id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
29913,O2-P569,21203,27608,True,97.920533551784061,176.39999999929441,"200 mm",352.01407851562504,351.51468379451092,17.399766356786092,0.20151831334000869,0.014971692431032938,0.018841055631712938
29914,O7-P246,20697,29915,True,70.032733410688635,176.39999999929441,"200 mm",481.64107474003509,481.99824168042954,505.3029212145783,0.63102608947205374,0.0713653568747514,0.073063077557379189
29918,O3-P32,10803,19086,True,97.931127359742561,441.19999999823517,"500 mm",361.51364365078621,361.36185040337858,1427.6302600119468,0.508513400544656,0.11705027725743383,0.11739620454358329
29919,O21-P1194,29920,17208,True,100.0000000000215,176.39999999929441,"200 mm",348.52360000000004,348.01359999999994,10.062028889264296,0.16915680759467303,0.011631929898308552,0.012796892175129578
29923,O5-P88,13695,29924,True,79.592693609976436,176.39999999929441,"200 mm",430.62241591796879,431.02841824807331,4.5849601705887411,0.13419013746845529,0.008003434194656437,0.0060588161096219182
29925,O4-P1097,29926,13004,True,100.0000000004933,176.39999999929441,"200 mm",421.32104300037952,420.811043000377,71.278011187730669,0.35390866616814404,0.026715799802648595,0.026721663361894681
29937,O21-P1151,273,12313,True,76.920540761875188,176.39999999929441,"200 mm",347.09525159718606,346.7029568393005,49.2018640667698,0.27995166163807211,0.024323245078422564,0.02457167195687586
29938,O2-P1146,21811,27914,True,99.999999999617131,176.39999999929441,"200 mm",360.5264673339824,360.01636733398436,3.095793785024632,0.11873860062193889,0.0066728729233412627,0.01208324228529995
29939,O1-P2228,23707,29825,True,93.514770506897463,246.999999999012,"280 mm",334.70566387197238,334.35498348257147,1152.3142164832718,0.69104037675723573,0.10456590120834215,0.0921384620908608
29946,O6-P191,29947,28519,True,90.814951926725513,176.39999999929441,"200 mm",448.24429309518007,447.78113684035372,3.3598559169690856,0.12155137405993184,0.0069401411980668151,0.006985655884472656
29948,O9-P3308,29949,29950,True,97.991501346052019,176.39999999929441,"200 mm",382.22208632812504,382.72194097649123,0.19027394520137986,0.048298078392048652,0.0018826172478572333,0.0025655561216278177
29954,O3-P3323,29955,24285,True,97.999339859328174,176.39999999929441,"200 mm",392.97152443023333,392.47172779695074,36.905390071461063,0.25172097206001104,0.021478496843662345,0.033092640763653564
29956,O1-P2576,10310,3429,True,79.194128673794751,176.39999999929441,"200 mm",344.89079501728958,345.29468507352595,453.32702153951436,0.6122704756013313,0.067310739720136945,0.067707331609996785
29960,O7-P127,29961,27588,True,98.0046473833753,176.39999999929441,"200 mm",476.09839858398436,475.5985748823291,0.66453627142175087,0.0749192777329359,0.0032390686199198584,0.017374680975149034
29962,O1-P2449,20688,29963,True,99.999999999952536,705.79999999717688,"800 mm",346.51678300781253,346.60188300781249,6473.1054739952524,0.59766028456442621,0.24657224965194147,0.16566977505750166
29965,O4-P145,4184,27854,True,98.009626427273531,176.39999999929441,"200 mm",439.12220686311053,438.62235776833143,34.163668873705596,0.2476263092091793,0.020603177815758149,0.022417497485965752
29966,O24-P168,29967,12272,True,100.00000000021164,176.39999999929441,"200 mm",333.44075080111276,333.95075080111383,23.989275519534626,0.22149727186867693,0.017465926086972481,0.0192913165748891
29971,O2-P1885,9684,8262,True,98.017837389735149,176.39999999929441,"200 mm",362.09048351977503,361.59049453125004,21.7738517573893,0.21475525971194784,0.016698719555206337,0.034977641075989441
29973,O4-P1154,29711,29974,True,69.809582728362685,176.39999999929441,"200 mm",427.12060457535091,427.47663344726561,3.3363523783984879,0.12141050329827463,0.0069128598645605988,0.011524126249597869
29975,O9-P1269,29976,13563,True,98.029205391760769,176.39999999929441,"200 mm",364.97390332435964,364.47385634765629,0.60906038978402544,0.07321492137509103,0.0031029597289984365,0.0032671703294050248
29980,C-4393,13671,11808,False,99.999999999662464,176.39999999929441,"200 mm",358.5236,359.03369999999825,NaN,NaN,NaN,NaN
29981,O4-P1085,29158,21032,True,27.578597561939343,176.39999999929441,"200 mm",421.4966329962129,421.63728384377879,59.714451355802531,0.33537534977480588,0.024541806864836629,0.024552839076617223
29987,O3-P932,29988,8619,True,57.9738608325796,176.39999999929441,"200 mm",388.54585149252023,388.84151818276644,70.238490642252245,0.35230364059303848,0.02652947850834014,0.027145583707202773
29989,O1-P340,28564,28429,True,99.999999999733944,176.39999999929441,"200 mm",335.50034560546879,336.01044560546745,0.62527712219873344,0.073718383557801262,0.0031435496047264909,0.0023196048483345309
29990,O4-P1165,29991,28762,True,66.811936516214061,176.39999999929441,"200 mm",424.726725,424.38598412376729,3.63138372132435,0.12327977509833556,0.0072432698384217072,0.0080736129597152352
29994,O2-P369,13570,15721,True,55.890281538465672,176.39999999929441,"200 mm",360.24595107421879,359.96091063837258,42.330656502377821,0.26184711631074786,0.022966473788114859,0.024200841575957779
29995,O2-P1133,14347,14518,True,98.054194791447813,176.39999999929441,"200 mm",353.20138675231868,352.70121230468754,62.792081101748614,0.34120388208024705,0.025105823582511233,0.022773825663419265
29996,O9-P2864,9217,9340,True,98.054415727188328,176.39999999929441,"200 mm",374.60619063521659,374.106113115008,0.39539072775827161,0.060939430668709341,0.0026277528271184173,0.0029613863960026941
29997,O1-P2292,27507,23987,True,98.059330519160227,176.39999999929441,"200 mm",350.39982147298355,349.89971888733584,24.55546126926766,0.22306616229483531,0.017660565823387216,0.022854398506971223
29998,C-8573,8142,29889,False,100.0000000002276,176.39999999929441,"200 mm",366.70594252929692,366.19594252929579,NaN,NaN,NaN,NaN
29999,O3-P164,29488,30000,True,100.00000000034284,220.59999999911759,"250 mm",388.78299978474791,388.40799978474666,778.67975377117523,0.62484899559411378,0.088918873000500623,0.089139889669774888
30005,O1-P744,30006,30007,True,77.203132198988371,176.39999999929441,"200 mm",332.41209310420271,332.01835712998786,331.9673840656186,0.561259381490178,0.057077211928595918,0.057331102681389294
30008,O1-P1434,28733,27454,True,98.066999202246578,176.39999999929441,"200 mm",343.56405088183652,343.06390918590506,2.8177350838137336,0.11518372131959542,0.0048442633822754081,0.016393920072978744
30009,O3-P1576,30010,2309,True,100.00000000016603,176.39999999929441,"200 mm",369.32127822265539,369.83127822265624,32.8016877881454,0.24427640467707021,0.02022541426428302,0.023916924494600596
30013,O3-P2173,3551,30014,True,99.999999999924029,176.39999999929441,"200 mm",361.18150860428022,361.69150860427987,483.29791501350462,0.6235027841627494,0.069648755622188682,0.064825458097717184
30015,O14-P68,29644,4116,True,106.44405143249658,176.39999999929441,"200 mm",375.7739955078157,375.23113084551,48.539862968174567,0.2746111264346266,0.024419008219339771,0.024435311275818335
30022,O1-P2156,15899,30023,True,98.078357279438237,176.39999999929441,"200 mm",339.9626703974061,340.46287001953124,5.7599405740933154,0.14358208779921891,0.0089168050423621172,0.011529778611706122
30024,O4-P1121,30025,30026,True,49.602907290902635,176.39999999929441,"200 mm",424.44830717525292,424.19533234806937,122.37426712805237,0.41742978881329112,0.034664696878333463,0.034687878602881896
30027,O9-P2208,30028,30029,True,90.73270781809,176.39999999929441,"200 mm",371.07439264949659,370.61165583962435,69.85862884492245,0.35171283363287692,0.026461057448492989,0.026804538935530114
30030,O3-P3232,8973,20139,True,99.999999999539,176.39999999929441,"200 mm",391.39810651738765,390.88810651739,121.14868922063982,0.41595894836142522,0.0345068894685695,0.035538423979424534
30031,O4-P144,27854,15685,True,98.087164929190948,176.39999999929441,"200 mm",438.62235776833143,438.12211322719259,40.529357109221493,0.25970487788779556,0.022417497485965752,0.024152877116299917
30032,O3-P1018,30033,30034,True,100.00000000119169,176.39999999929441,"200 mm",380.92768820106,381.43768820106607,434.771012443521,0.60500398601124106,0.065836806249881877,0.066464511394766584
30035,O3-P480,7385,6425,True,130.51622457513284,176.39999999929441,"200 mm",388.45742404177622,389.12305678710936,6.0535011123369937,0.14569781076219715,0.009130093145407003,0.058081034195655447
30036,O16-P62,30037,30038,True,104.46689346316478,176.39999999929441,"200 mm",314.05110506774957,314.58388622441169,693.46296648502255,0.68541579275852194,0.085310363245351614,0.0854632608893952
30044,O3-P686,17798,30045,True,100.00000000002997,176.39999999929441,"200 mm",418.8542677246092,419.36426772460936,0.40293921125764642,0.061189806010697852,0.0026539072081552804,0.0018585209034457637
30046,O3-P1331,21181,30047,True,94.945031712376846,176.39999999929441,"200 mm",401.69880416639188,402.18302382812504,10.982308302863409,0.17370404093088562,0.012121673351574746,0.017911699658703924
30048,O7-P189,29667,30049,True,65.0581784680119,176.39999999929441,"200 mm",486.69513602973194,486.36333931954505,30.950187358958249,0.23968704091832949,0.019691680491049378,0.022114997327416189
30050,O14-P63,30051,30052,True,100.00000000000045,176.39999999929441,"200 mm",373.36995440163423,372.85995440163418,62.824605138980992,0.34125464206323264,0.025112202644448592,0.025124043309789065
30058,O14-P71,30059,30060,True,99.999999999421462,176.39999999929441,"200 mm",377.30399550781249,376.79399550781545,27.383828926588485,0.23062160590403277,0.018595959082320208,0.018618986383154956
30062,O3-P2555,30063,30064,True,76.518940370109249,176.39999999929441,"200 mm",379.79261574178105,379.40229262695311,11.262189560069913,0.1750580825528967,0.012265197703291363,0.009671238121429027
30067,O9-P2939,24521,30068,True,95.521390016191745,176.39999999929441,"200 mm",375.03757705078129,374.55041796169871,0.26831193221327065,0.055475851558762182,0.0021591872803953228,0.0071661772057700695
30069,O9-P1423,29311,24531,True,98.140874355982788,176.39999999929441,"200 mm",376.57849863290858,376.07798017369305,0.9361906777679585,0.084642516889661554,0.0037547226123661979,0.0026940817862856859
30070,O3-P633,30071,22899,True,99.999999999820886,176.39999999929441,"200 mm",430.83063735351561,430.32063735351647,2.577361337891221,0.11181688468149402,0.0045140220254840215,0.0046015862323527815
30076,O1-P2651,11324,3340,True,60.387043848384359,176.39999999929441,"200 mm",349.16158567791996,349.46955960154673,73.150920882283913,0.35675831053866,0.027048162782300423,0.02467945289621688
30077,O3-P1492,30078,30079,True,82.27278686779502,176.39999999929441,"200 mm",390.93635122153995,391.35594243456569,335.62272675089832,0.56278828525830082,0.057419728267422518,0.057424410939446308
30080,O9-P107,30081,18603,True,98.1659506537652,176.39999999929441,"200 mm",370.553931652416,370.05328530408178,125.49103326628536,0.42095402863413667,0.035072443610570055,0.037476620990187823
30082,O12-P78,30083,30084,True,100.00000000025922,176.39999999929441,"200 mm",418.07805273761454,417.56805273761319,96.7245818604637,0.38901328208921127,0.030909277939920082,0.031215466100102354
30085,O9-P3548,19124,30086,True,98.17492316441006,176.39999999929441,"200 mm",389.87362999500465,390.37432210314313,0.23375660235060697,0.0526753457222406,0.0020385000385425567,0.00143917890899459
30095,O4-P867,29867,30096,True,75.056155514816282,176.39999999929441,"200 mm",421.23023158066405,421.61301797378962,0.237473132675289,0.0530001532941117,0.0020516558602534343,0.0071521547377395613
30098,O1-P698,30099,30100,True,99.999999999577824,176.39999999929441,"200 mm",332.90748061523436,332.39748061523647,1.7377961762818368,0.099524911514638575,0.0050985282719339222,0.0088753019661066291
30101,O12-P100,30102,26168,True,99.99999999916912,176.39999999929441,"200 mm",427.65611911579219,427.14611911579641,31.026357040942372,0.23987698208587221,0.019714101451714216,0.019726509851296176
30103,O2-P1491,23305,30104,True,99.99999999997938,176.39999999929441,"200 mm",363.78224321353167,363.27224321353179,53.450833091693525,0.30195026432870953,0.024443713742592358,0.025762181139095355
30109,O9-P636,30110,30111,True,72.19651347214878,176.39999999929441,"200 mm",374.96177138671874,375.33004580194017,11.322068741550121,0.1753429307179758,0.012295747482825824,0.0095510987431192962
30112,O3-P972,30113,23603,True,101.51649214438858,176.39999999929441,"200 mm",387.61265493395075,388.13038904388713,20.135587246680185,0.21014692908769642,0.016068894490663906,0.016080977010791253
30114,O3-P2962,21212,25748,True,100.00000000040633,176.39999999929441,"200 mm",374.15322549992447,374.66322549992657,9.3958010785304822,0.1657221335276281,0.011260706645295363,0.008820304982399458
30115,O3-P1670,17597,6445,True,32.452124243871815,176.39999999929441,"200 mm",377.44666482991795,377.2811589962742,9.606189947511405,0.16682090366755953,0.011379548183129052,0.012017743921327978
30116,O14-P90,29438,25315,True,96.054409008366989,176.39999999929441,"200 mm",368.45023289562579,367.96035540968313,17.994599189194211,0.20343763659072289,0.015219065594734031,0.012210212642003263
30124,O9-P2522,30125,15091,True,100.00000000012393,176.39999999929441,"200 mm",376.71908461914376,376.20908461914308,21.952141538902712,0.21651372795573495,0.016698719555206337,0.01782847208983877
30126,O9-P1477,30127,29240,True,100.00000000032477,176.39999999929441,"200 mm",377.79063857422045,377.28063857421876,3.2843413184026633,0.12096792493552877,0.0068570584014332392,0.0071144214168475531
30130,O4-P595,30131,29372,True,99.999999999313616,176.39999999929441,"200 mm",414.74821313235032,415.25821313234678,692.87841789263462,0.68526660128383421,0.085268823266370433,0.08556525321041
30132,O9-P3561,28787,17133,True,92.687823728987979,176.39999999929441,"200 mm",385.9534429327083,386.42615083372618,7.7214181163579285,0.15641508898801809,0.010255577454011931,0.0079893850431165779
30133,O21-P441,10114,30134,True,56.64964913234374,176.39999999929441,"200 mm",337.50147475585936,337.79044461608345,26.749858562617941,0.22897881010536711,0.018390687954499375,0.019212231195049841
30135,O2-P928,13247,24658,True,98.265438783134911,176.39999999929441,"200 mm",348.66613990058806,348.16498616279404,445.15059615252511,0.60898851750313987,0.066672901654510161,0.067368603194029389
30136,O3-P1097,6443,17425,True,27.064166260776439,176.39999999929441,"200 mm",388.69629543714467,388.55826818921469,134.87812572282465,0.43022566472462753,0.036329475349333167,0.038569057488595744
30137,O2-P220,13250,28675,True,111.05678918092651,220.59999999911759,"250 mm",357.63923408945266,357.22277113002417,1222.077396826046,0.70283173549633193,0.11489990887687866,0.11612247233437256
30139,C-4451,8142,30140,False,100.00000000018014,176.39999999929441,"200 mm",366.70594252929692,367.21604252929779,NaN,NaN,NaN,NaN
30144,O7-P163,30145,14218,True,99.118297633676349,176.39999999929441,"200 mm",475.38639634770396,474.88089302977215,90.838519500054161,0.38170373553431225,0.029983927899719008,0.031068804448967275
30146,O3-P1809,30147,5011,True,81.37388880609717,176.39999999929441,"200 mm",389.414973894934,388.9999670620229,105.49559057852456,0.398563062538868,0.0322824090601305,0.032286617106328408
30148,O2-P1028,30149,5466,True,34.567055392890957,176.39999999929441,"200 mm",350.70499811672363,350.52870613421993,407.73121054240062,0.59320848508312529,0.063707026183860024,0.064003506088512852
30150,O1-P2586,30151,14746,True,100.00000000072291,176.39999999929441,"200 mm",348.99433201384028,348.48433201383659,121.31757542210153,0.41616304200811821,0.034528635960955449,0.034982396417996144
30152,O1-P1993,4700,23507,True,98.299022885255766,176.39999999929441,"200 mm",342.766211012043,343.26753602875789,84.056603792959564,0.37239274864813537,0.028905203318711506,0.02891705306779984
30153,O10-P252,23115,22993,True,98.30232987353871,176.39999999929441,"200 mm",387.01970318865511,387.52104507101012,5.3901858594420666,0.14021714058067031,0.0086643773407090573,0.0091278761431939932
30154,O9-P1473,30155,30156,True,99.9999999998216,176.39999999929441,"200 mm",376.7118145199467,377.22181451994584,0.48850026168411642,0.069426153733106732,0.0027741700686625343,0.0032761056147646815
30157,O3-P2095,8084,12852,True,83.306763869184039,176.39999999929441,"200 mm",373.30047671142904,372.87561221569621,59.222740046096156,0.33016062447908234,0.024667080831626376,0.026442987603054913
30162,O1-P1874,30163,29048,True,99.999999999327912,176.39999999929441,"200 mm",331.32044448242186,330.81044448242528,0.48695899993216879,0.069378096165106512,0.0027695955500117459,0.009169152693487127
30164,C-17204,30165,30166,False,100.00000000040917,176.39999999929441,"200 mm",352.67912626913215,353.18912626913425,NaN,NaN,NaN,NaN
30169,O3-P1066,5920,14925,True,100.0000000003004,176.39999999929441,"200 mm",387.01359999999852,387.52360000000004,24.343792993890069,0.22248220448055261,0.01758809454746129,0.025152373248439306
30170,O9-P602,30171,22005,True,116.66952443519013,176.39999999929441,"200 mm",368.29584431829227,367.70082974367278,17.004962961155094,0.20022816680037425,0.014804652527033895,0.011825814548182106
30174,O4-P926,30175,307,True,98.341117107344047,176.39999999929441,"200 mm",432.23399794921954,431.7324582519721,7.03549052315936,0.1522323682855288,0.00980944620970835,0.01781423217959377
30178,O10-P248,22807,24949,True,98.3460050331612,176.39999999929441,"200 mm",385.43782067658617,385.93938530225529,9.0737985272033477,0.16401335338458031,0.011075799009248214,0.0086679046735514218
30181,O2-P321,9444,30182,True,73.449547101142812,176.39999999929441,"200 mm",358.32292407829249,357.94833138807661,42.921147555820951,0.26311551635802949,0.023109093171450542,0.024226591730214703
30183,O11-P275,30184,30185,True,100.00000000002116,176.39999999929441,"200 mm",388.28634674435409,387.776346744354,2.4699894630840853,0.11020088593898573,0.0045152182415308358,0.0046373489476925853
30186,O4-P746,30187,7380,True,100.00000000042397,176.39999999929441,"200 mm",414.81957786122962,414.30957786122747,49.853784855660955,0.28354984316641635,0.024329801273443266,0.024437802493669985
30188,O21-P1095,13157,30189,True,98.358202449876089,176.39999999929441,"200 mm",342.4167180405525,342.91834487304686,17.826794160190595,0.20289900667821154,0.015149796339930098,0.012032835432935207
30190,O3-P2197,15430,16755,True,98.35930201628112,176.39999999929441,"200 mm",373.651795643335,373.15006484375,28.726478785311105,0.23409646647156593,0.019018277281598824,0.015393959534229819
30194,O4-P80,30195,11975,True,100.00000000067797,705.79999999717688,"800 mm",413.955340464934,413.87034046493346,5712.9907706105114,0.57749196622807764,0.23337538075540432,0.2193882621297075
30196,O9-P2165,29101,30197,True,83.452888450591516,176.39999999929441,"200 mm",370.16352845332369,370.5891381844217,32.128061522255813,0.24261266175586255,0.020033942484935785,0.023148128306958282
30206,O24-P72,30207,30208,True,100.00000000074418,176.39999999929441,"200 mm",328.01800851880643,327.50800851880263,30.217765362597557,0.23785434028711253,0.019474013453799895,0.020301120489916943
30209,O9-P764,30210,15627,True,80.292263610941333,176.39999999929441,"200 mm",360.19221982365985,359.78272927924405,231.79097969681209,0.50498011331095194,0.047556662965011084,0.060834131956343795
30211,O21-P56,30212,13625,True,113.79957110501026,494.1999999980232,"560 mm",329.1782077996819,329.35459713489468,3258.1867950929536,0.63414900931288787,0.17219286890098784,0.17219464931556913
30213,O9-P2518,30214,10506,True,92.849642603996031,176.39999999929441,"200 mm",375.70968899535876,376.18322217263915,6.5917176483228284,0.14937108763401705,0.0095086895630143945,0.011438190588400817
30215,O3-P383,30216,8632,True,98.375390932174867,176.39999999929441,"200 mm",383.77057875976561,383.26886426601152,6.0303595785593958,0.14553414887718438,0.0091134579643971664,0.015209040543497839
30223,O1-P2395,27395,13549,True,88.880995005984147,176.39999999929441,"200 mm",345.44210257976641,345.89539565429692,14.493240981717843,0.1916285100408322,0.013685245245749855,0.015846535697642768
30224,O7-P383,11376,30225,True,74.396047340656708,176.39999999929441,"200 mm",477.06690836283639,477.4463282042737,13.505004923279351,0.1848425325445093,0.013368414339476652,0.010552351445001849
30226,O4-P1131,30227,4893,True,42.992099679998717,176.39999999929441,"200 mm",428.1655203402787,427.94626063191066,70.6020972566189,0.35286701463469317,0.0265948042811027,0.026604251378881057
30228,O7-P354,28404,21601,True,70.619987614829625,176.39999999929441,"200 mm",495.68792040019525,495.32775846335966,0.26707261407358124,0.055383015655735571,0.002154927712315,0.0022907300267460181
30229,O3-P1078,3877,8285,True,76.785199184904243,176.39999999929441,"200 mm",393.08722915039067,393.47891045143285,8.9945818528702652,0.16359898914265644,0.0110292186856711,0.015223659700216151
30233,O3-P1744,30234,30235,True,86.0488362782266,176.39999999929441,"200 mm",377.44982151115272,377.88867057617171,40.288960862607674,0.25921706246075688,0.022355042177528154,0.023259063577745012
30236,O1-P2353,24115,12459,True,100.00000000032095,176.39999999929441,"200 mm",347.52852309570153,348.03852309570311,16.188317744236798,0.19751281655807212,0.014451678523479094,0.011531344422744146
30237,O1-P2002,18994,24656,True,98.402019652747981,176.39999999929441,"200 mm",344.24857316138673,344.75042346161575,54.064187126052289,0.30419774705425151,0.024510944831469351,0.021175833177651232
30238,O2-P1462,15276,7167,True,98.403075388566876,176.39999999929441,"200 mm",359.5862840680258,359.08432998046874,52.666118349467396,0.29921511151609453,0.02434825944910252,0.020897754675233509
30239,O4-P876,30240,13303,True,98.407903975691482,176.39999999929441,"200 mm",426.64612807617192,426.1442477658959,3.3231889043480365,0.12133226497804291,0.0068975054919995591,0.0052223789289802588
30244,O1-P1221,21725,29552,True,100.00000000078043,176.39999999929441,"200 mm",336.76868666992192,337.27878666992592,5.6230059239206946,0.1425737736203774,0.008815189129149411,0.0067816752165827214
30248,O4-P1014,15856,30249,True,65.315337888384974,176.39999999929441,"200 mm",427.91621140501172,428.24931962824246,39.112339902370067,0.25682060627047554,0.022045338606922593,0.023574471742009044
30252,O3-P233,2697,13123,True,99.9999999995011,176.39999999929441,"200 mm",373.04511674470331,372.53511674470587,52.876870647335707,0.29992762252994987,0.024375315392114863,0.024667080831626376
30256,O1-P2435,26253,28116,True,99.999999999880941,705.79999999717688,"800 mm",340.60533149414061,340.52023149414072,6646.2502690813853,0.60191169656815691,0.254445133925502,0.24993923163513976
30257,O2-P1150,30258,30259,True,99.9999999996296,176.39999999929441,"200 mm",389.30176640624813,388.79166640625,2.8077937657217551,0.11505813850556969,0.0048331233009889325,0.0048334281742766121
30263,O4-P1098,24502,29926,True,99.999999999629168,176.39999999929441,"200 mm",421.83104300037763,421.32104300037952,65.300907042841857,0.34353106560942454,0.025671863705022502,0.026715799802648595
30268,O4-P1004,30269,29871,True,100.28761295538318,176.39999999929441,"200 mm",425.94916113714993,426.46062796322241,68.987871459150767,0.35034965376052879,0.026303522551164936,0.0263109348894218
30271,C-17145,29586,30272,False,82.733848450675936,176.39999999929441,"200 mm",365.74509975571482,366.16704238281324,NaN,NaN,NaN,NaN
30275,O3-P3184,5882,3252,True,64.266863735304042,176.39999999929441,"200 mm",389.6691666316687,389.99692763671874,12.756663830230689,0.18192664948467144,0.013001349172048121,0.010284375205677161
30276,O3-P1982,26626,30277,True,90.900730674035785,176.39999999929441,"200 mm",404.71927871093749,405.18296333810576,13.914024198712285,0.18640066781321332,0.013564057830030337,0.010711175099058079
30278,O1-P2437,30279,26252,True,99.999999999581959,705.79999999717688,"800 mm",341.97366517401326,341.88866517401362,6628.7900789694258,0.60122605528044182,0.25420664920908564,0.24988478365044411
30280,O3-P285,30281,30282,True,99.999999999536385,277.99999999888803,"315 mm",392.4411345214844,392.17113452148567,1589.8810292544122,0.662383332390089,0.12975301752142354,0.12975646026186394
30285,O4-P1215,29750,22746,True,99.999999999668432,176.39999999929441,"200 mm",425.30391116477813,425.81391116477641,14.581679521658939,0.19194536933333459,0.013726409384663173,0.014789861914574653
30288,O1-P1089,30289,22221,True,100.00000000000479,176.39999999929441,"200 mm",323.49108370014216,322.98108370014211,10.289529676391165,0.17030106914383708,0.011755382573651605,0.011933374071168949
30290,O1-P2580,29540,30291,True,53.312696217526877,176.39999999929441,"200 mm",346.18273448557034,346.45462923627969,338.962754432089,0.56415735139925571,0.057732695174448151,0.057912121904127978
30292,O9-P546,30293,30294,True,99.999999999683482,176.39999999929441,"200 mm",367.0445231066027,366.53452310660435,27.55999737710405,0.23107939046067949,0.018652235171273453,0.018675170499161078
30295,O1-P2281,30296,20242,True,100.00000000007149,176.39999999929441,"200 mm",340.64233869277331,340.13233869277292,538.40224700801423,0.64133708799153721,0.073947416746912145,0.074306038570701269
30297,O1-P2392,20072,19483,True,99.999999999924668,176.39999999929441,"200 mm",343.91210257976809,344.42210257976768,31.320561269848668,0.24060958634997165,0.019800331199248358,0.016122535157268164
30298,C-17199,27041,27597,False,99.9999999994912,176.39999999929441,"200 mm",355.22912626913461,355.739126269132,NaN,NaN,NaN,NaN
30299,O14-P107,26971,30300,True,78.3185468950318,176.39999999929441,"200 mm",379.36597400146155,378.96647109375004,3.5150599892048473,0.12252734101267963,0.00711567951592669,0.0073900507137474973
30302,O3-P2758,30303,13193,True,100.00000000076882,176.39999999929441,"200 mm",378.9009291015613,378.39092910155739,2.3690288612041339,0.1110498166780518,0.0043337999001318711,0.0044861999251127873
30304,O24-P186,588,18909,True,97.588436745946311,176.39999999929441,"200 mm",333.45306603547789,332.95536500807356,655.16201860019851,0.67530979626051635,0.082579198193880418,0.085967999339447571
30305,O1-P2481,18934,15735,True,100.00000000007547,176.39999999929441,"200 mm",349.59442549358977,350.1044254935901,86.320043460709371,0.37585209417434079,0.029253973817942331,0.0357873595477582
30306,O9-P487,21889,25701,True,98.822006834535557,176.39999999929441,"200 mm",366.76226813814924,367.26626037300531,7.8605253649263087,0.15723286247195881,0.010343438869756111,0.0080464077025973781
30307,O1-P2438,27991,30279,True,99.999999999987978,705.79999999717688,"800 mm",342.05866517401324,341.97366517401326,6621.067650315691,0.60103809436993039,0.25492760810954018,0.25420664920908564
30308,O4-P670,30309,30310,True,75.605388919893585,176.39999999929441,"200 mm",417.68552626953124,418.07118935841163,33.222688824107024,0.24532959257029055,0.020342610508284877,0.022971490287872647
30311,O3-P833,30312,30313,True,100.00000000007988,176.39999999929441,"200 mm",381.77829970703124,382.28839970703166,46.953266880351926,0.27154408981056533,0.024052463096476441,0.019669116461355683
30315,O1-P2538,11522,2113,True,77.548425528191331,176.39999999929441,"200 mm",342.46510154300415,342.86059851319794,22.010643336292478,0.21709072761916454,0.016698719555206337,0.016851119864054371
30316,O8-P102,17129,27300,True,98.840031376586452,176.39999999929441,"200 mm",426.40123812258742,425.89715396256679,23.908758362207958,0.22127234010441615,0.01743804011649908,0.019649681782801069
30317,O1-P2161,24814,25871,True,98.528146684445844,176.39999999929441,"200 mm",346.33271063092485,345.83011855468754,12.830952568349375,0.1822691612811021,0.013035957115940739,0.010320055031817708
30320,O3-P2861,5390,22978,True,76.937396266358959,220.59999999911759,"250 mm",382.50334129974885,382.79185653574768,655.391404888293,0.5974095731237673,0.08087626798185274,0.071092122280882047
30321,O3-P1903,30322,27656,True,99.999999999537678,176.39999999929441,"200 mm",399.69658339843812,399.18658339844046,11.671982403573493,0.17697954956810349,0.012472947558810534,0.012486706030418751
30326,O4-P683,30327,30328,True,102.44901640437341,176.39999999929441,"200 mm",421.01209063666414,420.48960065300184,120.88753993135313,0.41564243425134118,0.034473263704914658,0.034660239029069305
30329,O2-P1451,30330,7480,True,98.54185637107517,176.39999999929441,"200 mm",368.29447402343754,368.7971360327864,0.62720968948568034,0.073778195495519339,0.00314833815918632,0.0023196048483345309
30333,O1-P7,30334,30335,True,99.999999999891045,1588.1999999936475,"1800 mm",314.38448127434748,314.30948127434755,43877.20284529504,0.90023218609350009,0.51928901539056593,0.51843147325723116
30336,O1-P1896,27639,21184,True,100.00000000013023,176.39999999929441,"200 mm",334.825031884765,335.33503188476561,0.21031812709228395,0.0504624539085113,0.0019548065017987,0.0022069385558455053
30341,O24-P300,30342,18851,True,98.552253413782537,176.39999999929441,"200 mm",339.77838655943492,339.27577006702461,97.932614925036859,0.39047449376835619,0.031095744574194357,0.031103159183388188
30346,O2-P218,16880,21909,True,100.00000000012953,246.999999999012,"280 mm",357.03721232202707,356.66221232202656,1478.3421289526168,0.73726575281612361,0.12046240546751523,0.12046506700563933
30347,O9-P2847,18654,15403,True,98.572081393857573,176.39999999929441,"200 mm",384.39186840889425,383.88915079378557,72.250164093807882,0.35539444030147527,0.026888845199454097,0.028761954885836254
30349,O1-P1742,30350,25891,True,100.000000001129,176.39999999929441,"200 mm",329.65854122640957,329.14854122640378,71.3894779035362,0.35407976764264593,0.026735700023281229,0.027024837988723134
30353,O22-P135,11777,14171,True,98.5868848041089,176.39999999929441,"200 mm",344.14566284196394,343.64277114257817,13.490973606109879,0.18480201902909849,0.013360987240129508,0.010546825119895206
30357,O14-P113,30358,30359,True,99.9999999997509,176.39999999929441,"200 mm",374.6537672363263,374.14376723632756,6.9369705342386725,0.15160872357688962,0.0097435299933346427,0.011784308633255412
30361,O4-P792,15095,28389,True,76.572843315032173,176.39999999929441,"200 mm",412.69410427796743,413.08462577887406,427.59113412980884,0.60249610856983216,0.065230820346139515,0.060900983798747477
30364,O9-P711,28378,25791,True,98.603267484018446,441.19999999823517,"500 mm",339.60911879874141,339.76195386334166,2068.2468109625415,0.56444058265721753,0.1417533478980966,0.14175887081679781
30365,O1-P960,10349,12165,True,100.00000000013837,176.39999999929441,"200 mm",343.69532751729065,343.18532751728992,74.419467704795821,0.35865877592883766,0.027270900821794872,0.027542534405103226
30366,O4-P786,30367,30368,True,52.002104627141755,176.39999999929441,"200 mm",421.21016372070335,420.94495298710495,15.104431531884916,0.1937943662081944,0.013967031052764494,0.019823780894358774
30369,O1-P1787,30370,22626,True,100.00000000018966,176.39999999929441,"200 mm",334.82007827148436,334.31007827148341,2.7783415000806477,0.11465316685892268,0.0048003712803317391,0.00641189684721412
30375,O14-P70,30060,29643,True,99.999999999892722,176.39999999929441,"200 mm",376.79399550781545,376.283995507816,27.45582886020949,0.2308088582822119,0.018618986383154956,0.023391674941871748
30380,O5-P257,24751,17957,True,91.364279652385676,176.39999999929441,"200 mm",433.5329658611289,433.99892368735607,10.010540471908248,0.16889590418892642,0.011603762331651371,0.013627212587053447
30381,O2-P371,30382,13569,True,63.749910269823395,176.39999999929441,"200 mm",361.7531156848645,361.42792739257817,0.045899937212030666,0.035938799195498909,0.000887432915348384,0.00075881243907218712
30383,O5-P92,30384,17143,True,101.52380547222066,176.39999999929441,"200 mm",432.66961643388856,433.18738784179686,0.73498023951626446,0.077083312608854176,0.0033995934896307073,0.0024012981154120649
30385,O9-P2077,27504,30386,True,71.325087866392067,176.39999999929441,"200 mm",365.44286544632723,365.0791074982086,87.411168629645744,0.37728616361491,0.029431847226737445,0.036228902363922073
30387,O1-P1794,30388,21520,True,99.999999999918018,176.39999999929441,"200 mm",333.46431174604675,333.97431174604634,23.445351213248443,0.21996844077053687,0.017276546976039375,0.017301750969955985
30389,O3-P988,27642,4528,True,100.00000000017192,176.39999999929441,"200 mm",392.47532119140624,392.98542119140717,7.2185293746322525,0.1533854955725944,0.0099301907927195066,0.0076614458486744252
30390,O9-P3084,30391,8579,True,42.590674857648473,176.39999999929441,"200 mm",387.8393751393595,388.0565875811335,19.292794517553663,0.20753854906007546,0.015741692215267205,0.0168939508707007
30399,O3-P599,30400,10362,True,92.623059810999962,176.39999999929441,"200 mm",432.00831069335936,432.48078092145528,1.7213940267780306,0.099349513427403655,0.0050722030028903711,0.0037908461228164671
30401,O9-P630,30402,30403,True,99.999999999764682,176.39999999929441,"200 mm",370.01143223377312,370.52143223377192,23.757770178993439,0.220849273632052,0.017385609859297674,0.020517883694253974
30404,O2-P550,3899,8389,True,59.07299554290794,176.39999999929441,"200 mm",350.71628867855128,351.0175609558201,47.380085057062772,0.27234335061638781,0.02415368329892283,0.025179106718402487
30405,O4-P685,30406,30407,True,92.202215016060279,176.39999999929441,"200 mm",422.02235101031778,421.55211971373586,110.09624939599027,0.40500772729347639,0.032886648613346038,0.033377107411756507
30410,O9-P3315,30411,30412,True,100.00000000015608,176.39999999929441,"200 mm",382.58632462151144,382.07632462151065,1.646311925676732,0.098329344957617942,0.0049569563582737832,0.0050675555303895514
30413,O9-P1080,30414,30415,True,74.312590452374479,176.39999999929441,"200 mm",359.73756143030965,360.1165556416168,0.22284129270428921,0.05168224682104778,0.0019996623326172945,0.0025455256059867637
30417,O7-P323,4849,20576,True,99.999999999665789,176.39999999929441,"200 mm",493.25103896871332,492.74103896871503,36.93901464883519,0.25180381584040273,0.021487053734150049,0.021500438636627366
30418,O9-P2773,20725,30419,True,99.999999999877147,176.39999999929441,"200 mm",383.66033959040595,383.15033959040659,69.226750190786518,0.35072484888172367,0.026346836131916528,0.026435425382958296
30422,O21-P313,30423,30424,True,98.692817912821923,176.39999999929441,"200 mm",327.68698415794148,328.19031752929686,0.14217508609891708,0.043376208585133989,0.0016649548944152434,0.0028039937161021336
30426,O3-P2495,23181,30427,True,116.7395193670132,176.39999999929441,"200 mm",388.02850921294703,388.62388076171879,2.3090858802954197,0.11037227809341882,0.0043337999001318711,0.0084255599320271855
30428,O13-P20,30429,30430,True,98.696105094324551,176.39999999929441,"200 mm",432.42884154079,431.92549140480895,1.0038657079424431,0.086047818100789958,0.0038912223883128842,0.0027856712289265955
30431,O2-P1337,7077,7631,True,58.763599331546288,176.39999999929441,"200 mm",363.96981628794038,364.26951064453124,39.580828220099953,0.25777688874163246,0.022169440770237907,0.022176364857047094
30434,O3-P2498,30435,29111,True,106.14162086384177,176.39999999929441,"200 mm",369.09185446993496,368.55053220352937,105.44288313637382,0.39851775280459234,0.032273740893731466,0.032331797397266014
30436,O1-P1830,30437,27235,True,116.92855783045772,176.39999999929441,"200 mm",325.75225111518409,325.15591547024877,40.812817970077433,0.26027958844676696,0.022490776079983073,0.023179142493102281
30438,O18-P64,30439,29431,True,100.00000000019803,176.39999999929441,"200 mm",316.03093398437403,316.540933984375,3.2356304547376826,0.12040131707963952,0.0068100006133590347,0.0082731601909133909
30440,O3-P2978,29427,8372,True,98.711558163731141,176.39999999929441,"200 mm",377.17799819336074,376.6745692467257,0.5387389294090944,0.071003578340370146,0.0029177100330707909,0.0021672048233536147
30441,O3-P161,30442,30443,True,100.00000000110285,220.59999999911759,"250 mm",387.65799978474831,387.28299978474416,787.49690770445466,0.62671130924332163,0.089472963452697063,0.089477487159133229
30444,O3-P1574,12186,30445,True,98.7152098448892,176.39999999929441,"200 mm",368.29664077148436,368.80018705690316,16.157329450390613,0.19742245143446072,0.014437386381683877,0.011520656257913896
30450,O9-P3286,30451,26927,True,99.999999999370985,176.39999999929441,"200 mm",380.79399550781574,381.30399550781249,0.336170759569489,0.059057046478626994,0.0024075860560036641,0.0027253063179661567
30457,O20-P94,30458,30459,True,100.00000000013722,176.39999999929441,"200 mm",332.3606832496439,332.87068324964463,9.0852579299111369,0.16407475952004605,0.011082442635342105,0.0086679046735514218
30462,O2-P590,4769,30165,True,99.999999999014179,176.39999999929441,"200 mm",354.08619155273436,354.59629155272938,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
30477,O3-P3025,13778,17848,True,99.999999999840853,176.39999999929441,"200 mm",380.09523146874091,380.6052314687401,523.69465589637048,0.63689498995294014,0.072800084889226291,0.074698356557191189
30478,O11-P173,30479,30480,True,100.0000000000917,176.39999999929441,"200 mm",406.33143081054692,405.82143081054647,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0010837547773538665
30481,O3-P1085,30482,30483,True,98.754809167438822,176.39999999929441,"200 mm",383.95464285605857,384.45829238281249,0.07110346175452055,0.039245346999120113,0.0011206934832081322,0.01393872836535784
30493,O3-P1084,18987,30482,True,99.999999999896119,176.39999999929441,"200 mm",383.44464285605909,383.95464285605857,15.042423044478294,0.193577101127119,0.01393872836535784,0.011128984352990796
30497,O3-P1806,30498,30499,True,99.9999999996184,176.39999999929441,"200 mm",388.30867819148716,387.7986781914891,105.84609552453713,0.39886308056285652,0.032340052253137248,0.032402655172477632
30503,O3-P1531,30504,3374,True,78.908453053066324,176.39999999929441,"200 mm",367.83791151652855,367.43547840595795,42.699635940045169,0.26263920095576887,0.023055828344914153,0.023779657709693657
30508,O9-P3077,29410,30509,True,99.999999999771788,176.39999999929441,"200 mm",385.42209853515624,384.91209853515738,13.072128079411382,0.18332165880948584,0.013150024008803515,0.0145046821922644
30511,O1-P541,30512,7393,True,91.648381079248622,176.39999999929441,"200 mm",334.10883800270557,334.57624474620974,22.333673514128776,0.21658897772292401,0.016891677662797783,0.02131751920589391
30513,O1-P192,25142,47814,True,54.030693924314839,220.59999999911759,"250 mm",333.86140655552191,333.65879145330575,1294.8068495694095,0.71274624658966035,0.11899230079698475,0.11929576156187091
30514,O3-P3296,30515,28572,True,99.999999999910443,176.39999999929441,"200 mm",403.80433120117192,404.31443120117149,2.1186900148133914,0.10392538782058718,0.0041813998751509549,0.0041817047484386336
30519,O7-P248,30520,30521,True,104.39783257580946,176.39999999929441,"200 mm",482.53837727309576,483.0708062192324,490.87393309301996,0.626157927324302,0.07023975788382969,0.0706186228397333
30523,O9-P278,14928,9729,True,99.999999999928775,176.39999999929441,"200 mm",348.71345762860091,348.20345762860131,68.117209772521832,0.34897397465113911,0.026145031589374215,0.026149266886815715
30524,C-17142,30140,28911,False,99.999999999745938,176.39999999929441,"200 mm",369.66254857708168,370.17254857708036,NaN,NaN,NaN,NaN
30525,O11-P113,29805,26520,True,99.999999999976424,176.39999999929441,"200 mm",390.61433852539034,390.10433852539046,16.388140972146783,0.19818346966183484,0.014538992643414479,0.017165158653327937
30526,O3-P2149,29569,29301,True,99.999999999654619,176.39999999929441,"200 mm",366.82749404296874,366.31749404297051,31.582644765052773,0.24126089107081394,0.019876643765052191,0.022126256632893374
30527,O9-P2306,30528,30529,True,127.89087546701109,176.39999999929441,"200 mm",378.69605351242285,379.34829697730464,40.752509281730312,0.26015735753569791,0.02247521789082934,0.02345149142155491
30532,O1-P206,25481,7719,True,100.00000000012211,176.39999999929441,"200 mm",338.00546404615363,338.51546404615431,510.57096762524606,0.63274444388533535,0.071776314711857844,0.074170231998263447
30533,O1-P176,22431,4579,True,49.361696393439715,246.999999999012,"280 mm",329.0649376516775,329.25004401315294,1614.62106227035,0.75330925025877848,0.12693913586190453,0.12786774015477781
30534,O3-P1019,30034,16740,True,99.999999999248331,176.39999999929441,"200 mm",381.43768820106607,381.94768820106219,432.84310308449284,0.60433811095884749,0.065674089074397521,0.065836806249881877
30537,O3-P2436,30538,30539,True,98.828909753172525,176.39999999929441,"200 mm",375.57331401533696,376.07734145507811,10.617445067610271,0.17192662398908351,0.011930522909808196,0.019429868710118765
30542,O4-P681,30543,22875,True,99.999999999948031,176.39999999929441,"200 mm",419.979600653001,419.46960065300124,131.29345457592242,0.42674291946396059,0.035854431671047578,0.036315456855442352
30544,O7-P287,30545,30546,True,87.489676731455347,176.39999999929441,"200 mm",498.99118611053842,498.54490126953124,0.062992567779630818,0.038246489001790417,0.0010515973163810713,0.00073511102479245259
30547,O9-P694,30548,3329,True,98.838645895117523,441.19999999823517,"500 mm",337.71200789854305,337.55880799740561,2251.1726782046512,0.57770946748659713,0.14824543891012362,0.15037954738200257
30552,O9-P423,30553,20843,True,100.00000000007735,176.39999999929441,"200 mm",365.01566542968749,364.5056654296871,498.00284477755918,0.6285933164578682,0.070795878553673683,0.07106014294652753
30556,O1-P2469,6543,30557,True,100.00000000029407,705.79999999717688,"800 mm",348.9148066894528,348.99980668945307,6125.8108423115164,0.58854841343112052,0.24262637858487857,0.23236812028977832
30561,O3-P883,27821,30562,True,99.999999999849777,176.39999999929441,"200 mm",394.88497041457583,395.39497041457508,54.605507048524778,0.30626070252596932,0.024565015840628653,0.024667080831626376
30563,O14-P19,30564,30565,True,99.99999999979299,176.39999999929441,"200 mm",364.98330012788779,364.47330012788882,337.58840537160256,0.56359721117183559,0.057603919422856906,0.057610664105645783
30566,C-17206,26854,21422,False,99.9999999995594,176.39999999929441,"200 mm",358.03654921875227,358.54654921875,NaN,NaN,NaN,NaN
30567,O3-P2078,30568,15216,True,65.264144979344152,176.39999999929441,"200 mm",373.34604873046874,373.01320159107411,1.7157641544406168,0.0992789236228616,0.0050634860113465668,0.00747480378451953
30573,O9-P3178,30574,33319,True,100.15901660824237,176.39999999929441,"200 mm",370.5958459201629,370.08503493546084,39.888751604686234,0.25840381268324547,0.022250442820876432,0.022260387253850333
30575,O9-P618,30576,7765,True,74.619257908744572,176.39999999929441,"200 mm",369.42285745849352,369.80341567382811,1.7676369348715302,0.099860101810302179,0.0051454622939434824,0.0043337999001318711
30577,O9-P2238,10277,3879,True,65.126794286550776,176.39999999929441,"200 mm",372.93271376050239,373.26486041136383,12.043565085779012,0.17870137397306385,0.012657112598469817,0.014009340879377136
30581,O1-P2445,19315,30582,True,99.9999999994447,705.79999999717688,"800 mm",344.95488481445364,345.03988481445316,6514.0625196876745,0.59841550736067206,0.24739957923988118,0.16620457162923535
30583,O21-P1263,4905,8344,True,65.0917288319771,176.39999999929441,"200 mm",352.87494887695317,353.20698178572508,98.682030354890543,0.39140190808884595,0.031209341383105181,0.028707711285467535
30585,O3-P170,24973,7958,True,98.893967150393692,220.59999999911759,"250 mm",390.18823263752591,389.8173802607119,724.75800798346847,0.61409478284953489,0.085377937245710467,0.0867883707765236
30586,O3-P872,28499,30587,True,99.999999999962853,176.39999999929441,"200 mm",389.78552155672622,390.29552155672604,139.32911108101331,0.43445672913317435,0.0369111917497204,0.036920529842524391
30590,O3-P902,13768,30591,True,100.00000000023843,176.39999999929441,"200 mm",388.12674809570439,387.61664809570317,15.887784839877728,0.1965098981254535,0.014318492612299972,0.011427319613144808
30592,C-1710,22739,30593,False,100.00000000150573,176.39999999929441,"200 mm",356.78244887695377,357.29244887696149,NaN,NaN,NaN,NaN
30595,O7-P544,27137,20349,True,89.821161588327314,176.39999999929441,"200 mm",517.54042662668087,517.99851455078124,0.894421490984344,0.083771049372179718,0.0036670411683765703,0.0071005567789361778
30596,O1-P642,30597,7264,True,69.838798110379216,176.39999999929441,"200 mm",335.49315322265863,335.13697535229574,35.0760804506392,0.24721924830052677,0.021001697731102071,0.023747921365594487
30603,O4-P410,22636,29811,True,93.881614501013857,176.39999999929441,"200 mm",409.9218484437792,410.40064467773436,4.6436960890956156,0.13465764163530144,0.0080534186527455118,0.014418600055633045
30604,O9-P2411,30605,30606,True,100.00000000093841,176.39999999929441,"200 mm",368.98353586222089,369.49353586222566,201.04891518784726,0.48465362875703982,0.0442529765369278,0.044268278110204382
30607,O14-P54,30608,30609,True,100.00000000040602,176.39999999929441,"200 mm",363.66012112473516,364.17012112473725,107.81448106385086,0.40320711045966545,0.032511380821596492,0.032875605046880613
30614,O3-P221,30615,30616,True,46.539375170530363,176.39999999929441,"200 mm",368.601682424152,368.3643316107823,4.1398486470290745,0.13073253602183707,0.007604392531544585,0.0076533743709631917
30618,O3-P2433,30619,5950,True,88.281439969927945,176.39999999929441,"200 mm",374.4864393554696,374.036204011623,12.350624899529434,0.18010263291639902,0.012806775292805399,0.015190469956458771
30623,C-4427,2908,17762,False,99.999999999986684,176.39999999929441,"200 mm",361.82267226562504,362.33277226562495,NaN,NaN,NaN,NaN
30625,O3-P117,30626,21263,True,98.9275078413481,313.19999999874716,"355 mm",373.57944569507748,373.84654996624909,2996.5353496186922,0.77371272865946683,0.17678394041132114,0.17689530716013141
30627,O2-P1223,30628,30629,True,100.00000000026594,176.39999999929441,"200 mm",389.87375737304825,389.36365737304686,5.46146235311482,0.1412118745564761,0.0086998578921308415,0.0067011404112249434
30635,O1-P794,29899,18465,True,98.9325643576167,176.39999999929441,"200 mm",335.84112644130738,336.34568251953124,0.62749094812697737,0.0737815701078456,0.0031491863541431033,0.0023196048483345309
30636,O9-P1577,3851,16361,True,98.932765101961891,176.39999999929441,"200 mm",381.96675582727636,381.46219872525637,3.6058932862659674,0.12311011793974182,0.0072157245084931987,0.0054372964292982153
30637,O2-P320,30182,5189,True,79.509061072443458,176.39999999929441,"200 mm",357.94833138807661,357.54283517660718,50.406775516448157,0.28847332533857439,0.024226591730214703,0.026275253927812773
30638,O3-P1119,16642,9756,True,100.00000000000884,176.39999999929441,"200 mm",386.85926284179692,387.369362841797,13.8486092775336,0.18615573363618695,0.013532865375334512,0.010686066484494038
30641,O11-P164,30642,12422,True,98.940194472011015,176.39999999929441,"200 mm",399.85590421746275,400.36049920926996,0.4046077158430112,0.06124536221254822,0.002659636498253255,0.003027088008833119
30643,O9-P2087,30644,1173,True,91.3504935916998,176.39999999929441,"200 mm",369.18026072046843,369.64614823778612,21.958938456589713,0.21658076601486767,0.016698719555206337,0.016905304420061974
30645,O1-P370,5588,28638,True,80.648970464643142,220.59999999911759,"250 mm",326.00058363558782,326.30301727483021,674.84972018745452,0.60179884008486906,0.08219954295191266,0.082430742502542245
30649,O1-P1710,30650,14764,True,100.00000000016148,176.39999999929441,"200 mm",324.90458949290786,325.41458949290876,125.16802587395925,0.42062603266677023,0.035028421497485085,0.035038238757988893
30653,O1-P2622,29831,23865,True,99.999999999806775,176.39999999929441,"200 mm",345.43619765625004,344.92619765625096,43.487239884962243,0.26433628123158592,0.023243905073497287,0.023258007592055846
30654,O9-P394,30655,13386,True,99.999999999798419,176.39999999929441,"200 mm",358.78198252419855,359.29198252419752,0.40688594643987608,0.061321329595817459,0.0026674292184519174,0.0068338040069018963
30656,O1-P8,30657,30334,True,99.999999999988191,1588.1999999936475,"1800 mm",314.45948127434747,314.38448127434748,43877.128181735279,0.900231822743586,0.51971428013055787,0.51928901539056593
