id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
30659,O21-P462,30660,15804,True,98.959325509829014,176.39999999929441,"200 mm",331.85459243164183,331.34989987154165,41.015299127750033,0.26068986500215835,0.022542873644918967,0.028173825359457175
30661,O9-P2560,30662,20996,True,98.9602571405046,176.39999999929441,"200 mm",378.5236,378.01890268858341,3.2914045417399018,0.12104946973997788,0.0068638558835065738,0.0051996843204110228
30663,O14-P73,25556,2461,True,70.255431810550434,176.39999999929441,"200 mm",378.03840102539061,378.39677398305622,19.715010021207931,0.20886452190123014,0.015906017214123453,0.012727502560666449
30667,O1-P2655,30668,28558,True,100.00000000066736,176.39999999929441,"200 mm",350.04035283203461,349.53025283203124,1.3352794582262497,0.092666863562874083,0.0044825289555073273,0.0045942181773667521
30671,O1-P1901,30672,5195,True,55.656588345688057,176.39999999929441,"200 mm",335.45801695246388,335.17411269531249,8.2974249906167366,0.15975423836267283,0.010613496422810093,0.0082969420105550758
30677,O14-P64,30678,30051,True,100.00000000020718,176.39999999929441,"200 mm",373.87995440163525,373.36995440163423,56.760464902302736,0.31844782199139265,0.024559665513136871,0.025112202644448592
30681,O1-P1562,3259,28803,True,100.00000000034309,176.39999999929441,"200 mm",343.71998061523442,344.23008061523615,7.8369998953021618,0.15710612602195612,0.010328156599443739,0.00803657113912936
30683,O1-P2231,29361,28141,True,106.24085868968592,246.999999999012,"280 mm",335.92138513703543,335.52298191694916,1147.509499750829,0.69084249639407225,0.10425869793933609,0.10445547008556186
30685,O7-P230,30686,30687,True,100.00000000048639,176.39999999929441,"200 mm",505.92760146484858,505.41760146484609,3.7798281871460344,0.12820216722075159,0.0072477157652667988,0.0073216637179548344
30689,O4-P1007,29872,12569,True,56.573211829517817,176.39999999929441,"200 mm",427.01773824534786,427.30626162567842,51.023720547211447,0.29106802524193326,0.024280124527313075,0.024367233127453043
30690,O3-P3160,15241,12315,True,100.00000000021249,794.19999999682329,"900 mm",393.09057612583666,393.01557612583656,9017.7533359224435,0.61875743428592911,0.29624456291317225,0.29552912693141892
30693,O1-P1747,20654,30694,True,99.999999999985221,176.39999999929441,"200 mm",332.20854122640446,331.69854122640447,52.320512288143746,0.29803567769525541,0.024304201001026093,0.024313663995363215
30696,O9-P1628,20683,21305,True,99.0060529227133,176.39999999929441,"200 mm",384.04323578048479,384.54816665039061,0.35063272288138136,0.05949935687081128,0.0024640213944116447,0.0032997074626518151
30697,O10-P145,30698,22736,True,99.999999998792418,176.39999999929441,"200 mm",389.06250859374381,388.55240859375,6.8125998143798654,0.1508227613779195,0.0096591771752028589,0.009698682394662551
30701,O9-P3239,21898,8702,True,58.83248062002621,176.39999999929441,"200 mm",383.19420731214024,382.89416166097811,0.61830553933525434,0.073496958120210579,0.0031263418637341141,0.0035580884255611168
30702,O9-P1369,30703,30704,True,99.01291382518599,176.39999999929441,"200 mm",371.52719096035156,372.03215682086,44.712339296660986,0.26700263373798533,0.023528853160237014,0.02447684671292559
30705,O14-P13,13032,4313,True,48.835551319681784,176.39999999929441,"200 mm",362.03230010901893,361.7832387972885,359.08808364208568,0.57410805214401839,0.059449105668305725,0.055578329944832909
30706,O11-P345,30707,28902,True,99.999999999481318,176.39999999929441,"200 mm",398.14502944335936,398.65512944335671,0.44510757169774468,0.068095384673087261,0.0026408098630712759,0.0018605582177713428
30708,O6-P167,30709,14019,True,85.596176798502185,176.39999999929441,"200 mm",445.85353118795825,445.41699068628594,63.439303518440447,0.3425882089175899,0.025213297945361854,0.02522241575728015
30710,O9-P1816,30711,27663,True,97.0402147541669,176.39999999929441,"200 mm",356.27284282708877,355.77793773184248,6.0657164243450374,0.14578399736179759,0.0091388618007667826,0.0093009147271885962
30712,C-4424,2908,11614,False,99.99999999970818,176.39999999929441,"200 mm",357.46106281769539,356.95106281769688,NaN,NaN,NaN,NaN
30718,O9-P2305,24982,30528,True,99.999999999683951,176.39999999929441,"200 mm",378.18605351242451,378.69605351242285,44.375601355899789,0.26626565110742217,0.02345149142155491,0.024255039757587176
30719,O3-P862,30720,29594,True,99.999999999615738,176.39999999929441,"200 mm",385.71082427479632,385.20082427479832,465.80440337145626,0.61709387303967844,0.068284095096861272,0.069130832112112
30721,O11-P137,20499,30722,True,100.00000000032544,176.39999999929441,"200 mm",399.34590421746151,398.83590421745987,2.2754833763842788,0.10999308612317,0.0043337999001318711,0.00433410477341955
30723,O1-P1638,9318,5833,True,61.679673815863822,176.39999999929441,"200 mm",345.76510366050672,345.4505373240458,84.016473952428768,0.37233795548110438,0.028898594892140587,0.02920469221484422
30724,O4-P675,12808,7253,True,68.78669057052953,176.39999999929441,"200 mm",417.320230859375,417.67111176797522,0.0894322641032754,0.041357722601015653,0.0012611875534108063,0.00093135482333973061
30727,O6-P415,30728,30729,True,81.436642661311041,176.39999999929441,"200 mm",460.5454070799853,460.960733957558,16.565986436211666,0.19877685640638579,0.014616182926355652,0.014838726800739515
30731,O5-P91,30732,30384,True,94.476552307042425,176.39999999929441,"200 mm",432.11457290039061,432.59649779370881,2.4577086427342709,0.11001807551350525,0.0044990894794644069,0.0044993943527520865
30734,O12-P484,22937,7920,True,81.264013255742583,176.39999999929441,"200 mm",427.47202529296879,427.88655302458631,29.795561251698377,0.23680803787476246,0.01934595077641596,0.019358434116917796
30735,O3-P1521,30736,30737,True,99.999999999579018,176.39999999929441,"200 mm",365.63185439453207,365.12185439453424,57.121660809692237,0.31976627348932757,0.024597054219344296,0.028940947866555582
30739,O2-P1489,30740,27252,True,99.051733382644414,176.39999999929441,"200 mm",362.76224321353703,362.25707937328553,82.616103839315585,0.37041336365663718,0.028667038804407345,0.031430932599431825
30744,O1-P2459,4682,24562,True,99.999999999882832,705.79999999717688,"800 mm",347.08928937077906,347.174289370779,6201.593772160034,0.590510829981635,0.24641248469451285,0.24683320756057289
30745,O21-P1214,30746,30747,True,61.370148216495963,176.39999999929441,"200 mm",337.34247934709248,337.02949159118833,89.683020707754352,0.38022864388845257,0.029798914665102944,0.02980568205726148
30748,O3-P8,30749,9051,True,83.26098473536031,555.79999999777681,"630 mm",358.90751769922326,358.80344146830407,2395.4473204710257,0.5328679095751726,0.14840062565862888,0.14993743228972328
30754,O2-P687,30755,5960,True,100.00000000024744,1235.1999999950594,"1400 mm",359.21193134765622,359.136931347656,19948.213246825762,0.7419558008360333,0.36393610696938172,0.32491962947975422
30756,O3-P992,14377,12974,True,99.13370000949395,176.39999999929441,"200 mm",391.97801812994987,392.48359999999832,82.196914251413361,0.369832766829059,0.028597348290796226,0.031023553758983725
30759,O21-P403,17241,30760,True,99.999999999123,176.39999999929441,"200 mm",329.83544634842019,329.32544634842469,518.4649620564395,0.63526282213925889,0.072392120147040967,0.074306038570701269
30761,O3-P2918,30762,30763,True,100.0000000006693,176.39999999929441,"200 mm",370.12555476480105,369.61555476479765,102.12085600822614,0.39544708268139112,0.03173349634421644,0.031744326442607065
30767,O3-P1483,30768,30769,True,99.1332731151788,176.39999999929441,"200 mm",386.94206589308288,387.44764558597029,392.92613390399845,0.58726651493453386,0.062457461285840954,0.062647843015444529
30771,O3-P1386,8783,30772,True,100.00000000050551,176.39999999929441,"200 mm",365.88633193359374,365.37633193359113,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
30774,O5-P237,8131,30775,True,56.964734147946764,176.39999999929441,"200 mm",431.68106135548186,431.97158149963639,62.046252111197411,0.33953868575938334,0.024984192198614873,0.026815639275419686
30777,O7-P266,30778,1993,True,51.32956718481703,176.39999999929441,"200 mm",488.90709634653865,489.16887713918118,326.89948557638093,0.559085277279768,0.056602340841519744,0.056848147058714327
30779,O2-P241,17735,4405,True,45.314187131923447,176.39999999929441,"200 mm",349.29249764562718,349.5236,63.43980935676646,0.34258929896733187,0.025213381970029595,0.022885521698089589
30782,O2-P385,5559,8447,True,99.094122770106566,176.39999999929441,"200 mm",364.13817946204722,363.63270034179686,12.290114559417214,0.17984016710602221,0.012776873865774717,0.010064014837186061
30783,O21-P174,30784,2532,True,71.726034329862955,176.39999999929441,"200 mm",330.6547324941136,331.02053526919588,23.914832979222219,0.22128932671289558,0.017440145275066519,0.017604904022883262
30785,O2-P93,13741,11733,True,44.493677362938676,176.39999999929441,"200 mm",359.53847361968275,359.76539137423373,77.894991700828953,0.36374981691383612,0.027871727156750584,0.031226586878424618
30786,O1-P1189,23361,9857,True,100.00000000009963,176.39999999929441,"200 mm",333.406757294981,332.89675729498049,50.75788655703154,0.28994903467928784,0.024257238024570218,0.02433513797531325
30787,O8-P264,28742,30788,True,79.516261546525371,176.39999999929441,"200 mm",436.11607158100821,435.71045913085936,25.423810226613213,0.22544739412372009,0.017953388384056378,0.018268977087809203
30789,O9-P329,30790,30791,True,100.00000000033148,176.39999999929441,"200 mm",355.49341178219083,354.98341178218914,18.99228553798028,0.20659890801497965,0.015622760975423361,0.016698719555206337
30792,O11-P120,30793,7068,True,99.100872185992,176.39999999929441,"200 mm",389.12634971561386,388.62093526746531,57.632161051093881,0.321692791068339,0.024646006536582346,0.024647550773719194
30794,O3-P1434,18265,14973,True,63.960017880526223,277.99999999888803,"315 mm",369.64157089976948,369.46887885149204,823.02298147420981,0.55483339292114908,0.090590046429996449,0.0906323221925546
30796,O9-P426,8608,5736,True,65.114314296412175,176.39999999929441,"200 mm",358.52039698951438,358.85247999242608,19.236803683385844,0.20736388675641637,0.015719624385300571,0.012543683838894473
30797,O3-P1829,5697,18171,True,87.76858627671389,176.39999999929441,"200 mm",391.57642465979239,391.12880486978116,47.208674221073004,0.27201433726926222,0.024113614887095583,0.024126550144053644
30798,O21-P1078,6880,17703,True,99.1038773803387,176.39999999929441,"200 mm",339.63003379486338,340.13546356950309,84.942686712879009,0.37359845266775654,0.02905069997918305,0.026742460602628866
30799,O2-P516,11284,30800,True,100.00000000035577,176.39999999929441,"200 mm",350.407729377801,350.9177293778028,78.293455588670525,0.36432311040814291,0.027939757615439594,0.030341200786950358
30801,O21-P413,12600,27649,True,99.999999999751822,176.39999999929441,"200 mm",337.33384169921874,336.82384169922005,91.797315540063281,0.38291725157708439,0.030136598450065995,0.027622376006952148
30803,O1-P2470,30557,16301,True,100.00000000006484,705.79999999717688,"800 mm",348.99980668945307,349.08480668945316,6117.4176082380527,0.58832985845785035,0.24415722627737432,0.24262637858487857
30806,O21-P917,19645,17027,True,99.11240396499359,176.39999999929441,"200 mm",337.43873577267419,337.94420903289569,30.57642979980595,0.23875328614184047,0.019581072235185744,0.021261174988831687
30807,O8-P145,30808,30809,True,79.0638992753553,176.39999999929441,"200 mm",424.94886613436182,425.35209202066613,6.83678834235028,0.15096800142229255,0.0096760082245260087,0.018436512056066827
30810,O3-P1997,29574,30811,True,182.66604465464127,220.59999999911759,"250 mm",363.15493616496281,363.83993383241767,412.46294072863168,0.52274181982692292,0.063636540842310824,0.064096105814236484
30818,O9-P325,30819,30820,True,52.557116268385521,176.39999999929441,"200 mm",356.80253066406249,356.53448937109374,0.1587168680573012,0.045542300929940285,0.0017345804024557117,0.002408585836002924
30821,O9-P1950,19593,8433,True,99.130481953096123,176.39999999929441,"200 mm",361.32110674286128,361.82667220082203,1.5000028893873245,0.09572999417535985,0.004741514839250934,0.0034591831594843947
30822,O3-P1857,29257,13837,True,119.45442859679169,176.39999999929441,"200 mm",393.63671221306453,394.24592979890815,16.653395071092579,0.19906731832763616,0.014653944066225492,0.011690857306169544
30823,O1-P13,30824,30825,True,99.999999999979622,1588.1999999936475,"1800 mm",314.81779466205791,314.74279466205792,43871.91573196945,0.9002073329593826,0.52003373737543213,0.52003420973032111
30826,O9-P1401,30827,30210,True,99.1323236797955,176.39999999929441,"200 mm",372.01746519473278,371.51189034396583,0.24685504869114347,0.053792696668399129,0.0020846914641642509,0.0014621657587646319
30828,C-17179,30829,2045,False,75.310664646645975,176.39999999929441,"200 mm",359.07642621651877,359.46051060621664,NaN,NaN,NaN,NaN
30835,O9-P2337,21411,5638,True,57.3227982285396,220.59999999911759,"250 mm",360.36432451520341,360.1493640218464,1254.8621367517189,0.707400133965035,0.11674466364430394,0.11683669109391216
30836,O4-P771,30837,30838,True,59.401137799521251,176.39999999929441,"200 mm",417.51834714727471,417.21534194335936,10.130718088255994,0.16951536128980674,0.011668834894942229,0.00915955344293205
30839,O1-P2417,29495,2273,True,91.297123403188152,176.39999999929441,"200 mm",347.7518110877993,348.21742641715554,113.12957499594036,0.40838342966947933,0.033321939540042651,0.033653051233426233
30840,O3-P2853,30841,29014,True,99.999999999926047,882.39999999647034,"1000 mm",381.37954350434637,381.30454350434644,9983.24007668429,0.63118458270453981,0.29968243446469967,0.29969825835347846
30842,O3-P289,30843,30844,True,100.00000000033933,277.99999999888803,"315 mm",394.65890144017141,394.38890144017046,1579.5240852283237,0.66133913740724,0.12925763533167089,0.12926107807211126
30845,O8-P136,26996,30846,True,79.9108339648941,176.39999999929441,"200 mm",423.72907262099244,423.32152736777147,51.274201660631391,0.2921239019245172,0.024301434999801565,0.024306785327293346
30847,O4-P1474,4266,30848,True,70.761698647100374,176.39999999929441,"200 mm",435.93378027831449,435.57282485351567,75.174492927256082,0.35980369150784691,0.027401282125821044,0.025068284994464056
30852,O9-P1675,30853,15235,True,89.573529108322717,176.39999999929441,"200 mm",385.58816806556848,386.0449930640209,0.63263940535709773,0.073940685577059462,0.0031618905432648772,0.0038907003566778361
30858,O4-P656,30492,30859,True,76.4361562480452,176.39999999929441,"200 mm",422.7483483570374,423.13817275390244,0.78891710235070067,0.079512097857733527,0.0034913606330892024,0.01477499068385312
30860,C-10117,17394,3264,False,100.0000000003313,176.39999999929441,"200 mm",355.37990835171991,354.86990835171821,NaN,NaN,NaN,NaN
30861,O9-P1373,30862,680,True,100.40743563887042,176.39999999929441,"200 mm",373.56215682085997,374.07423474261822,36.528613432209781,0.2507931035521288,0.021382102382268602,0.022159042149870817
30863,O2-P121,30864,2961,True,84.342426915686787,176.39999999929441,"200 mm",356.62434811079436,356.19420173352432,548.691162614906,0.64450346448208562,0.074734028435052349,0.075031103325190251
30871,O21-P876,7865,30872,True,99.999999999206864,176.39999999929441,"200 mm",339.3023622950322,338.7923622950363,104.22794150511378,0.39745909649516636,0.03207392796290829,0.032124074792990433
30873,O3-P929,29447,29470,True,99.171588246903838,176.39999999929441,"200 mm",388.02817453407283,387.52239943401361,81.771572575762249,0.36924152384900066,0.028526454180593155,0.028776472985859582
30876,O3-P2044,25185,30877,True,69.9758261054794,176.39999999929441,"200 mm",368.17115249023436,367.81427577709644,3.9766659435845524,0.12955312945224154,0.0074467185393273672,0.018743717596009842
30879,O2-P563,23033,26598,True,71.747026806438271,176.39999999929441,"200 mm",354.91174372458408,355.27765356129692,32.361063870815883,0.24318878937949853,0.020100519543966584,0.021328392452086883
30880,O14-P46,30881,26245,True,99.18047235911267,176.39999999929441,"200 mm",363.35170293081222,363.85752333984374,0.13471620483821112,0.048985976991104511,0.0014807963836997373,0.0019418628707605788
30882,O12-P83,30883,30884,True,100.00000000014367,176.39999999929441,"200 mm",419.94981683745141,420.45981683745214,87.482596646961213,0.37737954454280764,0.029443456256507392,0.029455151581882041
30885,O6-P378,10404,1820,True,45.259510196869556,176.39999999929441,"200 mm",457.53543291752806,457.76625641953206,169.56996727962832,0.461906979430958,0.040589269387884368,0.037839164722117145
30886,O9-P2155,17475,16392,True,92.222852722157739,176.39999999929441,"200 mm",369.46369435932019,369.93403090820317,0.22602875416327592,0.0519785677596614,0.0020110322043380116,0.0014237036090401138
30889,O2-P1152,30890,30891,True,100.00000000016779,176.39999999929441,"200 mm",405.51761723632893,405.00751723632811,2.6637938984797551,0.11307203154066255,0.0046453974321670382,0.0046457020215875961
30892,O9-P1790,18594,2862,True,107.63465165935175,176.39999999929441,"200 mm",356.15981480158194,356.70875152504459,9.2832030621444517,0.16512843793565027,0.011196469786807977,0.011640859222458673
30896,O3-P840,1376,30897,True,100.00000000037525,176.39999999929441,"200 mm",375.58572260680762,376.09572260680949,1011.3288540098125,0.75006642494632481,0.10755108418507681,0.095432701421165722
30902,O3-P1773,30903,30904,True,100.0000000013591,176.39999999929441,"200 mm",382.4181202636716,382.92812026367858,2.2931081109187352,0.11019191119610998,0.0043337999001318711,0.0072019086957265917
30905,O21-P1093,16904,4417,True,69.4940556786047,176.39999999929441,"200 mm",341.32033388049223,341.67475356445317,1.7188097226951873,0.099312842337333354,0.0050683497905933935,0.0037890520826133656
30906,O6-P356,30907,27012,True,87.578761765596809,176.39999999929441,"200 mm",457.537416900485,457.09067763671874,10.750613842587725,0.17259084579936845,0.012000180494833309,0.012036120343256457
30908,O1-P1559,30909,30910,True,68.933485184512321,176.39999999929441,"200 mm",342.58948970072987,342.94105047517087,20.757966621621652,0.21076834827811233,0.016372074794834775,0.013083400395564914
30911,O9-P553,30912,30913,True,99.999999999767226,176.39999999929441,"200 mm",370.30034316406255,369.79034316406376,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0071550093055057617
30914,O4-P593,19145,30915,True,118.62995812307578,176.39999999929441,"200 mm",413.69946624536618,414.3044790317939,706.58472254488379,0.68871537332754229,0.086242764544831971,0.086259206128465452
30922,O9-P1673,1236,17699,True,101.47107638918438,176.39999999929441,"200 mm",385.65218515689952,386.16968764648436,0.23268748129126182,0.052580702153391848,0.0020347088512114612,0.0071129044309542972
30923,O2-P567,23032,4768,True,66.3166730809536,176.39999999929441,"200 mm",353.574514605959,353.91272963867186,0.047748006748624672,0.036376926521798289,0.00090378280990187235,0.022360823983043468
30926,O2-P1220,29290,26900,True,100.00000000072534,176.39999999929441,"200 mm",370.93024541015996,370.42014541015624,5.6774627236155748,0.1429812342139353,0.0088555680916067529,0.0089152443409322678
30927,O3-P1378,17574,29450,True,100.00000000003112,176.39999999929441,"200 mm",367.73371352539061,367.22371352539045,16.160150296551024,0.19741794589552714,0.014439320084510385,0.017848659583997596
30928,O1-P2308,30929,30464,True,99.218988145656226,176.39999999929441,"200 mm",344.03780321673412,343.53168715820311,0.62769722819883489,0.0737932790588242,0.003149544594449482,0.0084255599320271855
30930,O9-P2380,30931,843,True,36.923957120371334,176.39999999929441,"200 mm",383.47596317195593,383.66427535326983,118.08749238463629,0.41217861952119356,0.034112725210326267,0.03418971224440899
30941,O9-P112,27001,30942,True,62.475824918048119,176.39999999929441,"200 mm",373.10478029972745,372.78615359264535,118.58004220111734,0.4127973317547502,0.034176147937911364,0.034185581410067924
30943,O4-P82,29730,30944,True,100.00000000018794,705.79999999717688,"800 mm",414.12534046493363,414.04034046493348,5686.8987730192885,0.57672311781005681,0.23521480336283354,0.23522561302279146
30945,O9-P2379,30946,30931,True,97.242018617205133,176.39999999929441,"200 mm",382.98002887700818,383.47596317195593,118.6853932859903,0.41292915510354883,0.03418971224440899,0.039540060174623338
30947,O3-P1614,30948,21428,True,100.00000000024988,176.39999999929441,"200 mm",374.00319350586091,373.49319350585967,2.9252883882456855,0.11659480887810425,0.0065027922347448107,0.0080577964514816254
30949,O4-P1129,4894,12301,True,99.999999999638945,176.39999999929441,"200 mm",427.57320087262184,427.06320087262372,90.065862849815844,0.38071891192741075,0.029860338968158,0.029865087497353802
30950,O4-P1242,30951,19565,True,99.999999999084793,176.39999999929441,"200 mm",428.52290839509931,429.03290839509464,46.48572188274354,0.27063831297745422,0.023942524767017765,0.024061147159434242
30952,O3-P838,6285,1375,True,51.364374455324175,220.59999999911759,"250 mm",375.15238264427728,375.34499904848474,1060.1191570774888,0.67851635925155307,0.10564300661129293,0.091364190674193574
30953,O14-P31,26492,30954,True,99.999999998587782,176.39999999929441,"200 mm",369.70688615579354,370.21688615578637,174.24236399734792,0.46483590675270842,0.041190890550778167,0.043197708463841612
30955,O9-P424,30956,30553,True,99.9999999998532,176.39999999929441,"200 mm",365.52576542968671,365.01566542968749,497.9308425653872,0.62861460876282849,0.070786422372147467,0.070795878553673683
30959,O9-P313,30960,30961,True,100.00000000040792,176.39999999929441,"200 mm",356.89682998046879,356.38682998046664,0.19287574784399505,0.0485936771727082,0.0018920487329439504,0.0025937764875694552
30968,O1-P829,30969,17834,True,100.00000000015666,176.39999999929441,"200 mm",333.46603611749021,333.976036117491,162.62623799343217,0.45474131944200241,0.03984758591667855,0.039856855881373568
30970,O3-P1385,30772,14370,True,100.00000000030352,176.39999999929441,"200 mm",365.32804204101711,364.81794204101561,27.321492327835259,0.2304749397112473,0.018575132319405468,0.015037662014425347
30971,O9-P357,30972,29502,True,100.00000000027624,176.39999999929441,"200 mm",354.75370131836195,355.2637013183633,0.45774680100223453,0.068474844613897662,0.0026807417348134457,0.0031315775089091153
30973,O3-P1076,30974,30975,True,99.999999999898577,176.39999999929441,"200 mm",392.57803238307957,392.06803238308015,27.017061961959726,0.22966437872309947,0.018478061118795873,0.021245203489150152
30977,O3-P2414,30978,21764,True,100.00000000006806,176.39999999929441,"200 mm",373.43732680664061,372.92732680664028,7.375359762657185,0.15433787203217583,0.010033239099423486,0.012848607087186709
30979,O3-P911,30980,16269,True,107.74153868301039,176.39999999929441,"200 mm",385.15684391822708,384.60736207094374,63.760524526768371,0.34327759270941921,0.025266126752000781,0.026319414568052663
30987,O21-P936,30988,30989,True,100.00000000044537,176.39999999929441,"200 mm",343.1070643554653,343.61706435546762,9.1333666864695839,0.16433202942665268,0.011110286593481636,0.016546320381826782
30990,O3-P1993,30991,30992,True,115.09511914342137,220.59999999911759,"250 mm",361.41389708889943,361.84550378568724,438.69595328526253,0.53281464247778043,0.065614685905242165,0.065830225074554549
30996,O9-P1402,30997,30827,True,100.00000000050511,176.39999999929441,"200 mm",372.52746519473538,372.01746519473278,0.17547977627152017,0.04749052412443916,0.0018037237621915962,0.0020846914641642509
31000,O3-P1313,27186,24676,True,99.247969477146128,176.39999999929441,"200 mm",400.80359841707588,401.30976306140929,36.919981912180987,0.2517569255340012,0.021482209825601676,0.024348943001129272
31001,O1-P1690,31002,4950,True,52.366766656072684,176.39999999929441,"200 mm",349.117105859375,349.38422873608766,39.975669211822748,0.2585979505422949,0.022272198397010244,0.023294540155027105
31003,O3-P1128,31004,31005,True,100.00000000023468,176.39999999929441,"200 mm",389.04324418949915,389.55324418950039,189.86904967606139,0.47583069347534573,0.043051537335091178,0.043365121936971555
31006,O4-P688,14121,27180,True,99.9999999994313,176.39999999929441,"200 mm",423.0422865234404,423.55228652343749,86.270872329738722,0.37578712720971785,0.029245932430145897,0.030736289316538729
31007,O5-P79,31008,26747,True,68.66120893013958,176.39999999929441,"200 mm",429.1561501861546,428.80597802061089,2.4776747308492655,0.11031915633599225,0.0045254510834994138,0.0071230407581018215
31012,O4-P776,29204,5209,True,44.893846353281369,176.39999999929441,"200 mm",416.61569560236,416.38673698595829,109.60456542889609,0.40462719092854577,0.032805782818925475,0.033337014019622635
31013,O6-P65,31014,4510,True,58.462299910796119,313.19999999874716,"355 mm",456.09407186290895,455.93622365314974,2164.8750192291436,0.71504857698472035,0.1454796920305349,0.14614728391228959
31015,O12-P528,31016,31017,True,100.00000000014155,176.39999999929441,"200 mm",429.98325444336018,429.47315444335942,2.8340375467104977,0.11540868941884759,0.0064097042575734942,0.0048629253745273559
31018,O9-P667,31019,26949,True,100.00000000006473,176.39999999929441,"200 mm",371.71284349566616,372.2228434956665,1.2560179249199979,0.09112915764308463,0.0043509531386370648,0.0041813998751509549
31022,O1-P1636,31023,7419,True,100.00000000015304,176.39999999929441,"200 mm",346.24115981445317,345.73115981445238,23.36699412228694,0.21974634313560529,0.017249070909688326,0.023561929357146096
31025,O1-P2432,27899,22076,True,99.999999999469566,705.79999999717688,"800 mm",339.83085639648397,339.74575639648441,6656.7708312989816,0.6021670225527237,0.25003902568917152,0.16805614829130638
31027,O4-P119,31028,31029,True,81.887247006391092,220.59999999911759,"250 mm",429.75356564232061,429.44648846604662,503.22437229064138,0.55359324332968085,0.070480568039699182,0.070874602854535354
31030,O7-P294,28529,29571,True,75.87549394339058,176.39999999929441,"200 mm",482.96682951985866,482.57986450074736,372.83328771731578,0.57854477260388826,0.0607616118552731,0.060972772658115133
31031,O1-P790,29899,22507,True,99.271762214112528,176.39999999929441,"200 mm",335.72790758845133,336.23419357574329,47.249606111562187,0.27209278451569446,0.024123202782965831,0.02432887246022419
31037,O1-P2592,31038,31039,True,99.9999999999641,176.39999999929441,"200 mm",351.44280898437376,350.93280898437393,75.996935917239938,0.36099002897705196,0.027545284509768994,0.02767215040337187
31041,O4-P1120,30026,774,True,53.828549088005651,176.39999999929441,"200 mm",424.19533234806937,423.92080674772052,122.55430911529871,0.41764387458261903,0.034687878602881896,0.034907035374781042
31042,O1-P2098,31043,15529,True,99.999999999158064,176.39999999929441,"200 mm",349.63392104492192,349.12392104492619,11.71949702795397,0.17720133835560817,0.012496689069321073,0.016393920072978744
31044,O9-P322,31045,15863,True,100.00000000079822,176.39999999929441,"200 mm",356.62739028320311,356.11739028319909,0.25331128739857539,0.0543169651755597,0.0021072685517454989,0.0027309311449636975
31046,O6-P327,29233,28767,True,53.458363357987707,176.39999999929441,"200 mm",457.57106122382737,457.84369887695311,55.198098926006594,0.30861030474484052,0.024618314731219535,0.021398375916566612
31051,O4-P905,31052,7245,True,70.313973743940608,176.39999999929441,"200 mm",428.4015950593315,428.04299379323743,64.632498658783717,0.34213968978375014,0.025561934459311687,0.027444159686675174
31053,O5-P189,31054,11335,True,99.284594704933824,176.39999999929441,"200 mm",437.58907171368361,437.08262099609374,0.99025983897088332,0.0857726168759275,0.0038641056977366992,0.0027750134378782647
31055,O6-P432,31056,31057,True,99.285826718305827,176.39999999929441,"200 mm",465.42227158061166,465.92862929687504,6.5149840249617217,0.14886196173452235,0.0094556626171251861,0.013130054524593421
31058,O2-P1536,4374,31059,True,65.960288774498821,176.39999999929441,"200 mm",360.70216759623059,361.03856506898052,58.799713378279442,0.33088129269850697,0.02450897592911987,0.034647065323729818
31062,O9-P2260,8714,16617,True,99.290313017431274,176.39999999929441,"200 mm",376.03993594149267,375.53355534510376,77.5971668543549,0.36331993763058451,0.027820767331234633,0.0288605635107718
31065,O9-P722,31066,31067,True,67.879495002772089,441.19999999823517,"500 mm",341.31053318275372,341.20531996549943,2010.5883144187803,0.56004557476747463,0.13966876401957112,0.13968078181799493
31068,O8-P290,31069,31070,True,70.172594772694353,176.39999999929441,"200 mm",442.06424941406254,441.70636918072182,6.5444160684625423,0.149057780086924,0.0094760380313179439,0.00951805547479622
31071,O1-P1827,26729,15533,True,33.388347434288953,176.39999999929441,"200 mm",332.12746108398755,331.95718051207263,14.181033921217528,0.1904998907054658,0.013538851565176759,0.013817707863505321
31072,O12-P501,31073,29798,True,100.00000000013536,176.39999999929441,"200 mm",438.15055180664132,437.64045180664061,2.4542122061969938,0.11202215921540747,0.004494549024868108,0.0044948538981557868
31074,O2-P1033,5053,15117,True,100.00000000090981,176.39999999929441,"200 mm",352.31296624370339,351.80296624369873,61.446560268743191,0.33649788299911282,0.024971879178385486,0.026566771835194996
31075,O4-P1032,31076,2738,True,22.3173922918628,220.59999999911759,"250 mm",413.43444887720409,413.35075865610963,913.57872367871335,0.65320525890245273,0.097018305945784492,0.09715868618527175
31077,O3-P1618,31078,31079,True,100.00000000002244,176.39999999929441,"200 mm",374.835041650391,374.325041650391,4.0378074423287886,0.12998907667905693,0.0075065480768980834,0.013500501117164254
31080,O3-P1665,31081,8971,True,99.301344713962834,176.39999999929441,"200 mm",380.1021009765625,379.59566411852131,6.2623377184368358,0.14715243672415085,0.0092788616583122426,0.0071757157087613075
31082,O7-P252,31083,31084,True,92.776641494372853,176.39999999929441,"200 mm",484.315296212176,484.78845708379731,449.18578240672639,0.610620576311847,0.066987685311108561,0.067814560711655078
31092,O7-P169,28739,31093,True,64.863649312359556,176.39999999929441,"200 mm",478.21200409200856,477.88119948051553,86.452609558942527,0.37602704715793106,0.029275638556597507,0.029287293005106772
31094,O3-P818,6536,31095,True,99.317196305699,176.39999999929441,"200 mm",383.27391823634088,383.7804359375,9.0112990120523229,0.16367770890152419,0.011039473101540853,0.0085155049324376255
31098,O3-P1702,9574,7178,True,94.038478863482609,176.39999999929441,"200 mm",380.44234667716694,379.96265639648436,9.04978715657459,0.16389586418988891,0.011061344495459932,0.0086679046735514218
31099,O14-P32,30954,29284,True,100.00000000119746,176.39999999929441,"200 mm",370.21688615578637,370.7268861557925,174.17036178517591,0.4647920504180888,0.041181620586083149,0.041190890550778167
31103,O4-P1490,24443,12455,True,99.329692419406854,176.39999999929441,"200 mm",445.55780761650016,445.05112685546879,4.2758422556312192,0.13176208800315178,0.0077306401625584836,0.005970698078000586
31104,O1-P2598,31105,1850,True,68.592235737156827,176.39999999929441,"200 mm",346.71295029097757,346.36312988871805,25.60999746595537,0.22593344730367587,0.018016430729699676,0.0199325020016037
31111,O7-P225,29038,31112,True,99.999999999780741,176.39999999929441,"200 mm",502.5236,502.01360000000108,4.1398281400699117,0.13073238159812361,0.0076043732285803745,0.0076719426870652946
31113,O11-P195,27141,28702,True,99.338028430024437,176.39999999929441,"200 mm",397.62189693608997,398.12852088108309,0.28790934009282854,0.056882238277758658,0.0022257962744772057,0.0025216844581168428
31114,O9-P2544,31115,31116,True,101.69446853501124,176.39999999929441,"200 mm",378.00605239257811,377.48741060304951,3.0539331001766969,0.11821691189916771,0.0066317053780224943,0.0050113418922028722
31119,O5-P84,31120,4993,True,85.717902846721742,176.39999999929441,"200 mm",429.06239156661746,428.62523026209914,17.129922116814328,0.20063798916837314,0.014857772013604467,0.015561810162725707
31123,O4-P1037,19374,5424,True,56.418025827609263,220.59999999911759,"250 mm",414.63580171434,414.84736931119352,787.75035549130018,0.62676435833076538,0.089488887262702307,0.090828067875271756
31124,O2-P983,13247,31125,True,39.834261191812139,176.39999999929441,"200 mm",351.65531353758684,351.85846826966508,18.413499401117143,0.20477320186960715,0.015390246552290487,0.012269612404753171
31126,C-4425,2676,13876,False,100.0000000001437,176.39999999929441,"200 mm",359.31837905273369,359.82837905273436,NaN,NaN,NaN,NaN
31127,O1-P2515,31128,31129,True,100.00000000037923,176.39999999929441,"200 mm",347.39559613574153,346.88559613573955,54.135487544510724,0.30446508175347586,0.024518352627852284,0.02692293650518696
31130,O1-P739,31131,31132,True,85.233306504652546,176.39999999929441,"200 mm",330.09177795702283,329.65708809384915,406.803822049625,0.59284756961355067,0.0636287515285176,0.063633806634203816
31133,O3-P796,5148,31134,True,100.0000000001416,176.39999999929441,"200 mm",379.95278415569595,379.44278415569522,97.776588865521319,0.39028646018786195,0.031071724873905488,0.031082811588173265
31135,O21-P798,31136,31137,True,82.5046667085143,176.39999999929441,"200 mm",341.32290479120826,340.90204848632811,1.4308060007469057,0.0944657363170978,0.0046348810069448375,0.0033990652129190029
31138,O11-P39,16765,27032,True,99.349376468020765,176.39999999929441,"200 mm",394.67936770132593,395.18604952131284,3.5796671640476152,0.12293707254320003,0.007187192456452985,0.010234079629223751
31139,O3-P4,17659,1621,True,99.349601801227735,705.79999999717688,"800 mm",358.36899139758737,358.28454423605632,3859.8385924477229,0.51801129462659379,0.19209794025497981,0.19142134637909208
31140,O9-P2345,31141,24610,True,103.59464286102755,220.59999999911759,"250 mm",362.50702660116065,362.1185466904318,1094.2709547003901,0.68406057024929046,0.10759911904378061,0.10760238010926372
31142,O1-P2288,24115,12192,True,99.353361988485418,176.39999999929441,"200 mm",347.34909107118779,346.84238892504652,86.040802476338939,0.375080338957008,0.029229981368897054,0.029991013223052778
31143,O4-P682,30328,30543,True,100.00000000016709,176.39999999929441,"200 mm",420.48960065300184,419.979600653001,122.33966049518943,0.4173885849330437,0.034660239029069305,0.035854431671047578
31144,O1-P2026,13488,23077,True,99.354994993079941,176.39999999929441,"200 mm",342.87855141868567,343.38526189315036,77.37482584600852,0.36299830028671304,0.027782661008945969,0.025324628359180659
31145,O1-P9,31146,30657,True,100.00000000032753,1588.1999999936475,"1800 mm",314.53448127434774,314.45948127434747,43875.840235329393,0.90022579113501366,0.5199222252866561,0.51971428013055787
31148,O2-P1153,31149,30890,True,99.9999999992751,176.39999999929441,"200 mm",414.61420537109007,414.10410537109379,1.4792793254682495,0.095358895824445344,0.0047097498245725665,0.0034290605999666521
31150,O7-P262,26619,7563,True,76.602605098693587,176.39999999929441,"200 mm",487.25006330009228,487.64073658609567,378.19130955058631,0.58094887730985934,0.061213832617050885,0.061867212975272645
31155,O3-P1178,31156,31157,True,99.9999999997524,176.39999999929441,"200 mm",392.94034682616928,393.450346826168,12.135063719737419,0.1791209341187579,0.012701943165114665,0.020535026997409944
31158,O9-P176,31159,31160,True,99.999999999738975,220.59999999911759,"250 mm",346.58596586159535,346.21096586159632,1115.2126978543765,0.687330646805294,0.10879860069795258,0.10880272471948275
31164,O2-P882,23150,19972,True,99.999999999287056,176.39999999929441,"200 mm",364.11396123046518,363.60386123046879,45.724831669962683,0.2692221930226365,0.023758052015399597,0.019417085605937422
31168,O21-P616,6397,707,True,99.364137341155825,176.39999999929441,"200 mm",333.30233685833508,333.80909395877495,15.357632095944956,0.19467616194698162,0.014081946140584053,0.011241380971715115
31169,O4-P883,31170,16578,True,89.84418500337236,176.39999999929441,"200 mm",423.60128332835779,424.05948867187504,0.3956270206193207,0.060947242691860311,0.0026285774611041783,0.0026274615794525339
31174,O16-P21,31175,31176,True,99.99999999952999,176.39999999929441,"200 mm",311.50942013204445,312.019420132042,722.3389523953864,0.69255540055864384,0.087362227464071671,0.087376906800619589
31177,O2-P931,31178,31179,True,100.00000000044972,176.39999999929441,"200 mm",349.91525320916458,349.40525320916231,433.36243043253864,0.60451800550126811,0.065717922699714312,0.0657239997270352
31180,O9-P2126,31181,19098,True,99.999999999466027,176.39999999929441,"200 mm",374.1544203481111,374.66442034810837,12.079453403589627,0.17886613499156645,0.012674720308235321,0.012768263608268311
31182,O3-P3066,31183,31184,True,100.00000000035905,176.39999999929441,"200 mm",384.70223891601177,385.21223891601358,107.6984937028254,0.40311318450689687,0.0324923049510825,0.030052142304302261
31185,O8-P22,31186,31187,True,75.7496527828381,176.39999999929441,"200 mm",426.76327291478543,427.14959614397793,405.853976158015,0.5924764076764012,0.063548582911745588,0.063553024864450983
31188,O20-P77,31189,31190,True,100.00000000073662,176.39999999929441,"200 mm",329.37381840820689,328.86371840820311,11.257664357747963,0.17503651773550088,0.012262885889460024,0.0096688093543439418
31192,O1-P1760,21986,31193,True,100.00000000002478,176.39999999929441,"200 mm",330.03675175781268,329.52665175781254,0.21599999667597797,0.051030256277242815,0.0019751146394838422,0.0065722681448126463
31194,O2-P207,31195,18504,True,99.99999999987935,277.99999999888803,"315 mm",354.09637569629973,353.82637569630009,2061.3309529123985,0.70614025447323658,0.15138015854419223,0.15206474611820012
31196,O4-P950,31197,29396,True,99.999999999507892,176.39999999929441,"200 mm",418.32639173655332,417.81639173655583,161.99438668190848,0.45429141957848945,0.039766227328936379,0.0401383748532947
31198,O6-P320,15769,3708,True,41.901386910078031,176.39999999929441,"200 mm",450.73216293651689,450.94586000975823,74.865781164017534,0.35932188952188493,0.0273488212109706,0.025009653943877122
31199,O14-P72,30059,25556,True,80.052916677409385,176.39999999929441,"200 mm",377.30399550781249,377.71234543578396,23.977529589036308,0.2214796312303523,0.017461046978901135,0.018595959082320208
31200,O4-P1187,27729,31201,True,68.245172042817345,176.39999999929441,"200 mm",420.86749810396918,421.21554848138749,123.08052680162322,0.41826658366522967,0.034755634278198028,0.035125849235198334
31204,O4-P63,24369,2345,True,72.332976765154882,705.79999999717688,"800 mm",410.86090395331615,410.79942092306578,7101.1240075088035,0.612387038253742,0.26512894764052586,0.26542971053229647
31209,O1-P2057,27494,8297,True,98.318491269219919,176.39999999929441,"200 mm",345.022175694527,345.52360000000004,1.7395631925963746,0.099544705001203646,0.00510132436307325,0.0099968552828234945
31217,O10-P410,31218,4956,True,74.23703361320689,176.39999999929441,"200 mm",384.1276899845131,384.50629885594049,21.724867467602145,0.21427211333130405,0.016698719555206337,0.016698719555206337
31223,O3-P3060,21713,13777,True,66.1198056947683,176.39999999929441,"200 mm",382.73721990228648,382.39994277343749,0.83893948574075738,0.077585743786183436,0.0036982674032597653,0.0025429492279988915
31224,O5-P185,624,524,True,70.34128370034685,176.39999999929441,"200 mm",434.89327510439591,435.25201565126764,7.289282940846352,0.15381106915936513,0.00997707996372399,0.007682499705285761
31225,O3-P896,6782,31226,True,69.7599793533067,176.39999999929441,"200 mm",384.81297421923722,384.45719832453534,50.919107712868353,0.29062748163870583,0.024271149784423636,0.024551492410996412
31227,O3-P977,24608,7929,True,47.06748510313831,176.39999999929441,"200 mm",390.20320571289386,389.96316153886784,60.851074631468379,0.33621472441113376,0.024819478869537448,0.028879126149531486
31231,O4-P1182,591,27728,True,90.0742902022146,176.39999999929441,"200 mm",419.4350188346807,419.89439771471194,128.69484916761391,0.42417421724694826,0.035506260699175764,0.035952844995404049
31232,O5-P142,31233,4411,True,87.591963148238477,176.39999999929441,"200 mm",428.83332019692836,429.28003920898436,3.6463452569469612,0.12338002333960775,0.0072593526140145755,0.013518179225975703
31234,O3-P1424,18884,31235,True,99.9999999996741,313.19999999874716,"355 mm",367.12697123166009,366.85697123166096,974.75698000797308,0.57577811735372963,0.094499609756847722,0.09451953949966091
31236,O3-P1026,31237,14520,True,100.00000000003497,176.39999999929441,"200 mm",384.17028492546524,383.66028492546508,399.46856478488644,0.58994044328664008,0.063009653234733842,0.063195493090405522
31238,O9-P3050,3543,31239,True,100.00000000016547,176.39999999929441,"200 mm",387.33736439669514,387.847364396696,13.885371419659652,0.18628030815420132,0.013551053309494816,0.016393920072978744
31240,O12-P317,31241,28311,True,100.0000000004663,176.39999999929441,"200 mm",408.00110854492186,408.51120854492422,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.017507840770553049
31254,O24-P270,31255,1076,True,99.409923954715637,176.39999999929441,"200 mm",331.82927587141859,332.33626648358768,515.78122998209471,0.6344141094101412,0.0721827624681499,0.07330885652333019
31256,O3-P971,29357,30113,True,43.86196449584024,176.39999999929441,"200 mm",387.388958915022,387.61265493395075,20.16716796379108,0.2102439616822297,0.016080977010791253,0.0161048513711143
31259,O1-P1797,31260,21475,True,100.00000000000146,176.39999999929441,"200 mm",334.87437880859375,335.38437880859379,17.833594495704119,0.20292088034303427,0.015152611166299394,0.017231965076992296
31261,O4-P761,3554,24387,True,99.4131650806088,176.39999999929441,"200 mm",415.37849638287076,415.88550352478188,66.927487143930136,0.34683017382355663,0.025939375537737654,0.028367822420710547
31262,O4-P1160,29878,1517,True,62.437052765402989,176.39999999929441,"200 mm",424.05858231163364,423.74015334253011,19.62042281134449,0.20855707337150031,0.015869989934627116,0.020931807375037949
31268,O2-P1253,31269,23035,True,99.999999999784066,176.39999999929441,"200 mm",354.51515044870382,354.00515044870491,28.13698345866289,0.23257012432033677,0.018834960436896322,0.018857592594698994
31272,O9-P320,31273,9259,True,62.74065773701593,176.39999999929441,"200 mm",356.28510512695311,355.96512777249438,2.7056417664782133,0.11365320064435529,0.0047109613694439022,0.0065133645817897975
31274,O7-P134,28098,21458,True,77.322915679358658,176.39999999929441,"200 mm",475.55224350868309,475.94659037864778,64.580105656673481,0.34202970376478281,0.025553318524462867,0.025585447740657151
31275,O4-P698,17588,31061,True,39.931451426643392,176.39999999929441,"200 mm",422.13684199374518,421.93319159146927,140.42426472814969,0.43548253861037489,0.03705298678293744,0.0373212116898599
31278,O6-P425,31279,27340,True,101.8887884709174,176.39999999929441,"200 mm",465.28348769531254,464.76385487411085,6.5158703813077636,0.14886786617062484,0.0094562769055744761,0.018108332142306283
31280,O24-P174,25525,30742,True,99.426686352693793,220.59999999911759,"250 mm",328.95689343819492,328.58404336437229,989.46424300827027,0.66670966714608615,0.10152665176432212,0.10568961532158211
31283,O9-P2899,31284,24863,True,81.292142662841442,176.39999999929441,"200 mm",373.28913338470653,372.87454345712604,1.4916450218434882,0.095577914068855782,0.0047288262628208009,0.0034471611030537684
31285,O14-P7,31286,31287,True,99.999999999883741,176.39999999929441,"200 mm",358.48654438259877,357.97654438259934,478.62998425578041,0.62183137455835635,0.069284610879698366,0.069290229177752127
31288,O6-P99,25038,26731,True,99.430604481599246,176.39999999929441,"200 mm",435.67025186264362,436.17734794549972,68.040253990436469,0.34885178007506146,0.026130976760491944,0.027545484352221997
31289,O2-P1233,31290,27310,True,99.999999999822876,176.39999999929441,"200 mm",463.356667529296,462.84656752929692,4.1852029202255148,0.13107887207611257,0.0076467108741708487,0.0057803470060460516
31291,O3-P590,11699,31292,True,99.88695845443749,176.39999999929441,"200 mm",428.19621656747142,427.68679307935383,62.869068783548236,0.34135176549524443,0.025119515061478956,0.022787126541228844
31295,O16-P82,30589,31296,True,92.26576168686033,176.39999999929441,"200 mm",327.67091391013031,327.20026625976561,0.37559439169412567,0.060296387616536593,0.0025571085199815988,0.0018077163532448598
31297,O1-P2543,22003,9469,True,99.433743700836615,176.39999999929441,"200 mm",344.1827446245228,344.68985671739711,18.741698471938005,0.20581112906643953,0.015522656938495737,0.021897382521716923
31306,O9-P2125,4349,31181,True,100.00000000087194,176.39999999929441,"200 mm",373.64442034810668,374.1544203481111,12.271172964803732,0.17974189912178132,0.012768263608268311,0.010055207008163617
31307,O4-P1283,31308,31309,True,99.9999999997643,176.39999999929441,"200 mm",419.59979910871363,420.10979910871242,56.707265293132089,0.31825651826167245,0.024553976816037163,0.024667080831626376
31310,O9-P536,31311,31312,True,100.00000000031118,176.39999999929441,"200 mm",362.35225862190561,361.84225862190397,96.250151081678609,0.38843599174585047,0.030835731375340777,0.030846983868007067
31313,O2-P363,24364,6076,True,60.893819749181091,176.39999999929441,"200 mm",368.2189544819625,367.90833510742192,21.208192352941449,0.21201412979324755,0.016546320381826782,0.013237022468500633
31316,O9-P3349,22522,17153,True,99.999999999094427,176.39999999929441,"200 mm",383.12475255774569,383.63475255774108,2.4267827242222064,0.11170339233585659,0.0044861999251127873,0.0045634415880028154
31317,O8-P53,31318,7558,True,99.443139938995884,176.39999999929441,"200 mm",440.07168210320566,439.56452208951674,90.20107206723,0.38089172114650843,0.029882003706813175,0.031793169754870745
31322,O8-P135,30846,31323,True,87.986559662515418,176.39999999929441,"200 mm",423.32152736777147,422.87279591349261,51.337549936036645,0.29239118212125448,0.024306785327293346,0.024312380915977452
31324,O9-P1592,18954,7269,True,100.00000000064945,176.39999999929441,"200 mm",379.72460673869989,379.21460673869655,4.19872184823479,0.13117010015576977,0.0076597318589993729,0.0076759287491747806
31325,O2-P353,31326,14382,True,74.8061948088978,176.39999999929441,"200 mm",361.59482263018896,361.21323623046879,82.743957894043319,0.37061553154878596,0.028686895877237627,0.029368431311963251
31328,O1-P2591,31039,18964,True,70.652655198218213,176.39999999929441,"200 mm",350.93280898437393,350.572480442863,76.731836977108316,0.36206430933277989,0.02767215040337187,0.027684052384010425
31329,O1-P2185,31330,31331,True,71.970039752709781,176.39999999929441,"200 mm",348.90369643554686,348.53664923280809,12.81229123551112,0.1821740181061216,0.013027721563033716,0.013595048171336194
31335,O3-P1004,31336,11510,True,84.124261699507954,176.39999999929441,"200 mm",393.50376823697803,393.07473450231055,80.118310642252,0.36692251569288808,0.028249152338617786,0.028835917031880327
31337,O11-P156,31338,31339,True,73.628296519309671,176.39999999929441,"200 mm",395.66553725585936,396.04111519640435,14.140120259136493,0.19036437935504005,0.013518887758309079,0.013546167388612572
31345,O9-P207,18029,18842,True,97.595379992600911,176.39999999929441,"200 mm",360.42701478631858,359.92927834835632,341.94036490254445,0.56464965419773228,0.058064519942039046,0.058064519942039046
31346,O9-P1368,31347,30703,True,100.00000000002198,176.39999999929441,"200 mm",371.01719096035146,371.52719096035156,58.491862907325746,0.32977739932478817,0.02447684671292559,0.024484361243345923
31353,O9-P1588,21108,31354,True,83.859529984656717,176.39999999929441,"200 mm",380.38674891660946,380.81443251953124,13.584187988984915,0.18514418564311086,0.013406648969703894,0.010583443978471174
31355,O21-P442,30134,31356,True,101.58825587871588,176.39999999929441,"200 mm",337.93067397460936,338.44887566784672,20.049207377583944,0.20989583612962776,0.016035026872222191,0.012841441145590649
31357,O3-P223,31358,31359,True,99.999999999639655,176.39999999929441,"200 mm",369.67723525390636,369.16723525390819,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0020032369293352622
31360,O3-P1555,31361,9882,True,100.00000000010992,176.39999999929441,"200 mm",368.23588027343754,367.725880273437,3.9544976359105628,0.12939689807297003,0.00742479832026352,0.0074511020154058947
