id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
31365,O2-P863,31366,14683,True,100.00000000024336,176.39999999929441,"200 mm",366.27790297851567,365.76790297851437,23.36745211104158,0.21974763302779998,0.017249231010744426,0.013812967282588897
31367,O8-P305,28353,5277,True,99.4668716542936,176.39999999929441,"200 mm",449.35166074301583,448.84437969757892,1.0582482411150764,0.08716723559958435,0.0039964187175195332,0.0030361308798315377
31368,O1-P2636,9208,11323,True,63.74393350957201,176.39999999929441,"200 mm",348.88368283277055,348.55858877187177,121.6605520355503,0.41657613452534309,0.034572796601195339,0.034610014987130323
31380,O3-P3259,13348,2752,True,48.541373067500245,176.39999999929441,"200 mm",391.19021467399591,391.43777567664017,25.367739643159762,0.22528063468069048,0.017935437762809016,0.014363678580579992
31381,O11-P281,31382,31383,True,100.00000000022769,176.39999999929441,"200 mm",391.09495626023039,390.58495626022926,2.0734798599688467,0.10338753002664307,0.0041813998751509549,0.0041817047484386336
31386,O3-P2458,31387,11547,True,99.999999999560956,220.59999999911759,"250 mm",367.58707873897828,367.21207873897993,538.36105080560708,0.56513657941748163,0.07292292895346246,0.072971963024431291
31388,O19-P61,31389,31390,True,100.00000000009817,176.39999999929441,"200 mm",320.21880996093734,319.70880996093683,13.702450483201947,0.1855923959295237,0.013463542753511876,0.018704625687077953
31393,O1-P43,31394,31395,True,98.0767523849906,882.39999999647034,"1000 mm",327.74063134400348,327.66707377971477,10943.274627656388,0.6470096341788989,0.31477936906940485,0.31477751598484066
31397,O21-P935,19467,30988,True,99.999999999706787,176.39999999929441,"200 mm",342.59706435546684,343.1070643554653,21.458201806300632,0.21451343217668617,0.016546320381826782,0.013322203043156506
31398,O3-P3217,5600,5490,True,99.477054914495881,176.39999999929441,"200 mm",399.94098891601561,400.44842137313441,9.8022535662415233,0.16784442404030189,0.011488408952997384,0.0089727047235132543
31399,C-17201,29316,27040,False,100.0000000004643,176.39999999929441,"200 mm",354.20912626913622,354.7191262691386,NaN,NaN,NaN,NaN
31403,O2-P166,25059,22444,True,100.00000000008598,176.39999999929441,"200 mm",362.48584778773466,361.97584778773421,42.899255237639032,0.26306840804167958,0.023103842765185265,0.02433825142989357
31404,O9-P419,31405,10515,True,61.820059413465835,176.39999999929441,"200 mm",363.5669860186552,363.2517037156465,544.17576717653776,0.64233070466635744,0.074458441150486276,0.0748872213009015
31407,O4-P39,31408,29229,True,100.00000000014967,794.19999999682329,"900 mm",405.83848486819579,405.91348486819595,8162.1941041823911,0.60232969430922079,0.28104381923787952,0.28106376714818843
31409,O3-P1622,31410,31411,True,96.769011468860654,176.39999999929441,"200 mm",375.35619033203108,374.86266837353992,6.8167695627429916,0.15083914845904084,0.00966245527271321,0.013115577301435481
31415,O3-P1008,31416,31417,True,97.298513149663236,176.39999999929441,"200 mm",395.43833071123845,394.94210829417523,57.122576787201517,0.31976965264352775,0.024597145056822936,0.02513305892954389
31419,O1-P1754,31420,19067,True,99.485982043530541,176.39999999929441,"200 mm",329.61271132812504,329.105332819703,0.76322978624341042,0.078384096217220922,0.0034476700768012623,0.004953317749520088
31421,O24-P63,31422,31423,True,99.999999999990109,176.39999999929441,"200 mm",328.72330703125004,328.21330703125011,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0019751904320050805
31424,O1-P6,30335,31425,True,100.00000000037873,1588.1999999936475,"1800 mm",314.30948127434755,314.23448127434727,43877.333506524621,0.90023284012334526,0.51843147325723116,0.516686085607688
31427,O3-P3063,31428,4280,True,52.830117444711618,176.39999999929441,"200 mm",383.19275893554692,383.46224536463239,125.74406179974353,0.42123976700650506,0.035105192792556035,0.032508583027254435
31430,O3-P38,31431,31432,True,89.219659835217925,277.99999999888803,"315 mm",367.61054790186307,367.85144098341817,805.25721032811043,0.55057427789924163,0.089665339064956745,0.0896689362291108
31433,O4-P1179,31434,23436,True,69.6389703671043,176.39999999929441,"200 mm",423.52360000000004,423.16844125112777,3.3024751666802268,0.1211769601410521,0.0068744974941290218,0.0095233853638553075
31437,O4-P134,3261,31438,True,95.123872217848032,176.39999999929441,"200 mm",434.14590852565186,434.63104027396287,213.0914401150865,0.49309820777328733,0.045557216513339119,0.060349990904572604
31441,O4-P1345,31442,8694,True,71.057894573130127,555.79999999777681,"630 mm",423.15282487404,423.06400250582362,4229.9977726901943,0.62389752750931737,0.199786297274435,0.19979034862598224
31443,O14-P53,31444,30608,True,100.00000000065783,176.39999999929441,"200 mm",363.15012112473181,363.66012112473516,110.02910505458884,0.40495602260071439,0.032875605046880613,0.032887445712221089
31445,O2-P946,8037,19651,True,100.0000000000523,176.39999999929441,"200 mm",353.24398069239538,353.75398069239566,211.44399304377444,0.49197302209460819,0.045380187893095336,0.045407184791746567
31450,O3-P1998,30811,22568,True,78.2162560295342,220.59999999911759,"250 mm",363.83993383241767,364.13324479252844,411.62104347005521,0.52415027309855522,0.063420651948705678,0.063636540842310824
31456,O3-P139,15069,11600,True,99.999999999629722,246.999999999012,"280 mm",383.22220220371361,382.84720220371497,1664.6596467277832,0.75894894961391468,0.12928392369798875,0.12980771985105938
31457,O4-P1001,9214,31458,True,100.00000000004755,176.39999999929441,"200 mm",424.86783210325882,425.37783210325904,71.069400727819371,0.35358793719905757,0.02667851783047857,0.030062706703067866
31462,O1-P2454,30999,7261,True,92.399474971162689,705.79999999717688,"800 mm",346.91435340236592,346.83581384864044,6234.0794203648675,0.59134598975896047,0.24728710427383155,0.24825866561035276
31464,O9-P2049,31465,6495,True,99.999999999938154,176.39999999929441,"200 mm",368.68316595323364,369.19316595323335,480.32395022467813,0.62244107571404583,0.069416756701747087,0.069429510283747872
31467,O1-P2559,19581,13965,True,99.496985242966588,176.39999999929441,"200 mm",346.90606312741772,347.41349775215684,1.539682004044866,0.096446647378234773,0.0048011683792067881,0.0048754910364942061
31468,C-4436,25838,24102,False,100.00000000052009,176.39999999929441,"200 mm",361.35558974609768,361.86558974610034,NaN,NaN,NaN,NaN
31469,O1-P1556,31470,6748,True,91.386154690910033,176.39999999929441,"200 mm",341.21089964311619,340.74483025419255,40.485622600980044,0.25961616600629284,0.022406156426757792,0.022412549114316945
31473,O9-P302,31474,13596,True,82.066621194647013,176.39999999929441,"200 mm",354.83367080932322,354.41504897460936,3.4570759925339458,0.12215934930352983,0.0070508028209491473,0.012841278773597583
31475,O4-P1465,31476,31477,True,78.718445709821339,176.39999999929441,"200 mm",437.40143158117627,437.80289565429632,9.0520571630263742,0.16389675439717818,0.011063178277059937,0.011287829580948204
31481,O2-P616,2706,23972,True,100.00000000032909,176.39999999929441,"200 mm",353.59493796850745,353.08493796850576,885.54386943378381,0.72752107147259815,0.098817796397604435,0.098821965837873921
31482,O9-P1376,20556,15390,True,82.314309050476922,176.39999999929441,"200 mm",374.89499485222456,375.314797828382,16.818146841731945,0.19961277921853071,0.01472480184143711,0.016698719555206337
31483,O3-P2825,31484,31485,True,99.999999999920234,882.39999999647034,"1000 mm",371.34555597467505,371.420555974675,10685.932669522092,0.64286795384919571,0.30955058212404091,0.30696890831116436
31486,C-4450,8143,27056,False,99.999999999618453,176.39999999929441,"200 mm",364.3980967670804,363.88809676708235,NaN,NaN,NaN,NaN
31488,O2-P345,13728,28832,True,99.999999999654875,176.39999999929441,"200 mm",361.76230849609374,362.272408496092,143.46430749650116,0.43833000288140683,0.03744210274830536,0.034737852841754624
31489,O3-P163,30000,31490,True,99.999999999594479,220.59999999911759,"250 mm",388.40799978474666,388.0329997847482,782.19674283863571,0.62559618835726027,0.089139889669774888,0.089360524821638865
31491,O1-P2498,31492,11326,True,100.00000000024049,176.39999999929441,"200 mm",339.53906373866039,339.0290637386592,118.04186667904983,0.41212110122980761,0.034106850296395354,0.034333169603485106
31493,O8-P232,29886,31494,True,55.957579569539838,176.39999999929441,"200 mm",435.21545506203177,434.93007140622717,31.498894343831424,0.24105289141254552,0.019852308404525055,0.019930692064841837
31495,O14-P128,25377,19794,True,99.999999999972573,176.39999999929441,"200 mm",377.53419936523454,378.04419936523442,18.918419471075456,0.20636709076984863,0.015593342122497942,0.012544222050955404
31499,O1-P1350,31500,16743,True,99.521265858429246,176.39999999929441,"200 mm",331.278238671875,330.770680215997,3.3312786149189297,0.12138029075292565,0.0069069486156382266,0.0052282027468294415
31501,O2-P297,5505,5611,True,99.999999999801119,176.39999999929441,"200 mm",358.14924939649649,358.65924939649545,35.629059718671321,0.24857964854603282,0.021148166352595043,0.017114758613774095
31502,O2-P1224,31503,30628,True,99.999999999925478,176.39999999929441,"200 mm",396.94449711914029,396.43439711914067,5.3894624194938192,0.14021340716030395,0.0086637494266379716,0.0066626077205209208
31511,O3-P961,31512,31513,True,99.999999999715484,176.39999999929441,"200 mm",395.01360000000142,395.5236,47.448304874544739,0.27247466527530689,0.02416957531581056,0.024626994252303403
31517,O7-P247,29915,30520,True,105.90893973847015,176.39999999929441,"200 mm",481.99824168042954,482.53837727309576,495.73060078867547,0.62782359600005377,0.0706186228397333,0.0713653568747514
31518,O19-P47,31519,29727,True,80.955146906495,176.39999999929441,"200 mm",316.13793685816489,316.55080810738804,55.773018361792019,0.3109862861674681,0.024663944667676397,0.024667080831626376
31520,O1-P41,31521,17069,True,100.0000000004231,882.39999999647034,"1000 mm",327.59207377971455,327.51707377971422,10943.484618918217,0.64701290432812486,0.31475949382907886,0.31470197553760521
31522,O21-P987,28708,9726,True,100.65690692956188,176.39999999929441,"200 mm",343.72265879240393,343.20920791015624,53.0146637416044,0.30041787240141232,0.024391568487980179,0.024667080831626376
31524,O4-P548,31525,8953,True,81.458234965550915,176.39999999929441,"200 mm",422.8155921875,423.23111064405924,10.477538617272291,0.17124812252717844,0.011855646711635328,0.0092430716917288481
31528,O4-P1425,31529,14733,True,85.153919201225236,176.39999999929441,"200 mm",428.23221816406254,427.79793317613627,19.690615854008133,0.20877452012753273,0.01589729340976875,0.019362991887408459
31530,O9-P565,30118,26819,True,117.26980127626858,176.39999999929441,"200 mm",368.46961440429686,367.87153841778792,10.211700069990352,0.1699111583511253,0.011713330498384598,0.011742308789538622
31531,O3-P2889,31532,18108,True,85.37807363871093,176.39999999929441,"200 mm",397.44390761718995,397.00847944163252,20.742570452392336,0.21075815631302466,0.016364352473682058,0.016546320381826782
31533,O1-P1372,31534,1985,True,78.472492855687932,220.59999999911759,"250 mm",333.60495174535964,333.31067989715075,600.97308080590517,0.58220574099737143,0.07733041791946825,0.068062960338864775
31537,O3-P3,1621,10270,True,99.536677501193992,705.79999999717688,"800 mm",358.28454423605632,358.19993806018033,3862.3599458623135,0.5181078003637517,0.19142134637909208,0.18379521303250396
31538,C-4396,3999,12035,False,93.338560873394741,176.39999999929441,"200 mm",357.58387732829425,358.05990398874854,NaN,NaN,NaN,NaN
31539,O2-P1040,31540,31541,True,63.875948034900517,176.39999999929441,"200 mm",358.29843249835278,358.62419983333069,70.426676170837283,0.35259548324396206,0.026563308656321921,0.038982145464576248
31542,O1-P1653,7035,14115,True,70.551332067551982,176.39999999929441,"200 mm",346.75081931598248,347.110631109527,62.417245787964752,0.34036043792488235,0.025045205462079091,0.025276305091482178
31543,O4-P1229,18061,2482,True,42.518503856717992,176.39999999929441,"200 mm",426.81563624556509,427.03248061523436,0.69249644216959783,0.07576585578130883,0.0033047009691728217,0.0023249964784923809
31550,O12-P179,9180,9438,True,99.542126506259521,176.39999999929441,"200 mm",398.22479745950562,398.73246230468754,0.58087784669775555,0.072328915319175346,0.0030307368368031615,0.0021672048233536147
31551,O4-P383,31552,5174,True,99.543094892876454,176.39999999929441,"200 mm",414.74998912328044,415.25765890723409,425.67438055656527,0.6018134467514118,0.065069043338559077,0.06528266129519826
31558,O3-P86,31559,31560,True,99.999999999849678,555.79999999777681,"630 mm",368.05786577148439,368.18296577148425,5517.7064801280121,0.66957737000732787,0.23092384071442465,0.17882783818316464
31561,O1-P1617,4565,29723,True,99.545545638932154,176.39999999929441,"200 mm",342.67228978755395,343.17997207031249,11.719626905362002,0.177201956050462,0.012496753791024603,0.0097702032834682262
31562,O3-P674,27475,31563,True,59.955917233431485,176.39999999929441,"200 mm",424.10994972780185,424.41572490569234,27.475834538148423,0.2308608354874094,0.018625377935245629,0.015076245233476861
31564,O21-P664,31565,20452,True,100.00000000008708,176.39999999929441,"200 mm",337.84311904296874,337.33311904296829,0.64093005564589989,0.074196265906566,0.0031822001002856227,0.0066292209729817437
31566,O9-P104,31567,31568,True,99.999999999585086,176.39999999929441,"200 mm",368.69717363713443,369.20717363713226,146.65339484404871,0.44137254972126461,0.037840009510668481,0.038014524203690954
31569,O9-P2120,31570,18518,True,99.999999999814136,176.39999999929441,"200 mm",371.3198080108649,371.829808010864,33.787281866678406,0.24670196519546284,0.020500029587827664,0.022305765116303975
31571,O21-P1067,31572,31573,True,99.999999999983558,176.39999999929441,"200 mm",341.44956714620707,340.93956714620714,21.33803102560594,0.21331210652352864,0.016546320381826782,0.022479875582546507
31574,O3-P1399,31575,9374,True,99.999999999746422,176.39999999929441,"200 mm",368.88456191406249,368.3745619140638,31.205369123128524,0.24032293960281825,0.01976664184935847,0.016096587431495203
31579,O9-P2142,31580,21001,True,99.999999999052832,176.39999999929441,"200 mm",371.24838992126394,371.75838992125915,41.355833134507392,0.25975976189230504,0.022726730972619364,0.023309353476856007
31583,O9-P318,31584,5091,True,59.830306015608436,176.39999999929441,"200 mm",355.78031386718749,355.47517930650787,2.7035463539981914,0.11362396006002626,0.0047076560206899595,0.0086718856260527347
31585,O1-P2276,29826,5546,True,100.00000000051382,176.39999999929441,"200 mm",338.52463425871855,339.03463425872121,0.72942178551232428,0.076866156532752972,0.0033887571461634286,0.0035126075193426445
31586,O7-P299,31587,31588,True,77.266666041862919,176.39999999929441,"200 mm",484.98293165739142,484.588871660578,316.53911460956152,0.5523458267399326,0.055783945119604085,0.057177278495063606
31589,C-4426,10183,2675,False,71.924176964434537,176.39999999929441,"200 mm",358.27747979183681,357.9106664893182,NaN,NaN,NaN,NaN
31590,O2-P866,16029,30002,True,84.369193875437759,176.39999999929441,"200 mm",363.14746602212142,362.71718313335668,121.52314629495467,0.41641088298445655,0.034555103731293613,0.031942016047367072
31596,O24-P193,3092,31597,True,99.999999999656069,176.39999999929441,"200 mm",336.33104803771721,335.821048037719,534.62028979976071,0.64021513612709269,0.073652390241917526,0.074614622569382616
31606,O8-P127,31607,15399,True,99.56720609633777,176.39999999929441,"200 mm",426.13168227539336,425.62388952430206,10.256434862128744,0.17013545425303656,0.011737523925351363,0.009089974772966504
31608,O3-P1749,31609,4519,True,103.12228704270713,176.39999999929441,"200 mm",379.54441347445362,380.07033713837143,27.282861773874359,0.23035864957127208,0.018563601636960851,0.019743530523855982
31610,O2-P148,31611,7768,True,99.999999999815657,176.39999999929441,"200 mm",358.34852075204753,357.83852075204845,139.84933162105816,0.43494474440266573,0.036978611326365561,0.038381805110131249
31612,O8-P196,31613,29758,True,117.69366626951877,176.39999999929441,"200 mm",440.51708912337517,439.91685142540058,0.461636216385415,0.068594105139419825,0.0026928168743956512,0.0028552107252294784
31614,O9-P209,606,19974,True,104.57851797158031,176.39999999929441,"200 mm",361.32863247477985,360.79528203312475,341.39599172170779,0.56578959188291966,0.057942970311873461,0.058064519942039046
31619,O1-P993,31620,14354,True,99.999999999973213,176.39999999929441,"200 mm",324.16242446289061,323.65242446289074,3.193300673198896,0.1199026738251637,0.0067688546419414431,0.0095326303482436963
31621,O4-P1024,31622,31623,True,100.0000000006951,176.39999999929441,"200 mm",422.76215458984734,422.25205458984379,22.910354269851187,0.21845715947324296,0.017087166729637782,0.013660607850606247
31627,O9-P1223,31628,31629,True,100.00000000060631,176.39999999929441,"200 mm",360.81459487305142,360.30459487304836,0.25538797303741723,0.054482180381454817,0.0021145019117827357,0.0030795415431384243
31630,O12-P170,28416,11355,True,99.999999999583764,176.39999999929441,"200 mm",398.50360000000029,397.9936000000024,7.8838229794486452,0.15736891884725554,0.010358071652096219,0.013859901872332698
31631,C-17203,30166,29315,False,100.00000000018191,176.39999999929441,"200 mm",353.18912626913425,353.69912626913515,NaN,NaN,NaN,NaN
31632,O19-P53,29942,31633,True,99.999999999767113,176.39999999929441,"200 mm",318.75190200195311,318.24190200195426,33.787669220351482,0.24670290990523921,0.020500136321865065,0.024593954390385774
31634,O4-P69,4325,27863,True,100.00000000013993,705.79999999717688,"800 mm",411.23636518046237,411.15136518046222,6792.3201908091278,0.6051639326433832,0.25871843776806369,0.25893005275829889
31637,O6-P66,23786,31014,True,100.00000000043369,313.19999999874716,"355 mm",456.36407186291012,456.09407186290895,2152.856373516574,0.71408548170267594,0.14500738256035633,0.1454796920305349
31641,O6-P410,31642,17212,True,101.84768862705346,176.39999999929441,"200 mm",462.04312505968659,461.5236,25.314369142662766,0.22515169996370812,0.017916700261902948,0.01792686951763648
31651,O3-P16,31652,22540,True,99.999999999602252,555.79999999777681,"630 mm",359.692320522127,359.56732052212749,2310.0695398841381,0.52743444763122194,0.14566954236088844,0.14581446447430763
31655,O2-P100,16098,28622,True,100.00000000008724,176.39999999929441,"200 mm",346.51167418396824,346.00167418396779,842.25285836250055,0.71901047177697708,0.095796323848153869,0.0971060186151574
31658,O1-P788,826,31659,True,100.00000000027384,176.39999999929441,"200 mm",334.36781752929551,334.87781752929692,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
31665,O4-P597,29373,20674,True,100.00000000023606,176.39999999929441,"200 mm",415.76821313234529,416.27821313234648,688.81698273070481,0.68422444106050373,0.08498022351298945,0.085124591517788922
31666,O21-P969,21643,31667,True,54.424351848906532,176.39999999929441,"200 mm",337.66337050781249,337.94098912659371,40.514218416257222,0.25969157928094322,0.022412542301506046,0.023467531049345427
31671,O9-P2609,22172,14514,True,59.836507516841735,176.39999999929441,"200 mm",373.58030689717492,373.88547308551085,1.5550717648494414,0.096722239204254781,0.0048240503400757157,0.0084255599320271855
31677,O7-P397,31678,26136,True,99.600393817221,176.39999999929441,"200 mm",479.36607199992727,479.87403400839509,26.974191024554141,0.22955210359967393,0.018464215216114466,0.01964442683466186
31682,O1-P1777,31683,31684,True,100.00000000123114,176.39999999929441,"200 mm",332.01438141207223,331.504381412066,11.350462905062196,0.1754657793238987,0.012310765188981661,0.013514196002537424
31685,O3-P1520,30737,16977,True,100.00000000015001,176.39999999929441,"200 mm",365.12185439453424,364.61185439453345,84.273859075433549,0.37268920584296672,0.028940947866555582,0.029557089400409669
31692,O21-P1174,18162,17771,True,99.604566527570228,176.39999999929441,"200 mm",345.86544947438381,346.37343276367443,14.57250607526006,0.19191255883610053,0.0137221457005096,0.01095823827986332
31693,O1-P2599,31694,31105,True,56.369973965795729,176.39999999929441,"200 mm",347.00043715820311,346.71295029097757,8.3618413368117377,0.16010630626184166,0.010653211703939135,0.018016430729699676
31695,O3-P1122,31696,16748,True,100.00000000014987,176.39999999929441,"200 mm",386.34823664372817,386.85823664372896,329.69014549290318,0.56029039993952678,0.05686383014940119,0.058064519942039046
31697,O1-P56,7849,31698,True,97.074760476845469,882.39999999647034,"1000 mm",328.62643807493794,328.55363200458032,10905.389870786326,0.6464087987611109,0.314205167199438,0.31421770277149
31699,O3-P2840,14368,8808,True,99.999999999285677,882.39999999647034,"1000 mm",377.29388281387673,377.36888281387616,10459.654252102802,0.63917675474286784,0.30571585979583954,0.30241831398131219
31700,O3-P3346,22465,31701,True,100.00000000031204,176.39999999929441,"200 mm",394.27033461914061,394.78043461914223,45.282610488369478,0.26827608434907152,0.023657115680073951,0.025144145643811667
31705,O9-P535,606,31312,True,100.7110092400293,176.39999999929441,"200 mm",361.32863247477985,361.84225862190397,96.322663689278684,0.38852435844493488,0.030846983868007067,0.057942970311873461
31706,O2-P996,27560,1792,True,60.675921354558156,176.39999999929441,"200 mm",360.15458144531254,360.46408932014214,12.295347251830284,0.17986394835789341,0.012779411637834168,0.010066450417082044
31707,O3-P80,31708,29660,True,100.00000000098169,555.79999999777681,"630 mm",366.27001640730214,366.14501640730089,5610.4135390617676,0.6726601760176566,0.23313024673555166,0.23343231768701464
31710,O3-P2276,1857,19906,True,99.999999999499835,176.39999999929441,"200 mm",375.46125258789061,374.95125258789318,12.84332168255114,0.18231176405851843,0.013042402035050108,0.016328216189211354
31711,O3-P912,29632,30980,True,64.205128376673386,176.39999999929441,"200 mm",385.48429007294811,385.15684391822708,62.070741977539967,0.33959315191149175,0.024988218569855506,0.025266126752000781
31712,O1-P2125,31713,31714,True,60.899406760684435,176.39999999929441,"200 mm",339.1744312679034,338.86384429342394,384.52976454433389,0.58371814867939875,0.061748801779994,0.061752557909735682
31718,O9-P2690,31719,31720,True,99.999999998973067,176.39999999929441,"200 mm",380.19720161935464,380.70720161934935,28.350005193345226,0.2331173837933056,0.018901810008363037,0.02727150262009085
31722,O1-P2601,28435,8312,True,99.999999999531738,176.39999999929441,"200 mm",347.18495620117426,347.69495620117186,47.713222887215359,0.27298667980661784,0.024230965554811124,0.025803114777906633
31723,O2-P287,31724,15360,True,99.999999999955477,176.39999999929441,"200 mm",359.68849649884424,359.17849649884454,130.21405027342314,0.42568052065042045,0.035710202193403033,0.038580607474004568
31725,O2-P1151,30891,30258,True,100.00000000076983,176.39999999929441,"200 mm",396.23902226562893,395.728922265625,2.7357938321007551,0.11407879239862172,0.0047537486605536347,0.0047540535338413143
31726,O4-P953,31727,9764,True,100.00000000013951,176.39999999929441,"200 mm",419.48338992674377,418.97338992674304,158.96591895272897,0.45208395984597444,0.039376316535630375,0.039379277837433974
31730,O9-P1246,31731,21139,True,100.00000000017236,176.39999999929441,"200 mm",360.695448615757,361.20544861575786,0.22914460147581089,0.052263102535439691,0.0020221245959482015,0.0025838959246977209
31732,O6-P391,31733,31734,True,100.00000000022736,176.39999999929441,"200 mm",464.58415995607345,465.09415995607458,53.278046010888822,0.30133345968220138,0.024423670452930868,0.024432079732515787
31735,O4-P1393,12862,9824,True,99.622222326408846,176.39999999929441,"200 mm",426.84948052355713,427.35755385742186,6.5763983801903745,0.14926980384548996,0.0094981274351857541,0.0072582279324821877
31736,O1-P47,10279,24371,True,100.00000000025447,882.39999999647034,"1000 mm",327.92675891336785,328.00175891336806,10935.240128655216,0.64688318840882741,0.31466731195575692,0.31467937517292005
31737,O1-P1745,31738,31739,True,99.999999999718781,176.39999999929441,"200 mm",331.18854122640522,330.67854122640665,53.924366121377481,0.30367723013495296,0.024496167844631905,0.02670999074588969
31743,O4-P868,30096,31744,True,92.278991171405607,176.39999999929441,"200 mm",421.61301797378962,422.08364082876375,0.18343270257660804,0.047484519767110329,0.001858089851222914,0.0020516558602534343
31745,O10-P155,31746,15166,True,99.622919779163823,176.39999999929441,"200 mm",387.03635634765629,386.52827945678257,0.69357284391149288,0.075798225716772166,0.0033071921870244706,0.0043337999001318711
31747,O3-P1592,31748,31749,True,81.808037228076145,176.39999999929441,"200 mm",376.01055323799847,375.59333224813531,10.687004673090886,0.17226797306578939,0.011967260992574877,0.014265387886819679
31750,O8-P240,31751,27465,True,71.157711537792622,176.39999999929441,"200 mm",438.08303899534383,437.72013466650105,24.662491646240955,0.22336033038520847,0.017697077947925782,0.017707617366384765
31752,O21-P1163,10094,21615,True,67.17721112754,176.39999999929441,"200 mm",348.71586074218749,349.05853169614909,88.860135678873,0.37919574908792908,0.029665042930960103,0.02726698118459164
31753,O7-P313,31754,16118,True,82.839553017308077,176.39999999929441,"200 mm",486.45774669758055,486.88022841796879,9.9857099621884835,0.16876982176876892,0.011590149200008976,0.016546320381826782
31755,O2-P517,30800,31756,True,99.999999999104276,176.39999999929441,"200 mm",350.9177293778028,351.42772937779824,78.221462490702578,0.36421966468762756,0.027927478659264694,0.027939757615439594
31757,O8-P43,16448,31758,True,36.442950506028353,176.39999999929441,"200 mm",435.32721990099191,435.14136085341119,123.6360831108568,0.41891937812071933,0.0348271687926255,0.034845449835201409
31759,O3-P1525,31760,31761,True,99.999999999557915,176.39999999929441,"200 mm",367.67185439453129,367.16185439453352,8.3507510593688821,0.16004390091411241,0.010646471563024191,0.019915796989282163
31763,O7-P36,5745,20767,True,85.4912186899356,176.39999999929441,"200 mm",482.94070877294359,482.50461806640624,105.8715697249195,0.3989154756204551,0.032342511677871374,0.0324618176223146
31765,O14-P30,26492,31766,True,99.999999999616065,176.39999999929441,"200 mm",369.70688615579354,369.19688615579554,191.22921703501115,0.47695061058027188,0.043197708463841612,0.043205443275147644
31767,O4-P753,31768,3519,True,104.20310416209331,176.39999999929441,"200 mm",416.03991176284649,415.50837172851567,6.6516965164100768,0.14977634087684741,0.0095494772941256082,0.017843207064342344
31772,O12-P407,31773,31774,True,100.00000000007181,176.39999999929441,"200 mm",412.88647530187365,413.39647530187403,51.653689775594209,0.29584980094763191,0.0242130524040237,0.02422319440851364
31775,O1-P1746,30694,31738,True,99.999999999849877,176.39999999929441,"200 mm",331.69854122640447,331.18854122640522,52.392509943213724,0.298276905703159,0.024313663995363215,0.024496167844631905
31776,O3-P2810,31777,31778,True,99.999999999152124,882.39999999647034,"1000 mm",361.2386472062567,361.31364720625606,10878.243833722539,0.64597604901353878,0.31390525817996656,0.31415589695102469
31779,O11-P307,31780,31781,True,100.00000000001636,176.39999999929441,"200 mm",387.8400794921846,388.3500794921847,37.578198337535156,0.25338000959983248,0.021648290258732602,0.021666285163250802
31782,O9-P399,31783,16513,True,78.9395327861463,176.39999999929441,"200 mm",355.36420242820867,355.766794045418,652.48390087556231,0.67459268887024892,0.0823859777930694,0.0823900200608688
31787,O3-P2643,10557,31788,True,99.644088802221148,176.39999999929441,"200 mm",380.93152846679692,380.42334361390562,21.450730437512274,0.21443874560186377,0.016546320381826782,0.019737596565563949
31792,O7-P273,7941,3487,True,92.784482016899744,176.39999999929441,"200 mm",491.38432474851032,490.91112389022413,111.51900399430528,0.40657965169141663,0.033092640763653564,0.036184837103034752
31798,O3-P1468,31799,31800,True,99.999999999866247,220.59999999911759,"250 mm",380.99360025872517,381.36860025872471,575.18356541943763,0.57492962263456027,0.075577772355381961,0.075582663953606619
31803,O3-P863,31804,30720,True,100.00000000040883,176.39999999929441,"200 mm",386.22082427479842,385.71082427479632,458.20680285669749,0.61418293153867087,0.067691407799991526,0.068284095096861272
31805,O3-P2804,31806,31807,True,99.99999999956286,882.39999999647034,"1000 mm",360.89253465914879,360.81753465914915,10973.292878534739,0.64748278843690765,0.31524478397495481,0.31524787244922853
31808,O9-P1381,31809,31810,True,94.9832403266729,176.39999999929441,"200 mm",377.04181477745522,377.52622930312128,0.47470726671019486,0.068997332706479647,0.0027328370288123723,0.0033233748838438406
31812,O2-P847,25893,20135,True,99.999999999722377,176.39999999929441,"200 mm",362.5236,363.03369999999859,55.623062362188691,0.31036488514454785,0.024652203923562429,0.024479215300181077
31816,O21-P1028,31817,16859,True,100.00000000011643,176.39999999929441,"200 mm",341.39405191890216,340.88405191890155,314.85273165845211,0.551558011456401,0.055625928783639249,0.055879864955171943
31818,O3-P2043,30877,2822,True,86.7965693029505,176.39999999929441,"200 mm",367.81427577709644,367.37161327365135,27.847905969547327,0.23182483914423879,0.018743717596009842,0.019930390030225367
31819,O1-P1791,31820,14593,True,99.655705029343878,176.39999999929441,"200 mm",332.28365273572973,331.77530898437504,11.173763552159418,0.17463596079030894,0.012219908407379392,0.00962397765223061
31821,O4-P887,974,11957,True,74.934001734233561,176.39999999929441,"200 mm",427.66826320765671,428.05042661650128,8.619129051760499,0.16154012135747109,0.010808191797180493,0.00834946367296936
31823,O7-P377,31824,31825,True,76.2082558966448,176.39999999929441,"200 mm",506.75025945590687,506.36152114257817,0.054869942827233842,0.037180052462330922,0.00097730609737727557,0.00070462845079882655
31826,O5-P247,31827,31828,True,99.396265182973437,176.39999999929441,"200 mm",435.38741869426218,435.8943396466953,32.550659822481123,0.2436570747486598,0.02015442250379041,0.020366627937636779
31829,O2-P594,31830,17125,True,100.00000000080297,1235.1999999950594,"1400 mm",348.3224028785736,348.247402878573,21780.748657894968,0.75985739706889366,0.38873775444186254,0.37536676826627197
31831,O3-P24,31832,3550,True,72.60157036593597,494.1999999980232,"560 mm",360.50974528156161,360.39721284749442,1914.6720348606821,0.54674671357019011,0.130567557192371,0.13079425120406016
31836,O3-P1421,31837,31838,True,71.035575199756892,313.19999999874716,"355 mm",366.31697123166083,366.12517517862148,980.471148479577,0.57673082082823368,0.0947857478145576,0.095704387236024285
31839,O9-P335,1842,31840,True,63.004538734966211,176.39999999929441,"200 mm",358.0616519290549,357.74032878150655,8.0820705893296143,0.15851641421065416,0.010481639009756053,0.010506280946773592
31841,O4-P1109,31842,19373,True,80.318653523582924,176.39999999929441,"200 mm",423.52360000000004,423.11397486702975,24.92213481330468,0.22407086114203251,0.017785280004214855,0.019849873960097558
31845,O11-P134,31846,31847,True,100.00000000014845,176.39999999929441,"200 mm",397.81590421745983,397.30590421745904,2.5043448856972703,0.11072638983585391,0.004561743494886525,0.0045620483681742046
31848,O3-P726,31849,31850,True,100.17090811939168,176.39999999929441,"200 mm",423.73208872015357,424.24296035156249,0.072123055481286683,0.039367791378263677,0.0011290451377675395,0.0016767975468255595
31852,O3-P1542,42921,8975,True,95.669818511615588,176.39999999929441,"200 mm",366.87287448233241,366.38495840792314,45.037329028372852,0.26771747019129027,0.023602792596911427,0.024287657225229138
31854,O4-P1286,19781,31855,True,100.00000000005001,176.39999999929441,"200 mm",421.12979910871587,421.63979910871609,25.3832269544298,0.22532245625579173,0.01794062912471318,0.022136843741028641
31860,O3-P847,16698,31861,True,97.831037748632383,176.39999999929441,"200 mm",379.34730058928159,378.84836229676358,892.89990708380753,0.7293940676092775,0.099277915478149792,0.10359556617778254
31862,O21-P400,31863,47788,True,99.6688212324155,176.39999999929441,"200 mm",328.30544634842272,327.79713536013742,543.96559363062806,0.64208260934507932,0.074458441150486276,0.06900672540692275
31864,O9-P1083,31865,31066,True,114.61792273834345,313.19999999874716,"355 mm",359.380717213062,359.07124882166846,1605.2623058742715,0.66065916437818328,0.12314136622001312,0.10196420681517378
31866,O9-P626,31867,12002,True,99.999999999428965,176.39999999929441,"200 mm",368.270226761787,368.78022676178409,37.537624179555813,0.2532798703635345,0.021638136899557833,0.022524533557981941
31868,O4-P1053,31869,31870,True,87.11315204908945,176.39999999929441,"200 mm",422.890403687707,422.44612661225671,182.12452819165537,0.47159926571688493,0.042066872692276422,0.042721674657038862
31871,O4-P1477,21376,31872,True,83.5169603847137,176.39999999929441,"200 mm",437.63684535671928,437.21082534179686,73.911364499065215,0.35792499077751772,0.027180619722713472,0.024826421123842361
31873,O2-P215,15792,18314,True,99.999999999942929,246.999999999012,"280 mm",356.16620758485521,355.79120758485544,1498.32629736994,0.7397561531266692,0.12141216580916332,0.12174820997763695
31874,O1-P1045,24395,20877,True,68.297281951020793,220.59999999911759,"250 mm",337.69399872388266,337.43788391656636,999.84284238323448,0.668425405439987,0.10214323840182153,0.10227907676737688
31875,O3-P197,24617,24274,True,100.00000000027562,176.39999999929441,"200 mm",400.70258038447804,400.19258038447663,134.98815239438676,0.4303314722195839,0.036343961656238974,0.036823140710739562
31876,O2-P1228,28273,31877,True,99.999999999732253,176.39999999929441,"200 mm",432.1966028320299,431.68650283203129,5.10146268500982,0.1383304370684853,0.0084255599320271855,0.0064641261264940381
31878,O9-P890,1988,2171,True,105.00940115460327,176.39999999929441,"200 mm",355.05787172938011,355.59341967526859,9.1325891309346563,0.16432788723763311,0.011109836947962377,0.019188197869139174
31879,O9-P1556,7270,14467,True,99.999999999363922,176.39999999929441,"200 mm",379.09139832849388,378.58139832849713,23.7867282838825,0.22093053684031777,0.017395679193804706,0.017408034226367962
31885,O9-P2216,31886,4002,True,101.54830803361672,176.39999999929441,"200 mm",374.941324609375,374.42342823840357,36.135540596077028,0.24982568440610783,0.021280539268340355,0.021335484588231552
31891,O3-P2781,31892,27290,True,99.680788415479356,176.39999999929441,"200 mm",381.7041603247543,381.19568862304692,3.4093181328322859,0.1218625196750366,0.0069966142908018548,0.005285910093805476
31893,O11-P126,31894,31895,True,100.00000000017485,176.39999999929441,"200 mm",391.86774024266475,391.35774024266385,28.540599150356392,0.23360567157523249,0.018961342620925453,0.019991289746841286
31897,O2-P916,31898,16594,True,100.00000000033724,176.39999999929441,"200 mm",350.41280417339215,349.90280417339039,49.755000554822161,0.28313867640373563,0.024320899200536737,0.024324630349971794
31899,O2-P1225,31900,31503,True,99.999999999749718,176.39999999929441,"200 mm",406.11106206054563,405.60096206054692,5.31746248587282,0.13920077820123372,0.0086276415288793432,0.0066121219530966115
31909,O2-P430,6687,31910,True,70.923032204087491,176.39999999929441,"200 mm",362.20891726296747,361.84720979872662,48.760440378032932,0.27505308710251863,0.024468187630274415,0.025043883776764909
31912,O14-P28,31913,19576,True,99.9999999998635,176.39999999929441,"200 mm",368.68688615579379,368.17688615579448,195.83391344488092,0.48064464381592892,0.043692545628722435,0.043697936833079605
31914,O21-P896,15065,31915,True,100.00000000025882,176.39999999929441,"200 mm",333.85796508475437,334.36796508475572,122.67205551771013,0.41778358262455145,0.03470303937806659,0.0381415717722511
31916,O24-P38,4648,27210,True,99.693063185209908,220.59999999911759,"250 mm",333.26386376954622,333.63771275649077,882.52123479521083,0.64713571659905633,0.095173178744696788,0.095333216214561325
31917,O4-P1011,31918,31919,True,99.44039907987603,176.39999999929441,"200 mm",429.17719497070317,429.68444044640955,4.1344180054963067,0.13070230530899241,0.007598862800032493,0.0076629264995762255
31920,O1-P695,31921,31922,True,100.00000000069041,176.39999999929441,"200 mm",336.26239873047228,335.75229873046874,2.7119923729845405,0.11374912502165088,0.0047209912464211473,0.004721296119708826
31923,O1-P2423,2274,27982,True,100.00000000027781,176.39999999929441,"200 mm",349.07834853515624,349.58844853515768,11.7199538774331,0.17721549083475843,0.01249634388690225,0.0097703860938939853
31924,O3-P1591,31749,31925,True,101.88254678295483,176.39999999929441,"200 mm",375.59333224813531,375.07373125954223,15.766682131816633,0.19608325265643647,0.014265387886819679,0.017712245535921371
31926,O14-P29,31766,31913,True,100.00000000034213,176.39999999929441,"200 mm",369.19688615579554,368.68688615579379,191.30121924718316,0.47700950960133104,0.043205443275147644,0.043692545628722435
31927,O10-P353,16328,23205,True,99.696751907817429,176.39999999929441,"200 mm",396.343465314516,396.85191874924584,1.0804190409542425,0.087620414696071111,0.0040382544860405323,0.0029907234951973378
31928,O6-P221,9430,30363,True,106.48643262123713,176.39999999929441,"200 mm",451.1479623762404,451.69104318260872,52.063218307179682,0.29718213241228159,0.024269775867559237,0.024506318932869708
31929,O14-P18,30565,31930,True,100.00000000023222,176.39999999929441,"200 mm",364.47330012788882,363.96330012788763,337.6604075837746,0.56362664251486949,0.057610664105645783,0.057759719324342977
31931,O4-P999,8851,31932,True,89.1534121953531,176.39999999929441,"200 mm",424.48158721747291,424.93626961966919,31.838213882896131,0.24189486400075852,0.0199506036401593,0.016240431985324016
31933,O3-P1029,10067,28409,True,100.00000000008313,176.39999999929441,"200 mm",385.70028492546896,385.19028492546852,374.09637057448629,0.57911683070848752,0.0608682141783288,0.062023280847320693
31934,O3-P1879,31935,31229,True,99.999999998993019,176.39999999929441,"200 mm",393.84845388538349,393.33845388538856,87.728725727936549,0.37770092754173928,0.029483422476171171,0.029490021818994225
31936,O5-P267,31937,5106,True,101.39167526083199,176.39999999929441,"200 mm",439.11227833451323,438.595180790683,1.2611792702043145,0.0912299145742364,0.0043596959620888576,0.0032790365427863627
31938,O21-P512,31939,21559,True,100.00000000012879,176.39999999929441,"200 mm",341.38709487304692,341.89719487304757,0.46525740359093343,0.0687107904224265,0.0027038493700433644,0.0020148047983726985
31940,O10-P51,25115,23213,True,99.699156484629356,176.39999999929441,"200 mm",396.30811682298844,396.81658252106007,2.1377871205338574,0.10414188078309533,0.0041813998751509549,0.0071421325251745755
31943,O10-P347,25504,23208,True,99.69915648567725,176.39999999929441,"200 mm",394.89429695000217,395.40276264807915,2.4450088538160033,0.11190971150077278,0.0044861999251127873,0.0044865047984004661
31944,O3-P1474,10641,31945,True,94.01512390957825,220.59999999911759,"250 mm",383.00191999318258,383.3544767078435,551.752915417358,0.56942392672770681,0.073833034193811112,0.075414705455604844
31946,O2-P341,16880,31947,True,100.00000000043778,176.39999999929441,"200 mm",358.77201308593754,359.28211308593973,321.63111105436661,0.55471839267336853,0.056258098590599021,0.0525427139999584
31948,O10-P333,299,329,True,99.699890328562745,176.39999999929441,"200 mm",393.43045199579279,392.9219825551171,3.4913083733921533,0.12236579564091592,0.0070896068886206016,0.0053480639353608427
31949,O6-P86,31950,20485,True,84.474528569070415,277.99999999888803,"315 mm",467.98079314307137,467.75262744140628,1628.2874102519454,0.66653402379765925,0.13153292341284911,0.10645381286186838
31954,O9-P2373,31955,31956,True,100.00000000040706,176.39999999929441,"200 mm",380.55151330556606,380.04151330556397,160.78823114337422,0.45342254092914491,0.039610922491708889,0.040691379797621413
31957,O2-P435,7669,31958,True,65.78522267759989,176.39999999929441,"200 mm",362.5167503572016,362.18124572154585,35.635909043031738,0.24859650798204236,0.021149967205609042,0.0230443533004252
31959,O1-P1915,31960,14617,True,100.00000000077377,246.999999999012,"280 mm",331.71004870385389,331.335048703851,1158.5954342754446,0.69209728898707457,0.10487544808429707,0.10488096191925039
31961,O21-P1255,9422,31962,True,45.287867301329271,176.39999999929441,"200 mm",349.48853530273436,349.71954871383844,106.88653660462687,0.39977138267786994,0.032509421002994872,0.029936719662070812
31963,O9-P2163,24984,29100,True,90.721960284333619,176.39999999929441,"200 mm",369.47525698598758,369.93793898343773,43.318554195990131,0.26397193210532394,0.023203934311959575,0.018908120942191416
31966,O1-P1013,31967,12883,True,99.706562161961671,1411.7999999943529,"1600 mm",328.48786600513677,328.41298637695314,32595.632294833315,0.83869611669850952,0.43719075622733466,0.31220728769427247
31968,O21-P1213,30747,25123,True,58.52387905267846,176.39999999929441,"200 mm",337.02949159118833,336.73101980801965,89.725155673181092,0.38028267402066418,0.02980568205726148,0.066443659651545223
31970,O21-P4,31971,12019,True,65.289099270084591,555.79999999777681,"630 mm",314.8937826982073,314.97539407229488,4352.2234782918658,0.62870639095110459,0.20287875022969334,0.20292389645657646
31972,O3-P836,4547,12683,True,68.77783692511855,176.39999999929441,"200 mm",383.79299528628979,384.14376225460791,34.73909642636805,0.24638995662431232,0.020911443883264262,0.02092248972066665
31982,O9-P3269,4778,18953,True,100.00000000049407,176.39999999929441,"200 mm",380.78114760741943,381.29114760742192,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
31985,O3-P2522,31986,31987,True,100.00000000028317,176.39999999929441,"200 mm",376.20948042231703,375.69948042231556,39.169613560761078,0.2569376957802616,0.022060565239279295,0.024324151182271977
31988,O9-P2104,31989,31990,True,99.999999999394817,176.39999999929441,"200 mm",371.85800454136455,372.36800454136142,15.303928926999314,0.1944898361110832,0.014057660740670167,0.015383367884220621
31991,O21-P1215,31992,30746,True,110.5702245509523,176.39999999929441,"200 mm",337.90638749230231,337.34247934709248,89.63883504641133,0.38017196130186881,0.029791817987084347,0.029798914665102944
31993,O3-P843,31994,11874,True,99.999999999189313,176.39999999929441,"200 mm",377.31836229675963,376.80836229676379,980.88383963997569,0.74453994542439061,0.10547956273597947,0.105980622268147
31998,O1-P114,31999,32000,True,99.999999999271,176.39999999929441,"200 mm",347.87394327567921,347.36394327568291,168.97172915272361,0.46151939407769582,0.040512234664125367,0.041048711729213878
32001,O1-P2446,30582,27548,True,99.9999999999149,705.79999999717688,"800 mm",345.03988481445316,345.12498481445306,6507.9581903681383,0.59852422165494046,0.251654261399322,0.24739957923988118
32002,O2-P36,9312,15067,True,99.999999999653483,494.1999999980232,"560 mm",347.4325740969897,347.27757409699024,4999.514543168767,0.71042262388964,0.2177732989319929,0.16069209923808478
32003,O21-P927,32004,23248,True,100.0000000000213,176.39999999929441,"200 mm",341.31390095741546,341.8239009574155,69.846206184771759,0.35169346708246085,0.026458816033707595,0.0265830521823039
32008,O12-P165,26981,32009,True,99.718248558097926,176.39999999929441,"200 mm",395.99630277087891,396.50486583852523,55.387410058794565,0.30938191462220777,0.024634009176591226,0.024539247518876
32012,O19-P51,24559,23155,True,99.999999999982677,176.39999999929441,"200 mm",318.14090957031254,317.63090957031267,13.558449476684439,0.18504628100878395,0.013394232621842556,0.01955213141449166
32013,O9-P3540,32014,3733,True,93.387063860332816,176.39999999929441,"200 mm",388.80831830133155,389.28459232701931,5.625872910739222,0.14258547348760814,0.0088177291721458287,0.011833652687120088
32015,O17-P80,12787,16470,True,99.999999999557929,176.39999999929441,"200 mm",317.07981337890629,316.56981337890858,0.22658151639932356,0.052029409496377639,0.0020130016744217328,0.0036490269608941603
32019,O7-P249,30521,32020,True,100.49368433389235,176.39999999929441,"200 mm",483.0708062192324,483.58332400933523,480.43419563713792,0.62248060818468887,0.0694253590109741,0.07023975788382969
32021,O9-P874,28381,18783,True,106.24781869138211,176.39999999929441,"200 mm",356.90794306646058,357.44980694178662,56.437120284425937,0.31729625710895726,0.024524386507370818,0.024667080831626376
32022,C-10922,26791,7209,False,85.136943012373749,176.39999999929441,"200 mm",356.24295456874688,355.73295456874661,NaN,NaN,NaN,NaN
32023,O3-P483,13241,9887,True,128.03671563252215,176.39999999929441,"200 mm",388.99701655886793,389.65000380859374,16.235367544209584,0.19767110994810558,0.014472292953787517,0.045232608783426012
32024,O3-P1105,3970,32025,True,87.342348695634627,176.39999999929441,"200 mm",391.85431472637651,391.40886874802879,88.849107491945389,0.37915519923752683,0.029664690935730383,0.030549963480356344
32026,O21-P448,32027,16892,True,99.999999999391079,176.39999999929441,"200 mm",344.65195693359374,345.16205693359058,1.6386500130594872,0.09820297185752927,0.0049457396328647079,0.003588105954244184
32028,O2-P1288,32029,12112,True,99.727410694220154,176.39999999929441,"200 mm",362.50028457031254,361.991674775772,1.7405777174371844,0.0995560596860161,0.0051029287800396948,0.017151938393780649
32030,O4-P957,32031,32032,True,99.999999999831459,176.39999999929441,"200 mm",420.99526894837538,421.50526894837452,156.48802206315543,0.44997878311425,0.039071656716026186,0.039080540621436989
32038,O18-P10,32039,7405,True,73.655761065393591,176.39999999929441,"200 mm",312.717617647388,313.09326202882153,30.756405709072762,0.23920329501032761,0.019634455150444367,0.020015877181371641
32040,O9-P224,32041,32042,True,72.762823308952875,176.39999999929441,"200 mm",369.10392667620414,369.47501707507979,72.474760867662184,0.35573566220571123,0.026928659266341158,0.027304313117374916
32046,O9-P547,32047,30293,True,100.00000000007357,176.39999999929441,"200 mm",367.55452310660309,367.0445231066027,20.818931532661981,0.21372171088157915,0.016250251516764791,0.018652235171273453
32053,O3-P1048,13938,29231,True,74.62768710041199,176.39999999929441,"200 mm",391.43113320819378,391.05053200398169,88.310713228980134,0.37845811242752075,0.029577716320871406,0.030970275306825539
32056,O3-P876,6122,32057,True,100.00000000021329,176.39999999929441,"200 mm",391.31497041457447,391.82497041457555,82.623777999144551,0.370423973474126,0.028668312800045243,0.036885107767729478
32058,O9-P5,32059,32060,True,99.999999999774531,626.39999999749432,"710 mm",336.48333270652745,336.38333270652771,5069.9001142792376,0.59865175747475385,0.22240535631268771,0.22239380178540494
32061,O1-P2562,32062,2234,True,61.217343260686427,176.39999999929441,"200 mm",348.18311558200577,348.49532403263532,1.3614961814216522,0.093159057356376446,0.0045252259768726634,0.0032939889595044285
32066,O14-P38,25376,20435,True,99.999999999557986,176.39999999929441,"200 mm",372.6936800994207,373.20368009941842,90.415547517461889,0.38116539630173207,0.029916333460927463,0.03926441384569615
32067,O5-P323,8862,509,True,63.492189241200975,176.39999999929441,"200 mm",434.84624369229175,435.17005385742192,3.7268487429675172,0.12392767341373412,0.007344826139539057,0.010520060992282986
32069,O3-P939,16654,32070,True,71.711213766126036,176.39999999929441,"200 mm",389.40717090549589,389.77289809570311,15.301664047287321,0.19448196958544514,0.014056635412630041,0.011221535253569666
32071,O3-P3352,32072,32073,True,100.00000000004582,176.39999999929441,"200 mm",401.62943496093749,402.13953496093768,16.194049439322832,0.19754613574518579,0.014453495273051854,0.011533320137904524
32074,O4-P770,30838,3553,True,61.1186152408892,176.39999999929441,"200 mm",417.106179044625,416.79441298828124,16.679393338209124,0.19916767557388257,0.014664448285161502,0.017438698688219206
32075,O7-P304,32076,26380,True,100.00000000027559,176.39999999929441,"200 mm",490.78967825032436,490.27967825032295,193.86617501405635,0.47908416494027961,0.0434810850622009,0.0442465407015663
