id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
32077,O3-P166,7272,29487,True,99.999999998870877,220.59999999911759,"250 mm",389.53299978474359,389.1579997847478,777.84883001430194,0.62467160816609968,0.088866659617779467,0.088899960637448192
32078,O7-P483,32079,32080,True,99.738372882569649,176.39999999929441,"200 mm",516.54658663148018,516.03782119140624,2.3687043100934928,0.11105440397071605,0.0043337999001318711,0.00433410477341955
32081,O1-P1578,16936,18177,True,99.739121409213183,176.39999999929441,"200 mm",343.35218216873648,342.84351264954944,32.969156730873848,0.2446891883468682,0.020272538477263478,0.028498805523032696
32086,O19-P5,32087,32088,True,99.9999999997072,176.39999999929441,"200 mm",311.53085962896864,311.02085962897013,393.82938798439028,0.58764036566104683,0.062533701181661877,0.062998743653549419
32089,O1-P609,21621,17991,True,99.99999999879293,176.39999999929441,"200 mm",329.7009473407013,330.21094734069516,11.253516255619509,0.17500485179049591,0.012261329162169864,0.020592191022716873
32093,O9-P2434,32094,32095,True,76.9494096053426,176.39999999929441,"200 mm",385.14060439453124,384.748162405544,0.055403573245260344,0.037249663493042144,0.000982412157211657,0.001378406364848763
32096,O4-P45,21362,32097,True,100.00000000023006,705.79999999717688,"800 mm",409.90861386088585,409.82361386088564,7358.3732195024595,0.618206377806359,0.26988832283127973,0.26901998920548281
32099,O10-P403,32100,32101,True,99.9999999998763,176.39999999929441,"200 mm",380.557689984514,381.06768998451338,58.79444536832559,0.33086247117296186,0.02450842636237411,0.024667080831626376
32102,O3-P1529,3375,32103,True,100.00000000076349,176.39999999929441,"200 mm",366.99320400845858,366.48320400845466,57.50000509204397,0.32118657196815625,0.024633788895705527,0.025907593774899162
32104,O3-P1344,6282,1721,True,96.867509262197586,176.39999999929441,"200 mm",404.78483046875,404.29080617151283,23.380943411619761,0.21978591194123973,0.017253965914318437,0.018482919788434526
32105,O8-P209,32106,11695,True,82.091842984409453,176.39999999929441,"200 mm",434.49919221277105,434.08052381355054,57.462627741143031,0.32104439314680866,0.024630275756219202,0.024635344487527206
32107,O3-P3134,4187,32108,True,100.00000000043923,176.39999999929441,"200 mm",388.79312026367353,389.30312026367579,15.45991283332102,0.19502995575824195,0.014128068870362527,0.027162976813424996
32110,O1-P1620,25486,20081,True,100.00000000066427,176.39999999929441,"200 mm",344.01359999999659,344.5236,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
32111,O3-P1633,32112,725,True,86.55808294843294,176.39999999929441,"200 mm",374.44678574125351,374.00533951821654,73.5279117053309,0.357325536089403,0.027114553624500014,0.024751975268224542
32113,O12-P416,32114,32115,True,90.985759673535213,176.39999999929441,"200 mm",417.15810856737653,417.62213594171158,46.849652051354767,0.27132887765650404,0.024029061091042313,0.024288070535756941
32116,O11-P303,32117,32118,True,100.00000000002929,176.39999999929441,"200 mm",385.80007949218543,386.31007949218559,37.866198072019152,0.25409126705648449,0.021720058679667569,0.021737915057030845
32119,O16-P138,11963,27411,True,99.753214710075639,176.39999999929441,"200 mm",329.11193017650874,329.62067157153012,41.391811455083221,0.25983671940408992,0.022735671651454313,0.01845080419786204
32120,O4-P586,32121,2649,True,87.036542754812032,176.39999999929441,"200 mm",411.45451283730773,411.01062646925823,865.16429038698323,0.72358344845459643,0.097395417738350393,0.097398306370171078
32125,O14-P55,30609,22861,True,99.999999999339281,176.39999999929441,"200 mm",364.17012112473725,364.68012112473389,99.961664606656555,0.39290490500810071,0.031406174844629028,0.032511380821596492
32126,C-10900,30372,12984,False,100.00000000096392,176.39999999929441,"200 mm",358.0532312500049,357.54313125,NaN,NaN,NaN,NaN
32127,O9-P2374,32128,31955,True,99.999999999281073,176.39999999929441,"200 mm",381.06151330556241,380.55151330556606,160.69880257301577,0.45335761029951338,0.039599408841291511,0.039610922491708889
32129,O3-P1129,31005,17737,True,100.00000000015697,176.39999999929441,"200 mm",389.55324418950039,390.06324418950112,184.20863678007652,0.47342611641448651,0.042290841579606414,0.043051537335091178
32130,O9-P657,32131,17362,True,100.00000000061563,176.39999999929441,"200 mm",374.64100112304686,374.13100112304375,0.81821513856977,0.080740138813317777,0.0035411097653351804,0.002513537187884371
32132,O8-P236,27466,12068,True,95.480012798546042,176.39999999929441,"200 mm",437.18963076672634,436.70268270145374,24.806133780973113,0.22375392917954734,0.017745938292216712,0.017770403096150907
32135,O18-P39,26876,9262,True,100.00010875241036,176.39999999929441,"200 mm",316.64961995957532,317.15962051421263,6.9334421979871426,0.15158626855220453,0.0097411602706106732,0.0097844193488750824
32136,O1-P1584,7249,12515,True,99.999999999557289,176.39999999929441,"200 mm",345.65873392226064,345.14873392226292,9.89321104433313,0.1682986114328,0.011539257502602004,0.013512727841788936
32139,O9-P2729,32140,2485,True,69.439827687434118,176.39999999929441,"200 mm",378.20876126663762,377.85461814543169,71.078410118544952,0.35360181716577227,0.026680127924787429,0.027894161743037219
32141,O1-P2079,32142,29908,True,99.99999999926753,176.39999999929441,"200 mm",350.27311040038688,349.76301040039061,15.602913555941582,0.19553630203089456,0.01419158357089474,0.011327842354819786
32145,O3-P2174,30014,32146,True,99.999999999911523,176.39999999929441,"200 mm",361.69150860427987,362.20150860427941,473.93296095865719,0.62012144986307938,0.068918199742116035,0.069648755622188682
32149,O8-P183,32150,32151,True,99.999999999929926,176.39999999929441,"200 mm",434.93411008818236,434.42411008818266,14.122102616960852,0.19028502373382278,0.013511029180938404,0.016311705342000403
32164,O7-P490,32165,32166,True,100.00000000007415,176.39999999929441,"200 mm",521.36377436035627,520.85377436035583,0.7198768640927764,0.076583742812097649,0.0033672996305063947,0.0034963910423359058
32170,O4-P1426,25243,31529,True,64.3233394414815,176.39999999929441,"200 mm",428.56033151855354,428.23221816406254,13.124636148348028,0.18356437655203683,0.013173965361767058,0.01589729340976875
32171,O3-P3181,28553,32172,True,99.9999999991607,176.39999999929441,"200 mm",400.2188807617203,400.728880761716,16.883049088931557,0.1998269376578414,0.014752602651774287,0.020880318421208931
32173,O11-P291,32174,27422,True,99.99999999941079,176.39999999929441,"200 mm",395.86395156249773,395.35395156250081,0.21599999667597797,0.05102732222668728,0.0019751904320050805,0.0022052515335469242
32175,O3-P963,32176,32177,True,100.00000000049576,176.39999999929441,"200 mm",396.50913466796874,397.01923466797132,13.467871377337342,0.18471370683250116,0.013349806281977647,0.010537712985319326
32178,O12-P85,32179,32180,True,99.9999999998622,176.39999999929441,"200 mm",420.96981683745275,421.47981683745206,83.819643601281058,0.37206882219980569,0.028866163641329833,0.029170598638174391
32181,C-17158,32182,4059,False,76.9582299437725,176.39999999929441,"200 mm",361.558023828125,361.95058775906818,NaN,NaN,NaN,NaN
32183,O3-P2015,32184,25283,True,100.00000000035317,220.59999999911759,"250 mm",369.36452529206292,368.98952529206156,188.75649701335072,0.4157086366056717,0.043058313810997575,0.043144391405755
32189,O4-P1095,12740,32190,True,99.999999999635989,176.39999999929441,"200 mm",420.57848518770589,420.06848518770772,71.382842762971492,0.35406959384505393,0.026734516865121967,0.028320686853045257
32191,O3-P1493,30079,32192,True,82.5447397178607,176.39999999929441,"200 mm",391.35594243456569,391.77692060712678,223.37497834157557,0.49992871380157072,0.046652239608951256,0.057419728267422518
32193,O14-P114,32194,30358,True,100.00000000035023,176.39999999929441,"200 mm",375.16376723632811,374.6537672363263,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0097435299933346427
32195,O6-P170,12840,32196,True,62.260885057188439,176.39999999929441,"200 mm",447.49514030875093,447.8126708225426,52.731111738707732,0.29942565462376092,0.024357134270765458,0.024667080831626376
32197,O8-P246,32198,32199,True,100.00000000033197,176.39999999929441,"200 mm",440.95769179687272,440.447691796871,1.7518536967880158,0.099682541791078966,0.005120713055154302,0.003812904585168116
32206,O1-P2409,32207,16126,True,100.00000000022285,176.39999999929441,"200 mm",352.26493300781254,352.7750330078137,17.46213143742705,0.20173510606619588,0.014997150769889738,0.01187486792211514
32208,O11-P163,20499,30642,True,100.00000000023608,176.39999999929441,"200 mm",399.34590421746151,399.85590421746275,0.57948187817557162,0.072285136196412442,0.003027088008833119,0.0043337999001318711
32210,O6-P179,32211,32212,True,57.47909018737127,176.39999999929441,"200 mm",453.2213550208707,453.5144983808263,7.032377452830878,0.15221275647392071,0.0098073705733214712,0.011775089764642132
32213,O6-P317,32214,30816,True,79.199477436672538,176.39999999929441,"200 mm",455.31217042231594,455.716087757243,3.3587963907456682,0.12154499726894118,0.0069389154598394429,0.011528602266357759
32219,O4-P36,32220,32221,True,99.999999999908709,794.19999999682329,"900 mm",405.613484868196,405.68848486819587,8168.4413442217829,0.60245352395991147,0.28114186921232143,0.28115436844938207
32222,O21-P380,32223,32224,True,100.00000000010851,176.39999999929441,"200 mm",329.24468330277244,328.73468330277188,129.50616827152743,0.42498023636117116,0.035615313363217715,0.035624976200007839
32225,O1-P1066,28248,32226,True,99.9999999996653,176.39999999929441,"200 mm",344.94951918109609,344.43951918109781,617.76344983217541,0.665448261584649,0.079826268482527551,0.081248638058033729
32227,O1-P988,32228,32229,True,99.999999999638462,176.39999999929441,"200 mm",325.17032719726376,324.66022719726561,0.21599999667597797,0.051030256277242815,0.0019751146394838422,0.0022261011477648848
32232,O9-P3318,32233,26375,True,100.00000000006685,176.39999999929441,"200 mm",384.05649122320108,383.54649122320075,1.3811189203801066,0.093529855943611892,0.0045566849827948681,0.0046566766083426777
32234,O1-P113,32000,2019,True,51.387097807984,176.39999999929441,"200 mm",347.36394327568291,347.10186907686222,173.13815994556765,0.46415913120289487,0.041048711729213878,0.041365798115895747
32236,O2-P1364,27875,4019,True,63.674115204095443,176.39999999929441,"200 mm",367.91874160156254,368.24354326321861,13.003870665837615,0.18303375850512912,0.013117436063342111,0.010251293331425663
32242,O3-P2894,32243,32244,True,99.999999999840526,176.39999999929441,"200 mm",402.74900151367103,402.23890151367186,5.3332562622547925,0.1394241293933686,0.00863556198928234,0.006622904361810949
32245,C-4415,2102,30829,False,62.953785294081172,176.39999999929441,"200 mm",358.75536191151895,359.07642621651877,NaN,NaN,NaN,NaN
32246,O14-P112,30359,26491,True,100.00000000009774,176.39999999929441,"200 mm",374.14376723632756,373.63376723632706,10.343270441428606,0.17056934855283784,0.011784308633255412,0.021353413635577738
32247,O14-P9,32248,32249,True,100.00000000035929,176.39999999929441,"200 mm",359.5065443826,358.99654438259813,478.4859798314364,0.62177934285067171,0.069273378825464776,0.069278997123518538
32251,O9-P689,32252,3806,True,57.68281935044557,441.19999999823517,"500 mm",336.942053455961,336.85264508596782,2330.5883110555328,0.58337405631084216,0.15096948230326959,0.15097026350558587
32253,O7-P480,32254,21640,True,96.988388051696319,176.39999999929441,"200 mm",513.38863806042048,512.89390029296874,3.688871278692182,0.12367727082050206,0.0073043415785127982,0.0072127194911530039
32255,O9-P3598,16587,24432,True,99.7865282120637,176.39999999929441,"200 mm",393.312213131191,392.80320205078129,0.22058999529250545,0.051472630255662052,0.0019915417458941727,0.0014118236281034197
32256,O1-P2479,17816,14329,True,99.786716308659862,176.39999999929441,"200 mm",345.03968164331019,345.54859389648436,58.862409988093532,0.32815184447954171,0.024667080831626376,0.026141943115100524
32257,O6-P184,32258,32259,True,60.833569716879659,176.39999999929441,"200 mm",450.65770354303214,450.34739150390629,52.9104656035466,0.30005552169967731,0.024378814905979394,0.020946661573732237
32260,O6-P176,32261,16317,True,77.244983029731287,176.39999999929441,"200 mm",450.04281497140425,450.43676438485591,36.709676210312224,0.25123891572910928,0.021428543043222309,0.021446948987331346
32264,O3-P2803,31807,277512,True,277.40155430719835,882.39999999647034,"1000 mm",360.81753465914915,360.60948349341879,10973.492370233476,0.64748591324616811,0.31524787244922853,0.20392527065358668
32265,O21-P377,32266,32267,True,100.00000000003539,176.39999999929441,"200 mm",327.71468330277133,327.20468330277117,130.8507776841256,0.42630798961690441,0.035795348704004415,0.035804963851118254
32271,O1-P1230,416,6235,True,99.793394536578091,176.39999999929441,"200 mm",333.67955772662486,333.17051162109379,9.2171660965378255,0.16478968681082948,0.011158065971776772,0.0086679046735514218
32278,O2-P245,9141,5635,True,82.2825500435611,176.39999999929441,"200 mm",351.55788627605347,351.13816298828124,42.322553974957451,0.26184653495088545,0.022963492047878564,0.018690935343578716
32279,O4-P1266,31167,31376,True,77.309458772763136,176.39999999929441,"200 mm",421.69088820216257,422.08516644190365,35.104521324447148,0.2472892294939629,0.021009280389631384,0.021018509477461009
32280,O14-P6,31287,29745,True,99.999999999821128,176.39999999929441,"200 mm",357.97654438259934,357.46654438260026,478.70198646795245,0.62185731774221586,0.069290229177752127,0.0692958474758059
32281,O7-P221,3465,32282,True,100.00000000073057,176.39999999929441,"200 mm",500.57229217437873,500.06229217437505,11.881883662636541,0.17795574361454755,0.012577399304559473,0.012901751554063905
32285,O12-P305,32286,32287,True,100.00000000018269,176.39999999929441,"200 mm",402.16135634765624,402.67145634765723,0.12600105871461861,0.047604039179446209,0.0014434389028755942,0.0019105015151279097
32288,O1-P1864,17931,15226,True,100.00000000099242,176.39999999929441,"200 mm",331.03201637902077,331.54201637902588,23.426872164491638,0.2199161002154254,0.017270072534749447,0.017382538417051226
32289,O4-P1015,30249,31582,True,53.780465050509427,176.39999999929441,"200 mm",428.24931962824246,428.52360000000004,29.30830223068137,0.23556051228004005,0.0191984942973428,0.022045338606922593
32292,O3-P1805,30499,21066,True,99.9999999997009,176.39999999929441,"200 mm",387.7986781914891,387.28867819149059,106.22674114341713,0.399186352981341,0.032402655172477632,0.032411520910392705
32293,O1-P2632,32294,32295,True,99.9999999998875,176.39999999929441,"200 mm",347.24819100443591,346.73819100443649,469.45387650931332,0.61846406556536671,0.068568788838660813,0.069638618159572674
32296,O3-P113,23948,32297,True,100.00000000007832,396.99999999841208,"450 mm",372.72314510280745,372.9281451028076,3059.3209869781617,0.70032876327876192,0.16985456686087838,0.17459517502854566
32298,O21-P344,32299,32300,True,100.00000000045777,176.39999999929441,"200 mm",336.16760756836078,335.65760756835851,0.93599999152963109,0.084638547291851107,0.0037543286048026051,0.0038993540458537148
32301,O4-P748,10218,32302,True,100.00000000007668,176.39999999929441,"200 mm",415.83957786122994,415.32957786122955,37.790135481932879,0.2539033606484602,0.021701157671299952,0.02405709807882395
32303,O21-P538,4636,4830,True,80.485603765808392,176.39999999929441,"200 mm",342.50501599759923,342.09453941839359,127.48761815299915,0.42296782286249052,0.03534339137091469,0.035346847736976862
32304,O9-P662,32305,25753,True,99.999999999809148,176.39999999929441,"200 mm",373.29965316507884,372.78965316507981,7.1828068214082075,0.15315347848501065,0.0099071271568933039,0.013820266073997466
32308,O1-P2513,32309,22223,True,100.00000000176998,176.39999999929441,"200 mm",346.37559613574655,345.86559613573752,86.470500741536668,0.37605066490234096,0.029278561252472687,0.03033469228160594
32310,O9-P2229,32311,32312,True,100.00000000095545,176.39999999929441,"200 mm",373.36889541015131,373.87889541015613,9.4453037386742533,0.16598189238114563,0.011288807219312046,0.020338132220588018
32313,O1-P22,32314,27080,True,100.00000000007579,1588.1999999936475,"1800 mm",315.37286656320555,315.2978665632055,43855.04176746343,0.89976549946396045,0.51997305793970194,0.5199463153859909
32315,O9-P1387,20813,32316,True,99.999999999803975,176.39999999929441,"200 mm",374.7741713918432,375.28417139184216,7.8194180260087336,0.15699217948892621,0.01031756381396606,0.0080292689413153425
32317,O21-P68,32318,32319,True,99.801349823506257,396.99999999841208,"450 mm",332.65074135973271,332.8553341268709,2646.8605253130377,0.67380087673766342,0.15681364774766704,0.15681597318712018
32320,O2-P108,32321,32322,True,88.34540573996739,176.39999999929441,"200 mm",349.67702417189616,349.22646260262235,654.61224981055091,0.6751274672736719,0.082542881369920926,0.085094170046193032
32329,O9-P495,21889,32330,True,99.999999999433939,176.39999999929441,"200 mm",365.68959650976996,366.19959650976705,6.1630851753638289,0.14646603240161632,0.0092084580704938149,0.013896471905763898
32331,O4-P1100,22917,24501,True,100.00000000049059,176.39999999929441,"200 mm",422.85104300038114,422.34104300037859,57.073510469577705,0.31958845004141673,0.024592196685174126,0.0245805399657279
32332,O1-P2681,12478,16245,True,79.986129466172713,176.39999999929441,"200 mm",352.87763442382817,353.28564367023506,14.139904936065282,0.19036359815272497,0.013518785566145611,0.026308975070820185
32336,O9-P316,32337,1099,True,51.5485816672032,176.39999999929441,"200 mm",355.29807509765629,355.03517733115353,0.12777062059787211,0.047892475424926063,0.0014510790444968568,0.0022145267497836714
32341,O1-P2502,32342,32343,True,100.00000000003023,176.39999999929441,"200 mm",341.57906373865791,341.06906373865775,112.35988957622963,0.40695226702822207,0.0332450410725016,0.033467960786953327
32344,O1-P1003,32345,21062,True,99.999999999830351,1411.7999999943529,"1600 mm",323.01920342487438,322.94420342487456,33099.364000179448,0.84193232904252846,0.454304064847856,0.43112535610371422
32346,O9-P2118,32347,32348,True,100.00000000016088,176.39999999929441,"200 mm",370.29980801086447,370.80980801086531,44.829397576664952,0.26725968563464358,0.0235555661917675,0.024071105218029937
32351,O1-P2581,30291,32352,True,108.55538365656588,176.39999999929441,"200 mm",346.45462923627969,347.00826169292816,338.5488601967528,0.56398912038907445,0.057693916654817566,0.057732695174448151
32362,O4-P880,27538,11246,True,69.153174008904145,176.39999999929441,"200 mm",424.09208144531254,423.73940025786715,0.049790287157152203,0.036464698235398545,0.00092790711522473509,0.0013274143204146075
32363,O9-P577,32364,14633,True,71.835420736064066,176.39999999929441,"200 mm",370.57169570312504,370.93812818429973,1.046673415557277,0.086936281310499061,0.0039741453677574808,0.0041813998751509549
32365,O3-P890,29465,32366,True,99.999999999874063,176.39999999929441,"200 mm",401.00614394531249,400.49614394531318,13.395871443716345,0.18442469831090674,0.013315532165819023,0.014716518598853803
32367,O9-P3528,32368,15423,True,76.4278635969292,176.39999999929441,"200 mm",383.4945479187067,383.10476581436234,2.712019715596758,0.11374204878207576,0.00472103411035638,0.0047881201431346724
32369,O9-P552,30913,32370,True,100.00000000015035,176.39999999929441,"200 mm",369.79034316406376,369.28034316406297,3.5502997744319322,0.12274516928612174,0.0071550093055057617,0.0072334747195533173
32371,O9-P242,32372,17004,True,100.00000000090128,176.39999999929441,"200 mm",346.32315958461515,345.81315958461056,46.676864970550071,0.271000554674215,0.023988075220680822,0.023998203599548965
32373,O4-P805,31315,1676,True,46.966958514797881,176.39999999929441,"200 mm",418.032253202327,418.27178469075244,211.11538953014787,0.49174778148292053,0.045344806695165815,0.045510539674940953
32376,O3-P1327,32377,28582,True,99.9999999999724,176.39999999929441,"200 mm",403.42649174804671,402.91639174804686,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
32381,O3-P1478,32382,32383,True,100.00000000023441,176.39999999929441,"200 mm",384.42153834635934,384.93153834636053,434.0416209200144,0.60475269321071978,0.065775245690608858,0.065797596252227752
32384,O17-P62,924,32385,True,102.6570762675327,176.39999999929441,"200 mm",315.32540657705096,315.84895766601539,9.7981248317967236,0.16781170438054632,0.011486651247785739,0.011498698568390111
32386,O1-P1713,22189,32387,True,119.65228072545253,176.39999999929441,"200 mm",326.52555681258792,327.13578344428771,121.34368761676899,0.41619458078065324,0.03453199694766506,0.035013649052521571
32391,O1-P2373,3634,32392,True,84.111573467906084,176.39999999929441,"200 mm",342.79309786454462,343.222066889231,13.432033187649129,0.18456342530807138,0.013333078560286447,0.010523549151462686
32397,O14-P92,29439,30117,True,99.999999999944791,176.39999999929441,"200 mm",369.01360000000022,369.5236,7.8425407617404312,0.15712765450436053,0.010332127332728706,0.015190565335811342
32398,O3-P3207,32399,22696,True,99.9999999998479,176.39999999929441,"200 mm",401.62976933593671,401.11966933593749,0.35999998852623666,0.059797626273338712,0.0024994687333803017,0.0025514473579926027
32409,O1-P1808,39074,23907,True,122.76088501160783,176.39999999929441,"200 mm",324.58881270530344,323.96273219174424,118.10492785702681,0.41220060219099047,0.034114971166985593,0.037208548236042083
32410,O3-P1532,28009,30504,True,82.8201606684333,176.39999999929441,"200 mm",368.26029433593754,367.83791151652855,20.150441120767191,0.21019258400439031,0.016074579781358168,0.023055828344914153
32417,O21-P948,16023,10170,True,100.00000000059966,176.39999999929441,"200 mm",343.65956709398966,344.16956709399273,33.488541042695076,0.24596763501927188,0.020417483300052296,0.016637137422032145
32418,O3-P2822,32419,29363,True,100.00000000048919,882.39999999647034,"1000 mm",371.05560659179685,371.13070659179726,10695.990084345545,0.64334648568593167,0.297781078864335,0.20127555956921026
32427,C-19054,23084,4554,False,67.60667252149436,176.39999999929441,"200 mm",358.54149065184879,358.19669662198919,NaN,NaN,NaN,NaN
32428,O3-P2163,32429,5483,True,91.3674010600674,176.39999999929441,"200 mm",366.68073500976561,366.21476126435925,7.8307845777625351,0.15705881786315354,0.010324725213688187,0.010337183573883397
32430,O14-P52,32431,31444,True,99.999999999770637,176.39999999929441,"200 mm",362.64012112473296,363.15012112473181,110.10110726676086,0.40501146979759056,0.032887445712221089,0.032899288648498524
32434,O3-P9,9520,30749,True,99.429226658504533,555.79999999777681,"630 mm",359.03180423254634,358.90751769922326,2393.067711158169,0.53270839896292721,0.14832401332914552,0.14840062565862888
32440,O21-P875,30872,2342,True,55.251214270500583,176.39999999929441,"200 mm",338.7923622950363,338.51058110225677,104.53286631656024,0.39772739407166285,0.032124074792990433,0.032861279976499395
32441,O1-P984,32442,12826,True,99.999999999659934,176.39999999929441,"200 mm",323.13022719726416,322.62022719726588,19.448405880783909,0.20802305800289675,0.015802805399957924,0.015815390932623227
32449,O2-P427,6409,32450,True,99.9999999997676,176.39999999929441,"200 mm",361.91260756835942,361.40260756836057,11.71949702795397,0.17720133835560817,0.012496689069321073,0.021144669109667478
32453,O9-P625,17888,31867,True,99.999999999835651,176.39999999929441,"200 mm",367.76022676178781,368.270226761787,40.943925795659013,0.26054526990388266,0.022524533557981941,0.03346078689707789
32454,O7-P209,32455,32456,True,67.24839849676,176.39999999929441,"200 mm",495.003835860554,494.66086902822053,13.670499501550614,0.1854715639156235,0.01344819689696446,0.013478301572853596
32460,O3-P849,32461,16697,True,100.00000000038935,176.39999999929441,"200 mm",380.16280177938091,379.65280177937893,841.16608066890672,0.71878948235928319,0.095720465469743235,0.096511968756108082
32462,O4-P1124,32463,31208,True,88.09238462013829,176.39999999929441,"200 mm",425.62833039859464,425.17905923703194,114.37484869835338,0.41004430212636644,0.033482281315460619,0.033509032952919529
32464,O1-P1839,14832,32465,True,99.835890900198876,176.39999999929441,"200 mm",329.45337128258092,329.96253432617192,11.173893429567448,0.1746247151104707,0.012220537456918961,0.00962404578033959
32466,O10-P396,32467,32468,True,99.999999999778538,176.39999999929441,"200 mm",376.98768998451459,377.49768998451339,61.258306383627612,0.3384647687535694,0.024819478869537448,0.024819478869537448
32469,O6-P346,32470,32471,True,89.160638140113733,176.39999999929441,"200 mm",457.45258559570311,457.90739401085585,19.538882584610697,0.20831862499043882,0.0158374428660311,0.0158625208229461
32472,O3-P3230,9237,5614,True,57.803315943554232,176.39999999929441,"200 mm",390.5231057641617,390.22830885284964,131.50193287987466,0.42694734012557617,0.035882223397636887,0.036308485078956877
32474,O2-P262,21609,4062,True,52.326716156376229,176.39999999929441,"200 mm",352.59810806883218,352.86497432122968,93.230414760000471,0.38471390789683274,0.030363371944548943,0.030895041436080534
32475,O1-P24,32476,3074,True,108.90948718309357,882.39999999647034,"1000 mm",316.23562881140356,316.15394669601625,11237.674210412768,0.65161407695907048,0.30683138036850638,0.20641797823988511
32477,O3-P1083,32478,25310,True,99.9999999990752,176.39999999929441,"200 mm",386.00559331054217,385.49549331054686,16.158314923705941,0.19742577608617379,0.014437818995175891,0.017109509342977298
32479,O1-P2527,32480,10943,True,62.923539308404308,176.39999999929441,"200 mm",343.20103699483826,342.88012694436537,74.920279547268493,0.35940269854275819,0.027358320540299175,0.027737367171160068
32481,O1-P2233,20243,32482,True,100.00000000006416,176.39999999929441,"200 mm",336.41895412758225,336.92895412758253,689.5551603469371,0.68441454573550775,0.085032682156902933,0.078092044759109053
32487,O16-P81,31296,32488,True,107.1778421270446,176.39999999929441,"200 mm",325.67193770784633,325.12522353515629,0.91650698756976978,0.084238444534051674,0.0037135598927884824,0.0026618801839756153
32494,O4-P530,311,32495,True,101.6984430022496,176.39999999929441,"200 mm",420.93575459107916,421.45441665039061,4.3183802397692848,0.13207776640843369,0.007769778057963932,0.0059839563757420524
32499,O4-P823,32500,6249,True,87.84569814016092,176.39999999929441,"200 mm",427.84221993372768,427.39420687321285,54.368150388969106,0.30534665948231471,0.024541927224495826,0.0245243342758206
32501,O9-P333,32502,32503,True,100.00000000054598,176.39999999929441,"200 mm",357.45799731230562,356.94799731230285,10.793962136431604,0.17279052474460632,0.012023476901698521,0.01438461889034303
32504,O3-P978,24608,32505,True,99.999999999363808,176.39999999929441,"200 mm",390.20320571289386,390.71320571289061,48.477831695257763,0.27448756929637141,0.024405098730423319,0.024819478869537448
32506,O2-P208,32507,31195,True,99.999999999967031,277.99999999888803,"315 mm",354.36637569629966,354.09637569629973,2049.05535955862,0.70515085265741873,0.15082379715502986,0.15138015854419223
32508,O3-P1077,3877,30974,True,99.842503394323359,176.39999999929441,"200 mm",393.08722915039067,392.57803238307957,18.005765228458419,0.20347339022226035,0.015223659700216151,0.018478061118795873
32509,O3-P1065,29615,4937,True,99.999999999595445,176.39999999929441,"200 mm",389.0136000000021,389.52360000000004,30.265813167916267,0.23797493612356863,0.019488408923227063,0.021539569151487678
32510,O9-P105,31568,18602,True,100.0000000006379,176.39999999929441,"200 mm",369.20717363713226,369.71717363713555,146.58140174608076,0.44130794610655566,0.037830857634695694,0.037840009510668481
32516,O4-P1391,7200,9846,True,37.667503167473384,176.39999999929441,"200 mm",426.35661141715264,426.54871568330674,31.048775704409479,0.23993286530264518,0.019720693981726375,0.016061495778028838
32520,O3-P1027,28410,31237,True,100.00000000030738,176.39999999929441,"200 mm",384.68028492546676,384.17028492546524,387.853860596806,0.58513899218309851,0.062029357874641575,0.063009653234733842
32521,O9-P2230,32312,32522,True,100.00000000001809,176.39999999929441,"200 mm",373.87889541015613,374.38889541015624,3.1724331333373645,0.11965465117386834,0.0067484837696226169,0.011288807219312046
32526,O17-P60,27634,923,True,72.258964995984783,176.39999999929441,"200 mm",314.80298007694319,315.17150079842276,9.8718792497016619,0.16818960645860045,0.011527481558965063,0.01173266979758664
32529,O9-P492,21888,32530,True,99.999999999311754,176.39999999929441,"200 mm",364.47797500000439,364.98797500000086,2.2059038335822576,0.10920999438852046,0.0041813998751509549,0.015105375677407605
32531,O4-P246,22514,22618,True,100.00000000012433,176.39999999929441,"200 mm",418.33861249160793,418.84861249160855,30.009043253686375,0.2373298083512643,0.019411299258548179,0.024381119906999836
32536,O24-P215,28035,14718,True,100.00000000013158,176.39999999929441,"200 mm",345.42420424804692,344.91420424804625,71.42345565631814,0.35413187202031327,0.026741763424980317,0.028842952394600843
32537,O21-P389,32538,32539,True,100.00000000012029,176.39999999929441,"200 mm",333.71063700303307,333.20063700303245,122.09050549846204,0.41709136470339292,0.034628159773488272,0.03463742973818329
32541,O12-P337,27703,27621,True,70.609115562305746,176.39999999929441,"200 mm",414.08811334165665,414.4482198310244,52.624352509305588,0.29906086947760213,0.024343613112070183,0.024375290411808238
32542,O3-P3128,7302,32543,True,62.740341058116044,176.39999999929441,"200 mm",387.87252105019752,388.192496789594,73.89419789569483,0.35787470314942033,0.027178900623430247,0.027756620174757402
32547,O3-P2917,30763,10032,True,99.852402439207253,176.39999999929441,"200 mm",369.61555476479765,369.10630751235766,102.1927488499493,0.39553127085646456,0.031744326442607065,0.03175231105697935
32548,O7-P349,32549,32550,True,100.00000000047817,176.39999999929441,"200 mm",491.74976455078144,492.25976455078387,0.21599999667597797,0.05102732222668728,0.0019751904320050805,0.0022261011477648848
32551,C-4382,4555,13670,False,100.00000000073121,176.39999999929441,"200 mm",357.82899472967512,357.31899472967137,NaN,NaN,NaN,NaN
32555,O3-P889,32366,14205,True,100.00000000008592,176.39999999929441,"200 mm",400.49614394531318,399.98614394531273,16.79883953968006,0.19954899314112828,0.014716518598853803,0.014731456822215831
32556,O14-P57,4167,32557,True,100.00000000004069,176.39999999929441,"200 mm",365.09080352337594,365.60080352337616,99.83168694237996,0.39274630277064038,0.031386601638919487,0.031395562756187136
32558,O2-P942,27630,3508,True,56.932452593855061,176.39999999929441,"200 mm",352.32190296140186,352.61225846963055,216.61829075135338,0.49557429209722142,0.045928319406693112,0.055263310110790054
32559,O9-P582,32560,17720,True,99.999999999826983,176.39999999929441,"200 mm",370.52528823242272,371.03528823242186,4.1525151121387029,0.1308261531271788,0.0076163660466975636,0.010282308653038145
32567,O2-P1205,13928,12409,True,99.855570268608744,176.39999999929441,"200 mm",357.81745946578718,358.32672287415716,522.26230404116734,0.63645075834808551,0.072688350248627548,0.073128348827654566
32568,O2-P672,32569,32570,True,99.999999998726651,1235.1999999950594,"1400 mm",354.5555897949219,354.63068979492095,20000.603733415672,0.74284862424471043,0.372456771470606,0.36056305704261044
32571,O9-P2558,32572,23567,True,99.855995163447162,176.39999999929441,"200 mm",377.153726953125,376.6444613777914,3.1723294592660412,0.11965341578416074,0.0067483827129276317,0.0051171749353613495
32573,O10-P163,29206,25342,True,99.856070808632822,176.39999999929441,"200 mm",389.61654933504428,390.1258152961683,13.504669976279688,0.18484126081981031,0.013368251967483587,0.013868843686636132
32574,O4-P594,30915,30131,True,87.006686383606734,176.39999999929441,"200 mm",414.3044790317939,414.74821313235032,697.05009846702433,0.68632729235277856,0.08556525321041,0.086242764544831971
32578,O7-P254,32579,30967,True,61.656741982622911,176.39999999929441,"200 mm",485.2521443161109,485.56659370022226,443.09625455460446,0.608148234492027,0.066512641632822958,0.066770084131031082
32580,O7-P138,32581,19100,True,73.617340691468883,176.39999999929441,"200 mm",477.45407548162046,477.829523919147,32.231815342865076,0.24286929580011968,0.0200636349857656,0.023649333179091635
32587,O2-P318,5190,5232,True,100.00000000035521,176.39999999929441,"200 mm",357.24301053182035,356.73301053181854,84.1941371324122,0.37258049154869838,0.028927837747451144,0.030791486710433146
32588,O1-P743,30007,32589,True,104.92138042546385,176.39999999929441,"200 mm",332.01835712998786,331.483258089818,334.67689110908015,0.5623957946811996,0.057331102681389294,0.057337910950413219
32592,O8-P18,22098,32593,True,100.99215135554734,176.39999999929441,"200 mm",424.98604464468667,425.50110461659995,406.40013572285,0.5926900210908409,0.063594678390280462,0.063886934352176628
32594,O4-P74,29917,21351,True,99.999999999185931,705.79999999717688,"800 mm",411.58746906894811,411.50246906894881,6582.53075391584,0.60009741777757963,0.25440353036028579,0.25472398681742514
32595,O4-P56,30274,3493,True,47.7254087609246,705.79999999717688,"800 mm",410.37493745099033,410.41550404843707,7240.5634551443172,0.6153796608154164,0.26791066374885908,0.26803198628532809
32596,O3-P944,32597,10654,True,77.560451321993909,176.39999999929441,"200 mm",386.46810021573572,386.07254191399352,114.36282706318188,0.41002838740013331,0.033480734807386808,0.034032229578631154
32604,O19-P31,32605,32606,True,99.999999999455639,176.39999999929441,"200 mm",325.76298964843886,325.2529896484416,3.13352117832573,0.11918812805178998,0.0067103439510137032,0.007115644884137959
32607,O7-P220,32282,32608,True,99.999999999364732,176.39999999929441,"200 mm",500.06229217437505,499.55229217437824,12.547856275656329,0.18099269486572972,0.012901751554063905,0.012929816928557616
32609,O15-P82,32610,13422,True,99.9999999998555,176.39999999929441,"200 mm",348.50727309570317,349.0173730957024,21.1850764528628,0.21468373428137724,0.016393920072978744,0.018589804843142481
32616,O7-P491,32617,32165,True,99.9999999998465,176.39999999929441,"200 mm",521.87377436035547,521.36377436035627,0.64787685926705718,0.074409774857905439,0.0031990805424877812,0.0033672996305063947
32618,O9-P3070,2192,9075,True,99.999999999568288,176.39999999929441,"200 mm",383.93922866210988,383.42922866211211,2.9136569549360303,0.11644472719612718,0.0047934659287525222,0.0047937708020402018
32619,O4-P794,28390,32620,True,89.4073310376174,176.39999999929441,"200 mm",413.43793531977934,413.89391270807118,411.72210176481008,0.59666986536884914,0.063891458058612807,0.064594140458365368
32628,O1-P882,23197,28171,True,100.00000000015608,176.39999999929441,"200 mm",337.98249441820826,337.47249441820748,365.47076075399258,0.57714256895077676,0.059987808251620867,0.060670588159803834
32629,O12-P3,16630,32631,True,57.610928398599846,176.39999999929441,"200 mm",385.32065362895304,385.61446936378587,456.25680066699778,0.61342280351858613,0.067539291358264239,0.063006142366184487
32632,O7-P42,32633,32634,True,99.868051217536035,176.39999999929441,"200 mm",486.28712048410432,485.77779342289483,102.21974512241177,0.39556284596399105,0.031748391419776117,0.032284922987351812
32635,O3-P1484,30769,32636,True,95.427994980609739,176.39999999929441,"200 mm",387.44764558597029,387.93432836037141,390.48607918973357,0.58624909884034671,0.062251519096146679,0.062457461285840954
32637,O2-P367,26453,32638,True,99.868279909075412,176.39999999929441,"200 mm",370.96125258789061,371.47068068370686,7.8373616152762855,0.15710823345145733,0.010328383693140335,0.0080367221564375951
32639,O17-P63,32385,20652,True,100.00000000003948,176.39999999929441,"200 mm",315.84895766601539,316.35895766601561,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.011486651247785739
32643,O3-P1397,32644,27738,True,100.00000000036094,176.39999999929441,"200 mm",369.74000014648436,369.23000014648255,3.9544976359105628,0.12939689807297003,0.00742479832026352,0.0055771770626529618
32645,O14-P3,32646,10753,True,73.701947884236233,176.39999999929441,"200 mm",356.44654438260085,356.0706644483912,485.344418395923,0.62422694054134842,0.06980840249089508,0.069979077029508119
32650,O9-P1343,32651,20552,True,100.00000000022064,176.39999999929441,"200 mm",371.02158452148547,370.51148452148436,0.32636145502712194,0.058770613199548058,0.0023680767204707215,0.0016999383945086051
32654,O12-P84,30884,32179,True,100.00000000012233,176.39999999929441,"200 mm",420.45981683745214,420.96981683745275,85.676307227075213,0.37458996191307564,0.029170598638174391,0.029443456256507392
32655,O1-P1714,32387,7103,True,99.9999999993241,176.39999999929441,"200 mm",327.13578344428771,327.64578344428423,118.85646689642937,0.41314280485297994,0.034211740332978718,0.03453199694766506
32656,O9-P2111,465,32657,True,99.9999999992195,176.39999999929441,"200 mm",366.72980801086612,367.23980801086213,65.425739738919575,0.34378860802846667,0.0256923929751947,0.023377963024471333
32658,O1-P1778,15555,31683,True,99.999999999677414,176.39999999929441,"200 mm",332.52438141207057,332.01438141207223,11.278462971441197,0.17512366721237341,0.012274074795891267,0.012310765188981661
32659,O4-P1027,11976,21704,True,47.865595345518145,220.59999999911759,"250 mm",412.31744627911252,412.49694226165821,978.78261457630663,0.66491282915138084,0.10089205205480878,0.087590447545401934
32660,O1-P1968,12718,13165,True,80.430592439684673,176.39999999929441,"200 mm",336.22354191801071,336.63373793945317,2.764251510222461,0.11446150886303633,0.0047848392069531143,0.004785144080240793
32661,O10-P409,32662,31218,True,99.999999999913726,176.39999999929441,"200 mm",383.61768998451356,384.1276899845131,21.796867401223146,0.21498224440322269,0.016698719555206337,0.024240201455451652
32663,O3-P1337,32664,32665,True,99.999999998589416,176.39999999929441,"200 mm",404.02266372069687,403.5126637207041,24.481583809607745,0.22286268634299614,0.017635311868857351,0.020468147903762671
32666,O14-P45,10754,30881,True,99.9999999993623,176.39999999929441,"200 mm",362.84170293081547,363.35170293081222,0.20671620076334049,0.050093844504507684,0.0019418628707605788,0.0013771584849859725
32667,O2-P13,5180,8699,True,62.719659654767845,1235.1999999950594,"1400 mm",343.8549560743578,343.90199581909889,27143.0551878704,0.80607819491886512,0.44590025367915176,0.44594585409342807
32672,O1-P2147,32673,20018,True,99.999999999554973,176.39999999929441,"200 mm",338.75165786132817,338.24165786133045,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0014313444603291782
32674,O3-P1463,32675,32676,True,100.00000000018744,220.59999999911759,"250 mm",379.11860025872318,379.49360025872386,576.78434776589893,0.575397580988799,0.0756865593197989,0.075842509103124719
32677,O3-P2708,32678,13211,True,99.999999999186358,176.39999999929441,"200 mm",373.00491225586183,372.494912255866,29.073577297551608,0.23496476376104813,0.019126432925539227,0.020889363563144317
32679,O3-P880,32680,32681,True,100.00000000072443,176.39999999929441,"200 mm",393.35497041457177,393.86497041457545,71.195614225814069,0.35378207505810694,0.026701081860172265,0.027730245512834841
32684,O5-P71,32685,32686,True,100.00000000016855,176.39999999929441,"200 mm",433.00267987725078,433.51267987725163,9.4080665186609238,0.16578655546738003,0.011267677286312351,0.008820304982399458
32687,O6-P430,32688,32689,True,93.297036781355843,176.39999999929441,"200 mm",465.86063613281249,465.38482124522756,0.0671738646581712,0.038766519940578975,0.0010878389155535698,0.0069083128810205219
32690,O2-P574,10761,18609,True,99.999999999331749,176.39999999929441,"200 mm",354.36381972656585,354.87381972656249,21.380879177501345,0.21374044156964578,0.016546320381826782,0.013295871529036298
32693,O7-P421,32694,20860,True,99.9999999996415,176.39999999929441,"200 mm",487.0796705566425,487.58967055664067,11.074524680392519,0.17414823620074876,0.01216938687269787,0.00957148380879416
32698,O4-P1284,31309,19780,True,100.00000000005576,176.39999999929441,"200 mm",420.10979910871242,420.6197991087127,53.916559805589472,0.30364830748179866,0.024495332139828435,0.024553976816037163
32699,O3-P1323,28925,26537,True,100.00000000031949,176.39999999929441,"200 mm",400.93688857421864,400.426888574217,24.290805289964116,0.22233553828776714,0.017569897529553121,0.021673247855988408
32700,O4-P684,30407,30327,True,105.88805432779276,176.39999999929441,"200 mm",421.55211971373586,421.01209063666414,113.55803372938423,0.408958067558468,0.033377107411756507,0.034473263704914658
32704,O1-P50,32705,17096,True,100.00000000011845,882.39999999647034,"1000 mm",328.1397721932604,328.2147721932605,10918.420995200891,0.64661423680248564,0.31444294338352091,0.31452633218891068
32706,O8-P296,7756,30242,True,90.793807085937374,176.39999999929441,"200 mm",441.59781354675238,442.06086196289067,1.2138378157012126,0.090300474577976117,0.0042786130093209222,0.0032122085452208258
32707,O3-P996,29304,19419,True,99.999999999602238,176.39999999929441,"200 mm",394.0136000000021,394.52360000000004,10.064904420649141,0.16917135975872866,0.011633500251220506,0.024135926842786058
32708,O9-P2504,32709,23241,True,100.00000000003027,176.39999999929441,"200 mm",373.59845961914061,373.08845961914045,3.0128095265831178,0.11770566948642398,0.006590739378359454,0.006688603135970167
32718,O4-P577,32719,32720,True,100.00000000040762,176.39999999929441,"200 mm",408.29335170793473,407.78335170793258,910.75937224777124,0.7322250721292054,0.10057928044836222,0.10080105106870917
32721,O1-P546,32722,7125,True,99.886306409595718,176.39999999929441,"200 mm",329.47312249040158,328.96360244140624,6.1907593167541846,0.14666846372245274,0.0092277116418253927,0.019275610774832579
32723,O1-P2215,32724,13765,True,99.999999999650868,176.39999999929441,"200 mm",336.399433740233,335.88943374023484,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0018124418892038841
32726,O9-P2119,32348,31570,True,99.999999999921869,176.39999999929441,"200 mm",370.80980801086531,371.3198080108649,40.100055311900924,0.25883338311907017,0.022305765116303975,0.0235555661917675
32729,O9-P591,32730,21322,True,99.888036819215557,176.39999999929441,"200 mm",371.71026469329854,372.21969368107654,19.190583275983649,0.20721956417057619,0.015701377406779151,0.016020258969132607
32731,O6-P402,19300,32732,True,89.481012022490191,176.39999999929441,"200 mm",462.73884513294229,463.19519829425695,19.457381093244209,0.20805096327629183,0.015806320810381219,0.015831705343786622
32734,O1-P2500,32735,32736,True,100.00000000020974,176.39999999929441,"200 mm",340.55906373865952,340.04906373865845,114.33563027822981,0.40999241575864742,0.033477230751648344,0.033718013656274241
32737,O3-P1005,32738,31336,True,82.027462194861911,176.39999999929441,"200 mm",393.92210829417184,393.50376823697803,78.3261664670864,0.36436998254704872,0.027945339578501902,0.028249152338617786
32739,O3-P3341,32740,32741,True,100.00000000030782,176.39999999929441,"200 mm",405.09906997070311,405.60916997070467,11.437518364535304,0.17588984500852634,0.012354377397944276,0.0096138651699212291
32742,O3-P1822,32743,7946,True,85.661865773527552,176.39999999929441,"200 mm",391.68396987304686,391.2470943576019,14.052425666102806,0.18690312624178615,0.01363045662050931,0.019678163874228036
32744,O3-P2343,17649,18011,True,99.889425481069438,176.39999999929441,"200 mm",373.43211208740212,372.92267601744868,22.866555962181234,0.21831621604160295,0.01707242153591786,0.013645943275148615
32745,O21-P528,32746,32747,True,100.00000000005063,176.39999999929441,"200 mm",337.8726529020355,337.36265290203528,135.36800507751249,0.43069631186822976,0.036393933624174736,0.03640339661851185
32748,O7-P39,32749,32750,True,99.889977503261576,176.39999999929441,"200 mm",484.75858461484222,484.24914572957556,105.70436965121119,0.39874204870650365,0.032316745627055686,0.029767643863081793
32751,O3-P220,30616,3723,True,72.314520901489828,176.39999999929441,"200 mm",368.3643316107823,367.99552755418472,4.1919152467059657,0.13111919483281856,0.0076533743709631917,0.0077082697302411369
32752,O9-P891,2171,29318,True,98.905609015798476,176.39999999929441,"200 mm",355.59341967526859,356.09783828124915,0.38194051230313586,0.060497751597000632,0.0025801588140531269,0.011109836947962377
32753,O1-P2094,31461,229,True,91.359428391594818,176.39999999929441,"200 mm",348.84654589238153,348.38061280758438,0.1442285322974923,0.043660370927250433,0.0016736629441447446,0.01576571418649304
32754,O3-P895,31226,5963,True,75.889599799840141,176.39999999929441,"200 mm",384.45719832453534,384.07016136555615,56.684174457114651,0.31817374715126356,0.024551492410996412,0.024557219714024543
32755,O19-P32,32756,32605,True,99.999999999732239,176.39999999929441,"200 mm",326.27298964843749,325.76298964843886,3.0615212447047306,0.11831053808825727,0.00663923977914128,0.0067103439510137032
32757,O3-P3144,5882,32758,True,100.00000000010427,794.19999999682329,"900 mm",389.05136663166871,388.97636663166867,9278.8057229914339,0.62315469494513887,0.28844265904541949,0.19279978694992891
32759,O1-P103,4677,32760,True,99.99999999937063,220.59999999911759,"250 mm",343.71189919425279,343.33689919425512,1030.8161889347407,0.67353446858071975,0.10396462068599324,0.10396874470752342
32761,O3-P366,20083,29173,True,99.892401589297251,176.39999999929441,"200 mm",424.49882873031828,423.98937748221283,25.737306946989776,0.22627519606528715,0.018058814361763709,0.018081902977896538
32762,O9-P476,32763,32764,True,99.999999999760149,176.39999999929441,"200 mm",366.45786513671874,365.94786513672,6.7410658444420672,0.15034938002621442,0.0096110196859028919,0.01607504645890467
32765,O1-P18,32766,2520,True,55.142219091256834,1588.1999999936475,"1800 mm",315.12315917504617,315.08180251072775,43867.809236182591,0.90018807541394064,0.52000644979684929,0.52001564254968746
32767,O9-P544,32768,18620,True,99.999999999978073,176.39999999929441,"200 mm",366.02452310660522,365.51452310660534,31.038296648277228,0.23990675861132438,0.019717614591200541,0.019731882888157616
32769,O3-P845,32770,32771,True,100.0000000003634,176.39999999929441,"200 mm",378.33836229676291,377.8283622967611,962.70289826997009,0.74144129735781139,0.10420908250850398,0.10494222271484389
32772,O1-P1001,20310,32773,True,100.00000000006145,1411.7999999943529,"1600 mm",320.88987302915024,320.81487302915019,33114.3853751089,0.84203486638825886,0.458109864522859,0.4421855094927355
32774,O2-P598,12134,24130,True,99.999999999897938,1235.1999999950594,"1400 mm",348.59486885292557,348.51986885292564,21705.289464575104,0.7591444318676458,0.395432440282496,0.39522504015126958
32775,O1-P2528,25405,32480,True,99.966215145538214,176.39999999929441,"200 mm",343.71086469208046,343.20103699483826,74.874972838824561,0.35933555147865126,0.027350424492468561,0.027358320540299175
32776,O4-P819,32777,8658,True,58.966993137137571,176.39999999929441,"200 mm",426.65527614908035,426.35454448408092,60.458407377416854,0.33704937549857972,0.024667080831626376,0.024819478869537448
32778,O4-P797,8662,6779,True,63.780757110159271,176.39999999929441,"200 mm",414.87706899056934,415.20235085183111,385.42211803665515,0.58410166451362422,0.061824119675406748,0.063275448239102736
32779,O1-P1694,32780,4449,True,58.92412680980943,176.39999999929441,"200 mm",317.88119272863474,317.58067968190471,189.16696430795568,0.47524740785840397,0.042976087725334407,0.042984644615822111
32781,O2-P111,14750,32782,True,64.655833690608745,176.39999999929441,"200 mm",350.75675118439841,350.42700643257632,639.64074780578665,0.67130451748852826,0.0814391333344856,0.081729776931135936
32789,O9-P550,32790,11553,True,99.999999999874561,176.39999999929441,"200 mm",368.77034316406377,368.26034316406435,13.697665526063933,0.18557430110380657,0.013461245700770817,0.016252094382112659
32791,O1-P2540,2114,32792,True,99.999999999071008,176.39999999929441,"200 mm",343.01360000000477,343.52360000000004,14.167752247333013,0.1904515106644169,0.013532586050087699,0.013542774608785441
