id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
32793,O3-P1823,32085,32743,True,73.400117265100988,176.39999999929441,"200 mm",392.05838387121617,391.68396987304686,6.7147838977237715,0.15018883386671419,0.00959264553491138,0.01363045662050931
32794,O3-P2860,5390,32795,True,86.590798756904078,882.39999999647034,"1000 mm",381.84154129974883,381.77659820068118,9878.6305963682971,0.62938752669988607,0.29808387651562712,0.298232486630679
32796,O9-P2203,32797,32798,True,100.00000000056673,176.39999999929441,"200 mm",370.94025527343513,371.45025527343796,15.67826637738572,0.19578087285800694,0.014225965556559245,0.018713607242778291
32805,O20-P76,31190,32806,True,99.999999999904787,176.39999999929441,"200 mm",327.87723637695262,327.36713637695311,11.329664291368962,0.17537899319694017,0.012299614888478839,0.00955520573262222
32810,O2-P201,26873,10304,True,86.5895313941351,277.99999999888803,"315 mm",352.6402163920111,352.87400812677527,2306.3627566310738,0.72440585464994067,0.16249426031177669,0.1277017255788189
32811,O9-P2107,23243,21699,True,96.620163311043612,176.39999999929441,"200 mm",367.04267348632817,367.53553293937779,12.220403430293896,0.17952285362612733,0.012742993757179686,0.012810397437266093
32812,O7-P395,22772,32813,True,99.8983956805237,176.39999999929441,"200 mm",478.3465901819539,478.85607199992455,42.564454065243218,0.262348829871997,0.023023181355091633,0.027630878394952669
32814,O4-P1140,32815,10569,True,84.003512093416276,176.39999999929441,"200 mm",433.53910292968749,433.11068501801111,9.9610081906012411,0.16864421170349966,0.011576584893511347,0.011596877986239091
32818,O21-P639,32819,32820,True,99.9999999999259,176.39999999929441,"200 mm",334.88005507812539,335.390055078125,1.4090704753569163,0.094054306125729473,0.0046010119691675165,0.0051890234068243633
32821,O19-P30,32606,15542,True,100.00000000066008,176.39999999929441,"200 mm",325.2529896484416,324.74298964843825,3.5146843131057373,0.12251513245556929,0.007115644884137959,0.007324770359724256
32822,O3-P2809,17549,31777,True,100.00000000087657,882.39999999647034,"1000 mm",361.16364720625603,361.2386472062567,10885.422035022702,0.64608941418670629,0.31415589695102469,0.3146770860684584
32823,O2-P290,9333,22029,True,99.9999999999812,176.39999999929441,"200 mm",361.10725813834415,360.59725813834427,62.41974307988059,0.34036596084357512,0.025045616501669928,0.027878496819846086
32824,O9-P610,32825,4667,True,74.968132813527873,176.39999999929441,"200 mm",371.72884054617174,372.11117802352072,7.7617803690925848,0.15665333752662691,0.010281158423464892,0.010784839752359613
32826,O9-P2589,32827,19150,True,100.0000000009663,176.39999999929441,"200 mm",370.21854581502652,370.72854581503145,18.69019638327585,0.20564872982237792,0.0155019766510153,0.018328568744732737
32828,O9-P551,32370,32790,True,99.999999999845329,176.39999999929441,"200 mm",369.28034316406297,368.77034316406377,3.6222999928718096,0.12321915016518491,0.0072334747195533173,0.013461245700770817
32829,O3-P1629,32830,32831,True,99.999999999962938,176.39999999929441,"200 mm",375.69334731445235,376.20334731445217,1.4005190733859803,0.09389432315859593,0.0045875101134364524,0.0046996222973057855
32832,O21-P1278,32833,8329,True,75.832230346643541,176.39999999929441,"200 mm",350.34220351562504,350.72902372262325,88.52446865709031,0.37876154594070088,0.029610853833078571,0.0310751857818416
32836,O3-P3179,26119,5993,True,70.384008854147723,176.39999999929441,"200 mm",399.70888076172128,399.34992231656514,43.64612324745449,0.2646799920827328,0.023281393700931213,0.024359627759554071
32837,O3-P886,29116,15785,True,99.99999999984702,176.39999999929441,"200 mm",396.41497041457905,396.92497041457818,42.964841050144074,0.26320955131577228,0.023119566732737511,0.023136800873372117
32838,O3-P1207,11637,2440,True,54.389413849290769,176.39999999929441,"200 mm",389.70704455172825,389.98443056235959,75.989485055410739,0.36097909214464063,0.027543994617572332,0.025221559614043983
32839,O7-P174,32840,32841,True,85.340985748083256,176.39999999929441,"200 mm",480.17739336663942,479.74215433932426,83.971194586597036,0.37227607699075044,0.02889113940608137,0.028900781804438797
32842,O9-P866,32843,32844,True,100.00000000011472,176.39999999929441,"200 mm",352.261482878627,351.75148287862646,113.9344047865543,0.40946007179964827,0.033425571477546878,0.033434841442241889
32845,O3-P901,30591,30536,True,99.9999999998773,176.39999999929441,"200 mm",386.84394169921813,386.33384169921879,15.959784773498727,0.1967544689525659,0.014350362941680135,0.011452320358202966
32847,O21-P602,32848,6231,True,65.492777275001075,176.39999999929441,"200 mm",334.98387050308287,334.64985733898038,32.63635840482295,0.24386858073359832,0.020178707903704296,0.020230192315659382
32849,O2-P11,6844,26399,True,100.0000000000115,1235.1999999950594,"1400 mm",343.71358491871973,343.78858491871972,27143.190515572463,0.80607928496860715,0.44606208973109329,0.4463354015368195
32850,O1-P1835,28440,759,True,100.0000000004726,176.39999999929441,"200 mm",328.86063096888159,328.35063096887916,24.631965898251444,0.22327650556004902,0.017686673650216277,0.01859628723271179
32851,O7-P33,20768,32852,True,75.675262229952835,176.39999999929441,"200 mm",479.95224685449517,479.56630301712244,161.29005921960098,0.45378563649820358,0.039675535190264136,0.03997441774622694
32853,O12-P476,32854,32855,True,100.00000000021483,176.39999999929441,"200 mm",422.75608766262491,423.26608766262603,3.5606469594240107,0.12281256161142061,0.0071663764804888322,0.0098041083723698821
32858,O9-P598,32859,32860,True,100.0000000000752,176.39999999929441,"200 mm",375.06603829221172,375.57603829221205,9.5371920048567542,0.16646204112499893,0.011340742412254873,0.011857386249351247
32861,O2-P514,11285,32862,True,99.95144493413305,176.39999999929441,"200 mm",350.21602137704377,349.70626900787971,119.47808295677977,0.41391499609020954,0.034291779506343677,0.034550997877259175
32863,O17-P70,32864,18437,True,100.00000000109655,176.39999999929441,"200 mm",315.68016494140073,316.19016494140629,0.84490758049492065,0.07771478750814,0.0037117292337268048,0.002551605755845978
32865,O9-P1583,32866,6223,True,60.911825021268058,176.39999999929441,"200 mm",378.25532518189459,377.94467487428614,26.221954748540035,0.22756826757172929,0.018219034642054,0.020114574372848859
32870,O3-P1627,32871,32872,True,100.00000000022717,176.39999999929441,"200 mm",374.67334731445078,375.18334731445191,1.5445190830374187,0.096533406253949766,0.0048083751976682352,0.0049140611976581676
32873,O9-P2213,26858,24166,True,100.00000000020457,176.39999999929441,"200 mm",373.1153472243235,373.62534722432457,46.516304594508505,0.27069621278624989,0.023949828100300267,0.023983853548861116
32874,O2-P209,29859,32507,True,100.00000000001292,246.999999999012,"280 mm",354.77237569629972,354.39737569629966,2032.1032316384724,0.79474967130022023,0.14644930944501328,0.12392546625186898
32875,O4-P1134,32876,32877,True,92.470004347762909,176.39999999929441,"200 mm",429.69536449012281,429.22376746794919,56.810050729558661,0.31862673548904552,0.024564927274086983,0.025075974387030769
32878,O12-P441,32879,32880,True,100.00000000016144,176.39999999929441,"200 mm",429.66417497424976,430.1741749742506,18.164637198195571,0.20398128073204744,0.015288848081292272,0.023591240340565631
32881,O11-P143,8981,32882,True,99.999999999630134,176.39999999929441,"200 mm",402.64759251688309,402.137592516885,0.55674610449099526,0.071570644925525825,0.0029667614199339804,0.0031112194106107226
32885,O4-P78,11976,28364,True,99.999999999488679,705.79999999717688,"800 mm",411.83224627911255,411.74724627911297,6514.1850145904073,0.5984184868299669,0.2530314120779622,0.25355361857515668
32886,O2-P102,32887,16097,True,100.00000000011377,176.39999999929441,"200 mm",347.30548506806093,346.79548506806037,839.08950041304934,0.71836610703949222,0.095575543356324066,0.095684839010621386
32888,O2-P678,32889,32890,True,100.00000000015814,1235.1999999950594,"1400 mm",357.110289501953,357.18528950195315,19981.849180498168,0.74229611436548426,0.3602628573432074,0.252253734255846
32891,O9-P868,27755,32892,True,99.999999999956842,176.39999999929441,"200 mm",353.281482878627,352.77148287862718,110.99308707671514,0.4046622541952466,0.033092640763653564,0.033092640763653564
32893,O4-P1146,5018,4458,True,54.346909031534857,176.39999999929441,"200 mm",424.34154334241975,424.61871257848065,76.747805062643181,0.3620875637272758,0.027674902778974605,0.03119421467197498
32894,O9-P8,7443,32895,True,100.00000000027069,441.19999999823517,"500 mm",342.2210108230903,342.37601082309072,2928.8738318213832,0.62056437340824355,0.17072548027106862,0.1714584297187034
32896,O5-P96,13634,32897,True,72.707735619767448,176.39999999929441,"200 mm",432.85831882931831,432.48743666992186,1.0981240944120867,0.087987270936739692,0.0040710502222343209,0.0030013602800787339
32898,O4-P830,32899,32900,True,73.5456722296464,176.39999999929441,"200 mm",431.90541486576791,431.53033193739674,16.655025374346032,0.19907273224135474,0.014654648056684937,0.016004309043352247
32901,O4-P527,11652,22225,True,58.754899973361745,176.39999999929441,"200 mm",420.41907729492192,420.718786039686,0.042303529248834175,0.034734335107459241,0.000859741535786253,0.00054202978983738275
32902,O7-P41,32634,32903,True,99.9101320815269,176.39999999929441,"200 mm",485.77779342289483,485.26825174927905,105.51088421295806,0.3985762158057547,0.032284922987351812,0.032304916316400048
32904,O4-P1092,32905,20089,True,101.19417731665925,176.39999999929441,"200 mm",424.32627333984379,424.842464838336,6.5775302504086168,0.14928765341001513,0.0094984635338567144,0.0072590693146280727
32906,O6-P385,31414,32907,True,92.3095394252679,176.39999999929441,"200 mm",460.338171136816,460.8089497878849,85.47450052050398,0.37431781282749077,0.029137667781231127,0.030256889981152443
32908,O14-P50,32909,32910,True,100.00000000004763,176.39999999929441,"200 mm",361.6201211247332,362.13012112473342,111.86671087966761,0.40784734320636595,0.033092640763653564,0.0332450410725016
32911,O8-P139,30808,26995,True,55.719526286090712,176.39999999929441,"200 mm",424.94886613436182,424.66469655030278,26.888540291783691,0.22932755335282287,0.018436512056066827,0.021428872329082374
32912,O9-P103,32913,31567,True,100.00000000067628,176.39999999929441,"200 mm",368.18717363713091,368.69717363713443,148.0292477482071,0.44260223483520966,0.038014524203690954,0.038185868668708954
32914,O9-P545,30294,32768,True,99.999999999826144,176.39999999929441,"200 mm",366.53452310660435,366.02452310660522,27.631997310725048,0.23126611598148331,0.018675170499161078,0.019717614591200541
32915,O7-P433,32916,32917,True,99.999999999875044,176.39999999929441,"200 mm",485.663492578125,486.17359257812433,36.747192552825275,0.25134708499850661,0.021437215751495278,0.017335505041549404
32918,O1-P2509,29622,32919,True,99.999999998450775,176.39999999929441,"200 mm",344.40285404337783,343.89285404338568,94.290788604396553,0.38603050631020625,0.030530079156282475,0.030541365713003251
32920,O3-P1628,32872,32830,True,100.00000000008443,176.39999999929441,"200 mm",375.18334731445191,375.69334731445235,1.4725190070069802,0.095228435037824188,0.0046996222973057855,0.0048083751976682352
32922,O1-P2496,11327,18589,True,100.00000000016232,176.39999999929441,"200 mm",338.83671393513566,338.32671393513482,193.94524984858853,0.47914738782531535,0.043489582908327488,0.043680473327811435
32923,O19-P14,32924,32925,True,99.9999999995642,176.39999999929441,"200 mm",315.92419107373911,315.41419107374134,126.01233839661485,0.4214821213991421,0.035143380868575477,0.036279873544122855
32926,O2-P347,32927,13249,True,99.9999999999824,176.39999999929441,"200 mm",359.17461905637725,358.66461905637738,204.99815449764577,0.487504290507315,0.0446817657710909,0.045275029885949988
32930,O2-P1537,31059,8696,True,81.175869738026634,176.39999999929441,"200 mm",361.03856506898052,361.45256200464445,53.2596398757646,0.30126814753516018,0.024421506250002317,0.02450897592911987
32932,O2-P849,10997,10998,True,36.106906286802129,176.39999999929441,"200 mm",365.67811824303146,365.49393691406249,34.919311583491762,0.24684926725059783,0.020958888298356921,0.016917015641995388
32935,O2-P1705,9853,7697,True,100.0000000002907,176.39999999929441,"200 mm",360.82554371470991,361.33554371471138,51.254387380977974,0.29204031327680186,0.024299759048320692,0.036365440178062938
32937,O2-P676,32938,32939,True,99.999999999908241,1235.1999999950594,"1400 mm",356.40521137695322,356.48021137695309,19988.991216636572,0.74236834832838716,0.36032546253348474,0.2522997706900198
32943,O2-P1170,31271,32944,True,99.362313245009517,176.39999999929441,"200 mm",356.03365150556596,355.52680434570317,0.071540863444686867,0.039300971329079358,0.0011242273449942734,0.00073669230658855668
32945,O9-P580,32946,21269,True,100.00000000030676,176.39999999929441,"200 mm",368.59935439452971,369.10935439453124,0.69384434750624369,0.075806382922341431,0.0033078201010955559,0.010694160103840689
32947,O4-P799,6780,32948,True,100.00000000012211,176.39999999929441,"200 mm",415.50285252103436,416.01285252103503,371.7958725529781,0.57807241771569029,0.060674049067739946,0.061640791476019419
32949,O21-P897,31915,32950,True,99.999999998909445,176.39999999929441,"200 mm",334.36796508475572,334.87796508475009,122.60005330553813,0.41769815905977042,0.034693769413371579,0.03470303937806659
32951,O3-P1578,32952,20302,True,99.999999999671857,176.39999999929441,"200 mm",368.29476313318474,367.7847631331864,137.55019161595678,0.4327777981855615,0.036679753750709386,0.038174454939518085
32953,O7-P5,32525,32954,True,89.120954256791521,277.99999999888803,"315 mm",468.15708414627733,467.91645756978403,1613.1763515544244,0.6648054955867857,0.13084994366221314,0.13085245077662355
32955,O3-P3205,1016,32956,True,100.0000000002983,794.19999999682329,"900 mm",400.09339923905145,400.01839923905123,8910.4157191298655,0.61656091138582547,0.29449746751903078,0.29414917845843669
32957,O2-P1304,32958,8559,True,99.917694018097066,176.39999999929441,"200 mm",357.980875390625,357.47129515113272,8.9494551499567585,0.1633442626854478,0.011003386777683402,0.012801816701940244
32959,O19-P35,32960,32961,True,123.43486950517588,176.39999999929441,"200 mm",330.59885894512723,329.96921767578129,0.13917972607205417,0.04295540396598449,0.0016521658290243669,0.0010837547773538665
32967,O6-P56,32968,10951,True,78.93647046879407,313.19999999874716,"355 mm",450.408298703677,450.19517023341126,2308.3655482907611,0.7268386276641261,0.15096840133727379,0.15097080853045769
32969,O3-P1747,29225,32970,True,90.4928796812823,176.39999999929441,"200 mm",378.568834707202,379.0303483935765,31.191684145713808,0.24028887554838088,0.019762633645613564,0.021552981305208586
32971,O3-P1180,32972,21825,True,100.00000000055159,176.39999999929441,"200 mm",393.96034682616909,394.47034682617186,6.0315296145071917,0.14554243325522356,0.0091142999142772938,0.011081306031390646
32973,O3-P1127,32974,31004,True,100.00000000002942,176.39999999929441,"200 mm",388.533244189499,389.04324418949915,192.7870897086996,0.47821699403553081,0.043365121936971555,0.043675931453879532
32975,O9-P2233,8507,16767,True,95.710431635039768,176.39999999929441,"200 mm",372.63029491389568,373.11841811523436,3.0895328964646427,0.11865423985565629,0.0066669855192570335,0.00504561430515877
32976,O19-P17,32977,16589,True,100.00000000054615,176.39999999929441,"200 mm",317.23704677764886,316.72704677764608,92.8442641618607,0.38423177889594817,0.0303024336220046,0.030308964836718678
32978,O19-P11,32979,32980,True,99.999999999740112,176.39999999929441,"200 mm",314.39419107373533,313.88419107373664,164.86076740586429,0.45630419642708409,0.040135304546516738,0.045528738963786085
32982,O21-P808,32983,12027,True,100.00000000003003,176.39999999929441,"200 mm",341.39561904296846,340.8856190429683,8.8508793365361278,0.1628099929719044,0.010945572128935727,0.011026448142572639
32987,O1-P92,32988,32989,True,100.00000000043505,246.999999999012,"280 mm",339.12557049961288,338.75057049961123,1541.5330202819614,0.74497102376235835,0.12346558334876809,0.1235686021332915
32990,O18-P60,32991,27353,True,99.99999999945166,176.39999999929441,"200 mm",315.84950698242466,316.35950698242186,15.396521265446408,0.19481083759260517,0.014099502754267823,0.014474945408163749
32992,O21-P47,32993,32994,True,99.999999999964956,494.1999999980232,"560 mm",327.98198661074167,328.13698661074164,3324.2182557203209,0.63762568662999108,0.17404717068741798,0.17404918727944374
32995,O19-P12,32996,32979,True,100.00000000071381,176.39999999929441,"200 mm",314.90419107373896,314.39419107373533,159.09187725300961,0.45217806747370004,0.039392499232449744,0.040135304546516738
32998,O7-P388,32999,5958,True,81.105464259372837,176.39999999929441,"200 mm",476.08321532078429,476.49685318850703,119.17982974271432,0.41354528755271608,0.034253377962249441,0.034973653310677234
33001,O9-P2140,22176,33002,True,99.999999999582258,176.39999999929441,"200 mm",370.22838992126526,370.73838992126309,46.069034143859191,0.2698516604136475,0.023842492264604571,0.024329828524686858
33003,O4-P923,33004,33005,True,100.68060083963832,176.39999999929441,"200 mm",430.896623076342,431.41009414062415,7.3830436063279787,0.15438468966859453,0.010038235160748581,0.017712897294830603
33006,O3-P2815,33007,33008,True,99.999999999987864,882.39999999647034,"1000 mm",368.03650258789065,368.11160258789062,10772.269410204663,0.6446021503187277,0.29882803530812585,0.20200723729214407
33009,O9-P2839,6940,33010,True,100.00000000014974,176.39999999929441,"200 mm",381.14030477479332,380.63030477479253,135.69163223571553,0.43100654002480165,0.036436456918862173,0.036442270517495011
33011,O7-P176,30857,33012,True,95.523487989504332,176.39999999929441,"200 mm",481.16457769019331,480.67740790144683,73.214492455688941,0.35685412591098137,0.027059369856227391,0.027841548675410055
33013,O3-P2854,33014,30841,True,99.999999999469139,882.39999999647034,"1000 mm",381.45454350434591,381.37954350434637,9947.88688113738,0.63057902373787,0.29929057974935086,0.29968243446469967
33015,O1-P1120,33016,5564,True,72.302640202140836,176.39999999929441,"200 mm",326.94988036728051,326.58106459960942,3.5113015193004875,0.12250324182963369,0.0071115043983147885,0.0074408033162653049
33025,O9-P178,33026,33027,True,96.656964016195687,220.59999999911759,"250 mm",347.32342947665683,346.96096586159609,1107.2543206856158,0.68609910860678758,0.10834276914639894,0.10879447667642242
33028,O4-P219,33029,33030,True,100.00000000006727,176.39999999929441,"200 mm",426.95522207298825,426.44522207298792,3.8907332401256145,0.12895315699049936,0.0073610605001744028,0.024084408366776482
33031,O1-P1403,27148,25639,True,99.999999999855433,176.39999999929441,"200 mm",337.56978122538789,338.07978122538714,155.49756327819875,0.44913054274002051,0.038949257755435333,0.036236064899112685
33035,O11-P329,33036,33037,True,99.99999999978607,176.39999999929441,"200 mm",388.62432753905779,389.1343275390567,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0019751904320050805
33038,O2-P432,6618,6686,True,58.796613272838648,176.39999999929441,"200 mm",362.83350600585936,362.53364327816792,12.802806766898271,0.18213188768359348,0.013023229649715064,0.021415273958530254
33042,O7-P160,33043,33044,True,99.9286892261183,220.59999999911759,"250 mm",473.97501406120142,473.60028147660347,967.800290323586,0.66303162130664506,0.10023960278074305,0.10024387214223904
33047,O3-P81,16539,31708,True,99.99999999933587,555.79999999777681,"630 mm",366.39501640730134,366.27001640730214,5606.6296131854342,0.672551534393371,0.23308742594812168,0.23313024673555166
33048,O1-P1758,33049,23898,True,99.9999999994737,176.39999999929441,"200 mm",329.01665175781136,328.50665175781404,3.0663415193835251,0.11836989129670893,0.006644021804657332,0.0069894619748275908
33051,O14-P4,29746,32646,True,99.999999999907331,176.39999999929441,"200 mm",356.95654438260038,356.44654438260085,478.84599089229647,0.62190927677991759,0.069301461231985731,0.06980840249089508
33052,O4-P1331,17935,15656,True,77.432992220051688,176.39999999929441,"200 mm",425.54960097656249,425.94458666987697,56.16944978212544,0.31637429303717746,0.024493301922180872,0.021587024921265165
33053,O3-P820,33054,15811,True,100.00000000036101,176.39999999929441,"200 mm",380.80863286133,380.29853286132817,82.5562144043558,0.37035602704020826,0.028655729538316906,0.026155505150661184
33057,O2-P679,32890,16409,True,100.00000000013932,1235.1999999950594,"1400 mm",357.18528950195315,357.26038950195323,19968.069087249747,0.74251950189261051,0.37214730634838189,0.3602628573432074
33058,O21-P49,33059,33060,True,99.999999999918714,494.1999999980232,"560 mm",328.29198661074156,328.44698661074142,3323.5789489898661,0.63759225843790324,0.1740292757041263,0.17404515409539223
33061,O8-P229,33062,21229,True,72.0237014965477,176.39999999929441,"200 mm",436.01410903320317,436.381501934537,6.7250470611470563,0.15025566299964635,0.0095996491045143729,0.0073635341182645654
33063,O9-P596,33064,33065,True,99.9999999999698,176.39999999929441,"200 mm",374.04603829221088,374.55603829221076,11.671096047227451,0.17697538921158823,0.012472503590633691,0.012933251720718618
33066,O8-P56,31498,23327,True,71.051222191178269,176.39999999929441,"200 mm",441.81740498398875,441.45504375081373,70.878275868420985,0.3532935147637446,0.026644310706960442,0.026989059376824567
33067,O4-P222,33068,8997,True,85.2232345071853,176.39999999929441,"200 mm",428.1800378369299,427.74539934094327,0.12390457816380697,0.047249627673332087,0.0014344972305057207,0.0017628060199390827
33069,O3-P1011,33070,33071,True,100.00000000085625,176.39999999929441,"200 mm",397.01360000000136,396.503599999997,10.13690435427014,0.16953494585017126,0.011672739771055181,0.016164110335772319
33072,O2-P917,33073,31898,True,99.999999999708663,176.39999999929441,"200 mm",350.92280417339066,350.41280417339215,47.324228657405015,0.27223599888429695,0.024140650391675237,0.024320899200536737
33074,O1-P2511,19582,29621,True,100.00000000010368,176.39999999929441,"200 mm",345.42285404338395,344.91285404338345,94.1467841800525,0.38585231951238141,0.030507494688156087,0.030518788057687762
33076,O7-P40,32903,32749,True,99.934732242515977,176.39999999929441,"200 mm",485.26825174927905,484.75858461484222,105.63244946687583,0.39868049723107229,0.032304916316400048,0.032316745627055686
33079,O6-P403,32732,22286,True,89.500679128537243,176.39999999929441,"200 mm",463.19519829425695,463.65165175781249,6.5069509933474032,0.14880839487345113,0.00945009314421619,0.015806320810381219
33080,O2-P107,32322,12449,True,99.936085460987414,176.39999999929441,"200 mm",349.22646260262235,348.7167885667713,690.42057225202041,0.6846370612228404,0.085094170046193032,0.085204401326520324
33081,O3-P873,30587,22351,True,100.00000000040782,176.39999999929441,"200 mm",390.29552155672604,390.80552155672814,139.25710886884127,0.43438907337918781,0.036901851385979435,0.0369111917497204
33082,O19-P13,32925,32996,True,100.00000000046887,176.39999999929441,"200 mm",315.41419107374134,314.90419107373896,134.50172732304239,0.42986318685042263,0.036279873544122855,0.039392499232449744
33083,O1-P1686,1135,33084,True,100.00000000004329,176.39999999929441,"200 mm",350.5669532796349,350.05695327963468,33.768615976738118,0.24665609226882051,0.020494888186536751,0.024532516461708922
33087,O4-P773,22395,29638,True,99.999999999532378,176.39999999929441,"200 mm",417.63451064453369,418.14451064453129,3.98621819909019,0.12962074887123665,0.0074561258957088214,0.012398846885611537
33094,O21-P42,10332,33095,True,99.999999999672752,494.1999999980232,"560 mm",327.26588752639407,327.42088752639353,3468.3545079120609,0.64503511807624825,0.17804963350367239,0.1780895111567945
33096,O4-P1400,24113,9530,True,67.514771675218427,555.79999999777681,"630 mm",423.90597906784961,423.82158560325558,4106.0906787212443,0.61890233823163165,0.19663563566286538,0.19672100472528944
33097,O9-P531,33098,33099,True,99.999999999898719,176.39999999929441,"200 mm",378.12691274516419,377.61691274516471,0.8910237441880382,0.08370009621772366,0.0036597843893018721,0.0046811451025494423
33101,O3-P725,33102,31849,True,101.17444648143878,176.39999999929441,"200 mm",423.21609904309827,423.73208872015357,0.14496865195123931,0.043761659257651436,0.0016767975468255595,0.001982514203720274
33109,O3-P2924,21938,33110,True,100.00000000018979,176.39999999929441,"200 mm",372.88799166403578,372.37799166403477,80.5092006265094,0.367473826517398,0.028314970904701958,0.028327074998730477
33111,O7-P331,33112,33113,True,85.322931259099377,176.39999999929441,"200 mm",496.23011313927526,495.79496618985388,0.47742700216917666,0.06908164805402299,0.0027410583883633582,0.0029203111074981676
33114,O3-P1126,33115,32974,True,99.999999999542126,176.39999999929441,"200 mm",388.02324418950133,388.533244189499,195.67928185858844,0.48052295792973082,0.043675931453879532,0.044581621992766364
33116,O19-P28,1085,33117,True,100.00000000020808,176.39999999929441,"200 mm",323.95200520482763,323.44200520482656,10.310341961390508,0.17040505988922344,0.011766595324920991,0.011805284142541422
33118,O21-P348,33119,33120,True,100.00000000004371,176.39999999929441,"200 mm",338.20760756835767,337.69760756835745,0.647999972226754,0.074413553697011026,0.0031993786029645625,0.0033675778202847239
33121,O16-P6,33122,33123,True,99.9999999999346,246.999999999012,"280 mm",305.25357498497533,304.87857498497556,1401.9830355794575,0.72725059379661761,0.11683341186093334,0.11683882577466016
33124,O11-P323,33125,33126,True,100.000000000001,176.39999999929441,"200 mm",396.00007949218462,396.51007949218462,6.1664317971716658,0.14648931404735577,0.00921084085110534,0.014475311029015267
33129,O2-P1708,12688,7146,True,99.939163218268348,176.39999999929441,"200 mm",361.92528010906074,362.4349698414739,50.395738215316477,0.28842698005704387,0.024225622040130242,0.024231335717536575
33130,O21-P476,1254,33131,True,103.09319516959759,176.39999999929441,"200 mm",340.24778161121634,339.72190322265624,0.3621740466187427,0.059866440205176105,0.0025076213970880675,0.001800654307014992
33132,O2-P1512,11693,21658,True,100.0000000003932,176.39999999929441,"200 mm",364.8566643628518,365.36666436285384,37.292374619273446,0.25267482008674419,0.021576524108734604,0.023404308164213336
33133,O7-P58,22842,33134,True,99.999999999635989,176.39999999929441,"200 mm",499.69495488281063,499.18485488281254,62.758467917129572,0.34113034005765375,0.025100296121936108,0.022768018877597326
33135,O6-P88,33136,33137,True,99.939885922951021,277.99999999888803,"315 mm",470.18259925297167,469.91266162109378,1618.490442924066,0.66547529481825052,0.13108111596159916,0.10611811387581356
33138,O5-P287,33139,33140,True,99.999999999771774,176.39999999929441,"200 mm",438.99607182617069,438.48597182617192,5.2032968263863362,0.14109176015865607,0.0084255599320271855,0.0090539412483935117
33141,O9-P521,33142,33143,True,100.00000000003254,176.39999999929441,"200 mm",373.60069718392725,373.09069718392709,6.6054812357476722,0.1494619341962645,0.0095181678861760346,0.0098195064604675152
33144,O3-P2117,33145,33146,True,99.999999999778183,176.39999999929441,"200 mm",375.14404189453319,375.65404189453204,0.70025953669299013,0.0759988993323996,0.00332261156515616,0.0044861999251127873
33149,O8-P251,33150,33151,True,79.333464039514723,176.39999999929441,"200 mm",438.1358147425575,437.7312140759559,0.280831662197569,0.056387051389339742,0.0022019053079275945,0.014239317530450556
33152,O7-P243,4134,33153,True,99.882269086007284,176.39999999929441,"200 mm",480.24688904159422,480.75628861393284,543.56832370351992,0.64335578744373,0.074306038570701269,0.074306038570701269
33154,O3-P916,18818,29478,True,118.353649444365,176.39999999929441,"200 mm",387.40933140035,386.80572778818379,41.204924700578509,0.26107399853123758,0.022591478508801225,0.024316307365991583
33158,O21-P479,33159,33160,True,100.00000000080178,176.39999999929441,"200 mm",343.9619226562541,343.45182265625004,0.14400000075084859,0.0436313120178784,0.00167263477743341,0.0010837547773538665
33161,O21-P475,33131,33162,True,99.999999999117776,176.39999999929441,"200 mm",339.21802617187046,338.707926171875,0.59147698958913186,0.072666190334970515,0.003058089988690926,0.0021672048233536147
33173,O1-P1685,33084,33174,True,99.999999999982066,176.39999999929441,"200 mm",350.05695327963468,349.54695327963481,54.274160159472409,0.304988832487009,0.024532516461708922,0.031732869565613837
33175,O2-P342,31947,13727,True,100.00000000010715,176.39999999929441,"200 mm",359.35770644531249,359.86780644531308,227.88691038239637,0.5027172063815607,0.047134681999871919,0.044100305986580816
33176,O3-P2115,10495,33177,True,101.55207500324349,176.39999999929441,"200 mm",374.12404118876339,374.64195677127992,3.625548067348114,0.12324080582005922,0.0072369799107602634,0.0076863461047718415
33181,O1-P1451,28259,22181,True,99.946560083137314,176.39999999929441,"200 mm",340.75997880845705,341.26970626488111,33.03456025929745,0.24485031586623082,0.020290889918885332,0.022219349151938624
33184,O1-P1867,730,11690,True,99.999999999493042,176.39999999929441,"200 mm",332.32548964844017,332.83548964843754,3.608259561498266,0.1231258055722787,0.0072182889640619993,0.012741077086380424
33185,O4-P648,33186,33187,True,100.00000000000196,176.39999999929441,"200 mm",418.76533828124985,419.27533828124984,49.775293330189378,0.28322313709124458,0.024322729575731294,0.02030857597597616
33188,O1-P1143,33189,33190,True,100.00000000003681,176.39999999929441,"200 mm",325.8702633445514,326.38026334455157,8.4795985623405059,0.16076578635574892,0.010724471434993726,0.011013381171270554
33191,O21-P474,33162,33192,True,99.999999999790049,176.39999999929441,"200 mm",338.26407719726461,337.75397719726567,4.2625067509789005,0.13166069520965051,0.0077184083283256275,0.0059664593741536381
33193,O2-P158,33194,10206,True,64.672350494827555,176.39999999929441,"200 mm",360.49628540792105,360.16639174804692,12.679824254247244,0.1815962009053855,0.012964218217186333,0.023047759705874128
33195,O21-P669,29382,3146,True,99.947743920905282,176.39999999929441,"200 mm",339.74245131835431,339.23271782435774,0.42842740336737051,0.067589937691471813,0.0025870749525829322,0.0018040666736734549
33196,O4-P461,33197,27954,True,100.00000000019374,176.39999999929441,"200 mm",415.02704848632817,414.51704848632716,3.3243350155101417,0.12133905962143468,0.0068988447770752291,0.011540833532856374
33203,O1-P1684,33174,10116,True,60.847534386183376,176.39999999929441,"200 mm",349.54695327963481,349.23663085426523,102.11669993116912,0.39544225012753492,0.031732869565613837,0.031740786051877141
33204,O1-P856,33205,9516,True,100.00000000014919,176.39999999929441,"200 mm",339.39865971679768,338.88855971679692,8.9495143922832288,0.16335585354770435,0.011002908745452069,0.0085155049324376255
33206,O19-P27,33117,33207,True,99.999999999581377,176.39999999929441,"200 mm",323.44200520482656,322.93200520482867,10.382341895011507,0.17076394059927974,0.011805284142541422,0.014758798903285887
33208,O9-P474,33209,28286,True,100.00000000030687,176.39999999929441,"200 mm",365.43786513671864,364.92786513671712,23.557964040216092,0.22028678979768665,0.017315948867867116,0.02049188146599383
33210,O17-P84,23674,27082,True,100.00000000029937,176.39999999929441,"200 mm",317.36295546875,316.85295546874846,4.0619384368859954,0.13016313037161004,0.00752991090866955,0.01245846125190473
33215,O21-P1303,33216,13133,True,100.00000000027023,176.39999999929441,"200 mm",360.16460097656108,360.67460097656249,12.705716568741444,0.18169955578842237,0.01297713757758563,0.017339542767474868
33217,O9-P900,15059,10878,True,71.250295530947184,176.39999999929441,"200 mm",358.01944590490154,358.38282241210936,8.7263422824529986,0.16213005627783905,0.010872003990455245,0.0084127739891746382
33218,O19-P15,16590,32924,True,99.999999999767,176.39999999929441,"200 mm",316.43419107373796,315.92419107373911,112.52252343369767,0.40754132990879643,0.0332450410725016,0.035143380868575477
33219,O3-P1626,18265,32871,True,99.999999999522018,176.39999999929441,"200 mm",374.16334731445318,374.67334731445078,1.6165190166584187,0.097809581989390951,0.0049140611976581676,0.0035774981238091037
33220,O21-P480,33221,33159,True,99.999999999977462,176.39999999929441,"200 mm",345.176064501953,344.66596450195317,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
33222,O15-P159,33223,33224,True,100.00000000104909,176.39999999929441,"200 mm",341.35499038085936,341.86509038086473,2.29703348468517,0.11024447884491771,0.0043337999001318711,0.00433410477341955
33225,O10-P74,33226,33227,True,100.00000000024541,277.99999999888803,"315 mm",378.52171382249333,378.25171382249266,1402.9349959664123,0.64161875684486891,0.12081126680422469,0.12081470954466507
33231,O1-P783,335,22476,True,100.00000000002051,176.39999999929441,"200 mm",336.23008685282849,335.72008685282839,37.627615552015747,0.25350200433345749,0.021660644155827379,0.022256002074569081
33235,O12-P202,33236,33237,True,99.9999999999973,176.39999999929441,"200 mm",396.29204095384523,395.78204095384524,197.42669352016671,0.48188831790156295,0.043863715231594061,0.043871450042900093
33238,O4-P32,33239,33240,True,169.59882125197058,794.19999999682329,"900 mm",405.19555246173019,405.32275157766918,8173.3638893844727,0.60255104707682872,0.28123290653341254,0.28126268305891006
33241,O4-P747,32302,30187,True,99.999999999987551,176.39999999929441,"200 mm",415.32957786122955,414.81957786122962,46.9683053170714,0.27155489947050682,0.02405709807882395,0.024329801273443266
33242,O21-P734,8922,10502,True,35.076738042138039,176.39999999929441,"200 mm",334.03306044921879,333.85416908520386,0.67202750632679586,0.0751471798827436,0.0032568307533990476,0.0024127589665449809
33244,O2-P677,32939,32889,True,100.0000000003639,1235.1999999950594,"1400 mm",356.48021137695309,356.55531137695334,19986.772308969918,0.74270895253776936,0.372291628934442,0.36032546253348474
33248,O7-P495,33249,33250,True,100.00000000053997,176.39999999929441,"200 mm",527.4143152343778,526.904215234375,0.14400000075084859,0.0436313120178784,0.00167263477743341,0.0010837547773538665
33251,O9-P1118,33252,33253,True,99.99999999990473,313.19999999874716,"355 mm",369.96801926657332,369.69801926657357,1587.4866913877743,0.65863297991776215,0.1224028120999464,0.12240580065299358
33255,O1-P52,17097,33256,True,100.00000000001688,882.39999999647034,"1000 mm",328.26002725525518,328.33502725525517,10908.736898176245,0.64646155716862352,0.31430160026676013,0.31440224819309109
33257,O7-P48,33258,18026,True,86.213608086682683,176.39999999929441,"200 mm",488.98046212802615,488.5407727267841,96.775302406126642,0.38907490623462543,0.030917130839948345,0.031180480045204906
33259,O10-P405,33260,33261,True,100.00000000012011,176.39999999929441,"200 mm",381.57768998451257,382.08768998451325,54.4889637210509,0.30581000329264557,0.024553801953890786,0.024551258504488919
33262,O4-P1013,33263,33264,True,102.23377520154665,176.39999999929441,"200 mm",430.62528513905022,431.14667739257811,0.073608319171787451,0.039544924461337942,0.0011410884132654414,0.00073669230658855668
33265,O9-P11,33266,33267,True,100.00000000075576,441.19999999823517,"500 mm",342.68601082308936,342.84101082309058,2926.5528450691195,0.62042680913080372,0.17065291929313256,0.17065517206260278
33268,O9-P863,33269,33270,True,99.999999999858574,176.39999999929441,"200 mm",350.73148287862648,350.22148287862723,114.15041142307034,0.40974700922673285,0.033453383642568883,0.0334626536072639
33271,O9-P622,33272,17531,True,99.999999999962128,176.39999999929441,"200 mm",371.39877211914279,370.88877211914297,6.9082585128595717,0.15142578597893924,0.0097242293000610221,0.01031985746030167
33276,O3-P1632,33277,33278,True,100.00000000010014,176.39999999929441,"200 mm",377.22334731445261,377.73334731445311,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00332261156515616
33279,O21-P437,8202,12469,True,100.00000000041226,176.39999999929441,"200 mm",336.25974576931685,335.74974576931476,47.633241189377948,0.27283172923579319,0.024212484669782212,0.019806655758698534
33280,O2-P1148,33281,21810,True,100.00000000098217,176.39999999929441,"200 mm",370.18235112305183,369.67225112304686,2.951793917782632,0.11694238940583521,0.0065292452439926962,0.0049646747052868112
33283,O4-P834,33284,33285,True,100.00000000001809,176.39999999929441,"200 mm",433.50360000000006,434.01360000000011,3.3963352339500186,0.12177293575374028,0.0069821450159232952,0.0064043181628244987
33287,O3-P1818,6475,33288,True,99.999999999507423,176.39999999929441,"200 mm",393.3100270019545,393.820027001952,14.081901002072971,0.18701249456589969,0.013644414934570529,0.023627259671782589
33289,O19-P33,33290,32756,True,100.00000000058837,176.39999999929441,"200 mm",326.78308964844047,326.27298964843749,0.28317972682290282,0.056556440577371914,0.0022097583498894152,0.00663923977914128
33291,O21-P340,11604,33292,True,100.00000000019556,176.39999999929441,"200 mm",334.26277329253855,333.75277329253754,1.2049177156936597,0.090124031859738454,0.00426310506464756,0.016102960816090146
33293,O12-P272,33294,33295,True,99.999999999759623,176.39999999929441,"200 mm",429.708118192825,429.1981181928262,6.2090156371489709,0.14678475386242795,0.0092411056280505745,0.011512948697851456
33296,O4-P1043,23437,18203,True,81.353046742994408,176.39999999929441,"200 mm",417.41754411138976,417.00264357300051,453.13299836322091,0.61219373609949479,0.067295606196195845,0.067962571299347921
33297,O12-P24,33298,33299,True,100.00000000024865,176.39999999929441,"200 mm",395.32146082737631,395.83146082737761,229.99504401275237,0.50393170346910066,0.0473636605741488,0.049234453904825691
33300,O12-P427,33301,33302,True,100.00000000051291,176.39999999929441,"200 mm",422.52417497424722,423.03417497424982,45.92235014351786,0.26957553264650436,0.023807049751376964,0.02382446329603188
33303,O10-P127,33304,33305,True,99.999999999976822,277.99999999888803,"315 mm",382.58391844800417,382.31391844800424,1351.0360930873521,0.6350294061545062,0.11832890560674314,0.09664447338619743
33306,C-1537,10142,26961,False,100.00000000054587,176.39999999929441,"200 mm",352.61640306448805,353.12640306449089,NaN,NaN,NaN,NaN
33307,O9-P1114,33308,33309,True,100.00000000021883,313.19999999874716,"355 mm",368.95888616450162,368.68888616450107,1587.755888519257,0.65866393733043482,0.12241399419356673,0.12241649222422929
33310,O21-P1304,12844,33311,True,99.999999999857963,176.39999999929441,"200 mm",359.50359999999847,360.01359999999772,61.75562292883852,0.33819040323350918,0.024971879178385486,0.033418508863582767
33312,O10-P412,4957,33313,True,99.999999999911054,176.39999999929441,"200 mm",384.72563914720757,385.23563914720711,10.490107104688141,0.17129862816522423,0.011862895542430646,0.016698719555206337
33314,O9-P725,33315,13300,True,72.684077865671554,176.39999999929441,"200 mm",342.01984298990948,342.39053178702443,417.70076443859523,0.598912206693108,0.064396064794321153,0.064449009418745346
33316,O19-P7,41,33317,True,99.999999999904574,176.39999999929441,"200 mm",312.55085962896959,312.04085962897011,383.46734000402148,0.58325952841794992,0.061659136104830377,0.06225119208122358
33318,O9-P3177,33319,4948,True,52.671927975629508,176.39999999929441,"200 mm",370.08503493546084,369.81640810278515,39.926675807831522,0.25848095186998737,0.022260387253850333,0.022272443658202568
33323,O3-P524,26122,18007,True,99.999999999687688,176.39999999929441,"200 mm",406.24704970703129,405.73704970703284,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0014077211804744284
33324,O9-P518,33325,33326,True,99.99999999995255,176.39999999929441,"200 mm",372.07069718392643,371.56069718392666,7.9408038440338267,0.15770058464875336,0.010393760561984629,0.010742945507211742
33327,O4-P851,13084,33328,True,96.991275154198291,176.39999999929441,"200 mm",420.55019868662583,421.04485418991226,24.985597016260854,0.22424388837107861,0.017806758526038823,0.01803954546160761
33329,O4-P534,521,33330,True,74.670980466109,176.39999999929441,"200 mm",422.93326796875004,423.31416464010766,0.053763105518126166,0.037028319809182114,0.00096673907284080239,0.00069937265105825264
33334,O7-P55,33335,11264,True,67.690059696748818,176.39999999929441,"200 mm",497.31819729724748,496.97291030273436,63.289529802918565,0.34228550210423775,0.025187627273898738,0.022859646642299537
33336,O1-P2234,32482,14561,True,99.999999999548038,176.39999999929441,"200 mm",336.92895412758253,337.43895412758019,685.79857708282111,0.68344382010526938,0.084765747142177134,0.085032682156902933
33337,O4-P694,4817,1618,True,100.49300567132407,176.39999999929441,"200 mm",421.01742806201031,420.5049137330866,151.95166395542054,0.4460608536615871,0.038508069205438152,0.035789292115116222
33338,O3-P565,33339,28093,True,101.50720340734797,176.39999999929441,"200 mm",416.34260757354605,415.82492083616853,369.22067242072757,0.57689011343053054,0.06045670223260266,0.060518131077531651
33340,O3-P1831,23555,5696,True,60.795371274832462,176.39999999929441,"200 mm",392.18446879505547,391.87441240155385,29.354884927695444,0.23567854649960246,0.019212748968678077,0.019225609284716259
33344,O21-P1139,20170,5525,True,84.428834857465731,176.39999999929441,"200 mm",342.93444856988208,342.503861512109,349.69564114775591,0.56947370566592459,0.058656371534105321,0.059005382752654538
33345,O3-P3331,33346,28956,True,100.00000000006271,176.39999999929441,"200 mm",396.15259780273436,395.64259780273403,3.44742889234218,0.12208906834641466,0.0070402940601392069,0.0053149638936136169
33348,O4-P633,2965,18641,True,83.103860010118368,176.39999999929441,"200 mm",427.94751278991163,427.5236,1.7145401453155802,0.099273155442976865,0.0050612604931199344,0.024489452684023586
33349,O3-P75,33350,33351,True,100.00000000036349,555.79999999777681,"630 mm",363.44492866210987,363.31982866210944,5662.8401908134365,0.67436007225530714,0.23432657632921489,0.16554963340825496
33352,O9-P523,27356,33353,True,100.00000000004411,176.39999999929441,"200 mm",374.6206971839274,374.11069718392719,5.5909000008001311,0.14232213563743773,0.0087917082086557147,0.009117520670629254
33354,O6-P71,10404,17214,True,87.089377574788813,313.19999999874716,"355 mm",457.39863291752806,457.16349159807612,2049.8078282468377,0.7044542382023008,0.14111017313059984,0.14156203508433698
33358,O1-P2450,29963,18813,True,100.00000000000144,705.79999999717688,"800 mm",346.64995119253246,346.73495119253244,6469.7298644613638,0.59731724591062019,0.2462822964201288,0.19850407176097162
33359,O3-P279,33360,33361,True,99.999999999246171,277.99999999888803,"315 mm",390.82113452148411,390.55113452148618,1623.1143338477123,0.66588457216137842,0.13130832774691653,0.13292909545951609
33362,O3-P993,12974,25558,True,99.999999999530857,176.39999999929441,"200 mm",392.48359999999832,392.99359999999592,71.379876089545931,0.354065051971129,0.0267339877368089,0.028597348290796226
33370,O3-P278,33361,674,True,99.876403763446589,277.99999999888803,"315 mm",390.55113452148618,390.28146823132488,1658.1210438126054,0.66960520261074008,0.13292909545951609,0.13324355664306531
33374,C-18965,27690,28469,False,99.9999999998937,176.39999999929441,"200 mm",361.81562270507811,362.32572270507757,NaN,NaN,NaN,NaN
33375,O3-P2814,33376,33007,True,100.00000000022114,882.39999999647034,"1000 mm",361.5386472062562,361.61364720625636,10877.955679046585,0.64597147080462236,0.31377485189563376,0.31377913942462549
33379,O4-P412,13981,8016,True,46.407315401822672,176.39999999929441,"200 mm",409.32400094216342,409.08732363361418,73.70491410551908,0.35759114487653593,0.027145667731870514,0.027222012090791871
33381,O8-P68,33382,33383,True,100.00000000035955,176.39999999929441,"200 mm",446.59329369360961,446.0832936936078,47.373582072457104,0.27233085137934626,0.02415216858396654,0.024367035555937007
33384,O1-P2089,159,27328,True,103.29349452758414,176.39999999929441,"200 mm",346.62808496978295,346.10128814769223,209.82175586092666,0.49085840989842644,0.045205289411725622,0.045237473130407081
33385,O16-P9,33386,16938,True,100.00000000000955,246.999999999012,"280 mm",306.22465162758635,305.84965162758635,1401.5728234825667,0.72719449256989632,0.1168139181380176,0.11682124872254369
33387,O9-P519,33388,33325,True,100.00000000006588,176.39999999929441,"200 mm",372.58069718392682,372.07069718392643,7.4956963079384424,0.155067405989502,0.010111173114221009,0.010393760561984629
33393,O7-P346,33394,17024,True,89.224268575707612,176.39999999929441,"200 mm",491.42419245668646,490.96914868695035,6.8421947742784806,0.1510027558415665,0.00967966443304119,0.012160969644833571
33395,O9-P1126,33396,33397,True,100.00000000042074,313.19999999874716,"355 mm",371.97877714509707,371.70877714509589,1586.9504845337863,0.65857128310236512,0.12238052966643648,0.12238352730323153
33403,O1-P1519,13094,20101,True,99.999999999785075,1235.1999999950594,"1400 mm",346.50530581325376,346.43030581325388,30403.372519307319,0.83051245925550432,0.47103509302327695,0.46746783256717744
33405,C-19118,30593,29891,False,99.999999998691138,176.39999999929441,"200 mm",357.29244887696149,357.80244887695477,NaN,NaN,NaN,NaN
33406,O4-P657,30859,14120,True,100.00000000074616,176.39999999929441,"200 mm",423.13817275390244,423.64817275390629,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0034913606330892024
33407,O3-P635,6071,33408,True,100.0000000003587,176.39999999929441,"200 mm",432.48261357422064,431.97251357421874,0.77865600386427569,0.079071899436924359,0.0034737838648398588,0.0025899082303150775
33409,O7-P43,33410,32633,True,99.963724599183919,176.39999999929441,"200 mm",486.79693547956015,486.28712048410432,102.09699502196457,0.39541914107300463,0.031729899180062374,0.031748391419776117
33411,O12-P21,33412,33413,True,99.999999999897838,176.39999999929441,"200 mm",393.79146082737708,394.30146082737656,363.66319534553639,0.57629236648701165,0.059835246706248249,0.0599872859361187
33414,O4-P1467,33415,33416,True,99.999999999986159,176.39999999929441,"200 mm",438.31289565429643,438.82289565429636,8.2615013552653433,0.15953989824840512,0.010592048558635164,0.010835214811606831
33420,O2-P675,3265,32938,True,99.999999999176993,1235.1999999950594,"1400 mm",356.12220966796872,356.19730966796817,19996.081921577636,0.74280284215554659,0.36031645145560387,0.25234546194177476
33421,O1-P2594,33422,33423,True,100.00000000009651,176.39999999929441,"200 mm",352.46280898437504,351.95280898437454,71.19761935071,0.35378516353237593,0.026701440668212884,0.027532823878636817
33424,O9-P514,27155,33425,True,100.00000000007437,176.39999999929441,"200 mm",370.43485895652748,369.92485895652709,9.1666927736603423,0.16450979837207644,0.011129524835988693,0.011382696837232344
33426,O4-P61,2346,33427,True,100.00000000018188,705.79999999717688,"800 mm",410.7693925789394,410.68439257893931,7131.1486747868212,0.6131585754611264,0.26564167070495048,0.26585724620925433
33428,O3-P1469,31800,33429,True,99.9999999993361,220.59999999911759,"250 mm",381.36860025872471,381.74360025872221,575.11156320726559,0.57490851200455706,0.075572876215283372,0.075577772355381961
33430,O11-P53,33431,33432,True,99.999999999701345,220.59999999911759,"250 mm",385.6879826177879,385.312982617789,1053.2477034295869,0.677367374153507,0.1052494350675978,0.10525030710739273
33433,O2-P1344,10657,10022,True,99.999999999600675,176.39999999929441,"200 mm",369.74057998046874,370.25067998046671,26.507735174332403,0.22834064048391586,0.018311831939293675,0.014837785497367128
33434,O3-P258,14859,33435,True,100.00000000017741,313.19999999874716,"355 mm",380.65113243612694,380.92113243612744,2288.1423689858429,0.72520377106108136,0.150201905608778,0.15043456764281365
33436,O1-P243,33437,33438,True,99.999999999500787,176.39999999929441,"200 mm",326.7619923339883,327.27199233398574,0.21599999667597797,0.05102732222668728,0.0019751904320050805,0.0022261011477648848
33439,O4-P1149,33440,33441,True,81.3148632527969,176.39999999929441,"200 mm",425.4352925254384,425.84999832802765,50.845414815840911,0.290317307984621,0.024264804786540767,0.024591317832568304
