id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
33442,O7-P8,8148,32524,True,86.47395481204542,277.99999999888803,"315 mm",468.72667569409396,468.49319601610142,1596.748472652522,0.66306962770764932,0.13008149492792662,0.13084518377833251
33445,O9-P1119,33446,33252,True,99.999999999999417,313.19999999874716,"355 mm",370.23801926657336,369.96801926657332,1587.4147985460511,0.65862469553972292,0.1223998235468992,0.1224028120999464
33448,O3-P3146,13654,5881,True,100.00000000074355,794.19999999682329,"900 mm",389.54895419921939,389.47385419921881,9121.3513583272979,0.62080585576108693,0.28593063941116265,0.19107004151420726
33449,O11-P55,33450,33451,True,100.00000000021255,220.59999999911759,"250 mm",386.43798261778909,386.06298261778829,1053.1036990052428,0.67734317504923469,0.10524118702453747,0.10524531104606764
33452,O3-P568,11507,28307,True,99.2047543357614,176.39999999929441,"200 mm",417.87644782302107,417.37050357590869,211.97296321972883,0.4923350639489163,0.045437088489714214,0.055412369871361174
33453,O21-P945,16023,33454,True,99.9999999995476,176.39999999929441,"200 mm",339.29928207529429,339.80928207529195,6.77243009920624,0.15055278330807079,0.009632365357914353,0.024033171486950684
33455,O1-P1848,1535,17296,True,103.96888671208556,176.39999999929441,"200 mm",330.546421406577,331.07666272880869,18.608974014409082,0.20539225928558208,0.015469288784327394,0.016698719555206337
33456,O1-P2444,19315,20879,True,99.999999999927041,705.79999999717688,"800 mm",343.84097154428088,343.75597154428095,6574.7937425355913,0.59990800346741224,0.25230000686746429,0.24424314036467021
33457,O9-P1371,33458,33459,True,100.00000000006891,176.39999999929441,"200 mm",372.5421568208601,373.05215682086043,42.431477827826789,0.26206340034705544,0.022990965843292646,0.023008422535749914
33460,O9-P862,33270,12377,True,100.00000000001556,176.39999999929441,"200 mm",350.22148287862723,349.71148287862712,114.2224045210383,0.40984249758413166,0.0334626536072639,0.033466496032610288
33461,O3-P1058,11388,33462,True,69.880780102859546,176.39999999929441,"200 mm",394.89958253796271,394.54319055943813,21.045262283841055,0.21384495917240742,0.016363767707413324,0.016698719555206337
33463,O2-P671,33464,32569,True,100.00000000127633,1235.1999999950594,"1400 mm",354.48058979492095,354.5555897949219,20016.112754719812,0.74264282285342165,0.36056305704261044,0.25247452383142371
33465,O4-P785,30368,33466,True,49.009484109623628,176.39999999929441,"200 mm",420.94495298710495,420.69500461814584,31.400918928604064,0.24080941063517514,0.019823780894358774,0.016140701517527292
33467,O12-P142,33468,33469,True,100.00000000003249,176.39999999929441,"200 mm",404.75654334544754,404.24654334544738,65.331945464810445,0.34359516053425387,0.025676966500384993,0.025688809436662432
33470,O9-P660,24178,15787,True,99.999999999780144,176.39999999929441,"200 mm",372.34757732528595,371.83757732528704,15.47824263698614,0.19509323314576479,0.014136316913422863,0.015909632545773246
33474,O19-P18,33475,32977,True,99.999999999872756,176.39999999929441,"200 mm",317.74704677764822,317.23704677764886,92.772261949688684,0.38414170445226792,0.030291058498742151,0.0303024336220046
33479,O4-P640,31402,15047,True,100.00000000083196,176.39999999929441,"200 mm",415.31356404422934,415.82356404423359,74.65183433762185,0.359004394367033,0.027311498361935187,0.02766057997953035
33481,O3-P268,6823,1366,True,40.703151806730546,277.99999999888803,"315 mm",387.54173535560813,387.43179614257821,1722.7820198020133,0.676261918375158,0.13589067885930056,0.10964605078741062
33483,O6-P390,12321,31733,True,99.999999999900623,176.39999999929441,"200 mm",464.07415995607397,464.58415995607345,53.350048223060845,0.30158963953906603,0.024432079732515787,0.021034317469681
33484,O12-P41,3080,33485,True,100.00000000026238,176.39999999929441,"200 mm",403.55094162669309,404.06094162669444,172.20951369263005,0.46358267656433627,0.04092913781420867,0.040933320880099947
33486,O3-P137,11601,18986,True,107.446338974844,246.999999999012,"280 mm",382.70249524284532,382.29957147168966,1690.540340611791,0.76180429857808041,0.13049223475508434,0.13086898319773568
33487,O12-P274,33488,33489,True,100.00000000018026,176.39999999929441,"200 mm",430.72811819282452,430.21811819282362,6.06501576990697,0.14577906488671508,0.0091383587882288252,0.0091898761287699179
33490,O2-P584,33491,17243,True,99.999999998799566,176.39999999929441,"200 mm",352.37078242109493,351.86078242110108,65.128953911709786,0.34317512803367162,0.025643583726985508,0.026045348811253779
33492,O3-P237,33493,6717,True,65.746096519519639,176.39999999929441,"200 mm",374.19422377929686,373.85891868704726,0.047337191120532841,0.036280622898029947,0.00090017712973418287,0.001252526057889107
33494,O1-P129,33495,33496,True,100.00000000102916,882.39999999647034,"1000 mm",319.49941173254922,319.42441173254844,10492.075736310966,0.63970978906670362,0.30694183874253023,0.30524877348068263
33497,O2-P991,7910,26128,True,99.9999999996005,176.39999999929441,"200 mm",357.49726333007811,358.00736333007609,43.165048213900619,0.26365754359223675,0.023166402536723293,0.023515361523722297
33498,O2-P491,823,10845,True,74.201459125911867,176.39999999929441,"200 mm",348.9902222722144,348.61179483067224,29.287052463886553,0.23550664565528978,0.019191985791998382,0.021522995853510161
33499,O3-P2383,885,33500,True,95.988902448491061,176.39999999929441,"200 mm",370.81631538243494,371.30585878492224,94.006981403785858,0.38567914694336974,0.030485550624254096,0.030544815266254532
33501,O3-P1881,27657,33502,True,99.999999999274323,176.39999999929441,"200 mm",394.86845388538353,394.35845388538723,80.883484530946888,0.36799995719286782,0.02837784406554129,0.02923215465557347
33503,O3-P1316,33504,25566,True,86.7776094475604,176.39999999929441,"200 mm",402.25075543207066,402.69332124025323,18.525762470503512,0.20512904860788156,0.015435706168474905,0.016698719555206337
33505,O8-P250,33151,33506,True,89.1335579162521,176.39999999929441,"200 mm",437.7312140759559,437.27663293058305,15.708179195151359,0.19588328303126742,0.014239317530450556,0.017167730489441878
33507,O3-P1103,37769,5948,True,79.93892726445111,176.39999999929441,"200 mm",390.91294949955653,390.50526097050783,100.88130602597059,0.3939899768562744,0.031546137231714545,0.032039729923138027
33509,O9-P1103,33510,15596,True,99.999999999651578,313.19999999874716,"355 mm",366.482369387529,366.21236938752992,1588.6789751077104,0.65877010817530512,0.12245234577704772,0.12245395360041962
33511,O9-P3196,3298,33512,True,99.999999999804814,176.39999999929441,"200 mm",377.24658758384396,377.75658758384293,4.1592191788717132,0.13087582306042239,0.0076226889029450146,0.0079954166516981451
33513,O2-P288,11301,31724,True,100.00000000006237,176.39999999929441,"200 mm",360.19849649884458,359.68849649884424,113.48074527885022,0.408854658172944,0.033367156165971711,0.035710202193403033
33515,O4-P795,32620,8661,True,88.955545275686134,176.39999999929441,"200 mm",413.89391270807118,414.34758598897724,406.86040302850654,0.59286962495333029,0.06363352957989396,0.063891458058612807
33516,O21-P473,33192,13290,True,100.00000000011241,176.39999999929441,"200 mm",337.39643193359433,336.88633193359379,4.7277640833651153,0.13540967603605197,0.008120759882065353,0.0062846079916013325
33517,O2-P1917,33518,33519,True,74.25726778168665,176.39999999929441,"200 mm",362.77939833984379,362.40068627415718,23.863130378070469,0.22114465894463708,0.017422215092251846,0.023018194377514404
33523,O4-P788,2346,12041,True,100.00000000068077,176.39999999929441,"200 mm",419.29765761718403,419.80765761718749,36.869352508558762,0.25163220567602124,0.021469317716445967,0.017487905350397442
33524,O9-P3036,33525,33526,True,99.999999999934559,176.39999999929441,"200 mm",381.50352629279905,382.0135262927987,88.693172574470566,0.37895364904023188,0.029639526683210675,0.029926166617990035
33527,O12-P242,33528,33529,True,99.99999999999811,176.39999999929441,"200 mm",414.67664104572475,414.1666410457247,28.869870279431272,0.23444639060624217,0.019063575661258658,0.021175088310326398
33532,O4-P647,31974,33186,True,100.00000000017116,176.39999999929441,"200 mm",418.17597426757811,418.68607426757904,54.218946311201769,0.30478958956166791,0.024526369035342093,0.024600860309699234
33534,O9-P522,33353,33142,True,99.999999999994472,176.39999999929441,"200 mm",374.11069718392719,373.60069718392725,6.0360075368955162,0.14557413553521992,0.009117520670629254,0.0095181678861760346
33535,O3-P100,33536,33537,True,100.00000000011588,555.79999999777681,"630 mm",370.92264221346369,371.0476422134638,5344.7331779057067,0.66403097891010643,0.22696330847830956,0.22697146568389126
33538,O9-P507,33539,11393,True,84.555114386394834,176.39999999929441,"200 mm",367.00005053649284,366.56881945312227,11.63039087256457,0.176784993856653,0.012452118524958828,0.012477096560647327
33540,O7-P350,32550,28457,True,99.999999999484317,176.39999999929441,"200 mm",492.25976455078387,492.76976455078125,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0019751904320050805
33541,O9-P1120,33542,33446,True,100.00000000007921,313.19999999874716,"355 mm",370.50801926657357,370.23801926657336,1587.3427598770629,0.65861641116168379,0.12239682591010415,0.1223998235468992
33544,O4-P218,33030,33545,True,99.999999999708535,176.39999999929441,"200 mm",426.44522207298792,425.9352220729894,47.084256221280569,0.27177627040561037,0.024084408366776482,0.024096909874774045
33546,O22-P114,5742,13806,True,100.00000000055674,176.39999999929441,"200 mm",345.39927138671874,345.9093713867216,1.8390190963477471,0.10067797521546923,0.0052550872341008579,0.0039243769325472922
33547,O12-P403,33548,33549,True,99.999999999834913,176.39999999929441,"200 mm",410.84647530187425,411.35647530187339,51.941689510078206,0.29678346488664242,0.02425318667302296,0.024263040268518225
33550,O3-P2846,33551,28288,True,99.999999999497035,882.39999999647034,"1000 mm",377.75801344013456,377.68301344013497,10435.676749856379,0.63878208406628267,0.30690365066651082,0.30699768562439694
33552,O1-P986,33553,33554,True,99.999999999878682,176.39999999929441,"200 mm",324.15022719726517,323.6402271972658,19.304406013541907,0.2075747568790054,0.015746263611379666,0.015774568569723285
33555,O8-P34,8875,33556,True,75.1681556359817,176.39999999929441,"200 mm",432.27385170755963,431.89049411381603,169.6728848720139,0.46197336346024553,0.040602518034143734,0.0409545405151098
33557,O12-P249,33558,33559,True,99.97274514500586,176.39999999929441,"200 mm",417.97824466285931,417.46838366261977,25.008904314625013,0.22430736560105413,0.017814638677310677,0.017838957005810566
33560,O3-P879,33561,32680,True,100.0000000000072,176.39999999929441,"200 mm",392.84497041457178,393.35497041457177,77.069518237991019,0.36255552208151448,0.027730245512834841,0.028338175338620049
33562,O3-P2926,3605,21937,True,100.00000000010616,176.39999999929441,"200 mm",373.79463125583754,373.28463125583693,70.173296740522318,0.35220241130699853,0.026517749118911003,0.026527825266228929
33563,O9-P505,11394,33564,True,101.05529034918513,176.39999999929441,"200 mm",366.21544493369959,365.7000629529187,11.753038438215938,0.17735763332111462,0.012513414520075306,0.012549220383217463
33565,O12-P200,33566,33567,True,99.999999999619021,176.39999999929441,"200 mm",395.27204095384366,394.7620409538456,197.57067971610257,0.48199993899514326,0.043879189396080057,0.044542162192045993
33568,O12-P246,33569,13930,True,76.699527103177971,176.39999999929441,"200 mm",416.44838366261882,416.05721607439261,25.208127144341731,0.22484864796793769,0.0178818277538538,0.017898947212171622
33570,O1-P62,33571,7926,True,82.455934792245927,882.39999999647034,"1000 mm",330.44134643846377,330.50318838955792,9705.603046403352,0.62638044281163463,0.29403072638629268,0.29203689823267448
33574,O7-P17,1340,11375,True,67.139390164604009,176.39999999929441,"200 mm",473.96247251459812,473.62006162475865,411.73927292528248,0.59667640566730107,0.063892906916397083,0.064280637610215768
33577,O7-P315,15301,33578,True,99.974442833469951,176.39999999929441,"200 mm",492.31916002904654,492.82902968749721,51.525083799030504,0.29318308509131846,0.024322525191404355,0.03731808688059475
33581,O2-P434,31958,1896,True,75.510378775852885,176.39999999929441,"200 mm",362.18124572154585,361.796142789789,42.652073466093306,0.26253700879245678,0.0230443533004252,0.018763224944547366
33582,O2-P196,16192,11312,True,100.00000000074223,313.19999999874716,"355 mm",350.67387885742193,350.94397885742393,2470.9537618248032,0.73933052503741137,0.15711333875718972,0.15856953620974071
33583,O7-P337,33584,18773,True,99.974899099760066,176.39999999929441,"200 mm",498.86796035156254,499.37793231187038,0.071981927727602993,0.039353897785927162,0.0011278356509328298,0.00073669230658855668
33585,O12-P423,33586,33587,True,99.999999999271239,176.39999999929441,"200 mm",420.48417497424839,420.99417497424469,46.210354435103895,0.2701180504030955,0.02387652906785025,0.0238938267947199
33588,O4-P1150,33441,29710,True,82.94218843061384,176.39999999929441,"200 mm",425.84999832802765,426.27300348902378,39.95235052070349,0.25853314708513325,0.022267116040080446,0.024264804786540767
33589,O9-P1398,33590,11240,True,86.023227399181849,176.39999999929441,"200 mm",377.25562514648442,377.6944296294476,0.18165678567215562,0.0472697390910719,0.0018516518868580019,0.0012919911101512136
33591,O7-P325,21576,10351,True,99.99999999992275,176.39999999929441,"200 mm",493.93753680924129,493.4275368092417,4.5460385317352809,0.1338671103111628,0.00797056635621398,0.0079918876156530576
33592,O12-P250,33593,33558,True,99.97520195442037,176.39999999929441,"200 mm",418.48811819282685,417.97824466285931,24.936922609412157,0.22411119298248636,0.017790287420224777,0.017814638677310677
33594,O4-P1237,30448,33595,True,100.00000000113502,176.39999999929441,"200 mm",424.9663468521145,425.47634685212023,22.964825310489932,0.21859866609724968,0.017107269063660384,0.01824106613702918
33596,O3-P1630,32831,33597,True,100.00000000005791,176.39999999929441,"200 mm",376.20334731445217,376.71334731445245,1.3285191397649803,0.092531043365021451,0.0044717014119207907,0.0045875101134364524
33603,O1-P1631,33604,33605,True,99.9999999995611,176.39999999929441,"200 mm",345.69367446289061,345.1836744628929,5.0670166899936655,0.13739640977956077,0.0084255599320271855,0.011968992582011414
33606,O19-P56,12621,24558,True,99.9999999996597,176.39999999929441,"200 mm",318.22279799804863,318.73279799804692,14.176776448640204,0.19048437566413806,0.013536842921430375,0.014051039823945935
33607,O3-P103,33608,33609,True,100.00000000022008,555.79999999777681,"630 mm",371.29764221346363,371.42264221346392,5344.5173535532722,0.664023929921775,0.22695822157950585,0.22695991115660852
33610,O4-P671,30310,30805,True,100.00000000013286,176.39999999929441,"200 mm",418.24967424484663,418.75967424484736,17.398109850195933,0.20151293576128151,0.014970995253384392,0.01184660043423146
33611,O3-P2447,2542,33612,True,100.00000000000718,176.39999999929441,"200 mm",382.37470473632817,382.88480473632819,8.790007846087537,0.16248959101774055,0.010909178093119389,0.010935008865638604
33613,O9-P1110,5242,33614,True,100.00000000014084,313.19999999874716,"355 mm",368.10174941339278,367.83174941339246,1588.1878288786563,0.6587136435986698,0.12243194367934562,0.12243670356322625
33615,O1-P1847,33616,1535,True,114.70417358668018,176.39999999929441,"200 mm",329.96143012128493,330.546421406577,21.951184547475112,0.21650428085797097,0.016698719555206337,0.019848468250115634
33617,O9-P2058,8491,33618,True,61.487500280371016,176.39999999929441,"200 mm",372.21616850493785,371.90258225350789,445.12595134471337,0.60897848904551355,0.066670980441836961,0.06667502270963635
33619,O9-P3093,33620,6939,True,60.908510622518214,176.39999999929441,"200 mm",384.07871500802867,383.76808160385383,57.004985326259309,0.31933650321105017,0.02458521809587776,0.024589798575738082
33621,O3-P1939,33622,33623,True,96.814864966137037,176.39999999929441,"200 mm",403.88815107343839,404.38190688476567,13.624668726372514,0.18529791899172363,0.013426151776367485,0.010599273544592339
33627,O12-P203,33628,33236,True,99.999999999674017,176.39999999929441,"200 mm",396.80204095384357,396.29204095384523,188.01644187107939,0.47428369488150574,0.042852444291286214,0.043863715231594061
33630,O9-P2112,32657,33631,True,100.00000000110524,176.39999999929441,"200 mm",367.23980801086213,367.74980801086775,62.038577951368445,0.33952160831342543,0.024982929557661803,0.0256923929751947
33632,O1-P780,20905,33633,True,100.00000000013185,176.39999999929441,"200 mm",334.7186013403246,334.208601340324,78.799403285138,0.36504806615655272,0.028025891983621164,0.028038323092572783
33634,O19-P34,32961,33290,True,100.00000000023289,176.39999999929441,"200 mm",327.83597661132933,327.32587661132817,0.21117972199718352,0.050552264923503877,0.0019578261382956139,0.0013890591882224808
33638,O14-P49,32683,32909,True,99.999999999833676,176.39999999929441,"200 mm",361.11012112473406,361.6201211247332,111.93871309183962,0.40542681508428224,0.0332450410725016,0.033383297985925695
33639,O4-P1483,33640,17590,True,99.924030910468332,176.39999999929441,"200 mm",440.91407241210936,440.404459854466,52.216778974493636,0.29768998658707724,0.024290436852075461,0.024386561071970257
33641,O21-P1009,188,33642,True,100.0000000000543,176.39999999929441,"200 mm",346.97406997070317,347.48416997070342,41.080534043398295,0.26083943799425585,0.022558581715912452,0.02739312946211328
33643,O9-P512,33644,33645,True,100.00000000025528,176.39999999929441,"200 mm",369.41485895652812,368.90485895652682,10.181274578245636,0.16975829704230613,0.011696840089606341,0.011935249865102825
33646,O21-P409,33647,33648,True,100.00000000012257,176.39999999929441,"200 mm",333.1154328532844,332.60543285328379,274.45152481559069,0.53009685779105453,0.0518402405264067,0.051850468826501343
33649,O3-P2118,33146,33650,True,99.999999999860819,176.39999999929441,"200 mm",375.65404189453204,376.16404189453129,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00332261156515616
33651,O9-P2228,26171,32311,True,99.999999999939178,176.39999999929441,"200 mm",372.8588954101516,373.36889541015131,33.203389496983704,0.2452660608378279,0.020338132220588018,0.022845167148204629
33652,O22-P23,33653,33654,True,100.00000000028895,176.39999999929441,"200 mm",339.20089494352635,338.69089494352488,56.208180592331139,0.31649630593829814,0.02449841834316516,0.025787879061802063
33658,O3-P487,7961,20913,True,99.999999999848569,176.39999999929441,"200 mm",391.01360000000079,391.52360000000004,17.384216385363054,0.2014677531994758,0.014965156674444931,0.019327756029444757
33659,O4-P1282,33660,31308,True,100.00000000033829,176.39999999929441,"200 mm",419.08979910871187,419.59979910871363,58.97241843124749,0.32876514279937974,0.024667080831626376,0.024667080831626376
33661,O7-P19,8066,8582,True,64.046739141541536,176.39999999929441,"200 mm",474.6157097206617,474.28907135103981,409.23804367328358,0.59379173436507571,0.063834203195827235,0.063792308950679361
33662,O9-P204,33663,33664,True,99.999999999832824,176.39999999929441,"200 mm",358.40600692610826,357.89600692610918,351.42114226274407,0.57034058589074221,0.058802006721731789,0.058826705432173478
33665,O4-P824,33666,32500,True,100.28003679919929,176.39999999929441,"200 mm",428.35364812140358,427.84221993372768,50.7437458694132,0.28988955429836627,0.024256011718608604,0.024541927224495826
33667,O12-P247,33668,33569,True,100.0000000001409,176.39999999929441,"200 mm",416.95838366261955,416.44838366261882,25.152904181867015,0.22469885696589181,0.01786323445744507,0.0178818277538538
33669,O14-P10,33670,32248,True,100.00000000000468,176.39999999929441,"200 mm",360.0165443826,359.5065443826,474.10412571113704,0.62018423672821832,0.068931552851475827,0.069273378825464776
33671,O3-P256,33672,14858,True,99.999999999492744,313.19999999874716,"355 mm",380.24401925198072,380.51401925197933,2294.3530063816793,0.725708173411694,0.1504372927671728,0.15044002697527978
33673,O1-P61,33674,33571,True,99.999999999812246,882.39999999647034,"1000 mm",330.36634643846389,330.44134643846377,9705.675376726871,0.62638167820134216,0.29203689823267448,0.28393612089270676
33675,O6-P110,33676,33677,True,73.848646121986647,176.39999999929441,"200 mm",439.91105283140445,440.28768092662659,33.632955606222367,0.2463227005552312,0.020457460874400906,0.02047739288815106
33680,O9-P334,31840,32502,True,55.359111608022317,176.39999999929441,"200 mm",357.74032878150655,357.45799731230562,8.1219287126515152,0.15874497947405491,0.010506280946773592,0.012023476901698521
33682,O9-P590,19208,32730,True,99.999999999940755,176.39999999929441,"200 mm",371.20026469329883,371.71026469329854,20.008799553828926,0.20975690929001042,0.016020258969132607,0.016336310944026489
33684,O1-P2561,13966,32062,True,99.999999999541885,176.39999999929441,"200 mm",347.65821303710936,348.168313037107,1.4334961150426522,0.09451565151153335,0.004639077414590795,0.00469275555165499
33685,O6-P224,33686,33687,True,99.999999999998721,176.39999999929441,"200 mm",453.12000502929692,453.63010502929689,34.891823144009379,0.246781629664107,0.02095152364977634,0.016909135490723533
33688,O1-P1973,33689,9805,True,74.659862305237,176.39999999929441,"200 mm",338.63178481445311,338.25101951669643,8.1727842624622848,0.15903558673527091,0.010537625554246137,0.012089699694562632
33690,O9-P795,33691,7324,True,100.00000000008068,176.39999999929441,"200 mm",373.99858449789991,373.48858449789947,130.44728275563605,0.42591059381596424,0.035741413951063068,0.035743753016138
33692,O9-P2117,33693,32347,True,99.999999999902144,176.39999999929441,"200 mm",369.78980801086493,370.29980801086447,47.027734484725535,0.27166830097866573,0.024071105218029937,0.024124408650494752
33694,O3-P1992,9052,30991,True,131.40818647897328,220.59999999911759,"250 mm",360.92111638960324,361.41389708889943,441.55427705281829,0.53384979004777067,0.065830225074554549,0.058005407452815329
33695,O12-P275,33696,33488,True,100.00000000024815,176.39999999929441,"200 mm",431.23811819282582,430.72811819282452,5.9930158362859709,0.14526894885870476,0.00908655020002185,0.0091383587882288252
33697,O9-P796,33698,33691,True,99.999999998951751,176.39999999929441,"200 mm",374.50858449789456,373.99858449789991,130.37528054346404,0.425839595242769,0.035731780636453506,0.035741413951063068
33702,O4-P964,33703,33704,True,99.999999999725318,176.39999999929441,"200 mm",423.69340117052906,424.20340117052768,98.654131776224915,0.391341301323191,0.031206568569069757,0.032489136994015
33705,O22-P12,33706,33707,True,100.00000000002976,176.39999999929441,"200 mm",334.45786253398603,333.94786253398587,75.335048746195611,0.36001610586757044,0.027430502271761942,0.027443012863507369
33708,O11-P50,33709,33710,True,100.00000000006342,220.59999999911759,"250 mm",384.93790827430104,384.56290827430087,1071.4266032178803,0.68038216105993532,0.10629065966648656,0.10648576040310538
33711,O11-P298,33712,33713,True,100.00000000012955,176.39999999929441,"200 mm",383.65313019127848,384.16313019127909,51.18075372627699,0.29172979444029873,0.024293513971664328,0.024305842888452476
33714,O3-P2970,33715,3604,True,70.726153093264472,176.39999999929441,"200 mm",378.5236,378.16289661922434,5.972445647332302,0.14512228266591926,0.0090716948658590788,0.01103458377425316
33716,O4-P1346,33717,31442,True,68.396143673714619,555.79999999777681,"630 mm",423.23832005363215,423.15282487404,4224.2734692236618,0.62367057915303392,0.19965654501994839,0.199786297274435
33718,O4-P1328,6136,5702,True,102.81168384181044,176.39999999929441,"200 mm",424.81835220928178,425.342691796875,19.588040044275225,0.20845666162276683,0.015857371473375806,0.012684263920834733
33719,O1-P1725,33720,13228,True,100.00000000063068,176.39999999929441,"200 mm",331.70564923221713,332.2156492322203,71.36548931841763,0.35404296029635784,0.02673141930710041,0.026744265997516795
33721,O12-P252,33722,33723,True,100.00000000049906,176.39999999929441,"200 mm",419.5081181928274,418.99811819282485,21.398102744647179,0.21391263309388966,0.016546320381826782,0.017765895286273495
33724,O6-P392,31734,28531,True,99.999999999740069,176.39999999929441,"200 mm",465.09415995607458,465.60415995607326,53.206048355818844,0.30107847888005296,0.024415177148678212,0.024423670452930868
33725,O3-P1311,404,33726,True,100.05428845233877,176.39999999929441,"200 mm",399.46184107585356,398.95156420474666,71.067710042963938,0.35358535741466818,0.026678215795862097,0.0270927844227444
33727,O9-P510,33728,27130,True,100.0000000001409,176.39999999929441,"200 mm",368.39485895652621,367.88485895652553,11.071489650436407,0.17413364770170173,0.012167819926191363,0.012391419786264393
33729,O10-P71,33730,4057,True,73.949519347060786,277.99999999888803,"315 mm",377.76328741811153,377.56362371587448,1405.0770526643259,0.64188218553251775,0.12091372239638055,0.12091572082091059
33732,O3-P1558,33733,33734,True,99.999999999704428,176.39999999929441,"200 mm",367.23842299804659,366.72842299804807,15.673999790604324,0.1957662480239685,0.014224060240444812,0.024328191179134404
33735,O3-P276,33736,21667,True,100.00000000165511,277.99999999888803,"315 mm",390.00769927535623,389.73769927535176,1667.7786002749933,0.67061022847285989,0.13336847634368837,0.1333710288768381
33743,O3-P521,33744,33745,True,72.503629489122,176.39999999929441,"200 mm",405.0414035633296,404.67163505293507,13.821254133285777,0.18603991585109994,0.013520447892004689,0.015024781259954469
33746,O3-P2820,33747,33748,True,99.999999999486221,882.39999999647034,"1000 mm",370.72096303710975,370.7959630371094,10701.787009790127,0.643151875471994,0.29792302150845484,0.2013312611111111
33749,O3-P3340,33750,32740,True,99.999999999834685,176.39999999929441,"200 mm",401.22330703125,401.73340703124916,18.260381911976211,0.20430081064641772,0.015327231457890783,0.01224837346677911
33752,O4-P1468,33416,33753,True,100.00000000010152,176.39999999929441,"200 mm",438.82289565429636,439.33289565429686,6.5347960260641171,0.14899384866955595,0.0094693830505392235,0.010592048558635164
33754,O9-P793,7325,26697,True,100.00000000080234,176.39999999929441,"200 mm",373.3647054974972,372.85470549749306,137.96266403545761,0.43316850834808407,0.036733538621810981,0.036741904753593548
33755,O7-P52,33756,18483,True,93.014005317231067,176.39999999929441,"200 mm",495.56813280049818,495.093668359375,63.8097457858614,0.34340338444964547,0.025273175740343094,0.022949123829694992
33757,O9-P3,33758,33759,True,100.00000000011232,626.39999999749432,"710 mm",336.28333270652763,336.18333270652755,5070.044191617214,0.59865633568367027,0.22224818930714813,0.22089925274937297
33760,O9-P2103,33761,31989,True,100.00000000040002,176.39999999929441,"200 mm",371.34800454136251,371.85800454136455,18.396550399368994,0.20471940791483967,0.015383367884220621,0.022812962991090473
33762,O6-P93,33763,33764,True,99.932638177360872,277.99999999888803,"315 mm",476.24115283203128,475.97133470895238,1613.4836096021136,0.66483906911883917,0.13086411430888067,0.13087594134859937
33765,O9-P1112,33766,5241,True,72.791920183011186,313.19999999874716,"355 mm",368.46337016613415,368.26683198164005,1587.8683213406939,0.65867687258737317,0.1224186723237166,0.12242049815703722
33767,O7-P265,33768,30778,True,99.983336804744866,176.39999999929441,"200 mm",488.39718132883445,488.90709634653865,329.52277224931754,0.56021867466650344,0.056848147058714327,0.059037693643806094
33769,O9-P3098,33770,6310,True,58.388733691237221,176.39999999929441,"200 mm",385.7895569757078,385.49177443388248,49.563046302853195,0.28086801195368061,0.024391007566549588,0.024328699869014779
33771,O10-P129,33772,33773,True,99.999999999953531,277.99999999888803,"315 mm",383.12391844800379,382.85391844800392,1350.8920157493756,0.63501051195897829,0.11832202012586238,0.11832546286630276
33778,O3-P881,32681,27820,True,99.999999999439169,176.39999999929441,"200 mm",393.86497041457545,394.37497041457254,63.203651215046314,0.34207919202306941,0.025174542135100925,0.026701081860172265
33782,O11-P58,33247,33783,True,100.0000000000304,220.59999999911759,"250 mm",387.562982617789,387.18798261778892,1052.8876559119105,0.67730691272781773,0.10522881495994697,0.10523293898147713
33784,O8-P3,14879,33785,True,99.999999999103622,176.39999999929441,"200 mm",418.394913922471,418.90491392246651,425.27237124333953,0.60166956018546836,0.065035110998413817,0.060728406214956961
33786,O11-P168,23797,27531,True,99.999999999592191,176.39999999929441,"200 mm",401.53901137695311,401.02901137695517,0.18773576397547323,0.047999277590271991,0.0018735536545590001,0.00248724229262274
33787,O16-P10,33788,33386,True,99.999999999727635,246.999999999012,"280 mm",306.59965162758533,306.22465162758635,1401.3887894739364,0.7271693487558476,0.11680517048882476,0.1168139181380176
33789,O21-P704,33790,33791,True,99.9999999999649,176.39999999929441,"200 mm",337.522867578125,337.01286757812522,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0025085652552645412
33792,O11-P311,33793,33794,True,100.0000000003277,176.39999999929441,"200 mm",389.88007949218388,390.39007949218558,23.703328759517934,0.22069630331825865,0.017366661161253776,0.017477958646486574
33795,O1-P1177,15169,24390,True,99.9841295043297,176.39999999929441,"200 mm",340.58578453205251,340.07586547158047,36.451397895308347,0.25060301704462051,0.021362231683816527,0.02380493777999863
33796,O2-P1934,33797,21117,True,99.999999999954639,176.39999999929441,"200 mm",363.39237441406254,362.88237441406278,16.865735519020511,0.19976983721885655,0.014745192584454388,0.023149261504504293
33798,O6-P262,14352,17778,True,62.447110169212976,176.39999999929441,"200 mm",449.69693523470551,450.01541549656849,43.204453475207664,0.26372576253859,0.023176801157090386,0.023704319375848219
33800,O21-P93,8871,33801,True,99.99999999999676,220.59999999911759,"250 mm",341.91008277356457,342.28508277356457,1012.7287957553343,0.67051561215525468,0.10290878942053949,0.1029125773433987
33802,O9-P160,33803,33804,True,100.00000000004434,246.999999999012,"280 mm",339.72503829131,339.35003829130983,1214.3846440207712,0.70109194343812442,0.10762483513398305,0.1076283868793978
33805,O12-P243,33806,33528,True,99.999999999837186,176.39999999929441,"200 mm",415.18664104572395,414.67664104572475,28.797870345810267,0.23426286256468154,0.019041287550406325,0.019063575661258658
33807,O4-P1272,33808,23683,True,94.15208893786199,176.39999999929441,"200 mm",416.23772580029282,415.75755014670972,109.40108170877554,0.404468552356094,0.032772318291795208,0.03345372428311378
33809,O9-P788,13383,20892,True,100.0000000001962,176.39999999929441,"200 mm",371.31927534868663,370.80927534868562,144.9195906891506,0.43981018142606249,0.037619045072944432,0.037625871509464087
33810,O2-P1946,6650,7912,True,100.00000000007839,176.39999999929441,"200 mm",365.97486342773436,366.48496342773478,4.5107571629521148,0.13359434353072414,0.0079397775605638526,0.0060393059224131875
33811,O3-P765,346,33812,True,82.97531049984832,176.39999999929441,"200 mm",424.09646771001314,424.51964179356236,58.586659743882848,0.33011782185921335,0.024486741185286241,0.022034369981377047
33813,O4-P1362,8350,1057,True,52.1358579764142,176.39999999929441,"200 mm",423.90633192911508,423.64043905343539,63.4632647609468,0.34263980460537768,0.025217238020997779,0.026486380666600313
33814,O3-P1524,31761,33815,True,100.00000000022368,176.39999999929441,"200 mm",367.16185439453352,366.65185439453239,31.717746890569085,0.24159615403646037,0.019915796989282163,0.023668163788413306
33816,O11-P315,33817,33818,True,99.999999999812843,176.39999999929441,"200 mm",391.92007949218572,392.43007949218475,16.746263114212866,0.19937511203978428,0.014693936401664382,0.014724851802050361
33819,O7-P157,33820,33821,True,100.00000000009722,220.59999999911759,"250 mm",472.85028147660438,472.475281476604,970.20031545356494,0.66344569486863769,0.10038218128721335,0.10068513336221914
33822,O9-P508,20647,33539,True,83.0856976022269,176.39999999929441,"200 mm",367.42378759426424,367.00005053649284,11.569511407187417,0.17649954616421579,0.012421549442460154,0.012452118524958828
33823,O3-P3034,26352,33824,True,99.999999999840426,176.39999999929441,"200 mm",383.52529130833636,384.03529130833556,142.92886623565536,0.43780663366528338,0.03737535082712818,0.045549904096308755
33830,O21-P19,13220,13314,True,99.98559278833406,555.79999999777681,"630 mm",317.13162132891614,317.25660331990156,4270.132352607121,0.62548921814257907,0.20080091557583066,0.20081472287258365
33831,O4-P844,1139,33832,True,93.89904724690787,176.39999999929441,"200 mm",418.7960217091848,418.31713656822558,60.965703976087042,0.33684807964622454,0.024819478869537448,0.024819478869537448
33833,O9-P1127,33834,33396,True,99.999999999472223,313.19999999874716,"355 mm",372.24877714509563,371.97877714509707,1586.8785916920633,0.658562998724326,0.12237754111338929,0.12238052966643648
33835,O3-P937,8620,9394,True,62.39979993014822,176.39999999929441,"200 mm",389.20536102035624,389.52360000000004,16.237725844513317,0.19767904914372644,0.014473325094638542,0.024971879178385486
33836,O3-P284,30282,33837,True,100.0000000004917,277.99999999888803,"315 mm",392.17113452148567,391.90113452148432,1589.9530679234,0.662390526718386,0.12975646026186394,0.12975990300230431
33838,O9-P2059,8491,8110,True,66.169212208964254,176.39999999929441,"200 mm",372.21616850493785,372.55363148720352,363.72247412882336,0.576320380765381,0.059840251851321205,0.066670980441836961
33839,O8-P222,38228,34391,True,95.193911158975524,176.39999999929441,"200 mm",433.90688251174794,433.4213935648371,16.673135297837906,0.19913281214963441,0.014662456673442362,0.016000783413712607
33841,O3-P2811,31778,33842,True,100.00000000021356,882.39999999647034,"1000 mm",361.31364720625606,361.38864720625622,10878.17150339902,0.64597488629381394,0.31381932592517492,0.31390525817996656
33843,O6-P87,33137,31950,True,99.986220103758583,277.99999999888803,"315 mm",469.21720926487529,468.947146484375,1621.7840975349363,0.66583232244374535,0.1312330143933777,0.10623106119675213
33844,O14-P58,32557,33845,True,99.999999999868564,176.39999999929441,"200 mm",365.60080352337616,366.11080352337547,97.96846108965363,0.39051765973813923,0.031101260680084654,0.031386601638919487
33846,O3-P1177,9992,31156,True,99.999999999499352,176.39999999929441,"200 mm",392.43034682617179,392.94034682616928,33.9146027404679,0.24701473680143274,0.020535026997409944,0.024361451321937729
33847,O8-P47,33848,33849,True,100.00000000031076,176.39999999929441,"200 mm",437.14758707078886,436.63758707078728,106.31538589222536,0.39926127573360748,0.032417234587799042,0.033092640763653564
33850,O9-P1123,33851,13190,True,100.00000000010689,313.19999999874716,"355 mm",371.1687771450965,370.89877714509623,1587.166454713486,0.65859613623648272,0.12238950440932592,0.12239086697150549
33855,O9-P2666,33856,33857,True,99.99999999963228,176.39999999929441,"200 mm",373.6795259320603,373.16952593206213,158.68317811399476,0.45184494827254623,0.039341666579403883,0.040332044899624983
33858,O12-P438,33859,33860,True,99.999999999890051,176.39999999929441,"200 mm",428.13417497424882,428.6441749742483,45.13035315223788,0.2679227992276908,0.023623821473216136,0.023640058672522689
33861,O21-P636,33862,33863,True,99.999999999901519,176.39999999929441,"200 mm",333.35005507812377,333.86005507812325,1.939676366123414,0.10182833195944059,0.0054049849704124161,0.0043337999001318711
33864,O16-P65,28357,1674,True,104.3759504826386,176.39999999929441,"200 mm",315.55701023583009,316.08932758329161,679.19529977554589,0.681717399323897,0.084296526146272241,0.084869983148914308
33865,O2-P1241,33866,7287,True,99.999999999987111,176.39999999929441,"200 mm",354.25788344726561,354.76798344726552,1.4405509362230113,0.094646357559346458,0.0046500582464225329,0.0034131603509324222
33867,O4-P942,33868,17946,True,99.987208722736,176.39999999929441,"200 mm",432.80271738710951,432.29278262262352,13.297330947836494,0.18404528833070952,0.01326759722834172,0.013289733186417333
33869,O3-P2851,29015,33870,True,99.999999999394845,882.39999999647034,"1000 mm",381.22954350434645,381.15454350434686,9998.2497854325266,0.63144118041380559,0.2992283015739966,0.29770622878193725
33871,O4-P686,28056,30406,True,99.987355513809831,176.39999999929441,"200 mm",422.53228652343824,422.02235101031778,101.57870669318305,0.39481122033189375,0.031651692652828939,0.032886648613346038
33872,O9-P3101,11864,19342,True,92.103577082783858,176.39999999929441,"200 mm",387.1197033579075,386.64997511478532,34.551125081578725,0.24592719417384384,0.020860770195806021,0.020874130117976713
33873,O9-P1571,33874,16315,True,100.00000000028614,176.39999999929441,"200 mm",379.75877822265653,379.24877822265506,14.791452042589466,0.19269216241157569,0.01382351919120119,0.013933792483862345
33875,O7-P22,25448,13445,True,72.009634067828827,176.39999999929441,"200 mm",476.8390472941042,476.47179816035822,184.15249328299046,0.47337735485602794,0.04228480997102485,0.042385335266759659
33876,O11-P296,33877,33878,True,100.00000000003523,176.39999999929441,"200 mm",382.63313019127918,383.14313019127934,51.398387248219969,0.2926479796729729,0.024311906290151567,0.024317949253417966
33879,O2-P1979,33880,13567,True,100.00000000001044,176.39999999929441,"200 mm",363.33310927734379,363.84320927734387,48.788202243637478,0.2789374975256152,0.024242883432008439,0.020102735978445356
33881,O4-P945,33882,33883,True,100.00461465743224,176.39999999929441,"200 mm",434.33271254882811,433.82268901407519,3.3243384333366688,0.12133907778893038,0.0068988487512149192,0.0095478501677895029
33884,O4-P1112,18822,33885,True,69.146817312617713,176.39999999929441,"200 mm",420.88849307055659,421.241141838851,353.19137589131958,0.57122261780697348,0.058951416206595664,0.059510389173268889
33886,O4-P649,33187,33887,True,99.999999999019536,176.39999999929441,"200 mm",419.27533828124984,419.78533828124489,43.819561993850364,0.26505580489878144,0.023322141122911279,0.024322729575731294
33890,O2-P1039,3015,31540,True,89.798138456575515,176.39999999929441,"200 mm",357.84046199222416,358.29843249835278,155.76342461099088,0.44935861748103739,0.038982145464576248,0.042595810246637972
33891,O4-P1397,33892,736,True,99.691846347604823,555.79999999777681,"630 mm",423.61293486156796,423.48832005363346,4142.1088465972762,0.62036729241489086,0.1975973865516937,0.19963479852756244
33893,O9-P847,9082,23088,True,99.999999999565176,176.39999999929441,"200 mm",353.52584155691954,353.01584155692177,23.834698618466597,0.22106503081098433,0.017412345600197821,0.020177290839037541
33894,O3-P877,32057,33895,True,99.9999999995769,176.39999999929441,"200 mm",391.82497041457555,392.33497041457338,82.551775786972541,0.37032441559769036,0.028656356316919509,0.028668312800045243
33896,C-17144,30272,33897,False,99.999999999854523,176.39999999929441,"200 mm",366.16704238281324,366.67704238281254,NaN,NaN,NaN,NaN
33898,O9-P503,33899,33900,True,100.00000000022898,176.39999999929441,"200 mm",365.19006295292081,364.68006295291963,11.897038305457938,0.17802587014794927,0.012584899073889527,0.012620448321154531
33903,O3-P1151,32188,11844,True,79.347421292627956,176.39999999929441,"200 mm",398.80800442968689,398.4033325810945,28.194580671298464,0.23271826208027396,0.018853068888262818,0.021202466726387908
33904,O6-P263,33799,17778,True,101.04104378035747,176.39999999929441,"200 mm",450.53072481984839,450.01541549656849,43.159488549416437,0.26362882078153516,0.023166086876485029,0.023176801157090386
33905,O2-P443,20851,18865,True,100.00000000006347,176.39999999929441,"200 mm",362.60468916577679,362.09468916577651,64.335252564268259,0.34151407390182753,0.025513047999245652,0.023039255046936637
33906,O3-P1242,20940,19689,True,90.168534417078789,176.39999999929441,"200 mm",395.89820327148442,396.35815296554591,8.35689859001572,0.16008959216579771,0.010649709919137638,0.014100732466634886
33907,O9-P2816,4538,10956,True,100.00000000012676,220.59999999911759,"250 mm",371.41265805432823,371.03765805432772,457.12596762415887,0.53927231515931,0.067005911851197281,0.067007896650105522
33908,O3-P3096,33909,11072,True,89.905100177511912,176.39999999929441,"200 mm",384.77337490569806,385.23189091660339,95.674625551322364,0.38773301866723758,0.030746272355441053,0.03125208722961529
33913,O1-P1033,33914,33915,True,100.00000000108824,1411.7999999943529,"1600 mm",334.49300653792983,334.41800653792905,32068.47023113964,0.8346941807457301,0.461185403539595,0.46089047241395292
33917,O2-P162,33918,2119,True,74.610529129317712,176.39999999929441,"200 mm",360.99089917482883,360.61038547626936,104.91254582980858,0.39805902353816924,0.0321865187467432,0.032193040877709411
33919,O6-P192,32231,29947,True,101.00318254741674,176.39999999929441,"200 mm",448.75940932617186,448.24429309518007,0.07272229214757267,0.039439430355682405,0.0011339214071676789,0.0069401411980668151
33920,O7-P284,33921,33922,True,108.24514719914572,176.39999999929441,"200 mm",497.02348188453476,496.47132338867186,0.28869191556046753,0.05693980198788387,0.0022283312078654493,0.00809916100058219
33923,O21-P839,33924,14200,True,99.999999999434976,176.39999999929441,"200 mm",335.887625282868,336.39762528286508,5.958455913718911,0.14502230693708257,0.0090615784094100066,0.010819892799897557
33925,O3-P766,33812,33926,True,98.632424240210554,176.39999999929441,"200 mm",424.51964179356236,425.02266715718747,37.211846069191687,0.252476249358744,0.021556206035700236,0.024486741185286241
33927,O2-P1041,31541,2116,True,60.457983047899845,176.39999999929441,"200 mm",358.62419983333069,358.932535546875,0.59978925051024634,0.072920617028500112,0.0030795662395779288,0.026563308656321921
33933,O9-P864,33934,33269,True,100.00000000019213,176.39999999929441,"200 mm",351.24148287862749,350.73148287862648,114.07840921089834,0.40965144819935129,0.033444111406936906,0.033453383642568883
33942,O4-P1132,33943,30227,True,105.54383907330785,176.39999999929441,"200 mm",428.7037939195526,428.1655203402787,70.57114086248697,0.35281912511602814,0.026589249569283983,0.0265948042811027
33947,O9-P1366,33948,33949,True,99.999999999581689,176.39999999929441,"200 mm",369.99719096035358,370.50719096035147,58.635862774567741,0.33029433724743379,0.024491875773766256,0.024499390304186588
33950,O19-P52,31633,41,True,103.92098220861263,176.39999999929441,"200 mm",318.24190200195426,317.71190499269034,57.090895813845826,0.31965258130123742,0.024593954390385774,0.021762881738034513
33951,O12-P19,33952,33953,True,99.999999999648949,176.39999999929441,"200 mm",392.77146082737647,393.28146082737464,365.53660176421164,0.57717341735847516,0.059993362963439587,0.060342841995003789
33954,O4-P457,33955,33956,True,100.00000000024092,176.39999999929441,"200 mm",416.29044425320274,416.80044425320392,6.6968146747572659,0.15006121629317007,0.0095808196306611873,0.00962990706864871
33958,O9-P1245,24792,31731,True,100.00000000036582,176.39999999929441,"200 mm",360.18544861575509,360.695448615757,0.42745855635400171,0.067561205797022392,0.0025838959246977209,0.0018006113011461995
33962,O4-P210,33963,5192,True,73.358251288958272,176.39999999929441,"200 mm",423.34599415880996,422.97186707723625,62.271728405744689,0.3400389459209765,0.025021274328331896,0.025029865282874091
33964,O9-P1222,31629,33315,True,127.45612853432684,176.39999999929441,"200 mm",360.30459487304836,359.6545686175233,0.5997796378731387,0.072920317264821052,0.0030795415431384243,0.0021672048233536147
33965,O2-P982,33966,16498,True,94.10464585124646,176.39999999929441,"200 mm",351.08498710693993,351.56492080078124,3.4053033259383905,0.1218279378469718,0.0069924090832751539,0.011367554229543379
33967,O6-P266,33968,12047,True,99.99999999941096,176.39999999929441,"200 mm",451.74987700713893,451.23987700714196,42.821369806738275,0.26290086739633489,0.023085137057396721,0.023131709432694453
33969,O10-P73,33227,33970,True,99.999999999896772,277.99999999888803,"315 mm",378.25171382249266,377.98171382249296,1403.0070346354007,0.6416276225827704,0.12081470954466507,0.1209111789469787
33971,O3-P997,14376,9550,True,100.00000000007586,176.39999999929441,"200 mm",394.62330275859063,395.13330275859096,7.0636141087380366,0.15240924702366326,0.0098281757623350351,0.0076191678151793065
33975,O14-P94,33976,33977,True,64.104541823377957,176.39999999929441,"200 mm",370.84487663985919,371.1718098031584,0.46892733042682333,0.06881860088378379,0.0027152454994727503,0.0029216458506999055
33978,O7-P32,32852,7340,True,75.414858485052349,176.39999999929441,"200 mm",479.56630301712244,479.18168723884867,163.61126471276168,0.45543568112765354,0.03997441774622694,0.04001573063151153
33981,O14-P62,30052,17766,True,100.00000000006109,176.39999999929441,"200 mm",372.85995440163418,372.34995440163391,62.896602794050978,0.34141182723602836,0.025124043309789065,0.025131430667739305
33982,O3-P135,18987,29292,True,100.00000000020634,246.999999999012,"280 mm",381.99849390637775,381.62349390637695,1714.3935980283,0.76438226621789962,0.13160589315943907,0.13198004365020138
33983,O9-P171,33984,33985,True,99.999999999992838,220.59999999911759,"250 mm",344.710965861596,344.33596586159604,1115.5727453720531,0.6873860213321874,0.10881922080560343,0.10882334482713359
33986,O10-P69,2599,33987,True,100.00000000045208,277.99999999888803,"315 mm",377.40698211968811,377.13698211968693,1409.2296298669796,0.64239087541211559,0.12111233854342268,0.12111578128386306
33990,O20-P87,23324,21588,True,100.00000000058834,176.39999999929441,"200 mm",329.41254653320317,329.92264653320615,0.81461922903960882,0.08059721512464646,0.00353487462402804,0.0025085337460141388
33991,O2-P682,33992,26923,True,99.99999999894527,1235.1999999950594,"1400 mm",358.18684589843753,358.26194589843669,19948.472236048685,0.74232104016958456,0.35989914407874063,0.25203310818772995
33993,O11-P49,33710,33994,True,99.999999999953715,220.59999999911759,"250 mm",384.56290827430087,384.18790827430104,1074.8328364774529,0.68093830443830139,0.10648576040310538,0.10666900684876193
33998,O3-P474,15526,5764,True,63.472101185518639,176.39999999929441,"200 mm",391.035867293128,391.35957500917408,63.235004077055393,0.34214710212199573,0.025179697162013636,0.028076552045457611
34000,O21-P406,14137,34001,True,100.00000000012589,176.39999999929441,"200 mm",331.85025600683014,331.34025600682946,324.31360359695753,0.55795093518325611,0.056360036409126651,0.056376605165230236
34002,O21-P534,13749,34003,True,99.999999999819664,176.39999999929441,"200 mm",340.93265290203658,340.4226529020375,133.51095865514728,0.42890546914710542,0.036148999446775069,0.036158526027347239
34004,O3-P744,34005,34006,True,99.999999999825,176.39999999929441,"200 mm",418.13822148731464,418.64822148731378,81.410595409270485,0.36873802987317295,0.028466144907588382,0.030463581580045484
34007,O1-P1702,34008,34009,True,99.999999999976836,176.39999999929441,"200 mm",321.61006862876161,321.10006862876173,182.84726634618914,0.47223665413602106,0.04214454327838589,0.042207084882428192
34010,O4-P1141,34011,32815,True,100.00000000009868,176.39999999929441,"200 mm",434.04920292968797,433.53910292968749,9.9005251931012381,0.16834750016372849,0.011542757016466535,0.011576584893511347
34013,O11-P300,34014,6199,True,99.999999999892381,176.39999999929441,"200 mm",384.67313019127931,385.18313019127879,38.437665503012155,0.25543715147292634,0.02186482182749911,0.021884186107007778
34015,O2-P1207,12410,34016,True,69.967604457598654,176.39999999929441,"200 mm",358.69177010921726,359.048604891951,436.71521799943071,0.6056699700686089,0.0660008996131676,0.06639495259549949
34017,O4-P1000,31932,22916,True,102.25567927747488,176.39999999929441,"200 mm",424.93626961966919,425.45777358398436,21.686555910783781,0.21389424758824133,0.016698719555206337,0.0199506036401593
34018,O1-P213,34019,16920,True,99.999999999942773,176.39999999929441,"200 mm",340.17132303545037,339.66132303545061,471.97289668766155,0.6193994009139816,0.068765297556198521,0.068768604040420941
