id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
34021,O2-P1208,34016,27338,True,99.999999999230511,176.39999999929441,"200 mm",359.048604891951,359.55860489194708,434.2462165730318,0.60482325576401819,0.065792513895297958,0.0660008996131676
34022,O6-P233,34023,32835,True,100.00000000137612,176.39999999929441,"200 mm",451.91157782317003,452.421577823177,6.5684171856117191,0.14921696368424672,0.00949261984530908,0.01702998567230361
34024,O1-P989,34025,32228,True,100.00000000014315,176.39999999929441,"200 mm",325.86753178711012,325.35743178710936,0.14400000075084859,0.0436313120178784,0.00167263477743341,0.0010837547773538665
34026,O9-P3079,34027,34028,True,72.815098923760033,176.39999999929441,"200 mm",385.53247133108823,385.90382833559943,47.081066249855219,0.27177016612705523,0.024083658957577719,0.024281153261758653
34029,O21-P432,9292,18478,True,100.00000000063798,176.39999999929441,"200 mm",331.07140078023423,330.56140078023094,97.302294799797309,0.38971363904844336,0.030998593890790953,0.031071790731077503
34032,O4-P38,34033,31408,True,100.00000000007162,794.19999999682329,"900 mm",405.76348486819575,405.83848486819579,8162.26643450591,0.6023311113738854,0.28106376714818843,0.28112768039815816
34034,O2-P1149,30259,33281,True,99.999999999399122,176.39999999929441,"200 mm",379.82538701171575,379.31528701171879,2.8797936993427546,0.11601206828603347,0.0064563782573004531,0.0049150093138414525
34035,O4-P1278,17397,15650,True,76.959547375024485,176.39999999929441,"200 mm",418.25803679619952,417.86554310458689,65.423948797819364,0.34378490185934391,0.025692097753389129,0.026014845585927118
34036,O4-P72,21352,34037,True,99.99999999983828,705.79999999717688,"800 mm",411.43797244868904,411.35297244868923,6619.3906367663685,0.6009972538395969,0.25522540969950719,0.25574721651179566
34038,O4-P368,34039,34040,True,99.999999999915659,176.39999999929441,"200 mm",406.32887324526007,406.83887324525966,497.58151335169993,0.62845102863154645,0.0707630090120285,0.070768627310082266
34043,O9-P3081,34044,34045,True,99.99999999934758,176.39999999929441,"200 mm",386.30937513935851,386.8193751393552,31.427858237291076,0.24087637602432505,0.019831631523450067,0.02171362965711696
34046,O1-P91,32989,26975,True,99.999999999562618,246.999999999012,"280 mm",338.75057049961123,338.37557049961293,1543.7005967512778,0.74522682210181335,0.1235686021332915,0.12387021889736131
34047,O2-P330,17925,9910,True,100.00000000015355,176.39999999929441,"200 mm",358.29495047205518,357.78495047205439,88.023260346740472,0.37808462505092172,0.029531180280565131,0.032160169065127267
34050,O9-P2382,844,34051,True,99.99999999973582,176.39999999929441,"200 mm",384.08167176939139,384.59167176939,96.477997069284726,0.38871348207517109,0.030871073967341883,0.034109302908318581
34053,O2-P974,34054,28590,True,100.00000000002767,176.39999999929441,"200 mm",351.10044726138261,350.59044726138245,55.218560314149151,0.30869318486022362,0.024620042914250625,0.024667080831626376
34055,O6-P92,33764,34056,True,100.00000000017523,277.99999999888803,"315 mm",475.97133470895238,475.70133470895189,1613.7399739342623,0.66486697439223419,0.13087594134859937,0.13087926600031752
34057,O11-P320,34058,34059,True,99.999999999502961,176.39999999929441,"200 mm",394.47007949218596,394.98007949218339,16.386263446107868,0.19817718370832269,0.014538173970638254,0.014569485649524792
34061,O3-P1045,34062,5452,True,59.707441881924169,176.39999999929441,"200 mm",390.04744950318,389.74294154958221,109.57385967537616,0.40460331883919604,0.03280073452605016,0.0332450410725016
34068,O21-P46,34069,32993,True,100.00000000005802,494.1999999980232,"560 mm",327.82698661074159,327.98198661074167,3324.2902943893096,0.63762939279911379,0.17404918727944374,0.17405120387146952
34071,O9-P2098,34072,34073,True,99.999999999790361,176.39999999929441,"200 mm",368.79800454136205,369.30800454136096,56.883351715811,0.31889245328115262,0.024572632563212456,0.024595171612599522
34074,O8-P149,34075,13287,True,81.197581169523517,176.39999999929441,"200 mm",426.88726333212918,427.30137099609374,0.058462256519069673,0.037658146008233175,0.0010109009904827381,0.001464550668379562
34076,O4-P943,34077,33868,True,99.994436660009953,176.39999999929441,"200 mm",433.31268901407554,432.80271738710951,6.7206693950035286,0.15021673005636141,0.0095971124679234045,0.01326759722834172
34078,O4-P1033,32350,31076,True,125.70946260963075,220.59999999911759,"250 mm",413.90585936199017,413.43444887720409,907.77501726630214,0.65209682365480892,0.096673505044370153,0.097018305945784492
34082,O3-P1470,33429,34083,True,100.00000000039884,220.59999999911759,"250 mm",381.74360025872221,382.11860025872369,575.03956099509355,0.57488740137455374,0.0755679846170587,0.075572876215283372
34087,O4-P787,34088,30367,True,99.999999999947491,176.39999999929441,"200 mm",421.72016372070311,421.21016372070335,7.2385532809793318,0.15349858823332643,0.0099438186854521812,0.013967031052764494
34089,O9-P2834,34090,34091,True,100.00000000028037,176.39999999929441,"200 mm",378.99082551422265,378.48082551422124,317.32016544175053,0.55270808660418913,0.055857132876142766,0.055863882100805576
34092,O3-P1987,25368,21759,True,99.999999999623853,176.39999999929441,"200 mm",403.31871474609568,403.82871474609374,5.5520763396404478,0.14202812197077802,0.0087627355948441052,0.0067505917668612614
34093,O2-P1045,34094,11705,True,100.00000000076466,176.39999999929441,"200 mm",354.87236464843363,355.38236464843754,7.8369998953021618,0.15709522552453617,0.010328640309017487,0.015166616034568417
34100,O8-P64,34101,34102,True,94.036498162843785,176.39999999929441,"200 mm",444.55198089263882,444.07239475200834,64.169661147578736,0.34116373191475019,0.025485814923149962,0.025777203387125126
34103,O3-P878,33895,33561,True,99.999999999675936,176.39999999929441,"200 mm",392.33497041457338,392.84497041457178,80.647235247186,0.3676680733814216,0.028338175338620049,0.028656356316919509
34104,O7-P366,34105,34106,True,99.9999999999021,176.39999999929441,"200 mm",503.8256921874995,503.3155921875,0.35999998852623666,0.059797626273338712,0.0024994687333803017,0.002572768049697438
34108,O8-P49,34109,34110,True,99.999999999683638,176.39999999929441,"200 mm",438.16758707078606,437.65758707078771,106.17139058208541,0.39913951717742657,0.032393553257118096,0.032405393922458565
34111,O16-P2,10882,34112,True,99.9999999999436,246.999999999012,"280 mm",303.99262539557589,303.61762539557606,1402.4626614545639,0.727316142121103,0.11685620298432361,0.11687575120972653
34113,O12-P271,33295,34114,True,100.00000000038987,176.39999999929441,"200 mm",429.1981181928262,428.68811819282428,9.8455893280548015,0.16805507615294252,0.011512948697851456,0.011552696907566504
34115,O9-P513,33425,33644,True,99.999999999800153,176.39999999929441,"200 mm",369.92485895652709,369.41485895652812,9.6118008793934813,0.16685000799567082,0.011382696837232344,0.011696840089606341
34118,O9-P1125,33397,34119,True,99.999999999881879,313.19999999874716,"355 mm",371.70877714509589,371.43877714509625,1587.0225232027747,0.65857956748040436,0.12238352730323153,0.12238651585627873
34124,O9-P425,34125,30956,True,100.00000000013563,176.39999999929441,"200 mm",366.06171645507817,365.55171645507744,497.85884035321516,0.62854470023937525,0.0707846464994401,0.065883914566303575
34126,O1-P2631,32295,34127,True,99.999999999786084,176.39999999929441,"200 mm",346.73819100443649,346.22819100443758,483.16798292024839,0.62345663872367152,0.069638618159572674,0.070224315512461222
34128,O2-P844,34129,946,True,100.00000000167076,176.39999999929441,"200 mm",361.50360000000637,360.99359999999785,73.35447295893502,0.3570648325261091,0.02708402996074066,0.027092010033239012
34130,O6-P267,34131,33968,True,100.00000000060325,176.39999999929441,"200 mm",452.259877007142,451.74987700713893,42.749367594566252,0.26274608033297153,0.023067812079283479,0.023085137057396721
34132,O1-P2566,34133,12544,True,100.00000000003199,176.39999999929441,"200 mm",341.56397677528656,341.0539767752864,599.71933089370486,0.66035722059965052,0.078495989942864636,0.078498224544839137
34134,O12-P434,34135,34136,True,100.00000000027435,176.39999999929441,"200 mm",426.09417497424903,426.60417497425044,45.418352886721884,0.26856066000171513,0.023688547718619685,0.023704637307023452
34138,O1-P240,34139,34140,True,100.00000000034423,176.39999999929441,"200 mm",325.23199233398526,325.741992333987,0.43199999335195594,0.067696199373820681,0.0025987489879235265,0.0028195811435693034
34145,O9-P894,34146,21142,True,99.999999999423224,176.39999999929441,"200 mm",357.11783828125,357.62793828124711,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.0018041169181538265
34147,O9-P27,34148,4014,True,59.573760570526076,441.19999999823517,"500 mm",344.61131872930963,344.703658058194,2895.0629054307892,0.61854189511694524,0.16966840453215754,0.16967212886878172
34149,O2-P557,11285,29624,True,118.70268957661484,176.39999999929441,"200 mm",351.81287612304686,352.41837854257722,48.520914537908027,0.27459079700693839,0.024413696497776409,0.01998434295066244
34150,O9-P2383,34051,20028,True,100.00000000007667,176.39999999929441,"200 mm",384.59167176939,385.10167176939035,89.89458872688715,0.38049977559427828,0.029832874256491781,0.030871073967341883
34151,O4-P652,34152,30491,True,99.999999999791854,176.39999999929441,"200 mm",420.80533828125,421.31543828124893,27.164844223891773,0.23006637090045171,0.018524828794672678,0.019555110883790989
34153,O9-P2669,3118,7602,True,57.378463984369816,176.39999999929441,"200 mm",378.71360029515023,378.42097012882994,124.09986849928532,0.41946066048760289,0.034886887622019122,0.035313365042350879
34154,O22-P6,34155,5844,True,64.734942117546225,176.39999999929441,"200 mm",331.62777609211486,331.2976278873154,75.709195937572,0.36056738035708891,0.027495446527114224,0.02750230248581443
34156,O4-P1323,7308,12091,True,72.637610513886273,176.39999999929441,"200 mm",425.532610761049,425.90306257466983,33.487233154410681,0.245964419372533,0.020417119950137744,0.02442848256836172
34157,O4-P790,24369,14359,True,100.0000000001769,176.39999999929441,"200 mm",419.13371802716642,419.64371802716732,3.3597798703288566,0.12155091987253935,0.0069400531992593849,0.0052488745182962563
34161,O4-P1247,34162,15944,True,99.99999999997344,176.39999999929441,"200 mm",431.35468388671859,430.84458388671874,5.3819796579503736,0.1401088350550552,0.00865999727103598,0.009151642066276916
34163,O7-P228,34164,34165,True,99.999999999245631,176.39999999929441,"200 mm",504.90760146484826,504.39760146485213,3.9238280543880344,0.12918241261873672,0.007394269546895994,0.0074655678838790058
34171,O19-P43,28567,34172,True,113.02088345436435,176.39999999929441,"200 mm",317.21987430597562,316.64346780035839,64.965650160242419,0.34283583188397987,0.0256167253554892,0.027052902227748362
34173,O7-P485,34174,34175,True,100.00000000015021,176.39999999929441,"200 mm",518.8883752929695,518.37827529296874,1.3951424050304531,0.093800151944635368,0.0045787772253338861,0.0033460638150706618
34176,O3-P580,5375,34177,True,68.138354757244642,176.39999999929441,"200 mm",422.91255779896534,422.56505218970335,139.66835087079235,0.4347751326628112,0.036955170715003011,0.03949667165295187
34183,O6-P57,15769,32968,True,69.283049199981363,313.19999999874716,"355 mm",450.59536293651689,450.408298703677,2306.3680064126197,0.72667817234210441,0.15089268829882896,0.15096840133727379
34184,O3-P518,4897,34185,True,83.462348077573367,176.39999999929441,"200 mm",403.79894119214094,403.37328321694531,27.94245216549244,0.23206893761646297,0.018773626971319905,0.018792091959790057
34186,O17-P54,10960,34187,True,100.00000000029296,176.39999999929441,"200 mm",312.29130597958704,312.80130597958851,52.452681918499763,0.29847930977275189,0.024321512353517542,0.024554181200364098
34189,O3-P666,6302,17846,True,99.999999999532037,176.39999999929441,"200 mm",419.62218945679268,419.11218945679508,148.24931931973947,0.44279811677384628,0.038042370432767446,0.038067657315883317
34190,O9-P3268,34191,29820,True,100.00000000021987,176.39999999929441,"200 mm",379.54523696289067,379.03523696288954,8.8944235857675622,0.16304642476094322,0.010971155369325653,0.013867939853723685
34192,O12-P22,33413,34193,True,100.00000000004411,176.39999999929441,"200 mm",394.30146082737656,394.81146082737678,248.9449143235307,0.51647276208575,0.04924770255108505,0.059835246706248249
34194,O4-P1222,3230,14964,True,73.113577247643235,176.39999999929441,"200 mm",426.74890108255505,426.37602183859207,54.657184585615326,0.30646170769839326,0.024569911980727246,0.024611388373473382
34195,O1-P2568,34196,34197,True,99.999999999321474,176.39999999929441,"200 mm",342.58397677528376,342.07397677528724,587.61811049223934,0.65680060630146775,0.077604229331326949,0.078079763531997193
34198,O9-P2818,34199,4537,True,56.400435656856843,176.39999999929441,"200 mm",372.04285091812358,371.7552086962736,373.00656696514045,0.57862343786026893,0.0607762321474599,0.060779788434748579
34200,O4-P954,27537,31727,True,99.999999999933749,176.39999999929441,"200 mm",419.99338992674342,419.48338992674377,158.45247938051395,0.45164968402876343,0.039313370704808129,0.039376316535630375
34201,O3-P254,34202,34203,True,100.00000000048212,313.19999999874716,"355 mm",379.70401925197876,379.97401925198011,2294.8982545261065,0.72575242943121909,0.15045796737731082,0.15046069250166996
34204,O9-P2681,34205,34206,True,83.337459533312241,176.39999999929441,"200 mm",375.18685574029041,375.61187678391025,32.5024730255503,0.24353809581932098,0.020140746921381451,0.024230500012733105
34207,O4-P1137,34208,8443,True,82.884526658485939,176.39999999929441,"200 mm",432.48729095045394,432.06457986449561,25.216954250985861,0.2248725745597745,0.017884798139405262,0.023846162098741547
34209,O3-P282,34210,34211,True,99.9999999998788,277.99999999888803,"315 mm",391.63113452148377,391.36113452148408,1598.1272694445956,0.66320682863517511,0.13014743385367,0.13015088567785824
34212,O2-P204,34213,5318,True,65.082861321959342,277.99999999888803,"315 mm",353.31049125775121,353.48621498332051,2228.2896095832416,0.71886476846146374,0.15895072660509746,0.12532587132504047
34216,O7-P164,34217,30145,True,100.46354783928922,176.39999999929441,"200 mm",475.89876044168432,475.38639634770396,90.485690432003139,0.3812548167155671,0.029927554160476232,0.029983927899719008
34218,O1-P2567,34197,34133,True,100.00000000012334,176.39999999929441,"200 mm",342.07397677528724,341.56397677528656,594.073518952644,0.65871255354892777,0.078079763531997193,0.078495989942864636
34221,O12-P197,9486,34222,True,100.00000000019797,176.39999999929441,"200 mm",393.86030874148486,393.35030874148384,321.72429467680291,0.55471984607302449,0.0562698120834694,0.056276556766258277
34223,O3-P1310,33726,9314,True,65.672969509591141,176.39999999929441,"200 mm",398.95156420474666,398.61663206024775,73.40419094215,0.35713964627340139,0.0270927844227444,0.027101023382056874
34224,O10-P407,34225,34226,True,100.00000000010256,176.39999999929441,"200 mm",382.59768998451273,383.10768998451323,50.634029080789567,0.2894281907450667,0.024246480596162506,0.024332617235281045
34227,O3-P1480,34228,3050,True,99.99999999954683,176.39999999929441,"200 mm",385.44153834635961,385.95153834635727,427.60294613828665,0.60250028709384307,0.065231815016530609,0.0652378920438515
34229,O21-P328,34230,1212,True,102.89855187022316,176.39999999929441,"200 mm",328.29795705597854,328.82273967051663,90.411400554608932,0.38116012772797914,0.029915670347333407,0.029924411183715353
34231,O21-P358,34232,34233,True,99.999999999685457,176.39999999929441,"200 mm",318.76224632368121,318.25224632368281,190.28081118764459,0.47617111600977091,0.043095784270935779,0.043100103593045017
34234,O7-P482,32080,34235,True,99.999999999853728,176.39999999929441,"200 mm",515.44513798828052,514.93503798828124,2.7172891496449956,0.11382274879797483,0.0047293704360912665,0.0047296750255118253
34236,C-10902,29391,18037,False,100.00000000060727,176.39999999929441,"200 mm",356.76335969373332,356.2533596937302,NaN,NaN,NaN,NaN
34237,O1-P1062,7420,34238,True,100.00000000047605,176.39999999929441,"200 mm",342.72567780175848,343.23567780176091,755.51924877780164,0.70024344871895516,0.089719950557113945,0.09163698470629153
34239,O10-P386,8731,34240,True,99.999999999876039,176.39999999929441,"200 mm",372.39766459788888,372.90766459788824,71.080319544298121,0.3536047603000757,0.026680468565332321,0.027954723090045212
34243,O3-P747,34244,26485,True,99.9999999995406,176.39999999929441,"200 mm",419.66822148731552,420.17822148731318,63.971395309289612,0.34372738356795796,0.025300806230407827,0.026165742534503694
34245,O3-P2359,34246,34247,True,100.00000000092352,176.39999999929441,"200 mm",369.81398452148608,369.30398452148131,4.5827570965731139,0.13416281355492263,0.0080019421890698064,0.0080626835078323519
34248,O3-P359,34249,34250,True,100.00000000081275,176.39999999929441,"200 mm",420.89300077015758,421.40300077016178,114.97678719211146,0.41083709530371976,0.033559788394108545,0.034445846682924726
34251,O2-P1227,31877,34252,True,99.999999999816424,176.39999999929441,"200 mm",422.72708989257723,422.21698989257817,5.17346261863082,0.14028277974263412,0.0084255599320271855,0.0065135445535443488
34253,O9-P2823,34254,34255,True,100.00000000049906,176.39999999929441,"200 mm",374.45574487747643,373.94574487747394,372.69730379255549,0.57848296678351718,0.060750134539847185,0.060756211567168074
34256,O2-P429,31910,4011,True,75.471169968182352,176.39999999929441,"200 mm",361.84720979872662,361.4623068318889,62.409197945768817,0.34034267011408781,0.025043883776764909,0.022707584703059426
34257,O14-P51,32910,32431,True,99.999999999910457,176.39999999929441,"200 mm",362.13012112473342,362.64012112473296,110.17310947893286,0.40506684432448392,0.032899288648498524,0.033092640763653564
34258,O3-P288,30844,34259,True,100.00000000047723,277.99999999888803,"315 mm",394.38890144017046,394.11890144016922,1579.5961238973121,0.66134640440552006,0.12926107807211126,0.12973598549417892
34261,O11-P56,34262,33450,True,99.99999999988971,220.59999999911759,"250 mm",386.81298261778869,386.43798261778909,1053.0316603362544,0.67733111183208994,0.10523706300300731,0.10524118702453747
34263,O21-P90,167,6830,True,22.868830499583115,220.59999999911759,"250 mm",341.11734871757915,341.2031068319526,1013.3109381978471,0.67060906575313517,0.10294338033240487,0.10425669951480605
34266,O2-P1327,34267,10387,True,77.186903152214867,176.39999999929441,"200 mm",359.17837775626072,358.78464736328124,118.40606115957915,0.41260551933515038,0.034152230429785962,0.031526720720655661
34268,O4-P1488,22857,34269,True,82.55366580574308,176.39999999929441,"200 mm",443.981785106697,443.56067885742186,13.989665256860212,0.18668293619390305,0.013600031742507974,0.010740073907418296
34270,O2-P855,8824,29828,True,58.347784363902285,176.39999999929441,"200 mm",363.86163487430417,363.56406117404828,73.856045837447738,0.35781758454293977,0.027172205901254621,0.030297655570628239
34274,O21-P477,34275,1254,True,99.926293504427449,176.39999999929441,"200 mm",341.64755131808795,341.13782729492186,0.28794693618462719,0.056888460645035888,0.0022258277837276085,0.0015150492098243041
34276,O2-P1981,19364,22661,True,135.43522566945782,176.39999999929441,"200 mm",362.5236,363.21445508613988,21.195300311281024,0.21478734350935391,0.016393920072978744,0.020225098604044752
34277,O3-P1203,13460,27021,True,100.00000000023739,176.39999999929441,"200 mm",390.81477797851443,391.32477797851561,19.355122002102817,0.20773277775660334,0.015766209250751617,0.012599551159193846
34278,O9-P1372,33459,30862,True,99.999999999905228,176.39999999929441,"200 mm",373.05215682086043,373.56215682085997,39.5414229587929,0.25769657024314313,0.022159042149870817,0.022990965843292646
34279,O2-P618,34280,9456,True,99.999999999839673,176.39999999929441,"200 mm",354.26429522725294,353.75429522725375,847.76476441732962,0.72012551999305563,0.096181020570186043,0.096182592058566482
34281,O3-P13,5484,11091,True,67.479156466903078,555.79999999777681,"630 mm",359.36735997728454,359.28301103170094,2326.5127306488826,0.52849295860068235,0.1462178101307042,0.146365557289709
34284,O6-P150,34285,4987,True,85.176349002341311,176.39999999929441,"200 mm",442.08947527829116,442.52387465820311,0.061326969236873169,0.038030772699723436,0.0010368627676781762,0.0014208209384289593
34286,O2-P993,5568,27203,True,100.00000000003966,176.39999999929441,"200 mm",357.36454238281249,357.87464238281274,31.568674968760792,0.24124216038274732,0.019871688580592486,0.016178790807788713
34287,O4-P970,25095,6180,True,94.885382854404483,176.39999999929441,"200 mm",426.22602497564139,426.70994042819888,34.306235532357206,0.24797623334385555,0.020642001754128052,0.020654185330950384
34288,O21-P898,32950,34289,True,100.00000000019577,176.39999999929441,"200 mm",334.87796508475009,335.3879650847511,119.71449629621395,0.41420702041609014,0.034322221416372256,0.034693769413371579
34295,O12-P277,34296,34297,True,100.00000000007861,176.39999999929441,"200 mm",432.25811819282512,431.74811819282468,3.9819259786098407,0.12959034556718282,0.00745190138521791,0.0085900910184130951
34298,O7-P3,34299,5581,True,69.895596519523409,277.99999999888803,"315 mm",467.71268123236518,467.52396312176251,1613.2810555308083,0.664816977444068,0.13085476713232883,0.13085721066050421
34302,O3-P1722,23615,27825,True,88.964068491947714,176.39999999929441,"200 mm",381.98943891475358,382.44315566406249,2.608828981907839,0.11227635881524081,0.0045610843554321576,0.0045613892287198372
34304,O9-P2883,34305,17534,True,100.0000000002395,176.39999999929441,"200 mm",374.36568035207529,373.8556803520741,12.0628473237697,0.17878992234710528,0.01266657672827542,0.012746682894280876
34306,O3-P1489,2165,34307,True,79.778738844238262,176.39999999929441,"200 mm",389.74931917690674,390.15619074501234,335.79031873538173,0.5628576124218917,0.057435434067479037,0.06184623405958118
34308,O2-P120,2961,5789,True,106.70072342583306,176.39999999929441,"200 mm",356.19420173352432,355.65002804405259,552.72077097621514,0.64584124619544525,0.075031103325190251,0.069585896086971147
34309,O2-P441,34310,7825,True,63.4032354723964,176.39999999929441,"200 mm",363.11228408203124,362.78892758112204,19.459064942446588,0.20805619551505339,0.015806980517569826,0.012640376928499238
34311,O9-P37,28473,14591,True,100.00000000006965,441.19999999823517,"500 mm",345.7383289226874,345.89332892268749,2875.3111856741289,0.61734182302099094,0.16905085501738457,0.16905561490126519
34312,O3-P850,34313,32461,True,99.999999999505036,176.39999999929441,"200 mm",380.67280177937835,380.16280177938091,835.68888150318548,0.71766978326430553,0.095338194108390686,0.095720465469743235
34315,O4-P207,34316,17722,True,87.562341502659535,176.39999999929441,"200 mm",422.15660689430933,421.71003895264573,65.952663776059708,0.34486761193307658,0.025779051929815409,0.026201727801666162
34320,O3-P1429,34321,34322,True,100.00000000080219,277.99999999888803,"315 mm",368.42344289972851,368.15344289972637,826.668954757703,0.555427143015614,0.09081109943426216,0.0908154596332368
34323,O21-P370,14529,34324,True,99.9999999998396,176.39999999929441,"200 mm",324.41379073623642,323.90379073623723,169.3665929299566,0.46177555576706475,0.040563080942793019,0.040576134288473308
34325,O3-P2850,33870,34326,True,100.00000000049663,882.39999999647034,"1000 mm",381.15454350434686,381.07954350434647,9998.3221157560438,0.63144241580351312,0.29770622878193725,0.29250322151301084
34327,O9-P2116,34328,33693,True,99.999999999752077,176.39999999929441,"200 mm",369.27980801086625,369.78980801086493,47.254760193965126,0.27210266763335522,0.024124408650494752,0.02452446371922766
34338,O9-P502,33900,21859,True,99.999999999341853,176.39999999929441,"200 mm",364.68006295291963,364.170062952923,11.969038239078939,0.17835835348675358,0.012620448321154531,0.01264792892937951
34339,O3-P329,11017,34340,True,96.90784097266517,246.999999999012,"280 mm",408.682523016789,408.31911861314148,1163.8080298685359,0.69296729402115254,0.10513233647388549,0.10513587913555238
34341,O3-P130,1475,25463,True,87.323492618140662,246.999999999012,"280 mm",380.52645956982411,380.19899647250611,1751.7358774719719,0.76832003457586684,0.13334931871944361,0.13364943666511589
34342,O3-P2856,34343,34344,True,100.00000000011963,882.39999999647034,"1000 mm",381.60454350434634,381.52954350434624,9900.64818017099,0.62976708202004894,0.29852329373479086,0.29889643592954029
34348,O1-P1728,34349,16213,True,100.00000000006733,176.39999999929441,"200 mm",333.45828768479134,332.94828768479096,53.992927721512167,0.30393184758718739,0.024503455281355641,0.024507706475355905
34350,O7-P167,34351,34352,True,91.107352294749418,176.39999999929441,"200 mm",477.37581630636424,476.91116880966109,86.589550475130437,0.37620759573019691,0.029298005014775166,0.029309586793301517
34355,O6-P434,16064,10101,True,71.562175552217326,176.39999999929441,"200 mm",466.50971450195317,466.1447474066369,12.93752951367007,0.1827287807548145,0.01308684881334771,0.013107908347301462
34356,O21-P367,34357,34358,True,99.99999999954062,176.39999999929441,"200 mm",322.88379073623736,322.3737907362397,169.93491823909565,0.46214199415533225,0.040636259615583835,0.041205415463612394
34359,O21-P330,34360,34361,True,99.999999999838479,176.39999999929441,"200 mm",329.33273967051974,329.84273967051888,81.614407240737663,0.3690224965208424,0.028500213503951585,0.02990381605637114
34362,O2-P29,17270,2284,True,106.3843071036914,555.79999999777681,"630 mm",346.6006062473578,346.46762586347819,5356.2272829455014,0.66440493864159367,0.22723378615470227,0.16080759000842521
34363,O3-P444,19392,34364,True,99.999999999721069,176.39999999929441,"200 mm",384.98949111328272,385.49949111328124,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
34365,O4-P808,34366,19383,True,84.757914961438559,176.39999999929441,"200 mm",419.4616938574369,419.02942849113356,182.10458631314495,0.4715816069110646,0.042064728927780563,0.0431087422372635
34367,O7-P60,34368,22841,True,100.00000000007212,176.39999999929441,"200 mm",501.48952163085914,500.97952163085881,62.628503924159084,0.34082523513486923,0.025079950797658148,0.022745547956319237
34369,O3-P259,33435,13973,True,99.999999999431964,313.19999999874716,"355 mm",380.92113243612744,381.19113243612594,2287.2669679130963,0.72513248180795487,0.15016872267783149,0.150201905608778
34370,O3-P3154,34371,18587,True,100.0000000003876,794.19999999682329,"900 mm",392.62930698242218,392.55420698242187,9043.83191740527,0.61948842164291129,0.28471772289390007,0.19021471581535129
34372,O19-P19,2072,33475,True,99.999999999762863,176.39999999929441,"200 mm",318.25704677764696,317.74704677764822,92.70026885172075,0.38405159367359631,0.030279678833605765,0.030291058498742151
34375,O7-P44,8866,33410,True,99.999379194785831,176.39999999929441,"200 mm",487.30693231345356,486.79693547956015,100.35976392633522,0.39337337205221895,0.031466954201585753,0.031729899180062374
34379,O9-P2830,34380,11411,True,75.9942554093631,176.39999999929441,"200 mm",376.9508255142203,376.56325481163253,328.981826009212,0.55998638506648424,0.056797459745634292,0.056801638269651643
34381,O9-P1139,5308,34382,True,117.75295307341739,176.39999999929441,"200 mm",377.19752006604693,376.59698000537253,16.808180459578764,0.19957985971632244,0.014720526802598707,0.014754804325162778
34383,O21-P299,18306,34384,True,99.999999999267743,176.39999999929441,"200 mm",328.59793778387615,328.08793778387985,65.6974660620323,0.34434664082638555,0.025737082743747662,0.030490694296481977
34388,O21-P566,34389,16343,True,99.999999999721226,176.39999999929441,"200 mm",344.43119145507671,343.92109145507811,8.5211684471147553,0.16100841326082141,0.010748991876883586,0.0082895154789421732
34390,O8-P221,34391,5693,True,87.91095158408578,176.39999999929441,"200 mm",433.4213935648371,432.97304771175828,19.958179264410777,0.209600977674418,0.016000783413712607,0.017282131210038649
34392,O4-P906,31052,3426,True,54.622666853922375,176.39999999929441,"200 mm",428.4015950593315,428.68017066028654,62.839415720598659,0.34128701654056987,0.025114639359813059,0.025561934459311687
34393,O1-P2358,34394,27150,True,107.82644493684262,176.39999999929441,"200 mm",346.74915980499787,346.199137109375,0.0776350395052834,0.040021307991707437,0.0011729747811379263,0.00073669230658855668
34395,O3-P300,34396,34397,True,99.999999999957453,246.999999999012,"280 mm",397.87584533764669,397.50084533764681,1185.9230262843553,0.69658931130385515,0.10622220454258492,0.10622574720425181
34398,O6-P84,10102,34399,True,84.706007503243029,277.99999999888803,"315 mm",465.72595974604769,465.49725352578895,1656.2932448711088,0.66941400788599414,0.13283871216827123,0.13362324822002453
34400,O2-P189,14061,6950,True,66.074925027118582,313.19999999874716,"355 mm",349.31866195175604,349.49706424932924,2596.7545686591016,0.74802657852913723,0.16189338855808164,0.16587539477414676
34403,O4-P642,15048,34404,True,99.999999999953985,176.39999999929441,"200 mm",416.08650676879256,416.59650676879227,63.07490852542152,0.34179995761416154,0.025153367918830393,0.025597263425690995
34405,O4-P1060,34406,34407,True,100.00000000019246,176.39999999929441,"200 mm",426.9821263066662,426.47212630666519,118.17592750675087,0.4122900226048255,0.034124113959210514,0.034724717742343564
34408,O2-P105,2162,10475,True,66.962289305388865,176.39999999929441,"200 mm",348.50388597774594,348.16237830228846,696.63208461144745,0.68622141218783939,0.085536802912100571,0.085808307052001861
34409,O9-P3324,34410,34411,True,99.999999999970839,176.39999999929441,"200 mm",387.10997699062625,386.59997699062637,0.95003857158047245,0.08493091680015,0.0037831933491083315,0.0039267974674858756
34413,O3-P3203,34414,19444,True,99.999999999419913,794.19999999682329,"900 mm",399.94339923905119,399.8683992390516,8918.49746616495,0.61669535085400484,0.2928903526794705,0.28851547436829578
34415,O7-P56,34416,33335,True,99.999999999845755,176.39999999929441,"200 mm",498.15848637695234,497.64838637695311,63.015488471971459,0.34169117064991039,0.025142562800746397,0.022812402069659881
34418,O6-P74,34419,14000,True,85.611598615987134,313.19999999874716,"355 mm",462.70961806815046,462.47846675188731,1776.785064290046,0.67945707217889517,0.13011550447992873,0.13017495760969733
34420,O3-P109,34421,34422,True,100.0000000000109,555.79999999777681,"630 mm",372.04764221346363,372.17264221346363,5318.9106691004972,0.66318822511957842,0.2263907598504539,0.22694701223464192
34423,O3-P860,29595,34424,True,100.0000000001157,176.39999999929441,"200 mm",384.69082427479833,384.18082427479771,482.32291391865476,0.6231559303348464,0.069572692859451113,0.069846872163098289
34425,O9-P2713,34426,4839,True,77.707442853175877,176.39999999929441,"200 mm",373.69824604973434,373.3019380911831,198.0253144436424,0.48235133469697122,0.043928046333965534,0.044637337160289017
34427,O1-P2514,31129,32309,True,99.999999998635644,176.39999999929441,"200 mm",346.88559613573955,346.37559613574655,72.442451014225512,0.35568660996732143,0.02692293650518696,0.029278561252472687
34428,O4-P1071,24107,392,True,68.233449752514545,176.39999999929441,"200 mm",432.22488993051724,431.87689933677939,30.206242730099017,0.23782539946646253,0.019470559358674682,0.015724339985910371
34429,O11-P2,34430,23611,True,99.999999999896843,246.999999999012,"280 mm",377.70973839872312,377.33473839872352,1220.3696137237746,0.702016886979199,0.10791979351086868,0.10792145583672776
34431,O4-P1040,25897,24582,True,101.25467620166565,176.39999999929441,"200 mm",415.54398452575197,416.06038337438042,485.57905446556305,0.62430963898177438,0.069826706242840639,0.069831325328629387
34433,O7-P476,34434,34435,True,100.00000000045969,176.39999999929441,"200 mm",510.76917363281484,510.25907363281249,4.6997675270056982,0.13512676270926491,0.0080997559860672679,0.0062580613062036021
34436,O2-P1354,34437,7076,True,83.971100413209527,176.39999999929441,"200 mm",365.25162734375,365.67996392695773,0.060459192872277988,0.0379217790802087,0.0010290162546601328,0.00072690896820567738
34438,O9-P1179,950,14852,True,100.00000000015159,277.99999999888803,"315 mm",379.60234780273481,379.33224780273446,1531.1908048096543,0.6564060082948654,0.12693215045979728,0.12694757466367002
34439,O7-P475,34435,34440,True,99.999999999730051,176.39999999929441,"200 mm",509.44950200195177,508.93940200195317,5.1405461009855671,0.13939021976264468,0.0084255599320271855,0.0064909595176837207
34441,O2-P1860,34442,1930,True,84.833986213995146,176.39999999929441,"200 mm",364.09094667030865,364.52360000000004,0.61734000334133365,0.073466986294179637,0.0031239270061379455,0.0021672048233536147
34446,O7-P472,34447,34448,True,99.999999999986557,176.39999999929441,"200 mm",506.10398198242183,505.59388198242186,9.3712200701471975,0.165604262815527,0.011246197629019898,0.008820304982399458
34450,O3-P743,34451,34005,True,100.0000000001871,176.39999999929441,"200 mm",417.62822148731368,418.13822148731464,93.8671148280907,0.38550572002941824,0.030463581580045484,0.032169148349890639
34452,O3-P224,34453,31358,True,99.9999999999906,176.39999999929441,"200 mm",370.18723525390629,369.67723525390636,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
34454,O3-P242,34422,34455,True,100.00000000036785,313.19999999874716,"355 mm",377.350950560908,377.620950560909,2560.5202847761043,0.74553450680898725,0.16052557597224548,0.12995215144209391
34456,O2-P1572,4308,23041,True,99.999999999009759,176.39999999929441,"200 mm",369.44000136855988,369.95000136855487,51.295159772895886,0.29221232312608875,0.024303206330635006,0.025495929676396308
34457,O3-P564,28093,34458,True,101.00973371580011,176.39999999929441,"200 mm",415.82492083616853,415.30977119421794,369.94849630113373,0.57722570341109958,0.060518131077531651,0.060616394520048369
34462,O21-P996,9392,34463,True,87.749157514420247,176.39999999929441,"200 mm",340.29937118133307,340.74689188465663,419.45659762473639,0.59955969623985328,0.064544257056971283,0.064784413182994577
34464,O21-P359,34465,34232,True,100.00000000019591,176.39999999929441,"200 mm",319.27224632368223,318.76224632368121,190.20880897547258,0.47611167196384074,0.043088049459629747,0.043095784270935779
34466,O3-P485,11848,5713,True,133.6391079219685,176.39999999929441,"200 mm",389.61953688748861,390.30109633789067,13.024146352072194,0.1831106978494183,0.013127546274714528,0.041365798115895747
34467,O3-P563,34458,34468,True,101.6476780298741,176.39999999929441,"200 mm",415.30977119421794,414.79136803626557,371.11274472934304,0.5777601547996,0.060616394520048369,0.062419395840417675
34469,O2-P884,21329,23149,True,100.00000000016676,176.39999999929441,"200 mm",368.30927373046956,367.79917373046874,7.8369998953021618,0.15710612602195612,0.010328156599443739,0.00803657113912936
34477,O12-P238,34478,34479,True,99.999999999475321,176.39999999929441,"200 mm",412.63664104572348,412.12664104572616,35.947546465777521,0.24936313996558776,0.021231602847661065,0.021250372141684657
34480,O3-P3152,14631,11563,True,71.802286036660476,794.19999999682329,"900 mm",392.14606489257818,392.09221317805066,9048.3875611688236,0.61925398827839939,0.28958277840730151,0.27777072687260157
34481,O3-P3149,15963,6054,True,67.999142143560988,794.19999999682329,"900 mm",391.60881437723418,391.55774702148437,9087.86883493784,0.62019797135496746,0.27835126919857739,0.19069951543884262
34482,O12-P26,986,34483,True,99.9999999995099,176.39999999929441,"200 mm",396.35203948370224,396.86203948369973,229.84954485894045,0.5038460618943712,0.047348022902201262,0.047355921220968843
34487,O9-P2583,27683,10564,True,73.14936857381015,176.39999999929441,"200 mm",374.89656508788886,374.52350330816245,48.97304285932794,0.27937956719848145,0.024279540896512828,0.024308990407087287
34488,O3-P3200,23751,1751,True,104.91202922855339,794.19999999682329,"900 mm",399.26318390465377,399.18439497070318,8925.22301963406,0.61711283990518917,0.28370125150794023,0.18893448872641797
34491,O3-P516,34492,34493,True,84.669999853435513,176.39999999929441,"200 mm",402.959108626226,402.52729162697347,28.061886974208285,0.2323768221660896,0.01881131657667532,0.019021774524526389
34494,O3-P841,30897,573,True,99.985343160481591,176.39999999929441,"200 mm",376.09572260680949,376.605647856928,1007.8267393233982,0.74902862492196232,0.10736232390446691,0.10755108418507681
34495,O9-P2743,26319,34496,True,99.999999999994131,176.39999999929441,"200 mm",378.3256921875,377.81559218750004,15.126596136913502,0.19388573054406932,0.013976457712110158,0.011159151479646495
34497,O9-P2113,33631,34498,True,100.00000000047584,176.39999999929441,"200 mm",367.74980801086775,368.25980801087024,60.113525895316961,0.33595743633703146,0.024625107103684696,0.024982929557661803
34499,O9-P1138,34382,3593,True,111.13403875126451,176.39999999929441,"200 mm",376.59698000537253,376.03019640774107,16.888197474956957,0.19984390609882516,0.014754804325162778,0.015784212103549196
34500,O8-P60,32566,31497,True,73.494226938349641,176.39999999929441,"200 mm",443.03313554966553,442.65831499228,70.026065887936653,0.35197353719617086,0.026491238200770484,0.026548708802567818
34501,O4-P109,4249,11270,True,68.206538782380619,220.59999999911759,"250 mm",426.01204889445569,425.75627437402176,629.88439337125374,0.58973863874440535,0.079295214414913731,0.079994027138076323
34502,O2-P541,18071,10908,True,124.82384569297673,176.39999999929441,"200 mm",348.73383358922547,349.37043520225961,36.90125905846525,0.2517107982624191,0.021477445399847108,0.028726223963613972
34503,O3-P297,34504,34505,True,99.999999999283474,246.999999999012,"280 mm",396.75084533764442,396.37584533764715,1209.2712838816203,0.70029577110657093,0.10737284288449321,0.10799248166127486
34506,O3-P1202,13544,30355,True,99.999999999882021,176.39999999929441,"200 mm",390.73552382812557,391.245523828125,26.889889193986406,0.22933109601448434,0.018436949211432772,0.014930828055799126
34507,O12-P227,34508,34509,True,99.99999999984081,176.39999999929441,"200 mm",407.53729331408766,407.02729331408847,40.062290607326908,0.25875664361723372,0.022295893353312984,0.02231470806607589
34510,O19-P21,34511,34512,True,103.75855384728047,176.39999999929441,"200 mm",319.30604647911389,318.77687785449274,60.6175550518272,0.33793660331858122,0.024667080831626376,0.024819478869537448
34513,O2-P846,25893,34514,True,99.999999999490342,176.39999999929441,"200 mm",362.5236,362.01360000000261,56.043172484702239,0.31592722730299372,0.024479215300181077,0.025739053917034106
34515,O19-P60,31390,34516,True,100.00000000049006,176.39999999929441,"200 mm",319.70880996093683,319.19880996093428,27.724645473672087,0.23150609043218362,0.018704625687077953,0.019800996583779384
34517,O4-P643,34404,31436,True,99.9999999999242,176.39999999929441,"200 mm",416.59650676879227,417.10650676879186,57.33699755220897,0.32056949480921265,0.024618276125291116,0.025153367918830393
34518,O3-P484,11847,7746,True,98.218918261660676,176.39999999929441,"200 mm",389.51844157350621,390.01935805664067,15.365210556631162,0.194702413978268,0.014085369578060223,0.011244064083740388
34519,O1-P2172,34520,34521,True,85.53364103838048,176.39999999929441,"200 mm",344.98792495117186,345.42423205410864,37.28868336662412,0.25268148755766606,0.021574671024170388,0.017487905350397442
34524,O3-P3132,34525,9787,True,100.00000000014501,176.39999999929441,"200 mm",390.06675185546879,389.55675185546806,64.526240710605563,0.34191652026657227,0.025544459599358693,0.025548306566579013
34526,O21-P28,26906,396,True,99.925987180732776,494.1999999980232,"560 mm",325.2622944135606,325.41717969369074,3585.2613098443408,0.650811000979151,0.18125821309162163,0.18253231773449477
34527,O9-P2812,34528,10777,True,100.00000000045564,220.59999999911759,"250 mm",370.33793744603543,369.96293744603372,535.47155646012357,0.56418816347196277,0.072726556492142713,0.07272831873922829
34529,O9-P2371,941,12898,True,101.93914779404548,176.39999999929441,"200 mm",379.53151330556392,379.01162365181426,331.13569471560334,0.56090700474358224,0.056999282455672332,0.057267398357620423
34530,O9-P2114,34498,34531,True,99.999999999170441,176.39999999929441,"200 mm",368.25980801087024,368.76980801086603,56.3370964518333,0.31694522475704329,0.024513138556578461,0.024625107103684696
34538,O6-P276,34539,34540,True,99.999999999708464,176.39999999929441,"200 mm",455.49369277343749,454.98369277343903,9.7362576145532209,0.16749351886085784,0.011452263584778818,0.011481867519066961
34541,O11-P93,34542,34543,True,99.99999999951082,220.59999999911759,"250 mm",397.00995904163437,396.63495904163625,1038.590969576667,0.674877482532841,0.10440994234126846,0.10441406636279864
34544,O3-P90,34545,4685,True,92.005293834634926,555.79999999777681,"630 mm",369.8959951031224,370.01100172041566,5492.4830297280751,0.66862343114311618,0.23041224403473512,0.16612543401784588
34546,O7-P471,34448,34547,True,111.27541099912357,176.39999999929441,"200 mm",505.20678593986594,504.63917006835936,9.8201162669479327,0.167936079056108,0.011498311373637415,0.0089727047235132543
34550,O9-P914,34551,6258,True,76.35208299348038,176.39999999929441,"200 mm",365.01078926050604,364.62131728515629,0.054973501190888591,0.03719415725180495,0.00097828905824963149,0.0014806232247560837
34552,O9-P2673,12152,7586,True,58.890941619246178,176.39999999929441,"200 mm",379.91040384869291,379.61006004643474,64.62768635903349,0.342129588656141,0.025561141902310573,0.027043911588300159
34553,O4-P1125,34554,32463,True,99.999999999750756,176.39999999929441,"200 mm",426.13833039859338,425.62833039859464,106.3264778785815,0.39927061382639722,0.032419060421119666,0.033482281315460619
34555,O12-P236,34556,10164,True,100.00000000014107,176.39999999929441,"200 mm",411.61664104572424,411.10664104572351,36.091546333019522,0.249717424299232,0.021269107371653755,0.021275459182347523
34557,O1-P2020,20463,5541,True,79.289395668374908,176.39999999929441,"200 mm",344.64356459960942,345.04801980691377,20.800668946251896,0.21081569277190632,0.016392468944257502,0.013097978675417839
34558,O12-P216,34559,34560,True,99.999999999523737,176.39999999929441,"200 mm",402.51922323723306,402.00922323723546,127.26658959003919,0.42274603407498584,0.035313494485757935,0.035522509253167141
34561,O3-P89,17323,34545,True,73.0599672659493,555.79999999777681,"630 mm",369.74249711914064,369.83389513819031,5492.5355275435313,0.668828505834577,0.22822540440650677,0.16293801956241932
34565,O21-P333,18023,34566,True,99.999999999593854,176.39999999929441,"200 mm",330.67672862816,331.18672862815794,40.9439622524753,0.26054534257386547,0.022524542641729806,0.022536299282402538
34567,O3-P657,16370,3212,True,55.820794322737918,176.39999999929441,"200 mm",415.85169176208831,415.56700571104233,194.21672553108928,0.47936412604901546,0.043518755364592106,0.043710790336306891
34570,O3-P179,20300,4650,True,57.702080226744791,176.39999999929441,"200 mm",393.36727667287886,393.66155728203529,636.8857061987793,0.67058508465881128,0.0812360207322509,0.08210461778673589
34573,O21-P364,16784,14669,True,100.00000000024531,176.39999999929441,"200 mm",321.56748871436974,321.0574887143685,176.18831948043947,0.46721374125989734,0.041365798115895747,0.041544516313242193
34582,O21-P94,33801,23945,True,99.999999999957438,220.59999999911759,"250 mm",342.28508277356457,342.6600827735644,1012.656757086346,0.67050405762798959,0.10290451097529564,0.10290878942053949
34583,O11-P92,34543,34584,True,100.00000000089886,220.59999999911759,"250 mm",396.63495904163625,396.2599590416329,1038.6630082456554,0.674889836429917,0.10441406636279864,0.090371936560038613
34585,O12-P257,34586,34587,True,99.999999999792237,176.39999999929441,"200 mm",422.05811819282388,421.548118192825,17.643264850611054,0.20230740034823921,0.01507357347613642,0.015103533947528218
34592,O9-P30,19593,34593,True,99.999999999911864,441.19999999823517,"500 mm",344.89403707255565,345.04903707255551,2877.642380334953,0.61748418351729562,0.16912374301024374,0.16915542712279269
34596,O3-P36,11548,34597,True,76.235140376806342,396.99999999841208,"450 mm",366.89178961621764,366.73550757844515,1240.9522572373085,0.54609668057404681,0.10530021321815648,0.10572760355514856
34598,O3-P742,16551,34451,True,99.999999999679559,176.39999999929441,"200 mm",417.11822148731534,417.62822148731368,104.80693043301753,0.39796702333994483,0.032169148349890639,0.032874935120475658
34604,O21-P1217,20890,34605,True,105.39321892971887,176.39999999929441,"200 mm",338.97325706266315,338.43575164612162,85.7166466942997,0.37464431906020979,0.029177177542564752,0.029779025799155142
34608,O3-P2843,34609,28857,True,99.999999999905143,882.39999999647034,"1000 mm",377.53744606512242,377.46244606512249,10448.877033898527,0.63899951265481936,0.30697479457978011,0.30678683366898224
34610,O9-P2101,34611,34612,True,100.00000000032635,176.39999999929441,"200 mm",370.328004541361,370.83800454136269,47.822338138370228,0.27319863997894889,0.024256100285150278,0.024379543876745464
34613,O2-P1568,34614,1420,True,59.305755094589529,176.39999999929441,"200 mm",369.26539077148442,369.56790942822192,5.0377168024518948,0.13660191794135954,0.0084255599320271855,0.0064154247477907255
34615,O9-P1129,34616,34617,True,100.0000000000999,313.19999999874716,"355 mm",372.78877714509611,372.51877714509584,1586.7345143540865,0.65854642996824764,0.12237155492354704,0.12237455256034209
34618,O3-P582,34619,5374,True,72.5433461662929,176.39999999929441,"200 mm",423.60540474226087,423.23543367681282,139.57370897570448,0.4346863662788214,0.036942905384449908,0.036948814362435314
34620,O7-P153,9290,22282,True,80.59420248665225,220.59999999911759,"250 mm",471.54337002315128,471.24114176382636,987.75441832428658,0.66642414678366613,0.10142506821196118,0.10144915831129599
34621,O3-P2381,398,6670,True,80.820721646749192,176.39999999929441,"200 mm",369.93804449574338,370.35023017614179,94.442977583997617,0.38621861256068329,0.030553930807235861,0.030565894103172495
34622,O2-P1916,33519,5049,True,81.6878016047943,176.39999999929441,"200 mm",362.40068627415718,361.9840784859727,42.543842292733473,0.26230457385247197,0.023018194377514404,0.024224772709704977
34623,O10-P62,34624,15718,True,79.650223326628776,277.99999999888803,"315 mm",375.55565214437451,375.34059654139264,1414.0670119068182,0.64298051965255243,0.12134371976900954,0.12134629046965499
34625,O3-P560,34626,1520,True,71.255912310413578,176.39999999929441,"200 mm",413.93576296634888,413.57235781356582,405.95306578469024,0.59251521344721625,0.063556949043528155,0.064569282782336063
34627,O9-P2372,31956,941,True,100.00000000002056,176.39999999929441,"200 mm",380.04151330556397,379.53151330556392,170.36299417596845,0.46241628700540971,0.040691379797621413,0.056999282455672332
34628,O4-P1148,4459,33440,True,100.0000000000519,176.39999999929441,"200 mm",424.92529252543812,425.4352925254384,57.064829190198743,0.31955647524898484,0.024591317832568304,0.025535852748257735
34629,O19-P25,3613,34630,True,99.3278076566984,176.39999999929441,"200 mm",321.286003086711,320.77943126766183,60.3348415557052,0.33636050039662996,0.024667080831626376,0.024667080831626376
34631,O12-P209,34632,34633,True,99.999999999886768,176.39999999929441,"200 mm",399.35205918912072,398.84205918912136,153.64603094929737,0.44753420122785958,0.038719470727598571,0.038973815667785135
34634,O17-P55,34187,34635,True,99.999999999144492,176.39999999929441,"200 mm",312.80130597958851,313.31130597958418,48.498165484543293,0.27452802830929512,0.024409661042787915,0.024321512353517542
34636,O4-P1470,34637,31703,True,90.734871821871437,176.39999999929441,"200 mm",442.16675795898442,442.62959654014776,3.4283423249201728,0.12198007245596297,0.0070182824358624805,0.00530044976772998
34638,O1-P2390,34639,19869,True,100.0000000001212,176.39999999929441,"200 mm",350.1316114746129,349.62161147461222,30.659045502620287,0.23895994140542712,0.01960560516722892,0.021461471629228606
34640,O4-P635,34641,34642,True,99.999999999743153,176.39999999929441,"200 mm",413.7831882677616,414.29318826776029,78.5988361103206,0.36476109239447668,0.027991780239455609,0.029003979992982532
