id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
34643,O21-P305,18306,14673,True,66.817176789238673,176.39999999929441,"200 mm",328.93576326398045,329.27653086560559,0.10804184891176678,0.044311067036986777,0.0013664484623874247,0.00093135482333973061
34645,O9-P904,34646,13105,True,99.999999999336438,176.39999999929441,"200 mm",360.96558485521467,360.45558485521804,0.936124030150679,0.0846411270762405,0.0037545849368126371,0.0038198437169347011
34647,O12-P264,34648,34649,True,100.0000000004283,176.39999999929441,"200 mm",425.62811819282518,425.11811819282303,10.349590002677312,0.17060085099038153,0.01178770368401951,0.011826306206035236
34650,O3-P2503,2069,27509,True,99.999999999559378,176.39999999929441,"200 mm",371.56838103160015,371.05838103160244,52.014840111963352,0.29702309415492439,0.024263196963168875,0.024667080831626376
34651,O3-P2988,17046,22980,True,107.41308190690566,176.39999999929441,"200 mm",374.23769370329268,374.7855004210179,75.11382878495013,0.35968923628493737,0.027392028057684793,0.025056787240605446
34652,O3-P583,34653,34619,True,99.9999999994558,176.39999999929441,"200 mm",424.11540474225814,423.60540474226087,122.60593196716481,0.41770513537811921,0.034694525635381238,0.036942905384449908
34657,O9-P2705,34658,17980,True,100.00000000021406,176.39999999929441,"200 mm",380.028238671875,380.53833867187609,19.337793621610153,0.207693263453456,0.015758652707997412,0.023286716777179403
34659,O9-P2790,34660,2711,True,47.732575351345147,176.39999999929441,"200 mm",387.3234046875,387.07996855320812,0.034367453985601842,0.031495758718062344,0.00079895628858677251,0.0066351804793146419
34663,O12-P15,34664,34665,True,99.99999999941663,176.39999999929441,"200 mm",390.73146082737736,391.2414608273744,384.14922829590273,0.58355413252821986,0.06171668164754758,0.061722758674868469
34666,O9-P905,11640,34646,True,100.00000000049647,176.39999999929441,"200 mm",361.47558485521722,360.96558485521467,0.86412402532495969,0.078147991443104692,0.0037540424667448953,0.0037545849368126371
34667,O21-P24,47788,34668,True,100.00000000018942,494.1999999980232,"560 mm",324.65822126405209,324.8132212640524,3635.7315430066433,0.65306624122535684,0.18267264347149484,0.19364497518616886
34671,O9-P2123,28242,4348,True,62.062002742062212,176.39999999929441,"200 mm",372.79228095192019,373.10879716590472,12.543650070476913,0.1809738006702018,0.01289973496203814,0.010182952889840804
34674,O3-P3278,34675,34676,True,99.999999997880181,176.39999999929441,"200 mm",392.244303125,391.7343031250108,0.86333322571223969,0.078130187297318771,0.0037523142837138064,0.0045807566307668329
34677,O9-P2009,34678,34679,True,99.999999998542862,176.39999999929441,"200 mm",373.86936284178944,373.35926284179686,0.46325658658052238,0.068649229863247313,0.0026976846277821684,0.0020148047983726985
34691,O3-P2262,12560,15372,True,71.734811855539135,176.39999999929441,"200 mm",368.91099487700455,369.27684241746783,159.236428529598,0.4522851466933554,0.039411107289948746,0.040129173016708673
34694,O9-P2425,20996,1795,True,107.48171729052443,176.39999999929441,"200 mm",376.46985164858552,377.01800840676725,8.07840326146598,0.15849533991564224,0.010479368072790101,0.013643692776615358
34695,O4-P1251,34696,9466,True,99.999999998810708,176.39999999929441,"200 mm",432.51185073242186,432.00185073242795,1.064822288030616,0.0873018204077294,0.0040088850259941237,0.0088455941364522939
34697,O3-P1371,14424,17827,True,99.999999998094552,176.39999999929441,"200 mm",365.22771345760765,364.71771345761732,104.63046121376756,0.39781289030642669,0.03214012577546578,0.032633157545458674
34698,O4-P1238,33595,21286,True,99.999999998257763,176.39999999929441,"200 mm",425.47634685212023,425.98634685211141,19.64049001016091,0.20861926070928116,0.015877800822321507,0.017107269063660384
34699,O5-P143,28254,977,True,102.05222229469953,176.39999999929441,"200 mm",428.52360000000004,428.00313366629706,31.130448087102319,0.24013637758947573,0.019744679617960753,0.016079772278730815
34701,O23-P74,34702,34703,True,129.62241678272889,176.39999999929441,"200 mm",314.79201908260967,315.45309340820154,0.23732814206558245,0.052987599554583056,0.0020511433381669312,0.0030736439198378483
34704,O1-P444,1626,34705,True,99.999999998601425,794.19999999682329,"900 mm",321.81846054464768,321.74346054464871,7669.2676158754484,0.59225941510776126,0.27187364859689744,0.27200836057771766
34708,O12-P429,34709,34710,True,99.999999998651518,176.39999999929441,"200 mm",423.54417497425044,424.05417497424361,45.778350276275866,0.26930478245808837,0.023772143179273324,0.023789611226415423
34717,O10-P276,15287,12727,True,75.240461767405947,176.39999999929441,"200 mm",389.06512400858236,389.44885036359608,0.2624445743357593,0.055031860673225651,0.0021389723930593458,0.0027277975358178052
34721,O2-P1490,30104,30740,True,99.999999998965023,176.39999999929441,"200 mm",363.27224321353179,362.76224321353703,65.850069737918659,0.34465854039256189,0.025762181139095355,0.028667038804407345
34725,O15-P5,34726,15221,True,99.999999998915612,220.59999999911759,"250 mm",332.59120175917934,332.21620175918343,149.70867656160925,0.38779115465347735,0.038460792839680971,0.038465484595452626
34729,O9-P2410,19340,30605,True,99.999999999147448,176.39999999929441,"200 mm",368.47353586222522,368.98353586222089,201.19131551227457,0.48476056263672962,0.044268278110204382,0.044420726108728707
34730,O1-P2304,34731,19424,True,99.999999998917758,176.39999999929441,"200 mm",347.37507094726567,346.86507094727119,6.1795311869747325,0.14658036953580378,0.0092201613441478467,0.011665542036341599
34732,O4-P570,34733,34734,True,99.9999999987825,176.39999999929441,"200 mm",414.35862443680395,414.86862443679775,10.005555002280643,0.16887059686741643,0.011601030394481333,0.011640407306002448
34735,O3-P1404,34736,10258,True,99.999999998526249,313.19999999874716,"355 mm",362.82444303871171,362.5544430387157,1393.037991134634,0.63571904429127535,0.11405441179321134,0.11406947264716953
34737,O9-P2736,3193,3829,True,67.8897177983461,176.39999999929441,"200 mm",378.47774184570147,378.13150428492986,7.0512324625056708,0.15233144472332832,0.0098199345320855967,0.019849987506945853
34742,O21-P426,13989,2572,True,107.35987816760598,176.39999999929441,"200 mm",346.77128066406254,347.31892340259543,7.4250748976833938,0.15465097065306835,0.010065045842568603,0.0077266325265478207
34743,O1-P2108,9894,2281,True,92.340736747236193,176.39999999929441,"200 mm",331.51658926443906,331.98752702185,448.99948807548645,0.61054572622956327,0.066973151314526469,0.066977002823620721
34759,O1-P756,34760,10087,True,99.999999998660812,176.39999999929441,"200 mm",336.96896226811657,337.47896226810974,208.57806803002225,0.4899994143667426,0.045070804524601972,0.045355030453386527
34764,O7-P139,19100,1982,True,75.3338092963001,176.39999999929441,"200 mm",477.829523919147,478.21372634655808,28.993894089897573,0.23476214168150686,0.019101879555063359,0.0200636349857656
34765,O9-P1417,24530,23029,True,99.9999999986763,176.39999999929441,"200 mm",375.24056431857997,375.7505643185732,6.9078176132375688,0.15142297001710575,0.0097239329427869642,0.0075503050580922777
34766,O3-P2025,17691,40824,True,99.857155148900759,176.39999999929441,"200 mm",372.75507813031953,373.26434962157896,76.118054575158155,0.36116756174503162,0.027566233903279894,0.028003291618936017
34767,O1-P666,34768,4318,True,73.413758219291012,176.39999999929441,"200 mm",337.341908338941,337.71631850585936,11.155405266606572,0.17453622123891635,0.012211041533995834,0.019923668056806149
34769,O12-P313,34770,34771,True,99.999999998965421,176.39999999929441,"200 mm",406.17384451339416,406.68384451338892,60.245741096693344,0.33614852205680323,0.024652703529694939,0.024667080831626376
34772,O9-P3501,4005,13520,True,86.902471034025083,176.39999999929441,"200 mm",386.04262792310664,386.48583052538021,4.7353339994850039,0.13193149990055358,0.0082731601909133909,0.0062917597398413558
34773,O21-P499,23187,17075,True,99.999999999206437,176.39999999929441,"200 mm",335.37061538085942,335.88071538085541,5.0507062521683386,0.13695414934798966,0.0084255599320271855,0.0064268441543240129
34774,O24-P255,8614,34775,True,99.999999999189811,176.39999999929441,"200 mm",339.94601333007938,340.45601333007522,8.4227509929898829,0.16044810952594005,0.010690139409942472,0.017907398504090413
34776,O1-P1743,34777,30350,True,99.999999998600686,176.39999999929441,"200 mm",330.1685412264024,329.65854122640957,71.3174756913642,0.353969272933799,0.026722848790990909,0.026735700023281229
34778,O9-P255,17715,10237,True,99.999999999046338,176.39999999929441,"200 mm",352.85485273137044,352.34485273137528,31.742783609155989,0.24165825053676271,0.01992303900726658,0.023663147288655519
34780,O9-P1250,34781,240,True,100.16176087062757,176.39999999929441,"200 mm",360.07921829553686,360.59004327597705,12.184532201615919,0.17934706493773486,0.012726097986153009,0.012876017296365743
34782,O1-P1776,31684,34783,True,99.999999998951566,176.39999999929441,"200 mm",331.504381412066,330.99438141207128,14.128803835505089,0.19030949535053057,0.013514196002537424,0.014762908163725776
34784,O9-P3112,34785,29476,True,60.530107371192109,176.39999999929441,"200 mm",384.06970381152115,383.76100026392805,14.524770431430827,0.19174162086905994,0.013699935936982594,0.014610952958523065
34786,O21-P1005,34787,10873,True,81.5612579402838,176.39999999929441,"200 mm",345.27414931640624,344.85818690091077,81.99653847488149,0.36955451346491897,0.028563974601144605,0.026131258356675721
34789,O3-P2050,5725,31334,True,100.82775080414396,176.39999999929441,"200 mm",368.36176494550818,368.87598647460936,5.0789175619612124,0.13771911900567854,0.0084255599320271855,0.0064486423105259393
34790,O21-P279,20543,11603,True,79.1911670138607,176.39999999929441,"200 mm",336.47034682617186,336.87430096910953,16.892251017218161,0.19987139351981914,0.014755829653202905,0.011776345592784303
34791,O3-P1086,11601,5973,True,99.999999998527883,176.39999999929441,"200 mm",387.88862822281192,388.3986282228044,12.005630629154144,0.17852691151185748,0.012638467070510872,0.0099328387052218057
34792,O3-P2915,34793,10031,True,79.42385957238703,176.39999999929441,"200 mm",368.3257257020316,368.73078738585076,102.30294869138876,0.39566018740595121,0.031760920179017271,0.03176964966071439
34794,O24-P74,26200,3957,True,52.40013179095947,176.39999999929441,"200 mm",328.52800851880193,328.79524919093586,17.302443746425418,0.20120154488498479,0.014930729270041106,0.01767389168150342
34795,O14-P139,22017,19696,True,99.999999998845269,176.39999999929441,"200 mm",379.70884038085353,379.19874038085942,7.4868150857076357,0.15502460336963297,0.010104970049898512,0.00774816100898504
34796,O3-P1256,34797,20338,True,85.75308358298183,176.39999999929441,"200 mm",399.69898452148442,399.26164379521123,11.589724433268998,0.1765944168267608,0.012431709614445821,0.0096977115691096061
34798,O3-P2948,8139,9119,True,99.999999998533639,176.39999999929441,"200 mm",376.83445205078129,377.34455205077376,3.0128095265831178,0.11771351784456635,0.0065904447242881225,0.0049917828798493732
34799,O24-P325,22679,2596,True,54.481509529532865,176.39999999929441,"200 mm",340.35508193359374,340.07722623499313,11.907361280845448,0.17807359615915294,0.012590003004720502,0.015012396705210653
34800,O7-P506,23740,6031,True,56.250051093271445,176.39999999929441,"200 mm",507.55347918480913,507.84035444538483,1.4279034115687212,0.09440517497018211,0.0046305667944437712,0.0033948353089527975
34803,O9-P1224,25422,31628,True,99.999999999109448,176.39999999929441,"200 mm",361.32459487304686,360.81459487305142,0.15181182600402254,0.044670987836171905,0.0017056688200750628,0.0021145019117827357
34805,O4-P1414,24113,14168,True,77.957368185324256,176.39999999929441,"200 mm",424.28537906784959,424.68296164559479,37.275948544983947,0.25263432473882907,0.021572384190645676,0.017487905350397442
34806,O21-P1038,10289,10290,True,34.426288558185483,176.39999999929441,"200 mm",346.12383686333129,345.94826279168456,103.28692727724994,0.39662001253876966,0.0319191636086787,0.029375641536830147
34807,O21-P571,25135,27679,True,99.999999998932338,176.39999999929441,"200 mm",340.74030400390086,340.23020400390624,27.545745040485823,0.23105804365323207,0.018646830341294489,0.015093780273259456
34808,O9-P2725,34809,8186,True,56.811854081999627,176.39999999929441,"200 mm",379.37547127305078,379.08573081723256,44.247934142355547,0.26598712523084667,0.023421966970060576,0.024546380531886056
34810,O3-P1774,30904,1736,True,99.9999999986898,176.39999999929441,"200 mm",382.92812026367858,383.43812026367186,0.68602955835662816,0.075571045724918531,0.003289679572744415,0.0043337999001318711
34811,O2-P1044,34094,3082,True,56.143528704873596,176.39999999929441,"200 mm",354.87236464843363,354.58603265203874,17.867451485282093,0.20302970364227679,0.015166616034568417,0.012038951066184515
34812,O12-P163,27379,26980,True,99.9999999989192,176.39999999929441,"200 mm",394.97630277087706,395.48630277087153,63.575150730139669,0.34288037858343606,0.025235639423232883,0.025291113871437145
34815,O4-P302,12198,19721,True,79.716055267112679,176.39999999929441,"200 mm",405.57877731940567,405.17222543754337,44.501782954180236,0.26654137918965992,0.023480568498466952,0.023852025657987636
34816,O3-P1347,24056,7983,True,59.015717901816473,176.39999999929441,"200 mm",406.38082203834523,406.07978286132811,18.244698645318614,0.20425085003324292,0.015320834228457697,0.012246168386985171
34817,O3-P1089,2361,16641,True,99.9999999988806,176.39999999929441,"200 mm",383.69061441592089,384.20061441591514,651.47484911429808,0.67433819859048438,0.0823115909818127,0.075799638355081481
34820,O9-P2412,30606,6229,True,77.244648654548229,176.39999999929441,"200 mm",369.49353586222566,369.88748357036388,200.92410527727969,0.48455977547425405,0.044239564383206892,0.0442529765369278
34822,O1-P362,5711,34823,True,75.763177964455224,220.59999999911759,"250 mm",323.87965629483921,324.16376821220592,783.6516614631222,0.62590358238450294,0.0892313175920241,0.089315396762251489
34825,O3-P1420,31838,4242,True,71.351129829136454,313.19999999874716,"355 mm",366.12517517862148,365.93252712808282,998.95256692944167,0.57983557317336787,0.095704387236024285,0.095719002986337162
34828,O12-P75,12195,4092,True,57.291746932101034,176.39999999929441,"200 mm",416.79279643346393,416.50060852411025,106.31501220985839,0.39926094871868484,0.03241717327250096,0.032423768073450085
34829,O9-P457,3273,22706,True,99.999999999621622,176.39999999929441,"200 mm",366.26528303971503,366.77528303971314,11.358964178910735,0.17550611116435252,0.012315089052964833,0.009571077311077255
34832,O9-P3473,34833,16532,True,99.9999999991786,176.39999999929441,"200 mm",393.28204976292591,393.79204976292169,3.373285696669778,0.12163253734697126,0.006955652833012747,0.0073140504017764826
34834,O1-P1552,34835,15089,True,99.999999999054992,176.39999999929441,"200 mm",341.01474858397955,340.50464858398436,0.62825953186727079,0.073810669894082956,0.0031509352594740066,0.0092465581477058235
34836,O1-P128,33496,34837,True,99.999999998761751,882.39999999647034,"1000 mm",319.42441173254844,319.34941173254936,10492.148066634483,0.63971102445641115,0.30524877348068263,0.2996426839840477
34839,O1-P1828,26729,5250,True,99.9999999993759,176.39999999929441,"200 mm",332.12746108398755,332.63746108398436,5.7613242241990585,0.14359227068055871,0.0089178224221228633,0.013538851565176759
34840,O6-P226,34841,8683,True,79.332806110942116,176.39999999929441,"200 mm",454.88758315429692,455.29225979826884,12.198544151101736,0.17942315040972615,0.012732346469214824,0.010021534690300973
34842,O3-P2135,21649,1683,True,108.62242639554572,176.39999999929441,"200 mm",375.02698745117186,375.58107044821554,13.523564860597299,0.18492643003965156,0.013376745271736245,0.014282860475835711
34843,O3-P2008,8504,25393,True,99.999999998984364,220.59999999911759,"250 mm",366.9539218609919,366.57892186099571,223.29357027080081,0.43725521383579929,0.046747146606632296,0.055543580067379916
34844,O9-P2686,34845,34846,True,78.306802870973911,176.39999999929441,"200 mm",377.5236,377.124235305358,11.523587211417574,0.176283698147805,0.012398427897741321,0.017243151712486575
34847,O4-P292,34848,34849,True,99.999999998980186,176.39999999929441,"200 mm",404.38866993670354,404.89866993669835,12.611698996632525,0.18127915993792612,0.012932307010940782,0.013609132522399025
34850,O3-P634,33408,30071,True,99.99999999896842,176.39999999929441,"200 mm",431.34073735351035,430.83063735351561,1.5125390498606048,0.095964082357453379,0.0047602421209406529,0.0045140220254840215
34851,O21-P1075,10346,34852,True,99.99999999900399,176.39999999929441,"200 mm",340.03163153422787,340.5416315342228,0.21151406375673032,0.050582999784354224,0.0019591007016677539,0.0013899202991332574
34853,O10-P104,34854,16089,True,99.999999998839527,176.39999999929441,"200 mm",392.64391005859966,393.15391005859374,0.44510757169774468,0.068090029803729718,0.0026409486740933195,0.0041460019290613069
34856,O9-P1845,20215,12138,True,71.387159383461608,176.39999999929441,"200 mm",362.89951552734374,363.26366142735878,0.22749290120420462,0.052115963987766,0.0020161679282865107,0.0014267571676579564
34857,O22-P22,33654,34858,True,99.999999999151314,176.39999999929441,"200 mm",338.69089494352488,338.18089494352921,66.006328209638042,0.34497679858223312,0.025787879061802063,0.025840869104965577
34859,O21-P456,34860,19823,True,97.179803034089744,176.39999999929441,"200 mm",333.71247329101567,334.20818746629254,2.3446278583512812,0.11078213679640912,0.0043337999001318711,0.014688154596149068
34863,O1-P894,3562,10681,True,81.243152847990928,176.39999999929441,"200 mm",341.29813321149084,341.71247329101561,99.752520965807022,0.39265524728219231,0.031374361288673012,0.032468925655018029
34864,O9-P102,4583,32913,True,99.999999999196945,176.39999999929441,"200 mm",367.677173637135,368.18717363713091,149.38573296871164,0.44380608577026948,0.038185868668708954,0.0407385017396649
34865,O9-P437,9900,34866,True,99.999999998850512,176.39999999929441,"200 mm",359.84535381536006,359.33535381536592,41.255996143098244,0.25954622114784814,0.022701886922211853,0.024356552910902173
34867,O9-P1028,23101,27490,True,99.999999999042714,176.39999999929441,"200 mm",362.70318409808374,363.21318409807884,6.2198472990512714,0.14685964936345089,0.00924878820780639,0.0071571842953849019
34868,O3-P1547,21907,34869,True,118.34921766306033,176.39999999929441,"200 mm",369.72397049203158,369.12038948195,21.276084059076808,0.21269283109760531,0.016546320381826782,0.013260165587120645
34870,O3-P174,34871,34872,True,99.999999998836756,176.39999999929441,"200 mm",390.9593433411851,391.46934334117913,656.9877759599832,0.67557736713718486,0.0827315962317915,0.076135005784339266
34873,O9-P2597,34874,29166,True,99.9999999986883,176.39999999929441,"200 mm",368.12198131132254,368.63198131131583,78.669288907800322,0.3648619583306027,0.0280037662447619,0.028019819498174212
34877,O10-P380,23266,22878,True,99.999999999057778,176.39999999929441,"200 mm",398.40265883789067,398.91275883788586,0.23755135105945727,0.053010104539881336,0.002051850025364023,0.0014462310198752315
34878,O21-P205,34879,34880,True,99.999999999148713,176.39999999929441,"200 mm",328.024731501792,328.53473150178763,0.84457120940087327,0.077707193494937432,0.0037109823793321272,0.0041106502533123411
34881,O2-P1700,4617,25697,True,99.9999999987845,176.39999999929441,"200 mm",357.19889296875,357.70899296874381,143.49113971329032,0.438542562581096,0.037434281641394625,0.034741243350644789
34882,O3-P1994,30992,34883,True,123.65356894783743,220.59999999911759,"250 mm",361.84550378568724,362.30920466924164,438.26623679165664,0.53265800232985572,0.065582284176611966,0.065614685905242165
34884,O1-P889,34885,3406,True,75.746741333253368,176.39999999929441,"200 mm",339.44816986704603,339.83447824784565,215.74199648660775,0.49498668261630308,0.04583473409432625,0.056000124693140869
34886,O20-P118,15783,15635,True,80.05933408374969,176.39999999929441,"200 mm",328.49397197356967,328.08566936974256,87.184498374364978,0.37698937940515603,0.029394980836032189,0.029403628563998533
34887,O15-P81,34888,32610,True,99.999999998916337,176.39999999929441,"200 mm",347.99727309570869,348.50727309570317,27.364607070199781,0.23057157262087519,0.018589804843142481,0.019645880234320068
34889,O9-P673,34890,5238,True,85.861842191610066,176.39999999929441,"200 mm",371.050823013026,371.48871840820317,0.18619126240879674,0.047816367243565153,0.0018680005040094469,0.0037559693567605053
34891,O24-P340,13959,208,True,100.3862278841912,176.39999999929441,"200 mm",335.99134652439147,335.47937676218214,102.45812712992557,0.39584157168301926,0.031784272223838152,0.029256567227957449
34895,O6-P96,26117,25789,True,99.9999999992395,176.39999999929441,"200 mm",434.28327223379665,434.79327223379278,87.496978860987454,0.37739836606835275,0.029445793050645354,0.0270346847714075
34896,O6-P232,11531,34023,True,99.999999998987747,176.39999999929441,"200 mm",451.40157782317522,451.91157782317003,22.747184952893896,0.21797199650057647,0.01702998567230361,0.013605923688466135
34897,O19-P59,34516,34898,True,99.999999998978979,176.39999999929441,"200 mm",319.19880996093428,318.68880996093947,31.322837542315749,0.24061525460863004,0.019800996583779384,0.021441846191968855
34899,O9-P832,34900,18999,True,99.999999999211951,176.39999999929441,"200 mm",354.21106948242186,353.70106948242585,10.094098355568571,0.16931895249379486,0.011649430874036656,0.011675915676402065
34901,O9-P155,25391,34902,True,99.999999999437136,176.39999999929441,"200 mm",397.59777724609393,398.10777724609108,0.20192380273215813,0.049589982636892051,0.0019246227689164374,0.0022204686563550837
34905,O9-P1173,5242,10292,True,65.082804595177166,176.39999999929441,"200 mm",371.48124344557755,371.81316574901291,0.296323672979082,0.057453914864948184,0.0022539510671139512,0.0015232227377654445
34906,O9-P686,2811,18969,True,99.999999999113243,176.39999999929441,"200 mm",376.97926772461392,377.48926772460936,4.0281441074610189,0.12991968592923106,0.0074971526429357,0.0082731601909133909
34907,O7-P175,33012,32840,True,98.042065648506892,176.39999999929441,"200 mm",480.67740790144683,480.17739336663942,77.718549824191214,0.36349529029908018,0.027841548675410055,0.02889113940608137
34908,O21-P562,34909,34910,True,99.586051173530066,176.39999999929441,"200 mm",340.8809536814112,340.37296523437504,20.243036877040815,0.21042180329763627,0.016112816682522374,0.0129075878620664
34911,O3-P893,5964,47333,True,52.166430357965019,176.39999999929441,"200 mm",383.69218539777438,383.42613660294882,57.505842739752353,0.32120884531788435,0.024634336191514321,0.024667080831626376
34912,O10-P116,24679,27885,True,71.84732870448812,176.39999999929441,"200 mm",382.57208731761904,382.93850869401189,4.0603685152345239,0.13015176660304975,0.0075283950582447773,0.0077010180607746124
34913,O6-P193,21903,34914,True,85.509856681883974,176.39999999929441,"200 mm",448.50560314706559,448.94170341614324,5.0155094745917195,0.13599975629638553,0.0084255599320271855,0.0063958163425582174
34915,C-1863,12036,27605,False,99.999999999427871,176.39999999929441,"200 mm",358.33968530196478,358.84968530196187,NaN,NaN,NaN,NaN
34920,O3-P3031,15322,12617,True,79.625639657264131,176.39999999929441,"200 mm",382.34973516388573,382.75582592613773,214.12362372628667,0.49389652386933341,0.045661466145698083,0.04572077393550087
34921,O10-P91,34922,11086,True,67.309546170728666,176.39999999929441,"200 mm",386.87255397521784,387.21583266068859,22.17889837912217,0.21569386520978875,0.016859371313520156,0.017030408066579274
34923,O6-P260,78,34924,True,77.133996150582547,176.39999999929441,"200 mm",449.44717257370172,449.05378919333373,49.65727350165578,0.28110989399142938,0.024408430194952369,0.024427674114801842
34925,O21-P1128,24170,34926,True,99.9999999988078,176.39999999929441,"200 mm",342.36287368164676,342.87287368164067,28.362929134719902,0.23315053947295797,0.01890585568256788,0.015300886318148781
34927,O3-P1735,34928,34929,True,99.999999999102485,176.39999999929441,"200 mm",381.51196181640904,382.02196181640448,8.512669451817235,0.16095000476214616,0.010744384145779671,0.012707122036865517
34932,O9-P617,28671,30576,True,84.252928343151808,176.39999999929441,"200 mm",368.99316752394344,369.42285745849352,2.325772563857611,0.1105607749450534,0.0043337999001318711,0.019966734105428454
34933,O9-P3086,8580,34934,True,111.50972685994654,176.39999999929441,"200 mm",388.49301684809245,389.06171645507817,9.6799899364367068,0.16720314777708595,0.011420876964972402,0.013962897947486461
34935,O9-P312,30961,18521,True,99.9999999990259,176.39999999929441,"200 mm",356.38682998046664,355.87682998047165,0.38575149568799011,0.060622257986906139,0.0025937764875694552,0.0026977391302693511
34936,O12-P92,34937,4274,True,57.68163279036235,176.39999999929441,"200 mm",424.14517522967708,423.85099890244624,34.9077365443198,0.24680501123107279,0.020956703656995677,0.0209675269425754
34938,O10-P177,26293,34939,True,99.999999999166974,176.39999999929441,"200 mm",391.99360000000507,392.5036000000008,4.07143686162383,0.13023193976157352,0.0075390684619847494,0.0056795934811461656
34940,O5-P93,34941,3537,True,103.21567841102836,176.39999999929441,"200 mm",431.05593203299657,430.52942885742192,5.293245476014679,0.13885695834511264,0.0086154971257196757,0.0065955759063626891
34944,O11-P176,34945,34946,True,99.9999999991053,176.39999999929441,"200 mm",392.99360000000013,393.50359999999557,1.459688771042926,0.094992829869839715,0.0046798989258893765,0.0049708891242941375
34947,O4-P1174,34948,34949,True,80.442975294113978,176.39999999929441,"200 mm",431.44703139648436,431.03677222248444,0.851395612109527,0.077861181188489989,0.0037260897874981194,0.0036991459719984674
34950,O9-P1353,7197,1064,True,78.966560386541516,176.39999999929441,"200 mm",367.07133844116248,366.66860898319118,0.58981806203851506,0.07260897634913753,0.0030539580188813772,0.0033966074913876019
34953,O16-P131,34954,3438,True,88.230450859601646,176.39999999929441,"200 mm",328.36874138385696,328.81871668324095,1.7266734294869726,0.099400564090320442,0.0050808791175687889,0.010942903778000734
34956,O12-P253,34957,33722,True,99.999999999005269,176.39999999929441,"200 mm",420.01811819282233,419.5081181928274,21.326102811026178,0.21319285508175434,0.016546320381826782,0.016546320381826782
34960,O9-P1773,26090,19474,True,99.999999999172317,176.39999999929441,"200 mm",388.98838271484374,388.47838271484795,0.35134836591286361,0.059521598427421912,0.0024667661056021178,0.0033686582185462753
34961,O8-P10,28232,34962,True,82.138579415325268,176.39999999929441,"200 mm",421.62197880869508,422.04088556371323,418.20769646910253,0.59909965891373984,0.064438849246759675,0.064616518271227857
34963,O9-P674,34964,34965,True,116.74371835504772,176.39999999929441,"200 mm",373.27963216826657,372.68412246093749,7.49933629318986,0.15510012564925757,0.010113045501749436,0.0077526296451997916
34966,O1-P237,34967,34968,True,99.999999998969656,176.39999999929441,"200 mm",323.70199233398648,324.21199233398124,0.647999972226754,0.074413553697011026,0.0031993786029645625,0.0033675778202847239
34969,O12-P56,21316,34970,True,99.999999999424091,176.39999999929441,"200 mm",410.241999876912,410.75199987690905,123.44890470182177,0.418699987442647,0.034803067338605852,0.039368590808072208
34971,O1-P1933,13802,13487,True,71.8594960945334,220.59999999911759,"250 mm",336.33575354308795,336.06628043273349,815.78090783190748,0.63385622195218794,0.091097982359296878,0.091440339732535861
34972,O4-P555,16163,23912,True,99.999999998669182,176.39999999929441,"200 mm",421.38190556639944,420.87180556640624,2.0576446424402319,0.1032099245886806,0.0055727686062678082,0.0040293047234577174
34973,O10-P179,34974,14710,True,99.999999999166974,176.39999999929441,"200 mm",393.01360000000432,393.5236,0.56947362764743659,0.071970924816408335,0.0030007448561609612,0.0043337999001318711
34975,O20-P45,3033,15697,True,99.999999999031644,176.39999999929441,"200 mm",330.05886069567015,330.56886069566519,45.8220073137827,0.26938682686866922,0.023782737100219487,0.024564221012690571
34976,O3-P2710,23630,28893,True,99.999999999065707,176.39999999929441,"200 mm",373.51491225586415,374.02491225585936,6.7357904291974071,0.15031509796182865,0.00960742479268579,0.014475005587993348
34981,O1-P699,24697,34982,True,99.999999999169162,176.39999999929441,"200 mm",331.998890527348,332.50889052734379,17.714025252478205,0.20253582027167435,0.015103018444836946,0.024318971175052644
34983,O1-P619,15848,6665,True,67.124735208674423,176.39999999929441,"200 mm",330.63266982421874,330.97507309851818,4.4870870053383181,0.13340593751656807,0.0079192340970356129,0.0060328774675968205
34984,O9-P2357,34985,34986,True,99.999999999382837,176.39999999929441,"200 mm",369.980394866762,370.49039486675883,740.5847139847549,0.69684699906286285,0.088658732629176951,0.088786822557804485
34990,O11-P208,15797,34991,True,99.999999998950855,176.39999999929441,"200 mm",395.31711850258159,395.8271185025763,2.1176162476461111,0.10390503114165542,0.0041813998751509549,0.0041817047484386336
34992,O10-P367,18715,6514,True,88.74456409630649,176.39999999929441,"200 mm",398.95377139300268,399.40636866989388,0.31059316993466413,0.058315349382929725,0.0023029103390964593,0.0035296199597559491
34995,O6-P137,24061,22819,True,78.974603260383049,176.39999999929441,"200 mm",443.20920842962209,443.61197890625004,4.1973834843305324,0.1311600898656391,0.0076584822759338585,0.013451770216280384
34996,O9-P2555,22779,24548,True,90.725885303157824,176.39999999929441,"200 mm",377.63104530282482,378.09374731787091,6.1273421151806193,0.14621668352313485,0.0091829713449249409,0.007120158371357788
35002,O21-P478,33160,34275,True,99.999999998857675,176.39999999929441,"200 mm",343.03983403319734,342.52973403320317,0.21599999667597797,0.051030256277242815,0.0019751146394838422,0.0014010914638694538
35004,O1-P1039,26804,35005,True,97.934931473308836,1411.7999999943529,"1600 mm",334.92541036593053,334.8519591673255,32054.155826791677,0.83460799414612974,0.46136246395295627,0.46138433761781233
35006,O3-P955,35007,35008,True,99.999999999219042,176.39999999929441,"200 mm",392.74716060678873,392.23716060679277,73.35801382721715,0.3570701737698449,0.027084654468406296,0.02742415954481604
35009,O1-P632,35010,19499,True,99.999999998997751,176.39999999929441,"200 mm",334.28287602538552,333.77277602539067,11.174547373709643,0.17463972146191883,0.012220311498690848,0.017655541375350046
35011,C-20273,35012,25588,False,101.88726319644761,176.39999999929441,"200 mm",417.21656264648436,416.70712633050215,NaN,NaN,NaN,NaN
35013,O12-P525,35014,14931,True,99.999999998874969,176.39999999929441,"200 mm",434.24692631835364,433.73682631835942,0.92067922809807234,0.084325494089697861,0.0037222950518280146,0.0054573505059102908
35015,O21-P128,19851,27525,True,90.664314289725183,176.39999999929441,"200 mm",370.06297568907195,369.60058768619439,193.74092762169329,0.47898395303399882,0.043467627489740673,0.04347535321729884
35016,O1-P1323,35017,19641,True,99.999999999524519,176.39999999929441,"200 mm",332.973551171875,333.48365117187257,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
35018,O7-P231,35019,30686,True,99.999999999047532,176.39999999929441,"200 mm",506.43760146484374,505.92760146484858,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0072477157652667988
35020,O9-P1917,24619,35021,True,99.999999999291461,176.39999999929441,"200 mm",365.73015273437858,366.24015273437504,0.94229363426050561,0.084769662108317462,0.0037673055902274141,0.0041855565414000082
35022,O9-P1271,17192,1662,True,93.8701657800193,176.39999999929441,"200 mm",365.96100844726561,365.48227060178749,0.2737122939391502,0.055874700759358326,0.0021776842039165582,0.0014994003251254928
35023,O10-P47,25504,3088,True,92.20459288501381,176.39999999929441,"200 mm",394.57260375249678,395.04284717621033,5.5608066078663052,0.14209438791134349,0.008769258861278802,0.010644323256654402
35024,O1-P1135,35025,9522,True,121.18516528652522,176.39999999929441,"200 mm",327.44418227538716,326.82613793242587,6.1972184392527483,0.14670307280176109,0.0092327309802543878,0.012588244164040373
35028,O16-P48,23086,35029,True,99.999999999003776,176.39999999929441,"200 mm",323.72458853521368,323.21458853521875,52.979059103395542,0.30028230654849947,0.024387869131662646,0.0244358540297532
35033,O9-P3616,11485,18017,True,99.999999999044462,176.39999999929441,"200 mm",391.80531752930182,392.31531752929692,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
35034,O21-P25,34668,35035,True,99.999999999074021,494.1999999980232,"560 mm",324.8132212640524,324.96822126405095,3630.8682037136068,0.652851428756201,0.18253635091854631,0.18267264347149484
35036,O16-P90,22041,35037,True,99.999999999457941,176.39999999929441,"200 mm",321.25249160156528,321.76249160156254,4.1542849766420131,0.13083926097532628,0.0076180363208360217,0.00575288853945649
35038,O9-P2523,28813,30125,True,99.999999999350123,176.39999999929441,"200 mm",377.22908461914045,376.71908461914376,15.918715030672953,0.19660106261887572,0.01433288467532169,0.016698719555206337
35039,O23-P8,35040,20870,True,99.999999999066688,176.39999999929441,"200 mm",305.54824605381344,306.05824605380866,25.738872311539211,0.22627941092428955,0.018059335541797394,0.018083249643517346
35041,O9-P3362,19287,26545,True,99.999999998840039,176.39999999929441,"200 mm",384.38711534888773,384.89711534888175,0.733910531017985,0.077032743384573429,0.0033977733336524973,0.0040307768583458959
35042,O9-P1311,19379,35043,True,99.999999999077644,176.39999999929441,"200 mm",362.78164565429927,363.2916456542946,1.1017651477342942,0.088054790434508465,0.00407799105720363,0.00300348417387614
35047,O21-P685,35048,4042,True,93.5486669496936,176.39999999929441,"200 mm",335.11547053048452,334.63837232904109,39.880922503388035,0.25838787978951666,0.022248387622922243,0.018187976172639165
35051,O9-P2021,25304,2304,True,106.42433331518507,176.39999999929441,"200 mm",356.8228427513198,357.36560685122726,650.29058589394572,0.6740386529213841,0.0822242779973458,0.082545079636903967
35052,O3-P160,30443,14387,True,99.999999999308869,220.59999999911759,"250 mm",387.28299978474416,386.90799978474678,787.56887345981033,0.62672642459974393,0.089477487159133229,0.089479703593612
35054,O4-P1534,21374,733,True,101.18334671077972,176.39999999929441,"200 mm",444.48221061680607,443.96607436523436,21.472376672184247,0.21465512047564986,0.016546320381826782,0.013327028784209154
35055,O14-P97,35056,16350,True,99.999999999120462,176.39999999929441,"200 mm",373.12937392578124,372.61937392578574,56.427851138884293,0.31726362828668014,0.024523350960114342,0.024478801989653274
35057,O21-P1242,13398,9405,True,99.999999999096474,176.39999999929441,"200 mm",342.69349629841577,342.18349629842044,13.892584172907453,0.18630730505281143,0.013554491508061267,0.013565143337900062
35059,O24-P111,25365,35060,True,99.999999999492488,176.39999999929441,"200 mm",334.10126723632811,333.59126723633074,5.623271375114304,0.14256593434598289,0.0088157960370535624,0.015849478831950644
35065,O4-P860,35066,19477,True,87.570654405234578,176.39999999929441,"200 mm",424.67447890625,424.22786856878326,1.7177563200776309,0.0993011061351112,0.0050666681617701059,0.0082731601909133909
35067,O9-P2854,35068,5217,True,76.7078731767201,176.39999999929441,"200 mm",387.1193967772835,386.72818662408224,11.097353483042882,0.17425791337228921,0.012181161680866328,0.013512809595519711
35076,O12-P498,29619,16638,True,99.999999998779359,176.39999999929441,"200 mm",436.15937138671256,435.64927138671879,3.8586407034922816,0.12874311348896469,0.0073282057196194994,0.005646923214219746
35077,O1-P636,23404,22604,True,99.99999999902596,176.39999999929441,"200 mm",335.12845839843754,334.6184583984425,10.062028889264296,0.16915680759467303,0.011631929898308552,0.0091157896489269582
35078,O9-P1731,15672,27006,True,99.999999998995051,176.39999999929441,"200 mm",386.89625991211449,387.40625991210936,0.27153654473456035,0.055715099309634489,0.0021702446144161009,0.0028990480408188431
35079,O10-P158,35080,35081,True,99.999999999311342,176.39999999929441,"200 mm",387.38406487814586,387.89406487814239,20.158623397473196,0.2102177096509433,0.016077709132497248,0.016357094559138877
35084,O11-P17,7069,15693,True,110.03001112394649,176.39999999929441,"200 mm",383.29230326492166,383.85345632165377,58.132754152668824,0.32408406952234581,0.024667080831626376,0.031108398234968641
35085,O1-P2202,47349,35087,True,82.0387231564906,176.39999999929441,"200 mm",344.33179881624648,344.75019630434457,21.835377191980086,0.21536207223582102,0.016698719555206337,0.032308259135613929
35088,O3-P3334,7635,35089,True,99.999999999180474,176.39999999929441,"200 mm",394.03369999999586,393.5236,9.4069631303304071,0.165792187391047,0.011266525921270613,0.014025421384033038
35090,O9-P1081,30415,6719,True,91.485433001919873,176.39999999929441,"200 mm",360.1165556416168,360.58313134992659,0.13776006417951792,0.049442271813103816,0.0014937790464669611,0.0019996623326172945
35091,O3-P749,26486,35092,True,71.214038855185152,176.39999999929441,"200 mm",420.62997492271876,420.99316652088021,49.50438728544318,0.28071802110918204,0.024380107069113022,0.024643612969020234
35093,O7-P204,35094,12250,True,88.357523785066192,176.39999999929441,"200 mm",492.78664488593273,492.3360215146289,13.998713382953094,0.18670342912905258,0.013604978978688299,0.013629836654717604
35095,O8-P112,35096,18034,True,80.812268412813069,176.39999999929441,"200 mm",430.175699609375,429.76355704046966,1.3819463192185548,0.093545443654922428,0.0045580052487734484,0.00755537719580573
35097,O1-P964,35098,15993,True,99.999999999356433,176.39999999929441,"200 mm",344.62601568920689,345.13601568920359,22.423156769711671,0.21703133807572147,0.016914206492968504,0.0263207862139801
35099,O3-P1466,35100,35101,True,99.999999999078113,220.59999999911759,"250 mm",380.24360025872568,380.61860025872227,575.3275698437817,0.57497180755957555,0.075587555551831276,0.075592451691929866
35102,O11-P204,35103,15796,True,99.999999999294545,176.39999999929441,"200 mm",395.7464399179708,395.23643991797439,2.3817790630636768,0.11119406659390921,0.0043337999001318711,0.0067434536442430339
35106,O3-P277,674,33736,True,101.39590961802351,277.99999999888803,"315 mm",390.28146823132488,390.00769927535623,1665.0702963064693,0.67032928631935629,0.13324355664306531,0.13336847634368837
35107,O9-P1284,21432,19649,True,99.9999999990132,176.39999999929441,"200 mm",365.05318129883312,365.56318129882811,0.11190823846883859,0.045076359167724317,0.0013830048702712543,0.00093135482333973061
35108,O3-P2608,35109,7055,True,73.247768470077361,176.39999999929441,"200 mm",385.74431328298152,385.37067641601561,3.4436561814939579,0.12207536097090907,0.007035645452169904,0.0053121008098337939
35110,O12-P393,3451,35111,True,106.4253842290633,176.39999999929441,"200 mm",409.97318499759615,409.430415538028,50.208568920485519,0.28502764176913531,0.024361489927866152,0.02500719224820603
35112,O1-P866,13491,1718,True,55.6881704947651,176.39999999929441,"200 mm",338.45862807617186,338.17461840664856,0.59635501129529134,0.072813374301383446,0.0030707802683237837,0.011324874240205287
35113,O6-P352,10319,35114,True,68.625449640180364,176.39999999929441,"200 mm",459.37775324224759,459.02776344908273,6.5642126893455668,0.14918910382959089,0.0094897175878665939,0.0072491271525911378
35115,O21-P1321,10200,15152,True,99.999999999092452,176.39999999929441,"200 mm",372.63715590820317,373.14725590819853,4.5481199880903169,0.13389337142619703,0.0079719697952589375,0.0060492492199186055
35116,O7-P380,35117,35118,True,99.999999999236536,176.39999999929441,"200 mm",503.42726577148505,502.91726577148893,1.4039458717077666,0.093958481669660213,0.0045929268658344881,0.0047048718519697033
35121,O9-P3273,12613,35122,True,99.999999999115616,176.39999999929441,"200 mm",375.05425695121806,375.56425695121357,9.17758196897585,0.16456780718584629,0.011135802841231066,0.013275624990516358
35123,O1-P1509,35124,1313,True,65.2119002572452,1235.1999999950594,"1400 mm",343.90738985974946,343.85841572265628,30491.356524777122,0.83155251204933356,0.42832312889270446,0.3132722662938251
35125,O2-P1481,35126,13310,True,99.999999999317637,176.39999999929441,"200 mm",362.47794438476217,361.96784438476567,95.874737015936148,0.38800469539793425,0.03077592397940548,0.032940240454805529
35127,O9-P1192,992,15905,True,99.999999999397531,176.39999999929441,"200 mm",378.83173598632811,379.34183598632507,36.637140817201967,0.25107608046515084,0.021409042507495684,0.021493875628795768
35131,O3-P1979,35132,13944,True,82.1117436049462,176.39999999929441,"200 mm",404.17820205078129,404.59705405491007,5.2321820176428142,0.13798272936828443,0.00858487354073382,0.0065537923693919069
35133,O9-P121,22787,24753,True,99.9999999991175,176.39999999929441,"200 mm",376.43627377152706,376.94627377152256,57.166972075238206,0.31993417748458625,0.024601587009528338,0.025006769853930362
35135,O1-P1299,14202,14897,True,99.9999999989412,176.39999999929441,"200 mm",327.02671408779008,327.53671408778473,109.36745029574834,0.40444224582232052,0.03276678628934615,0.0332450410725016
35136,O11-P69,35137,35138,True,99.999999999127112,220.59999999911759,"250 mm",390.93823121683687,390.56323121684017,1046.3612295733735,0.67620421840881506,0.10485499148410776,0.10485911550563794
35140,O9-P2545,22576,28454,True,63.547440207219815,176.39999999929441,"200 mm",376.58163078188363,376.90572272694044,39.07727300220148,0.256748899164948,0.022036007326929497,0.017975913807821649
35141,O4-P472,35142,35143,True,99.999999999159286,176.39999999929441,"200 mm",414.86854018554692,414.35854018555119,9.9010059673660571,0.16833841641587852,0.011543556386278549,0.011583175152586538
35149,O4-P115,35150,19038,True,99.44328603499568,220.59999999911759,"250 mm",428.35022041759146,427.97730809496028,511.7776882444328,0.55762686339496081,0.070973143351361928,0.071443163717078831
35151,O3-P195,14799,20227,True,85.6610450273275,176.39999999929441,"200 mm",399.75340772673547,399.31653639709612,143.07577809109853,0.43794201784323927,0.037394176894575921,0.0380334229411216
35152,O3-P1911,18283,22429,True,111.03716873720361,176.39999999929441,"200 mm",400.79828456627752,400.23199500571775,1.3545454615409327,0.093027188588838544,0.00451401379333752,0.0032829777538907717
35153,O9-P1200,35154,11303,True,76.575779561418841,176.39999999929441,"200 mm",378.86143555784383,379.25197203360705,0.37063373691120033,0.0601317583123778,0.0025391150347990033,0.0030858706444625312
35158,O21-P81,22663,35159,True,99.999999999061629,220.59999999911759,"250 mm",335.31231284964377,335.68731284964025,1189.8657580524462,0.69827038601596048,0.11307449340865541,0.096972914457709058
35160,O21-P1328,35161,8805,True,99.999999999151171,176.39999999929441,"200 mm",377.005777734375,377.51587773437069,35.652323724566145,0.24865266371125083,0.021153364527310106,0.017121059328386125
35162,O1-P1432,27453,35163,True,99.999999999335728,176.39999999929441,"200 mm",343.34802138672018,343.85802138671676,17.354079130322134,0.2013697032251833,0.014952479168832506,0.011827166891145331
35164,O9-P1858,18826,2617,True,99.9999999992028,176.39999999929441,"200 mm",356.71950209961346,357.22950209960942,0.16673313096022038,0.046501435697922096,0.0017678384162556312,0.0010837547773538665
35167,O7-P281,35168,10447,True,92.992908129173344,176.39999999929441,"200 mm",495.45132338866983,494.977059557211,40.144869853324948,0.25892443860751824,0.022317471796363453,0.022335580247729952
35169,O1-P1805,35170,829,True,100.59911250425321,176.39999999929441,"200 mm",326.93305434570311,326.41999887193145,3.332054746359471,0.12138491438058129,0.0069078530162849172,0.0079516630769094
35171,O1-P1649,23760,23838,True,99.999999999175273,176.39999999929441,"200 mm",348.67020512694887,348.16010512695311,23.36745211104158,0.21976267571423952,0.01724842709905848,0.024320538121559151
35172,O24-P73,26200,30207,True,99.9999999991191,176.39999999929441,"200 mm",328.52800851880193,328.01800851880643,24.594495126758762,0.22317353219442185,0.01767389168150342,0.019474013453799895
35173,O3-P2997,35174,16924,True,117.08937005392274,176.39999999929441,"200 mm",374.56537460032786,375.16253038760283,19.69110118537499,0.20877600986218012,0.015897481897536925,0.016320837915008976
35175,O3-P566,35176,33339,True,101.81112808295163,176.39999999929441,"200 mm",416.86184432676907,416.34260757354605,312.64691198884805,0.5505156695581136,0.05541924172662014,0.06045670223260266
35177,O15-P52,35178,3357,True,70.783607510879364,176.39999999929441,"200 mm",347.76036788900984,348.12136428731532,59.974721124396233,0.3357558861397365,0.024596134489873089,0.025118163853984216
35179,O9-P1871,35180,35181,True,99.999999999329717,176.39999999929441,"200 mm",365.80133803711249,366.311338037109,0.98651340266408871,0.085688592208315345,0.0038568406865154997,0.0040361771464509288
35182,O3-P360,34250,346,True,99.999999999060563,176.39999999929441,"200 mm",421.40300077016178,421.913000770157,102.60658840006101,0.39600279003986039,0.031807274544366271,0.033559788394108545
35189,O9-P2762,3155,1943,True,105.31108443697993,176.39999999929441,"200 mm",379.79819926038567,380.33528579101431,0.86190535747580244,0.078098039913677753,0.0037491908937842609,0.0025767248734934879
35190,O3-P287,34259,35191,True,99.999999999334264,277.99999999888803,"315 mm",394.11890144016922,393.848901440171,1589.5249190728948,0.66234757875855144,0.12973598549417892,0.10512117254776088
35192,O9-P456,3274,32168,True,48.372434798439535,176.39999999929441,"200 mm",365.91905146143421,366.16575087890629,10.162564256560493,0.16966417124708483,0.01168668559496309,0.00918021158877707
35193,O9-P2032,46060,41748,True,90.39458622033392,176.39999999929441,"200 mm",361.99227860121977,361.53126621149607,627.60175918972743,0.66812302564155746,0.080551578498208862,0.080570826959932271
35196,O1-P754,35197,35198,True,99.999999999166079,176.39999999929441,"200 mm",335.9489622681167,336.45896226811243,317.43890529240582,0.55276298877619423,0.055868260467275929,0.055875009691938739
35199,O3-P691,22191,35200,True,71.904442225403045,176.39999999929441,"200 mm",421.49957457586771,421.86628723121726,16.268293745696663,0.19778174999691811,0.014486698642431031,0.015212873885096366
35201,O21-P627,35202,7005,True,85.551764461156807,176.39999999929441,"200 mm",336.63001479492192,337.06641434543832,0.48829483606889068,0.069425059141490816,0.0027734189562610458,0.0020148047983726985
35203,O12-P442,32880,12997,True,99.999999999078966,176.39999999929441,"200 mm",430.1741749742506,430.68417497424593,11.101188284406346,0.17427631704543325,0.012183138531495189,0.015288848081292272
35204,O4-P553,16162,23649,True,99.999999999305288,176.39999999929441,"200 mm",420.81418837890629,420.30418837890983,1.3957614588601834,0.093805138922205,0.0045799759961847875,0.0088728470832464355
35205,O12-P154,29456,35206,True,99.999999999512852,176.39999999929441,"200 mm",402.04659926757842,402.5565992675759,35.200603263778468,0.24752562494801031,0.021034857952678895,0.016996686923571862
35207,O21-P742,33243,19251,True,99.999999999188049,176.39999999929441,"200 mm",333.43006362304692,332.92006362305108,1.7211274363089126,0.0993386855999665,0.005072046875973962,0.0053653997004246747
35214,O9-P3619,35215,22686,True,99.999999998990248,176.39999999929441,"200 mm",391.86717666016142,392.37717666015624,4.9734747654097768,0.13856636925139235,0.0082731601909133909,0.0084255599320271855
35216,O7-P211,35217,35218,True,99.999999999340076,176.39999999929441,"200 mm",495.8744942912839,495.36449429128726,13.571163791365446,0.18509466104983285,0.013400367558056073,0.013424905031973178
35219,O2-P670,293,33464,True,99.999999998979192,1235.1999999950594,"1400 mm",353.21074116210934,353.28584116210857,20025.919346647192,0.74310442258416531,0.36057780904914127,0.25253769221406863
