id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
35220,O4-P1025,35221,31622,True,99.99999999907017,176.39999999929441,"200 mm",423.37510014647967,422.86500014648436,13.081344818279604,0.18337447171948551,0.013153735855274363,0.010383091700118589
35222,O4-P1195,2901,2241,True,104.74242467421985,176.39999999929441,"200 mm",424.17373786936349,423.63955150352496,102.46215560812558,0.39584625889690989,0.031784878564008058,0.0332450410725016
35223,O10-P189,35224,4801,True,58.711601792586229,176.39999999929441,"200 mm",390.15180434570311,390.45129222644709,0.705239594761929,0.076153323045848972,0.0033338745609059173,0.0023657414876019217
35225,O3-P1688,35226,24733,True,99.999999999203155,176.39999999929441,"200 mm",379.92313556699906,380.43313556699496,27.674109490641609,0.23137522996065704,0.018688566756323226,0.01968025767811064
35230,O9-P3348,22522,4864,True,54.002052121200279,176.39999999929441,"200 mm",383.12475255774569,382.84934209192761,2.5055724550582723,0.11074501151894632,0.0045634415880028154,0.00476894491912842
35237,O21-P903,16895,4531,True,62.592258915898888,176.39999999929441,"200 mm",337.41120689257679,337.73042741304789,66.837648434388427,0.3466511149859382,0.02592460082183717,0.026056726205453195
35238,O9-P2969,21527,24624,True,99.99999999926618,176.39999999929441,"200 mm",376.16648659434622,376.67648659434246,21.478041150015247,0.21471174855974653,0.016546320381826782,0.020973401856506316
35239,O3-P1792,20491,35240,True,87.400915929085372,176.39999999929441,"200 mm",387.637125390625,387.19138071938664,2.5190515084247314,0.11094885990444733,0.00458223983647272,0.0045825447097603989
35241,O9-P3665,17176,35242,True,99.999999999412154,176.39999999929441,"200 mm",393.71219863281254,394.22229863280955,0.25461741336616273,0.0544244168288769,0.0021117327880198784,0.0014741459447949485
35243,O3-P695,35244,20760,True,104.22749242240174,176.39999999929441,"200 mm",421.70877562848949,422.24033583984374,8.2344196371396929,0.15938631023975794,0.010575469583315235,0.016898354217477679
35247,O9-P2376,35248,35249,True,99.999999999411614,176.39999999929441,"200 mm",382.08151330556632,381.5715133055694,160.55481637707987,0.453252892854299,0.039580864370027551,0.039590134334722568
35250,O21-P576,35251,35252,True,99.99999999952307,176.39999999929441,"200 mm",347.19495488281007,346.68485488281249,6.8825137345437932,0.15127178920163883,0.0097064342379958261,0.00753961405459082
35261,O4-P294,35262,35263,True,99.999999999398057,176.39999999929441,"200 mm",405.408669936706,405.91866993670288,9.68063248782381,0.16720647242879905,0.011421235773013023,0.012278794938374997
35267,O9-P1914,35268,17459,True,99.999999998928047,176.39999999929441,"200 mm",364.47774443885368,364.98774443884821,1.5927745213176567,0.097391874928258293,0.0048795298978881515,0.0053256815806244249
35271,O9-P3278,20640,35272,True,99.999999999248615,176.39999999929441,"200 mm",377.54376904074462,378.05376904074075,6.0183624378113354,0.14544908866231734,0.0091048221588498953,0.0093875203147906049
35273,O7-P537,23690,18040,True,77.274715577113639,176.39999999929441,"200 mm",514.736881462591,515.13098251203428,1.5929095254654793,0.097394254870194985,0.0048797269016699471,0.013135694396548362
35274,O3-P358,35275,34249,True,99.999999999251514,176.39999999929441,"200 mm",420.3830007701614,420.89300077015758,120.67462301001764,0.41538354743761724,0.034445846682924726,0.035158746028087107
35276,O9-P2202,35277,32797,True,99.999999999332232,176.39999999929441,"200 mm",370.43025527343849,370.94025527343513,27.75293596311284,0.2315793054398543,0.018713607242778291,0.019738377767880236
35279,O9-P3006,18630,35280,True,99.999999998954635,176.39999999929441,"200 mm",376.97412246930026,377.48412246929496,22.511443786010062,0.21728855347984102,0.016945838373967244,0.01980434621580416
35284,O1-P1288,22524,9735,True,85.0418294001937,176.39999999929441,"200 mm",337.02073447441614,336.58702114447516,7.6381484694013961,0.15592098760746725,0.010202572649758141,0.010421165093821247
35287,O9-P1617,35288,17228,True,99.999999999234561,176.39999999929441,"200 mm",381.02588745096017,381.53588745095624,8.8593452928438836,0.16285601123851232,0.010950551158233575,0.011223457601711343
35289,O9-P2662,35290,17328,True,99.999999999199616,176.39999999929441,"200 mm",371.47275931825919,371.98275931825509,350.81355296246107,0.57003613499780281,0.058750724423166673,0.059369577455758105
35291,O9-P2023,35292,35293,True,99.999999998929979,176.39999999929441,"200 mm",357.87560685123066,358.38560685122519,649.77348241169364,0.67390755627241339,0.082186153507561407,0.0822095714095543
35295,O9-P1021,35296,35297,True,99.999999999312848,176.39999999929441,"200 mm",358.95116855910027,359.46116855909679,14.493165789534245,0.19162823752839669,0.013685210046226881,0.013777331739719186
35300,O1-P133,35301,35302,True,99.999999999303327,882.39999999647034,"1000 mm",319.72123752855822,319.7962375285577,10491.791081489377,0.63970513818780439,0.30773197946671554,0.30771348495606482
35305,O2-P68,6794,12181,True,99.999999999149836,176.39999999929441,"200 mm",354.11388998405209,353.60388998405642,944.180283617698,0.73822027304019766,0.10291473019164243,0.10293958332579781
35306,O3-P1611,35307,18649,True,99.9999999990153,176.39999999929441,"200 mm",373.23688603515126,372.72678603515624,8.4878742596382519,0.16082305030219507,0.01072895653550148,0.008268666574392014
35308,O2-P1180,35309,27430,True,99.999999999240188,313.19999999874716,"355 mm",350.98233846668137,350.71233846668343,1918.0668935935723,0.69330884294031114,0.13578061108643483,0.13578319995457602
35310,O3-P821,35311,33054,True,99.999999999409781,176.39999999929441,"200 mm",382.34876347655955,381.83866347656254,79.47941405098031,0.36604244586619239,0.02813989301931193,0.025700413924558442
35312,O11-P325,35313,35314,True,99.9999999991495,176.39999999929441,"200 mm",397.02007949218694,397.53007949218255,6.0224313602919111,0.14547795681298453,0.009107752235270215,0.0091594415992864772
35315,O9-P2869,35316,8423,True,65.147675442754618,176.39999999929441,"200 mm",373.84360732421879,373.51135417946074,0.12671814364166703,0.047720006846372752,0.0014465671185461923,0.0023881914027130764
35320,O1-P1276,28264,27833,True,82.698187682905527,176.39999999929441,"200 mm",337.76047641435486,337.33863295898436,7.9388351759541864,0.15770007595887375,0.010392042598169886,0.0080796604648555644
35321,O10-P203,35322,35323,True,99.999999998910539,176.39999999929441,"200 mm",392.13876235351688,392.64876235351136,2.3826406401673967,0.11120381345535221,0.0043337999001318711,0.0073147492826277543
35326,O12-P36,35327,35328,True,99.999999999269022,176.39999999929441,"200 mm",401.46335691025826,401.97335691025455,172.50423059551542,0.46376634994586247,0.040967085170909717,0.040976218879386773
35329,O4-P1213,35330,29749,True,99.999999999229473,176.39999999929441,"200 mm",424.28391116478144,424.79391116477751,18.035090180061392,0.20356727984003756,0.015235719510973838,0.015517130613389093
35331,O4-P1509,22716,3270,True,66.153663382030516,176.39999999929441,"200 mm",438.22236098632811,437.88497730307978,4.9546710231328914,0.13804247317789364,0.0082731601909133909,0.0063415420845404609
35332,O24-P244,35333,35334,True,99.999999999359119,176.39999999929441,"200 mm",338.57969130859379,339.08979130859052,50.4040366981244,0.28846943749449461,0.024225912720061884,0.02570252362499981
35342,O3-P3176,35343,2385,True,104.0793852925252,176.39999999929441,"200 mm",398.02912165990023,398.55992652489209,54.343387096504372,0.30525211583469231,0.024539463257887768,0.024616547942260026
35345,O4-P1436,28985,35346,True,102.17299851106432,176.39999999929441,"200 mm",427.41059876228104,427.93168105468749,8.4788113229637521,0.16076138982178953,0.010723996809167842,0.0082629483551117482
35347,O3-P701,35348,9488,True,83.169331889070207,176.39999999929441,"200 mm",422.75678481445311,423.18103157641923,21.332143249775164,0.21325324383746089,0.016546320381826782,0.017023120629855535
35350,O4-P407,35351,35352,True,99.999999999478973,176.39999999929441,"200 mm",408.49399832912337,409.00399832912063,25.409184207628019,0.22539254645420204,0.017949325677824292,0.020640970748745512
35353,O22-P50,24961,19764,True,99.9999999992802,176.39999999929441,"200 mm",332.22446669921874,332.73456669921507,14.338841807629228,0.19108601045173676,0.013612398129756063,0.01087169627849636
35354,O9-P3627,23823,20123,True,99.99999999907449,176.39999999929441,"200 mm",391.02612470223141,391.53612470222669,3.1153115682268151,0.11896796525515044,0.006692426258352346,0.0067737167179855451
35355,O7-P222,19920,3465,True,110.61855265571178,176.39999999929441,"200 mm",501.13644679292287,500.57229217437873,8.2460556275513852,0.15945234908662717,0.010582596918982874,0.012577399304559473
35356,O7-P494,33250,20365,True,99.999999999226674,176.39999999929441,"200 mm",526.33448124999609,525.82438125,0.21599999667597797,0.051030256277242815,0.0019751146394838422,0.0014010914638694538
35357,O9-P2406,35358,1870,True,100.83781808720101,176.39999999929441,"200 mm",367.04290192384076,366.528629051596,206.18369370656825,0.48833469040076716,0.04481089578884883,0.045230564940156662
35359,O9-P128,483,35360,True,99.999999999233012,176.39999999929441,"200 mm",379.69013430737067,379.1801343073746,54.585738339891726,0.30618399935912421,0.024563128692009949,0.024570486527779632
35362,O9-P2185,8337,35364,True,89.397565802357178,176.39999999929441,"200 mm",370.22727431640629,370.68329129956408,0.84570129950113249,0.07773845067128915,0.003713306115582537,0.0025527633659643716
35365,O9-P2720,35366,5576,True,59.821245789735812,176.39999999929441,"200 mm",377.55576958688357,377.25068123335592,112.88427530753559,0.40805296292269772,0.0332903553487202,0.034857410860201075
35367,O21-P345,35368,32299,True,99.999999999311513,176.39999999929441,"200 mm",336.6776075683573,336.16760756836078,0.86399998670391187,0.078145202732514754,0.0037537716575117056,0.0037543286048026051
35369,O9-P2836,6326,35370,True,99.999999999134872,176.39999999929441,"200 mm",380.01082551421928,379.50082551422372,317.17616101740646,0.5526414118949704,0.055843638968691087,0.055850388193353889
35372,O1-P937,23711,35373,True,74.772273272266759,176.39999999929441,"200 mm",341.68089328678963,342.06223188047818,34.558364038163234,0.24594501648712547,0.020862727743470671,0.024184754258490978
35374,O21-P787,35375,2777,True,68.444896950480384,176.39999999929441,"200 mm",336.88608779296879,337.23522521231314,2.8123340634442004,0.11511902686740799,0.004838206225652974,0.0048385105312064112
35376,O3-P1382,7229,6339,True,65.381502743853432,176.39999999929441,"200 mm",366.21294600643392,365.87943496093749,53.175830212216773,0.30098304502514128,0.024410960018732438,0.020999626636589126
35383,O10-P102,25190,35384,True,99.999999999267033,176.39999999929441,"200 mm",391.60462416992186,392.11472416991808,1.832796373517311,0.10060694939103038,0.0052456361621828094,0.0043337999001318711
35385,O20-P44,3033,5759,True,54.640496296844844,176.39999999929441,"200 mm",330.05886069567015,329.78019416455629,59.8218303510816,0.33553275295755003,0.024564221012690571,0.022254684931128827
35387,O4-P118,31029,9345,True,93.217180885634946,220.59999999911759,"250 mm",429.44648846604662,429.0969240377255,508.44980068306654,0.55506194001705411,0.070874602854535354,0.070879984975144666
35389,O21-P312,35390,30423,True,99.999999999282309,176.39999999929441,"200 mm",327.17698134765629,327.68698415794148,0.49864013413590647,0.069743194700566113,0.0028039937161021336,0.0020148047983726985
35392,O3-P290,35393,30843,True,99.99999999932642,277.99999999888803,"315 mm",394.92890144016962,394.65890144017141,1572.21609766217,0.66059557814323355,0.12890809271387163,0.12925763533167089
35394,O9-P1661,35395,17150,True,99.999999999245,176.39999999929441,"200 mm",383.90047133788573,383.39047133788961,0.8224167866471499,0.080911449214020215,0.0035482342623316117,0.0040837691724463733
35396,O1-P767,35397,1115,True,89.678976890587862,176.39999999929441,"200 mm",342.59271946585187,342.13535668370986,100.09035716815895,0.39305406014779709,0.031425970602161228,0.031785196495183292
35398,O8-P133,35399,19348,True,84.820774427093653,176.39999999929441,"200 mm",422.40200381938382,421.96941786980568,53.22552540992158,0.30114733368875568,0.02441748214969865,0.024424594724276012
35400,O21-P1087,13157,11431,True,99.999999999608491,176.39999999929441,"200 mm",342.2726527384313,342.78265273842931,6.8417533050187247,0.15099991262848947,0.0096793658048301666,0.02233996769794817
35405,O7-P173,32841,35406,True,81.321686139242189,176.39999999929441,"200 mm",479.74215433932426,479.32741374001415,84.029744233558191,0.37235608664181291,0.028900781804438797,0.028910201650973563
35407,O9-P2137,21950,10637,True,71.456968866290552,176.39999999929441,"200 mm",369.13661001892245,369.50104056014055,48.516261736729064,0.27456407262076382,0.024413719207146068,0.019983416408380333
35408,O4-P360,35409,35410,True,67.326182366139975,176.39999999929441,"200 mm",408.61910976094833,408.96247329101561,1.3722364164643523,0.093362269879527948,0.0045424799882057216,0.0088574285567161078
35411,O16-P38,9800,35412,True,100.22682386097807,176.39999999929441,"200 mm",318.66684998330851,319.17800678499947,674.52977516769681,0.68048193694631931,0.083965005684234775,0.0857884953979109
35413,O1-P2113,35414,872,True,102.2367881654358,176.39999999929441,"200 mm",334.47717210671664,333.95576448707288,442.98921734197819,0.60810430548742456,0.066504293668536121,0.066509207976130441
35415,O20-P111,14730,14230,True,74.927809984289908,176.39999999929441,"200 mm",325.4066451577155,325.78877698863539,96.989923683623687,0.38933531911798813,0.03095033420932752,0.03101121121657378
35416,O7-P511,5475,19902,True,94.562959171509846,176.39999999929441,"200 mm",508.12052202345967,508.60279311523436,0.0680853295683615,0.038878608847173583,0.0010955560561313343,0.0028143440790586987
35417,C-20742,35418,277561,False,88.799085249087682,176.39999999929441,"200 mm",431.02733168944724,430.5744563546769,NaN,NaN,NaN,NaN
35419,O3-P2407,35420,3242,True,109.89600798955586,176.39999999929441,"200 mm",371.2545863281253,370.6941166873786,20.876676851113736,0.213754049023925,0.016279213911360054,0.019560965359289213
35421,O21-P958,564,4322,True,115.54459177166403,176.39999999929441,"200 mm",336.58860043398414,335.99932301594862,79.428848446786589,0.36594535876917195,0.028132671439760205,0.025691559541328197
35422,O22-P24,2495,33653,True,99.999999999168963,176.39999999929441,"200 mm",339.71089494352213,339.20089494352635,56.136178380159123,0.31624722957225221,0.02449008854637405,0.02449841834316516
35424,O9-P3441,22119,19410,True,99.999999999179778,176.39999999929441,"200 mm",390.96723403320311,391.47733403319893,0.23162829329026119,0.052489519492473921,0.0020308692645362785,0.0029950970359266397
35425,O21-P559,35426,34602,True,106.73260240493298,176.39999999929441,"200 mm",344.11307753906249,343.5687412667973,124.81796752394622,0.42026984074607754,0.03498065233840629,0.034994282502075931
35431,O1-P117,3468,18659,True,99.999999999448377,176.39999999929441,"200 mm",349.23270644531249,348.72270644531528,136.3284507884587,0.43161544181068034,0.036519993335154696,0.036774585807470554
35435,O4-P691,7840,6635,True,58.751413170004071,176.39999999929441,"200 mm",423.27750625000004,422.977874042833,10.130249846021774,0.1695014086531092,0.011669121032999939,0.013651594501788386
35438,O24-P129,22756,26823,True,99.999999999339536,176.39999999929441,"200 mm",331.77892941360875,332.28892941360539,12.340221035580782,0.180055470097562,0.012801740625551885,0.01008736688200694
35447,O3-P305,35448,35449,True,99.999999999102357,246.999999999012,"280 mm",399.6941502139494,399.31915021395275,1166.9328165063528,0.6934858670184112,0.10528633325142059,0.10528987591308747
35453,O3-P264,7713,35454,True,99.9999999996087,313.19999999874716,"355 mm",386.4065143554688,386.13651435546984,2036.7506007518093,0.70330597980408283,0.14059705038126916,0.14209058203754041
35456,O9-P1925,25699,20201,True,99.9999999988923,176.39999999929441,"200 mm",365.40333022460936,364.89333022461506,5.9921989757459819,0.14526312617633291,0.0090859608918791857,0.00925838916156419
35457,O10-P262,24356,29076,True,99.9999999994198,176.39999999929441,"200 mm",391.6194165966358,392.12941659663284,0.73212300774428418,0.076948019268376841,0.0033947316974537261,0.0042399074435403661
35459,O1-P1589,35460,35461,True,64.376496505729435,176.39999999929441,"200 mm",347.25890589539443,346.93052138671874,0.046351076962729956,0.036048117558999282,0.000891435654651214,0.001410653811698834
35465,O3-P2617,23180,16883,True,81.598887432756214,176.39999999929441,"200 mm",389.22431411132811,389.64055003612265,0.058751200819757751,0.037699079646982069,0.0010134977359365232,0.00072077041268637
35466,O2-P1193,9546,7166,True,99.999999998954351,220.59999999911759,"250 mm",353.847323678371,353.472323678375,1102.9336775598665,0.68542480383638915,0.10809529151959742,0.10813188085599282
35467,O2-P103,10476,32887,True,99.99999999945,176.39999999929441,"200 mm",347.81548506805814,347.30548506806093,826.73180630898639,0.71581713472281,0.0947130414966557,0.095575543356324066
35468,O23-P61,35469,3181,True,59.310921676561193,176.39999999929441,"200 mm",315.20386947828587,314.90138377773542,1.62127406781432,0.0978928617896794,0.0049209387302595513,0.0049729869023164347
35470,O3-P1017,4208,30033,True,99.999999999045343,176.39999999929441,"200 mm",380.41768820106489,380.92768820106,442.47922293890252,0.6078946162520561,0.066464511394766584,0.061932397949943312
35476,O2-P623,11736,14976,True,99.9999999988053,176.39999999929441,"200 mm",356.29673982554192,355.786739825548,745.84871368881454,0.6980557188867702,0.089032783198712759,0.0890354084018454
35479,O21-P985,18458,2904,True,56.395955857132414,176.39999999929441,"200 mm",339.75667154309735,340.04429091796874,3.1719341306644,0.11964870131902661,0.0067479960859091782,0.0099416329086224539
35480,O12-P517,19630,25224,True,99.999999999302759,176.39999999929441,"200 mm",432.85651625976561,432.3465162597692,0.24173583879948196,0.053364961149640108,0.0020666976951145347,0.0014536257583706112
35486,O9-P478,35487,12431,True,84.9781630998501,176.39999999929441,"200 mm",363.75129165039061,363.31790301858138,17.167798470388234,0.20076194599153374,0.014873827537953743,0.014895538830816723
35489,O21-P493,29026,7649,True,106.90546221962455,176.39999999929441,"200 mm",337.86018008332081,337.31496222600072,32.114103118718916,0.24257810717904127,0.020029941094001781,0.021566675055113272
35490,O3-P2786,35491,7221,True,67.824402429179884,176.39999999929441,"200 mm",380.39426610542347,380.74017055781229,13.5981201891851,0.18519714389307615,0.013413364130312213,0.014317302641329813
35492,O9-P2548,28455,9136,True,69.449907061761024,176.39999999929441,"200 mm",377.6034549398517,377.95764946586672,23.869820203859618,0.22116338963270371,0.017424535989831048,0.018479852888062007
35493,O21-P181,2518,4376,True,61.514994079348384,176.39999999929441,"200 mm",323.72882230214054,324.04254877194518,5.6164676217742517,0.1425147928455876,0.0088107386604303877,0.0095512963146353342
35494,O1-P2322,35495,6057,True,88.043371880407562,176.39999999929441,"200 mm",349.03774408661309,349.48676528320311,5.0584077546095232,0.13716297562731244,0.0084255599320271855,0.0064335967853922692
35496,O9-P3483,35497,17386,True,99.999999999694808,176.39999999929441,"200 mm",394.93350254341783,395.44350254341629,0.285007480763017,0.056680856129798923,0.0022160238649784753,0.00326681748257394
35498,O9-P1168,35499,35500,True,79.98990992213308,176.39999999929441,"200 mm",363.24096305229074,362.83301451168785,0.49237223191106455,0.0695470175401244,0.0027856141716353258,0.0034800834439834083
35504,O1-P795,22507,3859,True,56.910103779614118,176.39999999929441,"200 mm",336.60759885205869,336.89784038133473,10.070752321837098,0.16920095460922385,0.011636694324063118,0.0091212858841188023
35505,O9-P3356,28043,35506,True,105.02023844594605,176.39999999929441,"200 mm",383.316655091034,383.85225830710834,0.70927476620554863,0.076268400505486209,0.0033432484209671236,0.0036641113758233723
35507,O21-P134,27948,35508,True,99.999999999399819,176.39999999929441,"200 mm",372.03049697265629,372.54059697265325,80.0447772437958,0.36684381410151606,0.028235408628099846,0.028248112249487381
35509,O9-P3412,35510,15426,True,99.9999999993998,176.39999999929441,"200 mm",389.29987563476567,388.78987563476869,1.9341127141749637,0.10176391910343652,0.0053968703448988306,0.0054522499814847643
35511,O1-P2109,35512,2281,True,98.429632816403867,176.39999999929441,"200 mm",332.48951814921367,331.98752702185,446.97722847590069,0.60973029635256781,0.066815393865375744,0.066973151314526469
35513,O4-P297,35514,2608,True,77.225282297718451,176.39999999929441,"200 mm",406.82506356028159,407.2189125,0.66963175234070038,0.075074378185600074,0.0032511647656689991,0.0049574224680860451
35515,O16-P142,35516,8685,True,99.999999999262343,176.39999999929441,"200 mm",331.26163545506358,331.77163545505977,11.149675850071553,0.17450878832040947,0.012208096128750996,0.016877135717936313
35517,O1-P1234,1379,1790,True,104.81109919108469,176.39999999929441,"200 mm",334.6337289945896,335.16826560046411,85.166823219427656,0.37390203152090229,0.029087386965867996,0.026646288693057785
35518,O1-P1949,12891,20960,True,99.999999999310589,176.39999999929441,"200 mm",342.39992179641928,341.88992179642275,484.19249237161955,0.62381998863767008,0.069718541515152374,0.06972272912291759
35521,O21-P908,10178,21218,True,99.99999999916119,176.39999999929441,"200 mm",343.57841811523866,344.08841811523439,6.1282660676184593,0.14622314206785617,0.00918363105211355,0.012219297525335552
35522,O12-P146,20117,748,True,101.4371598249906,176.39999999929441,"200 mm",406.1390725092707,406.65640202437817,9.2049439488767248,0.1647133833288898,0.011151557466432354,0.024287114471294276
35526,O3-P2097,8085,6697,True,57.132011015257184,176.39999999929441,"200 mm",376.94231168668517,377.233684942863,38.08323689214641,0.25462780770699039,0.021773779964534116,0.017640304523776996
35527,O11-P206,27935,35528,True,99.999999999467732,176.39999999929441,"200 mm",396.25643991797307,396.76643991797039,1.1184610879099968,0.088393141874423847,0.0041087128602132631,0.0050187366306982516
35529,O3-P2371,3476,5528,True,118.57059548192751,176.39999999929441,"200 mm",366.39059200373072,365.78588196677293,166.81414185107076,0.4576350744920778,0.040386824441117658,0.040877483081981136
35532,O9-P701,10764,1137,True,102.54820551361249,441.19999999823517,"500 mm",338.57364594366288,338.732595662209,2130.9386813905139,0.5693962394642601,0.14394577403126119,0.14414869587479076
35533,O3-P2425,24776,35534,True,80.004478362746255,176.39999999929441,"200 mm",374.40989150390629,374.00186866425628,3.9514107689187892,0.12937522425060002,0.0074217359617649355,0.0107173032224607
35542,O2-P1177,9156,5871,True,57.787567735161446,313.19999999874716,"355 mm",350.38415948146837,350.22813304858346,1971.3615092274649,0.69736891487933028,0.13802738528306857,0.1380291384464063
35543,O1-P2440,27990,35544,True,99.999999999304038,705.79999999717688,"800 mm",342.14366517401294,342.22866517401241,6610.7512462693176,0.60078672889942619,0.25490551643473541,0.25491036715609472
35548,O4-P562,22752,26131,True,104.99898269613618,176.39999999929441,"200 mm",423.49346494745168,422.95786513671874,14.739645767366392,0.192522078316833,0.013798937434013248,0.01101944684390661
35550,O10-P154,35551,4330,True,55.835224651915766,176.39999999929441,"200 mm",386.75437392578129,386.46961428005648,0.2889381770822208,0.056953105136610144,0.0022292533502071858,0.00302730601878185
35552,O12-P90,4275,1961,True,94.135144388236426,176.39999999929441,"200 mm",423.56463941295118,423.08455017657121,35.015940375067423,0.2470712740480509,0.02098564447768976,0.026474183464156188
35553,O2-P1339,7632,3383,True,66.534612166533023,176.39999999929441,"200 mm",365.17313613281254,365.51252918947404,39.489845677947145,0.25760878490392108,0.022144396877377393,0.018083824190569732
35554,O3-P1439,35555,739,True,105.20542660106193,246.999999999012,"280 mm",370.80940154771179,371.20392189746576,747.10953622337513,0.61453509027531827,0.0827169350627393,0.0827870615962479
35556,O4-P740,11712,35557,True,86.225689596589433,176.39999999929441,"200 mm",429.22333754882817,428.78358653188553,16.285826056505449,0.19784061268298586,0.014494361919222635,0.011564920225785738
35558,O4-P1402,14889,921,True,101.89761211996232,176.39999999929441,"200 mm",424.51315492308271,425.03283274489451,44.048702198434761,0.26555339443850667,0.02337568300375752,0.019064856469707455
35559,O3-P1768,35560,17626,True,99.999999999145871,176.39999999929441,"200 mm",383.09574223632376,382.58564223632811,0.46766661526897951,0.068785031893604257,0.0027112460956085888,0.0020148047983726985
35561,O1-P1959,27329,11383,True,99.99999999921306,176.39999999929441,"200 mm",345.63660265878724,345.12660265879123,349.34379641374466,0.56929606389297072,0.058626676762338535,0.061594032883890475
35562,O21-P765,5786,35563,True,99.999999999338641,176.39999999929441,"200 mm",341.549904833981,341.03980483398436,1.84757605228679,0.10077577992856977,0.0052680440649600941,0.0039380428634741473
35564,O10-P294,4252,35565,True,99.999999999700975,176.39999999929441,"200 mm",390.45828930073043,389.94828930073191,7.052822891116306,0.15234144592971113,0.0098209939241802133,0.010129336068074689
35566,O1-P1258,4574,3870,True,58.522000994515544,176.39999999929441,"200 mm",333.95608905026381,334.25455125533585,17.429052573021757,0.20161347468248489,0.014983990690172049,0.01186026125555014
35567,O1-P1071,13089,28560,True,99.999999999074078,176.39999999929441,"200 mm",347.13474683324387,346.62474683324854,374.34704764329376,0.5792299778717066,0.060889374768977531,0.062206068563710123
35568,O11-P19,15694,5108,True,99.9999999997802,176.39999999929441,"200 mm",384.07895058785971,384.58895058785862,58.021697576046535,0.32346495760388377,0.024667080831626376,0.024667080831626376
35569,O11-P36,24447,2250,True,106.24509603686343,176.39999999929441,"200 mm",393.80053016435647,393.25868017456844,12.748042932453702,0.18188826156625751,0.012997255808166994,0.014686742073356247
35570,O3-P1046,8286,34062,True,99.9999999992071,176.39999999929441,"200 mm",390.55744950317592,390.04744950318,104.49998226826699,0.39769854408849137,0.032118667692074505,0.03280073452605016
35571,O9-P1678,35572,12879,True,70.457210504142125,176.39999999929441,"200 mm",387.38910903320311,387.029777259632,0.21035748550088568,0.050466437131943508,0.0019549478676248308,0.0013869236558731242
35574,O1-P1970,22525,17963,True,99.99999999921161,176.39999999929441,"200 mm",336.82868422851561,337.3387842285116,9.06860400051983,0.16399682096349338,0.011072268837734642,0.01508322382277323
35575,O9-P194,35576,35577,True,99.999999999329233,176.39999999929441,"200 mm",354.05326192877351,353.54326192877693,436.35229039326742,0.6055460677479354,0.065970269215370844,0.065976346242691733
35580,O15-P84,16390,35581,True,99.999999998946308,176.39999999929441,"200 mm",349.1349453256077,349.64494532560235,13.477897001816993,0.18473897781901974,0.0133552985430298,0.024574919396737168
35582,O12-P150,35583,2159,True,99.880947545401852,176.39999999929441,"200 mm",399.84974793900278,400.35914077148436,0.071914283244253085,0.039342774736684884,0.0011273407286078127,0.0071422863811540192
35584,O9-P446,35585,17488,True,99.999999999435516,176.39999999929441,"200 mm",361.44023574218471,360.93023574218756,14.724888731697655,0.19245591229749387,0.013792785465772487,0.014152927681860314
35586,O3-P709,12725,5443,True,85.63082839144225,176.39999999929441,"200 mm",422.66495204273411,423.1016692675305,76.338445143833042,0.3614901801336709,0.027604315245261937,0.027738100683800067
35587,O21-P560,35588,47247,True,101.45332777887707,176.39999999929441,"200 mm",339.2552857882813,338.73777236328124,34.174886180367707,0.24766991119885912,0.02060532385119097,0.016849917402930903
35589,O9-P860,22132,926,True,99.999999998749885,176.39999999929441,"200 mm",355.97059096679686,356.48069096679052,8.7786224962878361,0.1624274036799597,0.01090245157782624,0.0084428082660178289
35593,O1-P771,11291,21052,True,99.999999998992735,176.39999999929441,"200 mm",344.20341212517991,343.69341212518503,85.845156971720641,0.37481730995426449,0.029198124665138686,0.030319608718278091
35598,O3-P2501,1804,35599,True,98.108727877578488,176.39999999929441,"200 mm",370.58092762727489,370.08057311509924,91.124277140336346,0.38206639508347418,0.030029510146499586,0.030141228890539568
35600,O7-P539,23691,17636,True,79.87427650224582,176.39999999929441,"200 mm",515.575600568531,515.98295937869239,4.4078213421583454,0.1327714013942568,0.00784997279051106,0.0060105916276814554
35601,O21-P38,35602,19318,True,97.4371473712478,494.1999999980232,"560 mm",326.79989789836452,326.95092547679,3471.1943480737573,0.64517791459244966,0.17812521028589925,0.17830201635432039
35603,O21-P1199,35604,5945,True,99.999999999416758,176.39999999929441,"200 mm",348.52360000000004,348.013600000003,4.5107571629521148,0.13358477834423813,0.0079401602134426142,0.011331181767628217
35608,O1-P1326,35609,1692,True,104.46841040475445,176.39999999929441,"200 mm",330.0219779806153,329.48908461914067,3.3348405597979776,0.12141144800805102,0.0069107189387359481,0.0052307728797406569
35610,O21-P103,11988,369,True,100.44952561756256,176.39999999929441,"200 mm",349.44479459959865,349.95708718024827,889.79517169495011,0.72832799896160594,0.099114507937827792,0.099125517440238717
35612,O3-P3326,3712,29691,True,99.999999999476856,176.39999999929441,"200 mm",394.48914986942623,393.97914986942891,19.814929040453734,0.20915896250403881,0.015945491775934104,0.015972640827362054
35613,O9-P263,35614,35615,True,78.208078688439585,176.39999999929441,"200 mm",342.64500379865626,343.0438649999673,108.74820392845679,0.40395470290771734,0.032664943850171095,0.032676784515511564
35616,O3-P230,2474,19455,True,99.999999999032909,176.39999999929441,"200 mm",371.97086562500004,372.48096562499512,20.797576952520334,0.21081367617988364,0.016390919029778239,0.013096922689728672
35617,O3-P182,2787,1885,True,80.083124434466612,176.39999999929441,"200 mm",394.33900556236154,394.74742949697736,545.17836608131881,0.64351413533625057,0.074458441150486276,0.07487044816047099
35622,O6-P149,35623,34285,True,82.488644864728215,176.39999999929441,"200 mm",441.668783189481,442.08947527829116,0.12071879891631412,0.046699938297813395,0.0014208209384289593,0.0018485960573031935
35624,O12-P502,18625,31073,True,99.999999999352724,176.39999999929441,"200 mm",439.05335332030921,438.54325332031254,1.7032688654762236,0.09914787239263019,0.0050431929186188244,0.00377853764446101
35625,O7-P541,25781,17580,True,47.209023547753247,176.39999999929441,"200 mm",516.002896139558,516.24366215965142,1.4190097997167539,0.094239732670590742,0.0046166405573671949,0.0088192728415484329
35627,O21-P78,35628,2289,True,72.863495305109453,313.19999999874716,"355 mm",334.64108592216178,334.83781735948554,1857.2125925338626,0.68722789144961527,0.13338915095382639,0.13359074657016784
35629,O10-P108,24678,14744,True,70.173036611226578,176.39999999929441,"200 mm",381.79424964444689,381.43636715772965,7.2164228542160185,0.15336180515820169,0.009929269927779814,0.0099672615677516979
35630,O12-P269,35631,35632,True,99.99999999925069,176.39999999929441,"200 mm",428.1781181928207,427.66811819282447,9.9895891952968014,0.16878953350160336,0.011592277067946072,0.011631690314458643
35634,O11-P187,25358,35635,True,99.999999999279737,176.39999999929441,"200 mm",394.53474245866829,394.024742458672,5.773104332962645,0.14367887513256025,0.0089264763951658627,0.0089791927904249776
35636,O1-P402,17101,12334,True,65.737794354588132,176.39999999929441,"200 mm",338.89284424551079,339.22810699671919,26.178037956217139,0.22745159591434436,0.018204589212013584,0.014606522360502494
35637,O3-P1769,9944,10962,True,68.24746516983457,176.39999999929441,"200 mm",382.22828139648436,382.5764117163157,2.513416936575843,0.11087093951539036,0.0045743483305160388,0.0045746532038037175
35645,O24-P320,24150,14187,True,99.999999999691227,176.39999999929441,"200 mm",341.46866704101404,340.95856704101567,14.003092758009883,0.18673293314206926,0.013606407398039883,0.010745190328402585
35646,O24-P143,15078,18220,True,99.9999999992201,176.39999999929441,"200 mm",331.44034537926677,331.95034537926273,73.0081787752039,0.35654298937962448,0.027022980362284985,0.024655630767444051
35648,O3-P2137,26718,14953,True,99.9999999993263,176.39999999929441,"200 mm",376.52436293945311,377.03446293944972,8.9166656615307627,0.16317819360725477,0.010488299667877189,0.0085155049324376255
35649,O1-P1724,14594,33720,True,99.9999999995529,176.39999999929441,"200 mm",331.19564923221941,331.70564923221713,71.437486973487623,0.35415341867021338,0.026744265997516795,0.027028353399146426
35651,O3-P2802,35652,35653,True,74.279100822105562,176.39999999929441,"200 mm",385.43094007610608,385.05204238281254,5.6047524517146812,0.14243643643663381,0.0088016146034354363,0.006775687891271991
35654,O3-P1057,33462,4813,True,80.469722534609829,176.39999999929441,"200 mm",394.54319055943813,394.13279497451157,21.717229764589469,0.21419680906162789,0.016698719555206337,0.020229184019646497
35655,O1-P1262,3871,28547,True,99.999999999217607,176.39999999929441,"200 mm",335.89381850586341,336.40381850585936,9.6300156162321873,0.16694447897331041,0.011392911511705192,0.008820304982399458
35656,O7-P419,35657,35658,True,99.999999999426535,176.39999999929441,"200 mm",484.95194472656254,485.46204472655961,20.496701126233038,0.21060856515343149,0.016240028894012562,0.012994192314199925
35661,O9-P262,18242,35614,True,99.999999998904713,176.39999999929441,"200 mm",342.13500379866184,342.64500379865626,108.82020614062878,0.40401171250922369,0.032676784515511564,0.037002701425700377
35664,O20-P83,35665,35666,True,99.999999999367347,176.39999999929441,"200 mm",325.01360000000329,325.52360000000004,11.356986396627022,0.17549671856907567,0.012314083027888917,0.024432415831186747
35667,O1-P1209,20978,4737,True,99.9999999995259,176.39999999929441,"200 mm",339.49898208008051,340.00898208007811,11.534640462406387,0.17633567535300249,0.012403997370650316,0.0096672265112786732
35668,O1-P1442,35669,7637,True,49.420694228299929,176.39999999929441,"200 mm",345.21227943391483,344.96018447265624,3.9180804094448729,0.129152427167084,0.0073881374493536831,0.00882481563094808
35670,O3-P2142,6466,35671,True,99.9999999994555,176.39999999929441,"200 mm",380.79895878905972,380.28885878906249,2.9270280619480062,0.11662493966972258,0.0065042603954932983,0.0049528016790945754
35672,O2-P531,5181,20594,True,118.38383457869975,176.39999999929441,"200 mm",348.46908432994633,349.07284188629768,119.87213556985031,0.41440123094512232,0.034342519050973928,0.036113502431060283
35673,O21-P282,2405,8031,True,65.210318186254526,176.39999999929441,"200 mm",328.29015824604159,327.95758562329166,1.039156262134401,0.086775444471067623,0.0039599151089945881,0.0040433382623059353
35674,O3-P106,35675,35676,True,99.999999999337078,555.79999999777681,"630 mm",371.67264221346426,371.7976422134634,5344.3015292008376,0.66401688093344335,0.22695313468070211,0.22695482425780478
35677,O9-P982,35678,1363,True,99.999999999326874,176.39999999929441,"200 mm",360.56229628906249,361.0723962890591,0.10357615593398461,0.043384724598743325,0.0013473463341647635,0.00093135482333973061
35679,O20-P65,35680,3062,True,83.39956734079297,176.39999999929441,"200 mm",329.72464103339803,330.14997882683605,13.587434924185709,0.18515653954018682,0.013408213645273436,0.01709415213174505
35684,O3-P964,32177,14881,True,99.999999999488722,176.39999999929441,"200 mm",397.81424941406254,398.3243494140599,6.7339356886686712,0.15031348105471137,0.009605711370744981,0.0073695356369313332
35685,O1-P44,31394,29519,True,107.28983522942109,882.39999999647034,"1000 mm",327.74063134400348,327.82109872042548,10939.311625898441,0.6469472833336567,0.31474136266834268,0.31477936906940485
35687,O1-P452,35688,27086,True,71.71429594804188,176.39999999929441,"200 mm",325.45078006212583,325.08503715279085,343.51471605719587,0.56630929126491181,0.058134696436160878,0.058233845544094325
35690,O11-P341,35691,35692,True,99.999999999594593,176.39999999929441,"200 mm",397.26575698242186,396.75575698242392,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
35693,O24-P250,23261,26033,True,99.999999999217778,176.39999999929441,"200 mm",339.5236,340.03369999999603,44.53434344822891,0.26662923719886478,0.023487049752567778,0.019167970633583446
35694,O9-P1071,5393,15273,True,99.999999999459348,176.39999999929441,"200 mm",365.13150623090075,365.641506230898,3.4096693145079509,0.12185479848936413,0.0069973966285866249,0.0052861791998359406
35695,O9-P2024,35293,5665,True,61.492348076785532,176.39999999929441,"200 mm",358.38560685122519,358.69921782641677,649.5540852912626,0.67385189106558885,0.082169984436363835,0.082186153507561407
35696,O4-P488,3917,35697,True,98.726701028771473,176.39999999929441,"200 mm",416.59635390625004,417.09995880819781,0.73296628523513963,0.076992166282927654,0.0033960442990200461,0.012747760453871219
35700,O3-P2125,7752,35701,True,99.999999999312138,176.39999999929441,"200 mm",374.61808242187504,375.12818242187149,14.702614756220203,0.19239043664299132,0.013781817975695424,0.011005933633490717
35702,O7-P429,19083,17246,True,83.152846353550373,176.39999999929441,"200 mm",482.58302210213975,483.00710161854283,9.1169212444964352,0.16424417141744785,0.011100778180405196,0.0086679046735514218
35703,O9-P135,35704,35705,True,99.999999999438685,176.39999999929441,"200 mm",386.48204934946881,385.97204934947172,31.175308199546706,0.24024810768803026,0.019757832884867543,0.019807327956040455
35706,O9-P2615,17185,29353,True,99.999999999450736,176.39999999929441,"200 mm",376.28428115234374,375.77428115234659,0.19172005964714189,0.048461903784522718,0.0018878888022230084,0.0028107148379199875
35711,O1-P1330,35712,9628,True,68.258467002722455,176.39999999929441,"200 mm",331.24955214843754,330.90143396672363,0.32578701095404272,0.058748980254043376,0.0023658717826103431,0.0037312717817873
35714,O3-P1515,12318,27019,True,105.28231631422936,176.39999999929441,"200 mm",403.00010560371709,402.46316579051449,36.802449693565258,0.25146740832252723,0.021452253896083809,0.022810419541688606
35715,O9-P196,12103,35716,True,99.999999999386574,176.39999999929441,"200 mm",355.073261928773,354.56326192877606,436.20828596892341,0.60549683383458863,0.065958115160729067,0.065964192188049955
35717,O9-P1885,35718,627,True,101.14654016672732,176.39999999929441,"200 mm",359.48713149414067,358.97128413929039,0.61849586954998514,0.073502862556313067,0.0031268176250284813,0.0070493448794170062
35722,O6-P120,15003,35723,True,67.58000270549951,176.39999999929441,"200 mm",444.21674575195311,444.56147134575389,1.9953175851193903,0.10248232546964647,0.00548491116466332,0.0070293890208287073
35727,O9-P3014,11412,17795,True,82.683431017804253,176.39999999929441,"200 mm",378.13205768348627,378.553743181677,31.136180921463865,0.24015065724109586,0.019746360111315555,0.016081056493585062
35728,O21-P165,1361,35729,True,99.999999999425853,176.39999999929441,"200 mm",326.98994203279085,327.49994203278789,64.7313695445612,0.34234683556972068,0.025578194367987903,0.025639107710225616
35730,O1-P2060,25492,12231,True,70.515939086549182,176.39999999929441,"200 mm",344.52265395507817,344.88235576035868,17.857670805036889,0.20301255352633607,0.01516184706693992,0.01203748404090451
35733,O3-P953,35734,35735,True,99.999999999219042,176.39999999929441,"200 mm",391.72716060678761,391.21716060679159,85.5634824948629,0.37443786363907589,0.02915219496500232,0.029163942521927187
35736,O3-P2282,25407,13185,True,99.999999999354188,176.39999999929441,"200 mm",369.77851232383597,369.26851232383927,105.78809272982032,0.39881359230456992,0.032330514317880255,0.033451934784784608
35737,O9-P44,13007,35738,True,91.1851403947784,441.19999999823517,"500 mm",346.62950506564357,346.77084203325552,2846.3878059025888,0.61631128999490847,0.16799417896337948,0.16847917842932381
35739,O1-P110,10133,24553,True,99.999999999373813,176.39999999929441,"200 mm",345.49840997404203,346.00840997403884,484.86293322318585,0.62405703812156266,0.069770841193478234,0.077284145307850022
35740,O24-P268,11047,35741,True,99.999999999487557,176.39999999929441,"200 mm",330.80927587142065,331.31927587141803,539.62056089478108,0.64169556901668812,0.074042460000811147,0.068717412579334461
35743,O9-P383,24066,23788,True,99.999999998860346,176.39999999929441,"200 mm",356.72899764276269,357.23899764275689,0.43375810907657947,0.067748671643275984,0.00260446635560243,0.0018227266788555575
35744,O12-P4,32631,35745,True,78.745031616742935,176.39999999929441,"200 mm",385.61446936378587,386.0160690250313,456.2153128100602,0.6134065254424389,0.067536057544024725,0.067539291358264239
35748,O21-P32,35749,965,True,102.03672187403571,494.1999999980232,"560 mm",325.88320940290657,326.04136632181138,3583.9284486407919,0.65075061222344444,0.18122086072040566,0.18122287731243142
35750,O6-P374,25334,35751,True,99.99999999944545,176.39999999929441,"200 mm",461.63518203125284,462.14518203125004,9.9669369803503436,0.16867436974636155,0.011579842552589006,0.0090571063667898057
35752,O12-P377,35753,35754,True,99.9999999995353,176.39999999929441,"200 mm",436.26197148437268,435.75187148437504,0.14400000075084859,0.0436313120178784,0.00167263477743341,0.0010837547773538665
35755,O9-P390,22671,1817,True,57.084528295706832,176.39999999929441,"200 mm",357.10417369863353,357.39530479294172,0.40700293579371177,0.06132523560739294,0.0026678286194908043,0.0017227682657608755
35756,O11-P333,35757,35758,True,99.999999999384912,176.39999999929441,"200 mm",385.302000878909,385.81200087890585,16.816897056498515,0.19960863702951112,0.014724265900313145,0.020437778663717005
35759,O5-P70,35760,32685,True,99.9999999994594,176.39999999929441,"200 mm",432.29975356445311,432.80985356445035,12.127593490224571,0.1790988606114825,0.012697710138610131,0.009988788914720435
35761,O12-P107,6102,23130,True,99.999999999681592,176.39999999929441,"200 mm",433.57945188050144,433.0694518805031,6.6375900070570095,0.14967331300873313,0.0095402425289535658,0.010251212713163373
35762,O9-P1176,35763,35764,True,75.233582154264781,277.99999999888803,"315 mm",378.98466090394214,378.78153023212559,1531.3376528656688,0.65632955947296012,0.12695285232117889,0.12695537760308503
35765,O3-P528,18262,19744,True,84.372409610844628,176.39999999929441,"200 mm",399.21734748532646,399.64764677434175,82.770243258588138,0.37062632304123172,0.028692623180265754,0.026307905459509222
35766,O3-P1013,14206,35767,True,99.9999999995491,176.39999999929441,"200 mm",397.20305017417786,397.71305017417558,26.833704682982052,0.22918361228439235,0.018418746516182187,0.02310230306992235
35768,O9-P2100,35769,34611,True,99.999999999140982,176.39999999929441,"200 mm",369.81800454136538,370.328004541361,52.911135497545921,0.30004629261186178,0.024379543876745464,0.024554560446837414
35770,O16-P101,25069,35771,True,99.999999999447724,176.39999999929441,"200 mm",322.46320439452842,321.95310439453129,2.0323175510079596,0.10291385799500678,0.0055373130351526493,0.0040293047234577174
35772,O9-P303,2057,14658,True,105.64565697795125,176.39999999929441,"200 mm",351.91771180696475,352.45650465755227,26.957140627285682,0.22950742972774782,0.018458704787566584,0.014947361612379735
35777,O5-P141,23123,31233,True,99.999999999569127,176.39999999929441,"200 mm",428.32332019693058,428.83332019692836,14.137233334996557,0.19034025292075055,0.013518179225975703,0.010796051368160517
35779,O9-P3266,29821,28913,True,99.999999999471839,176.39999999929441,"200 mm",378.52523696288739,378.01523696289013,17.90075592623818,0.20313667385695797,0.0151803767771136,0.016321357959574182
35780,O1-P1952,18179,5282,True,56.675823717553456,176.39999999929441,"200 mm",343.22157601857788,342.93252931761833,460.33916204147795,0.61500802652337871,0.067857753932747469,0.067860497224602342
35781,O5-P162,35782,23066,True,99.9999999992279,176.39999999929441,"200 mm",434.01590825194916,433.50580825195311,3.6246907625275533,0.12324480266911321,0.0072356712833336334,0.0054523811280945481
35783,O9-P1285,24965,14146,True,78.703251427166038,176.39999999929441,"200 mm",364.80204688699467,365.20343346927319,1.5766260030240529,0.097106027550915686,0.0048558667347029369,0.0035551665812872993
35784,O4-P438,22824,14126,True,75.0482092438735,176.39999999929441,"200 mm",412.32728041992186,411.94453455277812,10.472923412185127,0.17121356795035717,0.011853732311773032,0.016546320381826782
35785,O21-P554,35786,22550,True,71.220866652240531,176.39999999929441,"200 mm",352.89841689453129,353.26171453532436,0.051279022077719616,0.036680873266731952,0.00094260660633821826,0.0008305976081672752
35787,O9-P2440,22392,23043,True,99.9999999997695,176.39999999929441,"200 mm",368.3864967211249,368.89649672112375,4.089662136760996,0.13036445347520875,0.007556579656929201,0.015109914144934058
35791,O12-P543,3854,10989,True,99.99999999900507,176.39999999929441,"200 mm",434.20719375,434.71729374999489,0.60759727521152673,0.073169366379623471,0.0030992609404151433,0.0021672048233536147
35792,O3-P3177,2385,1088,True,104.9696400299709,176.39999999929441,"200 mm",398.55992652489209,399.09527168904492,51.914606652677051,0.2966949891825838,0.0242494623363988,0.024539463257887768
35793,O14-P14,35794,13032,True,92.825593546843379,176.39999999929441,"200 mm",362.50571063610784,362.03230010901893,356.829948441106,0.57301255215331293,0.059258515012501282,0.059449105668305725
35795,O1-P472,15968,1278,True,103.07744198644647,176.39999999929441,"200 mm",332.93400419634486,333.45969915047573,80.485175584574534,0.36743999864040477,0.028310928636902565,0.02985308559548875
35796,O4-P1419,35797,14888,True,89.23766188159928,555.79999999777681,"630 mm",424.84738603515626,424.73583895780422,4041.9120993249803,0.616234913842986,0.19497699780542163,0.13915553226526609
35801,O4-P1292,35802,28870,True,99.365353121777972,176.39999999929441,"200 mm",425.16932205063978,425.6760853515608,6.4463449540924209,0.14840266019198473,0.00940796669576355,0.01005178470615593
35805,O2-P688,4060,30755,True,99.999999999259359,1235.1999999950594,"1400 mm",359.28703134765573,359.21193134765622,19944.258411394665,0.74227831021969837,0.37314263076931481,0.36393610696938172
35806,O3-P1298,35807,35808,True,68.387988034460818,176.39999999929441,"200 mm",401.5236,401.17482126102419,3.3802073650250168,0.12167454968077733,0.0069636255249659607,0.015086857321918752
35809,O1-P1916,354,31960,True,100.38541451462331,246.999999999012,"280 mm",332.08649400828375,331.71004870385389,1158.5233956064565,0.69208522576992981,0.10487189633888232,0.10487544808429707
35812,O9-P841,6997,35813,True,68.565727846985055,176.39999999929441,"200 mm",355.11939346088411,354.7697082488645,16.516828976547139,0.19861314910263375,0.014594896298705305,0.014619365644513433
35817,O24-P239,8614,10315,True,99.999999999381714,176.39999999929441,"200 mm",339.94601333007938,339.43601333008252,25.284187455876989,0.22505468553667052,0.017907398504090413,0.017915733978223936
35818,O21-P376,32267,35819,True,99.999999999450566,176.39999999929441,"200 mm",327.20468330277117,326.69468330277397,130.92277989629761,0.42637880651514271,0.035804963851118254,0.035814996850633829
35820,O1-P2525,10944,4719,True,58.945032209920647,176.39999999929441,"200 mm",342.50475561952413,342.20413595525355,77.15340537227344,0.36267728063769539,0.027744656878820769,0.028105081826560858
35821,O1-P693,35822,14846,True,99.999999999081709,176.39999999929441,"200 mm",333.62406386718754,333.11406386719221,12.995649653764302,0.18298521495661893,0.013114174997859005,0.015899371317092598
35823,O7-P348,30049,32549,True,99.999999999116469,176.39999999929441,"200 mm",491.23976455078594,491.74976455078144,0.28800000150169719,0.056888496980027285,0.0022261011477648848,0.0015151032865108058
