id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
35824,O3-P2678,35825,7599,True,64.786235279239719,176.39999999929441,"200 mm",379.25394641233135,378.92347182617192,2.2716796202784351,0.10995845887636595,0.0043337999001318711,0.00433410477341955
35828,O8-P304,35829,2419,True,56.796680957155459,176.39999999929441,"200 mm",448.58452286461852,448.8741859375,9.9358302018512159,0.16851602185384099,0.011562740126298425,0.015876525691215126
35830,O9-P1818,19983,35831,True,99.9999999996617,176.39999999929441,"200 mm",357.2730798828108,356.76297988281254,0.13515697985195504,0.0490556811302312,0.0014826216492861209,0.0026783393673705897
35835,O1-P2211,7927,9065,True,99.999999999235314,176.39999999929441,"200 mm",334.90245498047267,335.41245498046874,0.34864091326796376,0.059437614636675087,0.0024563592530885245,0.0017481313671986647
35836,O3-P1100,1397,14573,True,99.999999999119282,176.39999999929441,"200 mm",389.69376672080415,389.18376672080865,117.98966051812307,0.41205526222539107,0.034100128322976132,0.034127445423739564
35837,O19-P62,35838,31389,True,99.999999999645354,176.39999999929441,"200 mm",320.72880996093551,320.21880996093734,6.8872252084114738,0.1512914191807426,0.0097100643307359,0.013463542753511876
35839,O24-P230,1097,1123,True,102.61374488920956,176.39999999929441,"200 mm",336.41839119265927,335.89506109372428,187.55396892803734,0.473893602413837,0.042802747106723334,0.039892255246798819
35840,O3-P1464,32676,35841,True,99.999999999340034,220.59999999911759,"250 mm",379.49360025872386,379.86860025872141,576.712345553727,0.57537657936376985,0.075681667721574239,0.0756865593197989
35842,O8-P76,30832,28997,True,86.708767806837145,176.39999999929441,"200 mm",417.00312344855467,416.56090873273979,109.57754181382141,0.40460618930351666,0.032801338595283107,0.033092640763653564
35843,O1-P599,6011,17853,True,99.999999999301977,176.39999999929441,"200 mm",328.3679732774512,328.87797327744761,10.800808042965491,0.17282388026671139,0.012027063846636243,0.0094297750711818222
35844,O16-P107,29542,35845,True,99.999999999563073,176.39999999929441,"200 mm",323.33515263671654,322.82505263671879,0.17378837936889543,0.0473063556786551,0.0017967485793006764,0.001241648837556441
35846,O9-P3607,25602,35847,True,99.999999999187409,176.39999999929441,"200 mm",391.1965223632854,391.70652236328124,0.26291146368031226,0.055067614304763104,0.0021405854679729728,0.00148579216115771
35851,O21-P347,33120,35852,True,99.9999999995033,176.39999999929441,"200 mm",337.69760756835745,337.18760756836,0.71999997705247332,0.076587394478733334,0.0033675778202847239,0.0034966002524038941
35853,O23-P29,20598,35854,True,136.12897967748285,176.39999999929441,"200 mm",315.63649481013448,316.33075260648963,18.525219036085694,0.20512732269579007,0.015435485887589208,0.0154541881889723
35855,O3-P3130,4187,3267,True,54.4993331368522,176.39999999929441,"200 mm",388.79312026367353,388.51517366467556,73.803470551256055,0.35773884661657629,0.027162976813424996,0.027170972782482112
35856,O6-P183,32259,9568,True,66.770898090048064,176.39999999929441,"200 mm",450.31512608553237,449.974527734375,52.95853847292652,0.3002223901476811,0.024384719342090869,0.020956267637098212
35861,O12-P426,35862,33301,True,99.99999999958365,176.39999999929441,"200 mm",422.01417497424939,422.52417497424722,45.994352355689884,0.26971102582943435,0.02382446329603188,0.023841845047569275
35863,O3-P3077,10540,24029,True,99.9999999994156,176.39999999929441,"200 mm",382.69605483398442,383.20615483398143,6.88280026233432,0.15127362411870451,0.0097066272676379316,0.0075397344142500147
35864,O8-P197,35865,31613,True,101.40201021962839,176.39999999929441,"200 mm",441.0342393754953,440.51708912337517,0.37689676161276914,0.060333830825174135,0.0025619703121585805,0.0026928168743956512
35869,O11-P71,35870,35871,True,99.999999999664041,220.59999999911759,"250 mm",391.68823121683795,391.3132312168392,1046.2172251490294,0.67617980129459432,0.10484674344104743,0.1048508674625776
35872,O9-P2948,22532,22783,True,99.9999999991935,176.39999999929441,"200 mm",375.47580114042989,375.98580114042579,30.599866975578145,0.23881193081795984,0.01958803719886032,0.02029036306150923
35873,O3-P1335,35874,18524,True,61.377330519901378,176.39999999929441,"200 mm",403.00266372070212,402.68963933505057,40.423974124634277,0.25949110096589456,0.022390153133958729,0.023473562657926994
35875,O4-P1106,35876,35877,True,99.999999999371468,176.39999999929441,"200 mm",425.6177759277312,425.10767592773442,4.3171575123291968,0.13207806617211273,0.0077682860523773023,0.013225171583943814
35879,O9-P1480,21515,20335,True,106.43088438814291,176.39999999929441,"200 mm",379.08376879821424,379.62656630859379,0.47569865001722711,0.069028053941708217,0.0027358380720128774,0.0020148047983726985
35880,O1-P1321,8125,35881,True,99.999999999423835,176.39999999929441,"200 mm",330.37290419921879,330.88300419921586,0.21599999667597797,0.051030256277242815,0.0019751146394838422,0.0014010914638694538
35882,O23-P104,35883,35884,True,99.9999999995586,176.39999999929441,"200 mm",317.3306776367175,316.82067763671978,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0019751904320050805
35889,O9-P1787,6319,19322,True,80.071611876474051,176.39999999929441,"200 mm",353.12873750873223,352.72037228816225,17.922046706951324,0.20320500180828538,0.015189164167703349,0.015267344579161677
35891,O20-P123,27097,777,True,78.466495560654607,176.39999999929441,"200 mm",330.38932830580171,329.98914917844235,78.664914089845553,0.36485567237709049,0.028003023648374033,0.02911910514247144
35892,O2-P1484,13350,28336,True,99.999999999471171,176.39999999929441,"200 mm",364.68851567382546,364.17841567382817,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
35893,O9-P439,5372,9899,True,99.999999999489631,176.39999999929441,"200 mm",360.5236,360.01360000000261,7.3230305599754573,0.15401810594036147,0.0099991398454112417,0.013293036264234309
35894,O12-P496,35895,20446,True,99.999999999647287,176.39999999929441,"200 mm",434.84497929687325,434.33487929687504,4.312904596853909,0.13204541009859211,0.0077644282982063922,0.0086709624901760759
35896,O4-P1542,4703,3149,True,100.38649647969343,176.39999999929441,"200 mm",441.037008289769,441.54897942181543,23.444198266433283,0.21996517062131088,0.017276143884727917,0.018200327798796975
35897,O21-P1236,35898,615,True,103.05611452659818,176.39999999929441,"200 mm",342.93983901366715,342.41425282958147,0.21820040051463083,0.051240876596765968,0.0019830708671440531,0.0014063208639677987
35900,O9-P150,23142,35901,True,99.999999999434735,176.39999999929441,"200 mm",395.33253291142177,394.82253291142467,5.9675348002505375,0.14508721031547056,0.0090681448236470553,0.00914085625115713
35904,O19-P24,34630,26614,True,99.999999999552244,176.39999999929441,"200 mm",320.77943126766183,320.26943126766406,60.406843767877213,0.33676189304662413,0.024667080831626376,0.024667080831626376
35905,O20-P78,23885,31189,True,99.9999999995578,176.39999999929441,"200 mm",331.63431683280396,331.12431683280624,0.13266620316793282,0.0486710207437767,0.0014720375217556229,0.0010837547773538665
35906,O12-P358,35907,20408,True,99.999999999318433,176.39999999929441,"200 mm",417.03125991210936,417.54135991210592,7.2533644322347479,0.1536006532241686,0.0099530761599938827,0.007671634975106408
35910,O24-P219,450,21119,True,99.999999999323052,176.39999999929441,"200 mm",335.76597060546874,336.27607060546524,33.614007175955834,0.24629217916245533,0.020451311177097108,0.016676304271883911
35913,O9-P2988,35914,14232,True,99.999999999455923,176.39999999929441,"200 mm",380.84519291991916,380.33509291992192,2.0503283575305455,0.10312434660018611,0.0055625607446058564,0.0040293047234577174
35915,O9-P2909,8939,419,True,99.999999999335643,176.39999999929441,"200 mm",372.83717788086278,373.34717788085942,0.11190823846883859,0.045076359167724317,0.0013830048702712543,0.0070005418762844676
35916,O1-P1235,1790,20815,True,99.999999999352738,176.39999999929441,"200 mm",335.42188491210942,335.93198491210609,70.396508155357608,0.35257299188428559,0.026556629830705055,0.024218355041839196
35917,O20-P52,35918,3032,True,64.620683511830649,176.39999999929441,"200 mm",330.77527846679686,330.44571298088647,13.577769310766922,0.18511978669638587,0.013403553682619303,0.017222809794614064
35924,O2-P581,35925,29088,True,99.999999999314838,176.39999999929441,"200 mm",351.0441198649155,350.534119864919,87.433225003500979,0.37731501359808151,0.029435433036206684,0.029550714880346243
35926,O1-P1426,35927,414,True,100.58877075925889,176.39999999929441,"200 mm",343.95086389944083,344.463866630313,8.9935063767897212,0.1635819116966985,0.011029105138822803,0.013742709034736291
35929,O3-P1776,35930,35931,True,99.999999999244082,176.39999999929441,"200 mm",380.6925855957017,380.18258559570558,2.9136569549360303,0.11644472719612718,0.0047934659287525222,0.0078380833000258211
35932,O19-P22,18962,34511,True,99.999999999558668,176.39999999929441,"200 mm",319.81604647911161,319.30604647911389,60.542850478147713,0.33752013164715616,0.024667080831626376,0.024667080831626376
35933,O9-P18,35934,1346,True,100.09677742292118,441.19999999823517,"500 mm",343.44572003666889,343.60087004167445,2914.8166667691621,0.61972830525613309,0.170285990381922,0.1703812062270304
35935,O9-P1191,992,10521,True,68.543983561273066,176.39999999929441,"200 mm",378.83173598632811,378.48216167016568,36.965842308522319,0.25186992735725472,0.021493875628795768,0.021536405736294107
35938,O5-P273,21313,30088,True,101.07503979003724,176.39999999929441,"200 mm",437.79013023652391,438.30561293945311,1.9103192299873124,0.10148893588852245,0.0053619649082636729,0.0080669034764493316
35939,O21-P1065,35940,10345,True,99.99999999956637,176.39999999929441,"200 mm",340.42956714620686,339.91956714620903,45.552040032055949,0.26885791656635732,0.023718390101289254,0.023900389802551502
35941,O1-P633,9783,22630,True,99.9999999995118,176.39999999929441,"200 mm",333.75857954878194,334.26857954877948,12.900896109676538,0.18256681753064968,0.013069588556937997,0.01020138949159888
35944,O21-P599,14866,18652,True,86.292439198934034,176.39999999929441,"200 mm",333.94663210231039,333.50654066239582,42.039649080549928,0.26122337168088233,0.022895454776378658,0.01862852658934892
35946,O3-P222,31359,30615,True,110.89271171689299,176.39999999929441,"200 mm",369.16723525390819,368.601682424152,0.22384275147910465,0.051775932054498368,0.0020032369293352622,0.007604392531544585
35947,O1-P643,25554,30597,True,99.999999999521464,176.39999999929441,"200 mm",336.00315322265624,335.49315322265863,10.062028889264296,0.16915680759467303,0.011631929898308552,0.021001697731102071
35948,O12-P414,35949,35950,True,99.999999999567919,176.39999999929441,"200 mm",416.17973988005588,416.68973988005371,51.1887605545546,0.29176354964730916,0.024294192981817148,0.024300297260381624
35951,O9-P108,28347,30081,True,129.90432124499145,176.39999999929441,"200 mm",371.21644369076546,370.553931652416,123.80194339656647,0.41911333430481174,0.034848524683853306,0.035072443610570055
35952,O22-P14,9129,35953,True,99.999999999383093,176.39999999929441,"200 mm",335.47786253398289,334.96786253398608,75.1910488789536,0.35980340082791573,0.027405462920775361,0.027417984867205619
35954,O21-P36,35955,1592,True,107.77686840592692,494.1999999980232,"560 mm",326.47387020347571,326.64092434950493,3539.0346500981514,0.64856106564168958,0.17998977670741551,0.18000131306720255
35956,O4-P922,6957,33004,True,100.50017608673546,176.39999999929441,"200 mm",430.38407217829962,430.896623076342,24.708946744398016,0.22348775720004774,0.017712897294830603,0.024139097070790524
35958,O15-P158,5133,33223,True,99.9999999990898,176.39999999929441,"200 mm",340.42893447265624,340.9390344726516,5.7065814663514072,0.14319772717644344,0.00887708749029611,0.0068698948726332795
35959,O4-P1138,10570,34208,True,70.884884376735243,176.39999999929441,"200 mm",432.84880386077526,432.48729095045394,16.553686817815954,0.19873590687107814,0.014610860985575945,0.017884798139405262
35960,O4-P384,5174,19071,True,84.519888568809435,176.39999999929441,"200 mm",415.25765890723409,415.688710338935,415.55560891129721,0.59811439928694154,0.0642150120737737,0.065069043338559077
35961,O9-P1807,35962,15579,True,77.385076399276628,176.39999999929441,"200 mm",354.50296651885338,354.10822524414061,3.3932651712720041,0.12176406093209087,0.006978244681684273,0.0088528338834997465
35963,O10-P321,11912,5783,True,64.578216217775662,176.39999999929441,"200 mm",394.42542547014995,394.0960765674393,1.8419302300922495,0.10070342787694482,0.00525977388026434,0.0054364118993499768
35965,O1-P93,35966,32988,True,99.999999999461622,246.999999999012,"280 mm",339.50057049961089,339.12557049961288,1528.8682139574746,0.74346566506866263,0.12286368513156444,0.12346558334876809
35967,O7-P146,35968,15005,True,74.56589673067036,176.39999999929441,"200 mm",474.99631728515629,474.61603121182986,17.088526541192962,0.20050238698046891,0.014840200638830417,0.016110568454926082
35971,O1-P1943,20297,12096,True,99.999999999674628,176.39999999929441,"200 mm",339.93487358069876,340.44487358069711,519.88433528504368,0.635708652483735,0.0725028419497529,0.073925901890096721
35972,O9-P3513,35973,8797,True,73.341812214373718,176.39999999929441,"200 mm",384.71885305871496,384.34473647460942,0.21243440255506535,0.050678052121856228,0.0019623294062990956,0.002841605825733584
35974,O3-P3135,32108,8837,True,99.999999999246327,176.39999999929441,"200 mm",389.30312026367579,389.81312026367192,15.387912899700021,0.19478104289965728,0.014095619452056046,0.014128068870362527
35975,O7-P522,35976,15156,True,96.108794187405124,176.39999999929441,"200 mm",510.735040005522,511.22519485587782,7.505360212443966,0.15512565098071596,0.010117402294318614,0.010667273345632305
35977,O4-P311,29607,35978,True,89.332213484958132,176.39999999929441,"200 mm",409.704046529618,409.24845224084476,0.17430797800692183,0.047361244225038492,0.0017989414528084232,0.0020813808638685751
35979,O6-P218,3104,35980,True,75.052270523383669,176.39999999929441,"200 mm",450.58836335075978,450.20559677109054,58.612922322917491,0.33021203849191316,0.024489482206204144,0.025037886232237832
35981,O1-P331,28564,12366,True,99.999999999285833,176.39999999929441,"200 mm",331.67768332566436,332.18768332566071,7.333614999092295,0.15408290939752309,0.010006046900193183,0.010701905134363067
35982,O3-P1009,2399,31416,True,102.1516598101843,176.39999999929441,"200 mm",395.95930417627039,395.43833071123845,55.602619202454285,0.31027186756656422,0.024651054829457657,0.024597145056822936
35983,O4-P342,35984,10929,True,68.487096053826676,176.39999999929441,"200 mm",409.26321303270714,408.91392884283266,4.1377546586434386,0.1307170845667443,0.007602409435839068,0.0076482363760777272
35985,O12-P86,32180,35986,True,99.9999999996585,176.39999999929441,"200 mm",421.47981683745206,421.98981683745035,81.91260576957869,0.36943780547254268,0.028549983358497379,0.028866163641329833
35991,O4-P891,35992,15879,True,78.451904889392139,176.39999999929441,"200 mm",428.80231704101567,428.40221232607979,0.05648537319493864,0.0373954962519624,0.00099258169681230835,0.0097510638267191869
35993,O22-P80,26192,9859,True,63.13788758796602,176.39999999929441,"200 mm",335.57247300521124,335.250406640625,0.43871666332028492,0.067902632085584988,0.0026203569531545548,0.0018395649667902858
35994,O21-P651,35995,18270,True,99.999999999366381,176.39999999929441,"200 mm",339.22638798827796,338.71628798828124,1.5663298006110051,0.0969297846751307,0.0048404754594162007,0.0035497418806098827
35997,O3-P123,6285,35998,True,99.999999999464819,313.19999999874716,"355 mm",375.05978264427728,374.78978264427872,2965.5913872611154,0.7718934356400764,0.17563075862001098,0.17566960072587662
36000,O21-P161,11451,1553,True,96.869157485114684,176.39999999929441,"200 mm",325.11490623433951,325.60893893751359,66.601768275892482,0.34617923245262833,0.025885806405647822,0.023577953088377849
36001,O1-P940,35547,13474,True,68.482359200106657,176.39999999929441,"200 mm",342.2974916884333,342.64675172035385,58.438690640767312,0.32958627727002493,0.024471298813917769,0.022007756871073061
36002,O9-P3519,18502,10144,True,82.254913483067426,176.39999999929441,"200 mm",380.02443286930304,380.44393292806672,14.90002385932651,0.19307609609820217,0.013873487752731504,0.024556204605200763
36003,O1-P849,22117,1031,True,103.56296000491372,176.39999999929441,"200 mm",337.86301823641753,337.33484714039247,95.94451536231449,0.38806304939412239,0.030788257438067564,0.031580435192711309
36004,O9-P481,36005,9062,True,99.999999999372463,176.39999999929441,"200 mm",364.09186782226561,363.58186782226875,10.199736537869807,0.16985107844284564,0.011706850379752255,0.014808564215957748
36006,O15-P157,36007,36008,True,57.624409716136633,176.39999999929441,"200 mm",339.84638442382817,339.55249993427589,0.041489574751451742,0.034398679269718326,0.00085418426916344893,0.0031636794738598055
36009,O9-P2418,36010,22256,True,99.999999999656126,176.39999999929441,"200 mm",373.68825584021255,374.19825584021072,24.655833720166065,0.22334205388453435,0.017694809281896796,0.018391167122199188
36011,O12-P283,36012,28412,True,127.24160994374932,176.39999999929441,"200 mm",434.57375143471671,435.22268364542987,1.3690998485784969,0.093302989341059087,0.0045374498628261385,0.00486830352099697
36015,O3-P1552,20680,36016,True,83.412765190792214,176.39999999929441,"200 mm",367.16280111439221,366.73739601191915,9.6453240612473046,0.16702379825953628,0.011401486569688627,0.015002976858675887
36017,O3-P1967,20804,26263,True,99.999999999120888,176.39999999929441,"200 mm",401.43314589843749,400.923145898442,5.9021363985667339,0.14461783489656729,0.0090207367435458513,0.0095002711996816126
36018,O3-P859,34424,1457,True,103.7429561743141,176.39999999929441,"200 mm",384.18082427479771,383.65173519830876,485.83756974987278,0.62440069447022239,0.069846872163098289,0.075980968129938778
36019,O4-P1506,25851,10628,True,67.6699053871393,176.39999999929441,"200 mm",438.97497383759929,439.32009035507366,34.304098251502232,0.24797098293759826,0.020641420394264771,0.016888943454690778
36021,O1-P1501,36022,7136,True,99.999999999388365,1235.1999999950594,"1400 mm",341.33402841796828,341.25892841796878,30823.76802577878,0.83391319644058182,0.44583321561991685,0.31493121299869625
36023,O22-P16,36024,9128,True,99.999999999471584,176.39999999929441,"200 mm",336.14089172645157,335.63089172645425,70.6460505057581,0.35293496106861089,0.026602688974248483,0.026606563192712398
36025,O23-P36,36026,36027,True,99.999999999641631,176.39999999929441,"200 mm",319.39075260649241,319.90075260649053,17.995206423040536,0.20343958051276279,0.015219314262331803,0.015248912519277532
36028,O15-P69,27346,36029,True,99.999999999582116,176.39999999929441,"200 mm",346.88059144848273,347.39059144848056,32.009535855396194,0.24231927486780444,0.019999932932933697,0.024268401950694834
36030,O4-P346,23264,36031,True,102.95289999396947,176.39999999929441,"200 mm",406.82837297370048,407.35343276366967,22.360781435591132,0.21674518185095198,0.016897336837716933,0.013475883024984857
36034,O9-P3545,3733,36035,True,99.999999999629182,176.39999999929441,"200 mm",389.5068556152363,390.01685561523436,5.0067330657077456,0.13949298420207132,0.0082731601909133909,0.0063880366802471092
36036,O4-P1404,36037,36038,True,88.123054119383355,176.39999999929441,"200 mm",425.44956435546879,425.89908005453179,22.345439951586251,0.21666542654482931,0.016893676087327818,0.01947849174149675
36040,O24-P138,25064,10593,True,99.9999999991711,176.39999999929441,"200 mm",332.247474226625,332.75747422662079,34.555030518023749,0.24593680477906912,0.02086182618149519,0.023851537406539954
36041,O22-P102,36042,4644,True,88.0429508011087,176.39999999929441,"200 mm",344.56925429687504,344.12023524778937,0.299345352050322,0.0576549654561114,0.0022639954213143545,0.0024227042511202443
36047,O4-P1498,5822,2208,True,99.999999999277691,176.39999999929441,"200 mm",435.78178847656619,436.29178847656249,3.655278885851184,0.12344012141538309,0.0072689257487945436,0.008109216709467423
36048,O24-P173,30742,450,True,100.6663590851491,220.59999999911759,"250 mm",328.58404336437229,328.206544517803,1060.9328732170734,0.678651670759526,0.10568961532158211,0.10735375793023134
36049,O9-P2819,36050,34199,True,99.999999999564309,176.39999999929441,"200 mm",372.55285091812141,372.04285091812358,372.96595407179376,0.57860497968463787,0.060772807574515246,0.0607762321474599
36051,O21-P284,36052,2404,True,62.4475310072112,176.39999999929441,"200 mm",329.00902369367719,328.69054128554041,0.40752102133145263,0.061342531063299267,0.0026695954084503147,0.0033220151603354773
36055,O1-P1233,18451,1379,True,103.51314920976677,176.39999999929441,"200 mm",332.78140730517106,333.30932436614086,104.59244586858156,0.39777960745430441,0.032133873885998511,0.029607481491684132
36059,O1-P1666,4793,2270,True,55.484473725059068,176.39999999929441,"200 mm",348.52360000000004,348.24062918400227,0.039948820333129256,0.033767978759936708,0.0008432323917780273,0.00054202978983738275
36064,O23-P99,36065,36066,True,99.999999999183657,176.39999999929441,"200 mm",314.78067763671646,314.27067763672056,0.50399999817767516,0.069910985148976687,0.0028195811435693034,0.0030179602615655974
36069,O24-P163,23922,20440,True,99.999999999452371,176.39999999929441,"200 mm",332.04100364349682,332.55100364349397,42.716351390313967,0.26267511809476762,0.023059856987091749,0.025591558832032527
36070,O1-P476,27066,36071,True,66.454453004737076,176.39999999929441,"200 mm",334.98853812631154,335.32745583663569,17.9309809054933,0.20323367011649984,0.015192851033867572,0.024209568786717931
36077,O21-P587,13989,36078,True,99.999999999451347,176.39999999929441,"200 mm",346.77128066406254,347.28138066405972,0.46525740359093343,0.0687107904224265,0.0027038493700433644,0.0020148047983726985
36079,O11-P91,34584,36080,True,99.999999999369919,220.59999999911759,"250 mm",396.17069262695077,395.79559262695312,1038.7349740010111,0.67496897404118583,0.10441018760246079,0.10442170579475209
36081,O5-P46,36082,36083,True,79.094701647546856,176.39999999929441,"200 mm",437.74672695684535,437.34334397844293,25.189046558116146,0.22479692510768,0.017875406679582571,0.018124849802328129
36084,O12-P77,30084,15176,True,99.999999999919226,176.39999999929441,"200 mm",417.56805273761319,417.05805273761359,98.712180141962079,0.39141088283172171,0.031215466100102354,0.031509438890344771
36085,O9-P2266,8413,6270,True,62.740661767413549,176.39999999929441,"200 mm",378.74778212890624,379.06782224458186,29.090256291004117,0.23502295424977498,0.01913068866141342,0.015487444925370176
36086,O1-P1211,36087,4622,True,63.317926816010754,176.39999999929441,"200 mm",333.08078994140624,332.7578685146446,0.59886601011959917,0.072891794296572179,0.0030772075876716676,0.0073662467524703941
36089,O3-P185,10235,11938,True,80.410352822389029,176.39999999929441,"200 mm",395.55927575703345,395.96936855642764,521.2307948810685,0.63612955702411089,0.072607877326302084,0.0733908464315489
36096,O6-P284,10187,25975,True,95.157519560769458,176.39999999929441,"200 mm",454.21977838424266,454.70508173400259,41.90556091023668,0.260936179908858,0.022862573880048649,0.024494793927767503
36097,O10-P257,11067,17057,True,99.999999999549857,176.39999999929441,"200 mm",389.67798344920442,389.1679834492067,2.3864770080346873,0.11124721560257934,0.0043337999001318711,0.0046248329624718641
36099,O1-P2177,36100,26113,True,93.61740476344248,176.39999999929441,"200 mm",342.95511855468754,343.43266093638584,55.676822494909793,0.3105895807313645,0.024656314319470803,0.026362728148804256
36101,O3-P1874,36102,13836,True,78.805311734114,176.39999999929441,"200 mm",395.38285728270711,394.98095019286308,9.3820534409627641,0.1656498632297338,0.011252887809321592,0.011952647513198978
36103,O9-P2671,7587,3117,True,53.593809305134464,176.39999999929441,"200 mm",379.2729595913641,378.99963116390791,102.31546249358018,0.39567479407249395,0.031762805056699012,0.032360913080106475
36104,O1-P1011,22590,36105,True,72.209886995386583,1411.7999999943529,"1600 mm",323.46861667312481,323.41445925787826,33066.575031263084,0.84170559869619344,0.46891403789707825,0.46883173914143217
36108,O3-P1172,17426,4751,True,99.9999999991705,176.39999999929441,"200 mm",391.10359531464394,391.61359531463972,70.0209254768398,0.35196554349806292,0.026490311658488374,0.024155252516366302
36114,O21-P966,24476,13045,True,99.999999999311441,176.39999999929441,"200 mm",337.68790664062504,338.19800664062149,10.396155610558749,0.17084433176775191,0.011812142372178596,0.0091857186109195015
36115,O2-P1408,12143,9929,True,99.999999999168537,176.39999999929441,"200 mm",370.75303115234374,371.2631311523395,26.768435589068524,0.22902766250130421,0.018396720698549425,0.014901084458887576
36116,O1-P2533,20881,480,True,98.808295368166981,176.39999999929441,"200 mm",346.06870854355162,345.56478623717396,33.6783124427887,0.24643419447634166,0.020469987362705094,0.02320435216436131
36117,O9-P909,36118,2446,True,52.127217348992346,176.39999999929441,"200 mm",362.72818783019414,362.46233902171429,0.51766055237366959,0.070340006018056483,0.002858747425686827,0.0031312113203233556
36119,O9-P3125,18600,15182,True,72.528803356251217,176.39999999929441,"200 mm",385.5236,385.15370310288307,1.239215889712515,0.0908001987984461,0.0043223299652510915,0.0045294953383686522
36120,O2-P1902,27425,13375,True,99.999999999981171,176.39999999929441,"200 mm",361.98740483398433,361.47730483398436,24.551514818904305,0.22307054066129897,0.017658394807647766,0.014236810416040146
36121,O2-P41,11390,28826,True,99.999999999401851,313.19999999874716,"355 mm",348.10409641564326,348.37409641564159,2727.2238895601849,0.75697254409171122,0.1667527394778246,0.16713269448347187
36122,O20-P40,36123,36124,True,79.612061937016776,176.39999999929441,"200 mm",328.85117568359379,329.25727681153455,9.3117510278502511,0.16529072817473769,0.011212276643559482,0.0086679046735514218
36125,O7-P94,16195,26760,True,99.999999999381629,176.39999999929441,"200 mm",471.39638016918809,470.88638016919123,87.898951717396926,0.37792278899922677,0.029511032527803207,0.03024029397380527
36126,O5-P251,21793,2828,True,54.783459811091362,176.39999999929441,"200 mm",438.3499364812597,438.62933212629633,6.4085859458959478,0.14814838792216856,0.0093816221237557878,0.011950630921173214
36127,O3-P1867,25512,23063,True,61.238947988949853,176.39999999929441,"200 mm",395.57774138775778,395.26542275301415,17.679391277003056,0.20242407200562412,0.015088615027130398,0.015849096179071879
36128,O1-P31,4971,2895,True,54.19040661389699,882.39999999647034,"1000 mm",322.72248161431014,322.6818388093497,11060.499916335777,0.64885465237220041,0.3163462792409199,0.31614683647282221
36129,O16-P27,8843,36130,True,99.9999999997484,176.39999999929441,"200 mm",313.69000734033062,314.20000734032936,718.73942509584617,0.69168931970363712,0.087106456375470487,0.087122861624112521
36131,O3-P704,36132,9697,True,84.291888147885331,176.39999999929441,"200 mm",422.55596112630519,422.98584975585936,1.0535124864381096,0.0870701757538075,0.0039874059364359135,0.011384956419513466
36133,O3-P2737,23458,18669,True,91.633555094305009,176.39999999929441,"200 mm",376.52637709960936,376.05904596862837,1.1784905825526795,0.0895988731452886,0.0042167123772372589,0.010365667936247326
36134,O22-P74,36135,14309,True,86.811934659253211,176.39999999929441,"200 mm",338.1209686943219,337.67814101562504,3.2675281752589678,0.12078132658719484,0.006840541309145633,0.0051828277230470069
36136,O7-P195,36137,36138,True,99.999999999743167,176.39999999929441,"200 mm",488.90431663854758,488.3943166385489,15.686444096989687,0.19580886896888053,0.014229617223200495,0.014254908648190297
36139,O3-P25,11534,31832,True,74.40546027934603,494.1999999980232,"560 mm",360.62507374499455,360.50974528156161,1914.61968287249,0.54674249871118774,0.13056424162440072,0.130567557192371
36140,O4-P429,36141,36142,True,99.999999999496382,176.39999999929441,"200 mm",412.34009780273436,412.85019780273177,13.796337038627323,0.18595941567765356,0.013507886204177528,0.010665923273606048
36145,O2-P1473,14350,28246,True,99.9999999993792,176.39999999929441,"200 mm",364.30842055664061,363.79842055664375,50.735839297380387,0.28985628961373971,0.024255328166581852,0.028491674780959608
36149,O9-P373,27904,18770,True,99.9999999993233,176.39999999929441,"200 mm",356.67892989186993,356.1689298918734,0.59766400325283109,0.072854260250456132,0.0030741333067540108,0.0035558234498047009
36150,O21-P144,36151,36152,True,99.999999999597946,176.39999999929441,"200 mm",317.48056498577591,316.97056498577797,99.424992928260991,0.39226272037009974,0.031324523306018238,0.031335516911870413
36162,O4-P921,7246,3337,True,53.259904328222326,176.39999999929441,"200 mm",431.83376159730108,432.10538710937504,0.038347132476252384,0.033114173737498712,0.00083129421808158079,0.00054202978983738275
36163,O16-P86,4808,7876,True,65.0878080022861,176.39999999929441,"200 mm",318.3906469756551,318.72259479646675,25.467679169364732,0.22555034932185156,0.017968904560876242,0.019484164542037698
36164,O2-P619,4781,34280,True,99.999999999415934,176.39999999929441,"200 mm",354.77429522725,354.26429522725294,847.69279866197394,0.72011105866647851,0.096175997257617371,0.096181020570186043
36165,O3-P731,14028,19758,True,99.99999999945,176.39999999929441,"200 mm",414.38796921657615,414.89796921657336,17.04622752009292,0.20036365998330427,0.014822219359934014,0.017674744418334134
36166,O4-P81,30944,30195,True,99.99999999933739,705.79999999717688,"800 mm",414.04034046493348,413.955340464934,5705.9093986144135,0.57729666564930349,0.23522561302279146,0.23337538075540432
36167,O9-P3689,36168,16338,True,99.999999999677726,176.39999999929441,"200 mm",397.511738427736,398.02173842773436,0.091306381216254076,0.041555148776786732,0.0012747122604450907,0.0019014545280562403
36169,O9-P1734,17516,21277,True,99.999999999299064,176.39999999929441,"200 mm",385.26829721890607,385.77829721890248,2.0679829980471149,0.10332317167312609,0.0055874280721172663,0.0040293047234577174
36170,O1-P679,28119,22719,True,99.839068985197869,176.39999999929441,"200 mm",333.08991644440914,332.58063735351561,4.2335415256179134,0.13144149529028307,0.0076917026773402793,0.0058047152951591933
36171,O14-P82,2733,29516,True,99.999999999654207,176.39999999929441,"200 mm",369.82205817693693,369.31205817693871,17.194901834748556,0.20085056703555795,0.014885302582442696,0.014912705978810833
36173,O10-P4,278711,36175,True,103.49122208965042,176.39999999929441,"200 mm",374.50449337242117,375.03229860507832,54.523643267546412,0.305943716060997,0.024557162940600393,0.024593373030522489
36176,O12-P234,10165,36177,True,99.999999999623427,176.39999999929441,"200 mm",410.93356497662222,410.42356497662416,39.582819673689777,0.25778094009317359,0.022169965356677042,0.022188945847838464
36178,O10-P264,24070,18575,True,99.999999999705011,176.39999999929441,"200 mm",392.62050307617335,393.13050307617186,0.11190823846883859,0.045076359167724317,0.0013830048702712543,0.0019936075888653867
36182,O3-P102,36183,33608,True,99.999999999357129,555.79999999777681,"630 mm",371.17264221346443,371.29764221346363,5344.58910056773,0.6640262553612245,0.22695991115660852,0.22696161890120692
36184,O9-P2259,16617,7157,True,59.789414721617113,176.39999999929441,"200 mm",375.53355534510376,375.22862933002347,83.7856749627032,0.37202231341081393,0.0288605635107718,0.029111075109359837
36185,O9-P3236,18976,7335,True,99.999999999749988,176.39999999929441,"200 mm",380.775797265625,381.2858972656237,0.24914476104899802,0.053983814181288413,0.0020926281049931305,0.001465816289937399
36190,O8-P73,26276,5276,True,57.448570080210281,176.39999999929441,"200 mm",449.43109501821328,449.13810731080423,11.125115348647434,0.17439109928326538,0.012195462906409408,0.014059924864825222
36194,O1-P1046,24395,16962,True,99.999999999583736,220.59999999911759,"250 mm",337.69399872388266,338.06899872388107,999.47258695699691,0.66836472600434926,0.10212124664824326,0.10214323840182153
36195,O9-P9,32895,36196,True,99.999999999618154,441.19999999823517,"500 mm",342.37601082309072,342.53101082309013,2926.6969224070963,0.62043531151879128,0.170657424832073,0.17072548027106862
36200,O12-P281,36201,36202,True,99.999999999385508,176.39999999929441,"200 mm",434.29811819282344,433.78811819282652,1.6571007223380054,0.098516379325848669,0.0049723743170698694,0.0050847380072081821
36203,O1-P1111,36204,19856,True,99.9615212364136,176.39999999929441,"200 mm",323.62683383418437,323.11703007587863,12.331499881558997,0.18001591945942327,0.012797518953732181,0.013020599904708491
36205,O1-P1025,97,36206,True,99.802017136066866,1411.7999999943529,"1600 mm",332.10287276352773,332.02802125067564,32547.294639596694,0.83830624224078909,0.46483921394534078,0.46455140447802395
36209,O9-P1147,4223,36210,True,99.999999999600689,176.39999999929441,"200 mm",380.015655728347,380.52565572834487,5.0841337348794013,0.13786055295970245,0.0084255599320271855,0.013511152947003049
36211,O4-P467,36212,19173,True,99.999999999496779,176.39999999929441,"200 mm",417.39499892578124,417.90509892577865,3.3243350155101417,0.12134902449282609,0.006898464395133432,0.0069821450159232952
36216,O24-P313,24176,1757,True,74.005458065473334,176.39999999929441,"200 mm",340.65158455589113,340.27415671975717,20.635590203541437,0.21068614036007016,0.016310695910519039,0.018035653075647969
36217,O9-P1164,36218,19329,True,99.9999999993328,176.39999999929441,"200 mm",365.20313491210942,365.71323491210603,0.24775073285541543,0.053869704140797184,0.0020877464421176972,0.0014636059586017262
36219,O2-P607,36220,293,True,100.26901859017333,246.999999999012,"280 mm",350.37961583059246,350.00360701087931,1608.1515814788575,0.75259395961808107,0.12663166008046259,0.10964549667879094
36223,O3-P783,23948,4124,True,60.832230543874914,176.39999999929441,"200 mm",375.45154894974945,375.76179332552323,169.58515154361291,0.461916789878636,0.040591222393675089,0.037840892905148235
36227,O9-P3580,26775,19126,True,99.999999999559833,176.39999999929441,"200 mm",388.47837214391825,388.98837214391597,0.1692472449909983,0.046791575146123816,0.0017781972952258189,0.0012361547313680026
36229,O9-P1982,17482,36230,True,85.646656063440176,176.39999999929441,"200 mm",363.55713791967236,363.99393586559592,3.0567120779621493,0.11825122121479702,0.0066344657019046082,0.0050140057012639334
36232,O8-P12,36233,36234,True,99.999999999248359,176.39999999929441,"200 mm",422.47580531436097,422.98580531435709,418.08717023444905,0.59905511221428365,0.0644286754491522,0.064433857727308516
36235,O2-P173,14492,7121,True,99.99999999960724,176.39999999929441,"200 mm",361.18476592165763,361.69476592165563,103.37298359210162,0.3966974787404341,0.031933318358787474,0.031940728426107373
36241,O21-P536,4831,27708,True,99.999999999435232,176.39999999929441,"200 mm",341.91351869144216,341.40351869144507,133.37247743847109,0.42877121135388296,0.036130672985459841,0.036139472866202907
36242,O9-P3418,24957,36243,True,99.999999999746422,176.39999999929441,"200 mm",387.48452531927688,387.99452531927557,2.1437425408479824,0.10421184380903574,0.0041813998751509549,0.0041817047484386336
36245,O10-P89,36246,36247,True,99.999999999358948,176.39999999929441,"200 mm",385.85255397521894,386.36255397521569,23.442215927047535,0.21995955686513963,0.017275448978016337,0.019062510591821624
36248,O9-P3601,23662,36249,True,99.9999999996293,176.39999999929441,"200 mm",390.9276319824238,391.43763198242192,0.26026610155065566,0.054864052057319375,0.0021314362887378357,0.0014821982614755312
36251,O4-P1107,1067,19568,True,99.999999999535945,176.39999999929441,"200 mm",426.78037490234374,427.29047490234137,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
36252,O3-P663,36253,19017,True,99.999999999767,176.39999999929441,"200 mm",418.28238362161142,417.77238362161256,171.44692823789171,0.46310425373257441,0.040830947041674857,0.041518200695680747
36254,O3-P2364,9682,36255,True,79.914438533891,176.39999999929441,"200 mm",363.00686615260662,362.59930251608381,177.6615029698871,0.46757087789036644,0.0415872553469414,0.041677856648135
36256,O9-P12,33267,4121,True,99.999999999487073,441.19999999823517,"500 mm",342.84101082309058,342.99601082308976,2923.5954681317048,0.62025123845235974,0.17056046490737473,0.17065291929313256
36257,O3-P687,19018,365,True,99.783561227102552,176.39999999929441,"200 mm",419.75424817898789,420.26314434124612,10.950863159538095,0.17355210616434716,0.012105348721195005,0.0095068983614825
36258,O3-P520,33745,4896,True,93.273061724951489,176.39999999929441,"200 mm",404.67163505293507,404.19594243813782,17.526394551066083,0.20192928026023668,0.015024781259954469,0.018754623770788823
36259,O1-P854,9517,162,True,66.317068594716957,176.39999999929441,"200 mm",337.5718748219798,337.23359145507811,22.912903968440443,0.21846449914150573,0.017088070562550232,0.017103293788501488
36260,O1-P1308,22742,36261,True,79.7448438473812,176.39999999929441,"200 mm",333.68161296253521,333.27491425891361,43.1441903578809,0.26359584677683978,0.023162439751717709,0.023654774344062057
36262,O9-P1194,31267,21368,True,81.284091839774533,176.39999999929441,"200 mm",378.32847060546874,377.91392173708596,0.13833636847588932,0.042832137507660496,0.0016486336704409502,0.0022982378862890143
36263,O1-P560,36264,18532,True,99.999999999312138,176.39999999929441,"200 mm",332.85783828125352,333.36783828125,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0080019421890698064
36265,O21-P229,28652,6267,True,61.689651882178062,176.39999999929441,"200 mm",325.76219207478044,326.07680929937953,2.6331701727964667,0.1126276545958424,0.0045981273114865167,0.014534582483826601
36267,O24-P335,20967,36268,True,99.99999999960886,176.39999999929441,"200 mm",336.53150405273436,337.04160405273234,65.887387846493127,0.34475559115459087,0.025767238515718532,0.023456576049421675
36272,O3-P1400,36273,31575,True,99.999999999523055,176.39999999929441,"200 mm",369.39466191406007,368.88456191406249,15.602913555941582,0.19553630203089456,0.01419158357089474,0.01976664184935847
36276,O9-P2924,24118,36277,True,99.999999999400245,176.39999999929441,"200 mm",375.20472060546541,375.71472060546239,1.3576733424510319,0.093086559964785889,0.0045190640732826748,0.007981645122202374
36280,O9-P1794,36281,36282,True,99.999999999279154,176.39999999929441,"200 mm",362.39449152550281,362.90449152549917,0.38246265650987771,0.06051477454047146,0.0025820309177144334,0.0041813998751509549
36284,O9-P2992,23658,20217,True,99.999999999475932,176.39999999929441,"200 mm",379.01360000000267,379.5236,2.0503283575305455,0.10311658907952224,0.0055628412053211514,0.0040293047234577174
36286,O7-P437,21158,36557,True,95.004713039495243,176.39999999929441,"200 mm",487.53202285156249,488.016641892777,12.617337271126818,0.18131665764905078,0.012934409898571253,0.010217885577719552
36287,O21-P1118,7855,29406,True,99.999999999601116,176.39999999929441,"200 mm",345.895686554524,346.40568655452194,109.78021436977953,0.40476359248626076,0.032834671408069338,0.03457097985162258
36288,O3-P2908,36289,20363,True,99.999999999631882,176.39999999929441,"200 mm",365.67696212163872,366.1869621216369,123.32260006178636,0.41855163167276144,0.034786805158992677,0.034906317758699804
36290,O5-P196,20911,8924,True,60.530564829862286,176.39999999929441,"200 mm",429.29529199398979,429.60399787462211,65.875931291974112,0.34471129880007445,0.025766432333095619,0.026300965476141275
36295,O3-P2702,28864,20827,True,98.584720420865793,176.39999999929441,"200 mm",372.8414873150686,372.3387052409222,27.479967829695259,0.23087159064486373,0.018626698485091329,0.019338763260918723
36296,O1-P659,26559,1466,True,103.77081111079163,176.39999999929441,"200 mm",339.70557631835942,339.17634518169433,11.177262267247711,0.17464082967915653,0.012222266775418532,0.020088395011505372
36301,O1-P1017,36302,36303,True,99.9999999996752,1411.7999999943529,"1600 mm",330.99214521484356,330.91704521484377,32552.3087642819,0.83873870130843009,0.43697002115424421,0.31199494600420818
36304,O11-P328,36305,33036,True,99.9999999996828,176.39999999929441,"200 mm",388.11432753905945,388.62432753905779,0.21599999667597797,0.05102732222668728,0.0019751904320050805,0.0022261011477648848
36306,O9-P3639,36307,11159,True,91.132451169722614,176.39999999929441,"200 mm",397.76526870117192,398.23013533458862,0.12835200713108466,0.047989621566307483,0.0014535167533962453,0.0010837547773538665
36308,O12-P419,36309,12995,True,90.397358989597492,176.39999999929441,"200 mm",418.53547421840705,418.996500749254,46.655200507469949,0.27095944163144609,0.023982922464705077,0.02399816045174661
36310,O8-P170,23491,23227,True,99.999999999328779,176.39999999929441,"200 mm",426.33658828125004,426.8466882812466,2.0576446424402319,0.1032099245886806,0.0055727686062678082,0.0040293047234577174
36311,O9-P624,24096,29983,True,99.999999999516419,176.39999999929441,"200 mm",371.90877211914307,372.41877211914061,4.6499885925509812,0.13470901931314083,0.0080586923361146926,0.0087929521143788152
36312,O4-P284,28728,29740,True,62.685776431338716,176.39999999929441,"200 mm",403.4619731411625,403.7816706009624,8.3027043933256781,0.15977298721823513,0.010617213946623355,0.019507707345563716
36313,O2-P578,36314,5812,True,59.35233403005352,176.39999999929441,"200 mm",353.35108413085936,353.04838722730608,2.8240267328124671,0.11526775507095542,0.0048513350799873805,0.0074505796999037258
36316,O9-P3370,36317,375,True,99.6912990983573,176.39999999929441,"200 mm",384.9825878632447,384.47416223784307,43.391381243630704,0.2641291717806068,0.023221211600396533,0.023266675758454883
36318,O1-P583,14153,12737,True,99.999999999693529,176.39999999929441,"200 mm",330.60522769341964,330.09522769342124,0.23854216472873496,0.053092403295401991,0.0020554329961620533,0.0021628423534420216
36319,O1-P1086,10221,10138,True,99.99999999947174,176.39999999929441,"200 mm",321.89717035510984,322.40717035510716,13.840494218082629,0.18611213164650714,0.013529639509374377,0.016871217656203044
36322,O1-P1035,4940,36323,True,99.999999999451447,1411.7999999943529,"1600 mm",334.64300653792907,334.56800653792948,32067.739928195726,0.83468982054676211,0.46137972307389752,0.46131940698808183
36324,O3-P2212,21420,2544,True,51.588259382832391,176.39999999929441,"200 mm",367.35747625984061,367.620576382693,208.3716677645985,0.48985647251057562,0.045048449421109145,0.045569888341609126
36325,O9-P2175,26291,36326,True,99.999999999422585,176.39999999929441,"200 mm",371.96271611327836,371.45261611328124,0.8150801371877392,0.080616181990157187,0.0035356566779456895,0.0044016668513593305
36328,O3-P94,2474,36329,True,76.704666798847029,555.79999999777681,"630 mm",370.33293270763392,370.42881354113246,5431.6707269207309,0.666790258157011,0.22903585639091553,0.22924534578415062
36331,O3-P301,36332,34396,True,99.999999999418691,246.999999999012,"280 mm",398.25084533764448,397.87584533764669,1168.7257627314766,0.693782360548234,0.10537469086689183,0.10622220454258492
36333,O21-P671,16464,23905,True,99.999999999459263,176.39999999929441,"200 mm",339.213667850366,339.72366785036326,0.62956727774222265,0.073845774037649137,0.0031543183878190327,0.010214303174655763
36334,O12-P220,36335,36336,True,99.999999999661668,176.39999999929441,"200 mm",404.26929725142691,403.75929725142862,118.9962149874716,0.41331695846675942,0.034229735237496915,0.034448022240538105
36337,O4-P885,14944,17830,True,80.792697798136956,176.39999999929441,"200 mm",428.07433759330979,427.66229483453924,6.9211357439383745,0.1515079030595029,0.00973289065364916,0.009992021593491468
36338,O9-P3532,4371,36339,True,99.999999999600021,176.39999999929441,"200 mm",385.53455612933936,385.02455612934142,1.1226400928866342,0.0884776388969242,0.00411635456310369,0.0046881810330042014
36340,O12-P504,7921,36341,True,99.999999999606771,176.39999999929441,"200 mm",428.37421645507811,428.88431645507609,8.46803890338792,0.16071241025338254,0.010717000052375745,0.018696868166402262
36342,O9-P918,4732,3680,True,99.999999999517826,176.39999999929441,"200 mm",359.82655776367437,360.33655776367186,17.358931304715178,0.20138550894644225,0.014954521876633381,0.011829308384704224
36343,O3-P721,1412,27364,True,99.999999999514884,176.39999999929441,"200 mm",423.59656752929686,424.10666752929438,3.4471113192940317,0.12209694395580058,0.0070395531669540648,0.0053147231742952262
36345,O9-P370,28664,10415,True,84.599955281927919,176.39999999929441,"200 mm",356.02926397561691,355.59780420367906,0.32604975636831757,0.058756665104724444,0.002366940258452823,0.0030626647912088351
36346,O7-P229,30687,34164,True,99.9999999995677,176.39999999929441,"200 mm",505.41760146484609,504.90760146484826,3.8518281207670348,0.12868663982858147,0.0073216637179548344,0.007394269546895994
36347,O3-P1949,36348,29803,True,106.23514361646511,176.39999999929441,"200 mm",401.10032119140624,401.64222665899382,20.641222781658183,0.21070926758209618,0.016312506982749386,0.01304353977447005
36349,O21-P232,36350,27950,True,99.999999999800153,176.39999999929441,"200 mm",327.48044814453129,327.99054814453024,0.9924560773334562,0.085818108285160108,0.0038684684515154126,0.0027767634786776507
36351,O9-P1901,10168,2099,True,104.88769766237588,176.39999999929441,"200 mm",363.44624595944373,363.98117321752187,0.9998726896926583,0.0859652286653381,0.0038833470627820852,0.0084255599320271855
36352,O9-P599,32860,3908,True,112.37168162993964,176.39999999929441,"200 mm",375.57603829221205,376.14913386852476,8.5946107035302148,0.16140459183954967,0.010793536305470725,0.011340742412254873
36353,O3-P660,36354,11156,True,75.539298171910062,176.39999999929441,"200 mm",417.03851390459408,416.65326348391739,185.51650683605882,0.4721558451151478,0.042583792448214156,0.042940897286110023
36355,O12-P103,26177,36356,True,99.999999999618581,176.39999999929441,"200 mm",431.63477324586364,431.12477324586558,17.67904151942178,0.20242294562089072,0.015088469687164579,0.011970709410357674
36357,O2-P1029,7870,30149,True,99.999999999468827,176.39999999929441,"200 mm",351.21499811672095,350.70499811672363,400.80561852230858,0.59047740178954711,0.063122500634445911,0.063707026183860024
36361,O20-P93,3833,30458,True,99.999999999542169,176.39999999929441,"200 mm",331.816812890625,332.32691289062262,10.540452828708611,0.17155911371856974,0.011889141896414629,0.0092881276488675658
36363,O1-P656,1492,2730,True,106.86676569131802,176.39999999929441,"200 mm",336.35305018086808,335.80802967584236,82.1630732116925,0.36978582202017041,0.0285917140961837,0.032200391900668195
36367,O9-P330,24827,30790,True,99.999999999379966,176.39999999929441,"200 mm",356.00341178218764,355.49341178219083,16.290032261684864,0.19785472882714472,0.014496200242696572,0.015622760975423361
36368,O9-P3454,36369,17175,True,99.99999999978165,176.39999999929441,"200 mm",393.15807021484483,393.66807021484374,0.11190823846883859,0.045076359167724317,0.0013830048702712543,0.0022781716033907465
36370,O3-P2326,36371,27665,True,99.999999999442878,176.39999999929441,"200 mm",377.21451796875004,377.72461796874717,15.613304887859634,0.19557200115994491,0.014196235585269492,0.011331487208650138
36377,O12-P479,1961,30374,True,67.491376937793234,176.39999999929441,"200 mm",425.79431346567708,426.13851948805984,47.75065492334074,0.27305933162192186,0.024239599657155674,0.019830275774081394
36378,O9-P1016,29680,3361,True,99.803271561074823,176.39999999929441,"200 mm",362.05067134174868,361.54157485351561,0.55390945088289711,0.071486652051031149,0.0029589647255956275,0.0021672048233536147
36379,O9-P3336,36380,5767,True,76.9793616209454,176.39999999929441,"200 mm",392.92121012420489,392.52861537993806,0.11305429622740432,0.045296726348690475,0.0013879191778655732,0.0017317506730625757
36381,O24-P307,36382,36383,True,99.999999999877332,176.39999999929441,"200 mm",338.38923110351561,337.87923110351625,10.61828813148697,0.1719307661781031,0.011930968013453523,0.016064482060139062
