id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
36388,O10-P66,36389,25252,True,99.999999999610466,277.99999999888803,"315 mm",376.59698211968691,376.32698211968795,1413.8039395204721,0.64294854486012054,0.12133113877821816,0.1213340909962739
36390,O1-P2164,14419,750,True,99.9999999992824,176.39999999929441,"200 mm",342.17621840820311,342.68631840819944,23.426594181267433,0.21993036169954983,0.017269169837305479,0.013832583636100786
36391,O3-P2544,36392,36393,True,99.999999999544812,176.39999999929441,"200 mm",376.24697140450075,375.73697140450309,19.186099087580025,0.20720553886389584,0.015699604940477226,0.012672047415426397
36394,O9-P973,24316,18399,True,99.999999999527631,176.39999999929441,"200 mm",357.92074683705448,357.41074683705688,1.4247778092096401,0.0943470844026816,0.0046256788864916815,0.0049781714514097021
36395,O6-P421,9023,13518,True,73.103143984439356,176.39999999929441,"200 mm",464.1148719295449,463.74204589522424,44.417526694632862,0.26635721528574979,0.023461163342092896,0.02443904015431643
36396,O3-P762,9649,36397,True,99.999999999495628,176.39999999929441,"200 mm",421.10654497741325,420.59654497741582,8.9835320197079813,0.16352815407692242,0.011023289269253,0.016069168138568304
36398,O2-P1306,16544,2943,True,54.109716748853536,176.39999999929441,"200 mm",360.39893569335936,360.12297613794021,0.747264264078448,0.0776570421230578,0.0034204991676050154,0.0178772722543001
36399,O9-P2081,20581,29313,True,99.999999999885375,176.39999999929441,"200 mm",367.09656115016156,366.5865611501622,83.926325359948578,0.37221474352526751,0.028883745235320231,0.029144065010664213
36400,O4-P973,2632,10674,True,80.764425613338844,176.39999999929441,"200 mm",427.55263612926666,427.96453469989473,30.866614664716309,0.23947851440268575,0.01966703174122094,0.019684116000015794
36404,O9-P2477,36405,3516,True,52.734418432903567,176.39999999929441,"200 mm",372.68562131054972,372.41667577654187,117.22563501914131,0.41108617166976569,0.034001751333611122,0.034007135725157386
36406,O3-P771,14156,15539,True,76.289786741684807,176.39999999929441,"200 mm",427.12514027479693,427.51421818717949,8.0349991431221568,0.15824557318475968,0.010452451792401162,0.0081214616015878333
36407,O1-P2106,36408,9893,True,83.731510325078432,176.39999999929441,"200 mm",330.73980936411334,331.16684006677127,449.10915017888561,0.61058976423913991,0.066981708205014173,0.068381309366499721
36412,O1-P337,29584,21078,True,99.999999999437989,176.39999999929441,"200 mm",334.0800672851592,334.59006728515629,3.463836168585777,0.12219198720955474,0.0070587999254747447,0.0084255599320271855
36413,O1-P932,25331,36414,True,79.011457363451555,176.39999999929441,"200 mm",340.69072371462289,341.09368214717648,43.66614259669953,0.26472333972747281,0.023286105895135564,0.024359555089571161
36415,O9-P504,33564,33899,True,99.999999999579856,176.39999999929441,"200 mm",365.7000629529187,365.19006295292081,11.825038371836937,0.17769229675940293,0.012549220383217463,0.012584899073889527
36416,O4-P576,32720,20493,True,99.999999999512056,176.39999999929441,"200 mm",407.78335170793258,407.27335170793509,913.93293810578348,0.73280526927187817,0.10080105106870917,0.0905577082876013
36418,O10-P284,24355,14246,True,99.296260735509009,176.39999999929441,"200 mm",391.26337437298326,391.76978530273442,0.15130513322137215,0.044605280546099205,0.0017035382554003193,0.0010837547773538665
36419,O21-P1330,25733,36420,True,99.999999999615355,176.39999999929441,"200 mm",371.81604995117192,372.32614995116995,84.916547175599348,0.3735887148900614,0.029045036262389967,0.026734614515411502
36422,O9-P460,36423,18328,True,87.446283248572641,176.39999999929441,"200 mm",359.16757153518267,359.61354757975039,81.559712902099136,0.36894633837886831,0.028491068440789698,0.028501766824836294
36424,O3-P975,13113,36425,True,100.00000000001064,176.39999999929441,"200 mm",395.73845351562494,396.24845351562504,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
36428,O9-P2147,25158,28284,True,99.999999999128619,176.39999999929441,"200 mm",368.35316484948117,368.86316484947679,0.58393078464077508,0.072424612602774691,0.0030386947676660967,0.0037163548484593269
36429,O9-P1379,17418,1161,True,100.60664173692322,176.39999999929441,"200 mm",376.05940708143038,376.57250095428873,1.0523767711650245,0.087046894108068054,0.0039852403141717582,0.014398792943416016
36430,O9-P1789,18594,11399,True,68.6873658870795,176.39999999929441,"200 mm",356.15981480158194,355.80950923555781,10.078383189196721,0.16923954237009048,0.011640859222458673,0.00912610878650024
36431,O3-P73,36432,12678,True,80.873905525749734,555.79999999777681,"630 mm",362.70411349018775,362.602940234375,5663.2175917756667,0.67437075474277874,0.233865358115178,0.23008235864731313
36433,O9-P2938,30068,12722,True,99.999999999381231,176.39999999929441,"200 mm",374.55041796169871,374.04041796170191,3.5604652449803167,0.12281137164045226,0.0071661772057700695,0.0072900795266323815
36436,O7-P317,36437,1848,True,103.67872929833115,176.39999999929441,"200 mm",481.97025527343749,481.441493754016,13.682310370752944,0.18551625595504531,0.013453871968442372,0.010621738788528014
36438,O21-P424,20479,13988,True,78.3613608229393,176.39999999929441,"200 mm",344.72785415039067,345.12757545194847,8.3899045407884358,0.16027506412939826,0.010669745260519744,0.011021837005063274
36439,O21-P779,36440,21382,True,99.999999999629438,176.39999999929441,"200 mm",334.50477065429692,335.014870654295,3.4391714234525788,0.12204739211127903,0.0070305676371140366,0.0075204110116067341
36441,O9-P1089,36442,22895,True,96.746509203756489,313.19999999874716,"355 mm",362.54081251667191,362.27950019531255,1589.909757225648,0.659000181340849,0.12249118788291335,0.1225094462161196
36443,O7-P370,36444,36445,True,99.999999999498542,176.39999999929441,"200 mm",506.6766443359349,506.16654433593749,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
36446,O6-P287,7829,48148,True,84.45987700610192,176.39999999929441,"200 mm",455.83481826171874,455.40407288898763,19.60616136052219,0.2085128536869667,0.015864434087339917,0.020151213669857521
36448,O3-P3091,22064,20627,True,99.9999999993085,176.39999999929441,"200 mm",384.79603041992186,384.2860304199254,11.837213809202165,0.17774877950353402,0.012555263346483859,0.014393838894424792
36449,O9-P1302,36450,11252,True,72.0172009131828,176.39999999929441,"200 mm",362.06326417963965,362.43055190429686,0.21869854873096334,0.051288834243539839,0.0019848536945958851,0.0026794455975401288
36451,O1-P2516,5499,31128,True,77.746532534668532,176.39999999929441,"200 mm",347.79210345166831,347.39559613574153,51.871309626231081,0.29655386407598677,0.024243485230304417,0.024518352627852284
36452,O9-P2704,7587,34658,True,99.999999999261988,176.39999999929441,"200 mm",379.51823867187881,380.028238671875,43.668735587758128,0.26472893531614838,0.023286716777179403,0.018983550113515494
36456,O6-P236,19933,13400,True,74.226524518690255,176.39999999929441,"200 mm",448.41801316214838,448.03945788710308,22.784416476529682,0.21807947540513722,0.017043233183094485,0.019823821771224163
36457,O9-P2993,5336,22776,True,99.99999999956492,176.39999999929441,"200 mm",375.94254441449419,376.45254441449197,12.052600679841296,0.17874288670073818,0.012661548873832803,0.0099543365300099867
36462,O10-P213,36463,20754,True,94.483302816108633,176.39999999929441,"200 mm",382.52360000000004,382.04173515563787,0.18774802898837534,0.048000721906180134,0.0018735977958962758,0.0026815030664312811
36464,O9-P3126,23418,36465,True,99.999999999539725,176.39999999929441,"200 mm",386.46983372085054,386.97983372084821,18.052846928145456,0.20362410776658693,0.01524301603144544,0.0122187207073462
36466,O10-P12,36467,20023,True,99.999999999412864,176.39999999929441,"200 mm",378.30241239364562,377.79241239364859,53.52553310827097,0.3022190887625813,0.024452232027151639,0.024474500835039759
36468,O9-P2654,18332,36469,True,99.9999999995105,176.39999999929441,"200 mm",367.83285747974094,368.34285747973843,403.28745274804146,0.59146567722063159,0.063331967318311339,0.063335909664884227
36472,O9-P1593,18954,29588,True,99.999999999543547,176.39999999929441,"200 mm",379.72460673869989,380.23460673869755,4.12672191461379,0.13063581227473067,0.00759194382283148,0.0076597318589993729
36473,O9-P978,8473,36474,True,99.999999999487471,176.39999999929441,"200 mm",359.87098159179692,359.36098159179954,0.46862325067298571,0.068809212830380856,0.0027143152669180724,0.0029228979885695069
36475,O2-P187,8477,21058,True,99.999999999690274,313.19999999874716,"355 mm",348.84655074347432,349.11655074347345,2716.2556376385519,0.75624388217417871,0.16634422516889352,0.13405903194004276
36476,O3-P1754,17486,7761,True,63.527656485053143,176.39999999929441,"200 mm",380.45062044417864,380.7746114922524,4.8383247903220843,0.1348009377576346,0.0082731601909133909,0.0063879344880836417
36477,O4-P917,3602,16298,True,98.944049963567323,176.39999999929441,"200 mm",429.01205785495142,429.51667250976561,11.482950393285236,0.17609230358060629,0.012377921336938777,0.015644079396191231
36478,O1-P1301,14825,3334,True,60.158940177538085,176.39999999929441,"200 mm",330.68423335575864,330.99104395066405,83.4163856420974,0.3715160216406484,0.028799604749794764,0.026307905459509222
36479,O3-P2983,20590,1697,True,99.9999999997222,176.39999999929441,"200 mm",370.47499526367335,370.98499526367192,38.0728512566059,0.25460211886807066,0.021771216076699556,0.025271915370326994
36480,O9-P466,29752,17728,True,89.8607865358731,176.39999999929441,"200 mm",362.45179496085683,361.99350494952387,65.588332582469292,0.34412292628433672,0.02571913325796878,0.026071807497844077
36484,O1-P1438,36485,5806,True,58.162498644865728,176.39999999929441,"200 mm",343.40839115363434,343.11170424804692,5.5931483610172439,0.14234892360984727,0.0087929748237484742,0.012228122386385239
36486,O8-P19,32593,36487,True,100.2961926939962,176.39999999929441,"200 mm",425.50110461659995,426.01261519933934,406.03217707603869,0.59254613452489746,0.063563625598208051,0.063594678390280462
36488,O9-P3048,36489,17158,True,99.999999999660588,176.39999999929441,"200 mm",386.52241829597233,387.03241829597061,24.17913578311796,0.22202583698857054,0.017531475547026186,0.0175562594176041
36490,O3-P1267,23704,6700,True,81.707158279234562,176.39999999929441,"200 mm",399.91695208652595,400.33365859375004,8.56285852545521,0.16122874864867009,0.01077452061478633,0.015956066393916057
36491,O15-P151,16600,16602,True,99.999999999664155,176.39999999929441,"200 mm",340.09117568359551,340.60117568359379,12.884704726141905,0.18249516492760917,0.01306195026045302,0.013732530695254895
36492,O3-P3315,36493,10056,True,99.999999999402974,176.39999999929441,"200 mm",395.97986699218444,395.46976699218749,8.0098581808261766,0.15811146073150284,0.010436334952753803,0.014180328807291484
36494,O21-P1175,17771,17121,True,99.999999999499124,176.39999999929441,"200 mm",346.37343276367443,346.88343276367192,5.0670166899936655,0.13739640977956077,0.0084255599320271855,0.0137221457005096
36495,O9-P34,701,3190,True,60.247815120533744,441.19999999823517,"500 mm",345.44048075774015,345.53386487117695,2875.6789620368586,0.61736427804567606,0.16906235504218015,0.1690650256640521
36496,O24-P253,36497,23665,True,99.99999999964129,176.39999999929441,"200 mm",341.00562382812319,340.495523828125,25.700745317353309,0.22619257029484391,0.018045817789507569,0.014495113599358364
36498,O3-P498,11004,21006,True,99.999999999511346,176.39999999929441,"200 mm",397.39834683166237,397.90834683165986,50.324337540613229,0.28812718004300369,0.02421932927379759,0.020422020632110266
36499,O3-P1263,10235,2030,True,53.136055749275506,176.39999999929441,"200 mm",398.59836982446808,398.86936370878942,11.296970502085729,0.17521172506403096,0.012283519622732659,0.0095375526041173962
36500,O4-P231,13650,13780,True,57.481547658198863,176.39999999929441,"200 mm",401.09482802734374,401.38804140194821,6.2285798458281478,0.14693013924676659,0.0092545438975465931,0.010350049567263995
36503,O9-P955,14551,19663,True,100.06551927618565,176.39999999929441,"200 mm",356.64849049351471,356.13815634520614,6.16644489884002,0.14648941396858212,0.0092108505025874452,0.0092981617838516217
36504,O2-P538,11051,12822,True,94.823757741140952,176.39999999929441,"200 mm",350.71216811523436,351.19586410347193,27.280738164325488,0.23036873253138554,0.018562063077166419,0.021000680351341325
36505,O3-P2994,36506,4576,True,92.215097306091209,176.39999999929441,"200 mm",376.979410546875,376.5091135506139,8.3999193421507474,0.16032015585372547,0.010676315081162242,0.015615709716144082
36507,O1-P200,36508,10202,True,99.999999999418108,220.59999999911759,"250 mm",336.16224629944128,335.7872462994435,918.35325416726846,0.65410854678865293,0.0973019550565797,0.0980244763616668
36509,O22-P85,36510,27518,True,99.999999999728061,176.39999999929441,"200 mm",339.55359877929686,340.06369877929546,6.8801406236584395,0.15125660117523371,0.0097048332274348309,0.0075386193841997327
36511,O3-P2034,762,36512,True,69.660425047319819,176.39999999929441,"200 mm",379.00377679745884,378.64850862971753,27.27506685084143,0.23033833831107955,0.018561101335361336,0.019608341646272891
36513,O9-P2204,32798,36514,True,99.999999999636216,176.39999999929441,"200 mm",371.45025527343796,371.96025527343613,12.346205649829827,0.1800826123361377,0.012804637205651956,0.014225965556559245
36515,O24-P48,24196,12907,True,73.84662837302254,176.39999999929441,"200 mm",338.05214028795336,337.675522483251,177.29265113107678,0.46723067336588969,0.041547618413137685,0.042583674359491924
36523,O9-P572,36524,2286,True,54.657199381000652,176.39999999929441,"200 mm",367.48182467045712,367.20307295361397,20.043757083548645,0.2098645335345368,0.016033689290349245,0.012839582383684017
36525,O9-P2813,14676,34528,True,99.999999999574712,220.59999999911759,"250 mm",370.71293744603383,370.33793744603543,535.39955424795153,0.56416440038758731,0.072721664893918056,0.072726556492142713
36527,O3-P77,36528,36529,True,99.999999999867015,555.79999999777681,"630 mm",365.12153388671862,364.99643388671876,5661.4594982669159,0.67432104847454366,0.23429365682695644,0.16552872262067247
36531,O12-P505,36341,15055,True,99.999999999215262,176.39999999929441,"200 mm",429.25611342773436,429.76621342773035,7.7170957050765887,0.15640037331650117,0.010252352723520279,0.0079876596987566977
36532,O3-P3116,11488,18115,True,99.999999999629836,176.39999999929441,"200 mm",388.90825332031443,389.41825332031249,6.427196011336294,0.14827385264747225,0.0093946158573407212,0.0099793736100596015
36533,O9-P1876,36534,36535,True,99.999999999329717,176.39999999929441,"200 mm",368.35133803711284,368.86133803710942,0.50020407459095617,0.069792019845259665,0.0028085577316694543,0.0030079644486428413
36536,O14-P85,36537,36538,True,99.999999999571529,176.39999999929441,"200 mm",370.97288833007661,370.46288833007884,17.032430893678313,0.20031836841652437,0.014816348987877028,0.014836100462138391
36542,O9-P1514,36543,36544,True,99.999999999671871,176.39999999929441,"200 mm",380.23031048806666,379.72031048806832,13.530634065130961,0.18494031000636629,0.013380802300625917,0.013415539687925594
36546,O3-P2013,25284,36547,True,99.999999999676859,220.59999999911759,"250 mm",368.66803858232379,368.293038582325,196.56102641736945,0.42087616274756678,0.043913476002391989,0.04392134252804205
36548,O3-P54,27048,36549,True,99.9999999993507,176.39999999929441,"200 mm",374.41431873347091,373.90431873347421,143.66040871132307,0.43866639223178666,0.037457831257731541,0.037846175104531039
36550,O9-P1012,24988,36551,True,99.999999999379355,176.39999999929441,"200 mm",362.46691842830995,361.95691842831314,3.9659718491999691,0.12947763442386048,0.0074361592501699346,0.0076864352390477548
36554,O21-P522,36555,12630,True,82.436932451383029,176.39999999929441,"200 mm",334.84299150413494,334.42256314863289,136.56499172674989,0.4318410821072734,0.036550977999118141,0.036558983051923122
36556,O7-P424,8865,36558,True,85.840562754824276,176.39999999929441,"200 mm",488.8663734375,489.30424614811238,7.0819866352347463,0.15253514776886373,0.0098399289966023176,0.0076250728190250224
36559,O3-P624,24612,36560,True,99.999999999325382,176.39999999929441,"200 mm",429.24631728515624,429.75641728515274,19.516021882246079,0.20824762641724351,0.015828512406412497,0.012659752562692736
36561,O21-P446,36562,36563,True,99.999999999498,176.39999999929441,"200 mm",341.99637832031254,342.50647832030995,11.654468321172851,0.17690965921214588,0.012463609466006541,0.00973373771313746
36564,O9-P2437,24098,325,True,100.35256643433711,176.39999999929441,"200 mm",369.65052806938866,369.1387299805736,9.5391014306099251,0.1664719969126425,0.01134181770090825,0.013328956809693246
36565,O9-P2037,36199,36566,True,99.999999999656779,176.39999999929441,"200 mm",363.69567490526219,364.20567490526042,567.16543552877806,0.65051021992034308,0.076096013796633874,0.076100746429270921
36571,O3-P2780,36572,8759,True,60.681611537035906,176.39999999929441,"200 mm",380.67813812115355,380.36860122070317,3.3812386941795851,0.12169073691944597,0.0069644305721203907,0.00962709110681093
36573,O21-P530,36574,36575,True,99.9999999995292,176.39999999929441,"200 mm",338.89265290203463,338.382652902037,135.22400065316845,0.43055809356094477,0.036374996280815662,0.036384466087963682
36579,O4-P1208,2655,22216,True,99.999999999602466,176.39999999929441,"200 mm",428.4709836734138,428.98098367341174,6.7268989534870194,0.15025727082301579,0.0096013625264551837,0.0073647871077355291
36580,O7-P336,36581,33584,True,100.24895655229088,176.39999999929441,"200 mm",498.30024184570317,498.81161177307638,0.14416117263301967,0.043653462737010533,0.00167331776172592,0.0010837547773538665
36582,O9-P1282,2180,21431,True,89.456995666824085,176.39999999929441,"200 mm",364.12620721272424,364.582437890625,0.50149483814035112,0.069832456148813768,0.0028123130098097757,0.0020148047983726985
36587,O3-P2764,36588,36589,True,99.999999999465956,176.39999999929441,"200 mm",376.23929824218754,375.72929824219028,42.295170348821912,0.26177101267126091,0.022957837414833347,0.018684907141402595
36590,O9-P3397,36591,16158,True,99.999999999941224,176.39999999929441,"200 mm",396.66479831698376,397.17479831698341,0.2306759657717736,0.052401139167767716,0.0020275677479884664,0.0033260225124790194
36593,O9-P1869,36594,14389,True,85.743310030402768,176.39999999929441,"200 mm",365.36768686216845,364.93039598101342,4.2432453047662539,0.13150502702274572,0.0077010543957660681,0.0058078673556679339
36597,O3-P1409,36598,10229,True,99.999999999712585,313.19999999874716,"355 mm",364.12613549306081,363.85613549306157,1107.3413066492828,0.59634539389564845,0.10103740110437753,0.10127138028185344
36599,O16-P104,26663,36600,True,99.999999999495074,176.39999999929441,"200 mm",322.65982915038808,322.14972915039067,0.3095062298943102,0.058290078396411135,0.0022981859386059181,0.0015347667619647382
36601,O3-P2012,36547,17519,True,99.999999999118344,220.59999999911759,"250 mm",368.293038582325,367.91803858232834,196.6330104011333,0.42092241719161883,0.04392134252804205,0.043926165998157726
36602,O1-P1581,36603,15406,True,99.999999999626112,176.39999999929441,"200 mm",344.43313562187103,343.923135621873,18.943751262019205,0.2064466280660229,0.015603439843717046,0.018390731102301727
36604,O21-P1057,9747,17260,True,59.551609858741493,176.39999999929441,"200 mm",345.92563630143911,346.22934951171874,3.126152059514312,0.11909917999284314,0.006703098526623835,0.0050811902359331239
36609,O8-P293,36610,15903,True,75.8702736256376,176.39999999929441,"200 mm",441.72693862304686,441.34000022755612,0.97340148083042155,0.085416588462696078,0.003830584964916531,0.0046058590002542189
36615,O9-P3686,24049,19259,True,99.9999999998018,176.39999999929441,"200 mm",396.42849438599205,396.938494385991,0.16635202550126302,0.046457025254683627,0.0017662649408053475,0.003539335595830531
36616,O9-P1443,22050,11014,True,68.665375996977488,176.39999999929441,"200 mm",376.20181451994631,375.85162110236172,11.401159525939454,0.17570597178454739,0.012336517614175551,0.012421949127366163
36620,O1-P663,36621,4619,True,57.274754562756129,176.39999999929441,"200 mm",337.14997329101561,336.85787204274556,9.4750114868482651,0.16613740614433697,0.011305629184887332,0.013950425961669457
36624,O11-P277,9606,36625,True,99.999999999320963,176.39999999929441,"200 mm",389.30634674435038,388.7963467443538,2.3259894534326468,0.11056321847322503,0.0043337999001318711,0.0044861999251127873
36626,O7-P371,36627,182,True,99.999999999688242,176.39999999929441,"200 mm",502.89405156249842,502.3839515625,0.43208896364874089,0.067704224865046111,0.0025989008568331248,0.0018169470023436506
36628,O9-P1887,36629,507,True,100.8125893915125,176.39999999929441,"200 mm",359.98138749895486,359.46714248046874,0.55510309119514556,0.0715242269740125,0.0029621871851503124,0.0021672048233536147
36630,O1-P1357,5816,36631,True,99.999999999592376,176.39999999929441,"200 mm",334.33353652343749,334.84363652343541,32.040988973650066,0.24241314631808597,0.020008065158208771,0.016287137210434257
36632,O1-P1310,22741,17966,True,86.1830008275645,176.39999999929441,"200 mm",334.09073255686462,334.53026586108518,37.959600435353188,0.25432212142434346,0.021743215423909376,0.023101599079462905
36633,O12-P128,29456,36634,True,99.999999999701274,176.39999999929441,"200 mm",397.72010550770739,397.21010550770893,118.76252679505508,0.41302555183573264,0.034199645322698063,0.034208915287393074
36635,O21-P1197,12769,30453,True,99.999999999713111,176.39999999929441,"200 mm",348.01360000000147,348.52360000000004,12.275757409452153,0.17976273723934913,0.012770489126494944,0.015234631732167147
36636,O2-P987,21646,4836,True,52.460907995703344,176.39999999929441,"200 mm",354.77512032801417,354.50751723632811,0.037771851747721158,0.032881466285078383,0.00082683338821265019,0.0012178365021992758
36639,O2-P1258,16877,7151,True,99.999999999868209,176.39999999929441,"200 mm",357.7344141113274,357.22431411132811,12.276214258931283,0.17977696238848218,0.012770126912048875,0.01005755061511248
36640,O9-P1061,555,19542,True,99.999999999466269,176.39999999929441,"200 mm",363.5592569590051,363.04925695900783,0.962373365107528,0.085187487258172184,0.0038083130344900829,0.0044768692128539346
36641,O3-P1315,21182,33504,True,99.999999999572,176.39999999929441,"200 mm",401.74075543207289,402.25075543207066,21.928731705742734,0.21628281908538891,0.016698719555206337,0.017088058072396918
36650,O3-P1713,36651,36652,True,99.999999999455767,176.39999999929441,"200 mm",379.149640999482,379.65964099947922,26.522472842317487,0.22836404021837736,0.018317492249681308,0.018847585710958528
36653,O11-P108,21325,9592,True,99.9999999991563,176.39999999929441,"200 mm",388.67167128906249,389.18177128905819,30.118789663473251,0.23762161466719647,0.019443426203805497,0.015705595672193408
36655,O4-P120,36656,31028,True,83.147548341759276,220.59999999911759,"250 mm",430.06536894860221,429.75356564232061,503.16538516188479,0.55357652923363687,0.070476121545119855,0.070480568039699182
36665,O21-P331,34361,18022,True,99.999999999433129,176.39999999929441,"200 mm",329.84273967051888,330.35273967051603,57.768997153934968,0.32222273691790576,0.024658308202126906,0.028500213503951585
36666,O21-P354,14722,36667,True,99.999999999141849,176.39999999929441,"200 mm",341.26760756835671,340.75760756836104,0.21599999667597797,0.05102732222668728,0.0019751904320050805,0.0022261011477648848
36669,O20-P95,30459,10078,True,99.999999999548947,176.39999999929441,"200 mm",332.87068324964463,333.38068324964235,2.49401564429446,0.11056925008179741,0.0045475484356466041,0.011082442635342105
36670,O6-P202,36671,36672,True,99.999999999553467,176.39999999929441,"200 mm",450.495960839846,451.00596083984379,3.5234430632193212,0.1225714244409955,0.0071253593847440582,0.0096627402753024366
36676,O9-P1068,20764,5393,True,103.21114147752154,176.39999999929441,"200 mm",363.30884037612952,363.83521719766486,6.9521832801110293,0.15170543824024818,0.00975374012593356,0.010038591697852234
36677,O19-P2,11211,2720,True,99.999999999377422,176.39999999929441,"200 mm",310.32053490079835,309.81053490080149,564.31159594962583,0.64960308052505444,0.075885616028612407,0.078169256615951407
36678,O9-P2366,36679,36680,True,99.9999999996172,176.39999999929441,"200 mm",376.27455315584859,375.76455315585054,343.57264593828006,0.56633937663779088,0.058139588034385542,0.058143871021503327
36681,O9-P1650,36682,16123,True,99.999999999694822,176.39999999929441,"200 mm",390.27393466240858,390.78393466240703,0.4753222262685648,0.069016390409468859,0.0027346991971244528,0.0031483032435304687
36683,O4-P121,28632,36656,True,73.462029276137883,220.59999999911759,"250 mm",430.34085155838773,430.06536894860221,496.88092271306215,0.55177104351097839,0.070002226960939037,0.070476121545119855
36684,O21-P579,18000,18978,True,99.9999999997869,176.39999999929441,"200 mm",342.21088637695317,342.72098637695206,23.316847771480557,0.21961898899074883,0.017230658152768391,0.013796164619977822
36685,O9-P1512,36686,7774,True,99.999999999763745,176.39999999929441,"200 mm",379.21031048806816,378.70031048806942,13.674633932372958,0.18548722429691683,0.013450183966809666,0.013459004285985423
36687,O7-P517,23803,36688,True,99.999999999653866,176.39999999929441,"200 mm",510.87546767578129,510.36546767578307,0.44077843157043017,0.067959310130294839,0.0026271186679706752,0.004626502101141839
36689,O1-P287,36690,19175,True,99.999999999644032,176.39999999929441,"200 mm",328.75422390966213,329.26422390966036,33.477173351665762,0.2459396934108854,0.02041432896860659,0.02103867539771866
36696,O9-P3439,36697,16258,True,99.999999999444171,176.39999999929441,"200 mm",390.87581313476846,391.38581313476561,0.31144011446856446,0.058338921708600382,0.0023064826648774616,0.0034804652452608089
36698,O1-P1545,8532,2387,True,58.271246018501564,176.39999999929441,"200 mm",344.6184519908831,344.91563534557747,13.393058572484497,0.18441388865096531,0.013314166197234004,0.024667080831626376
36699,O4-P211,6786,33963,True,74.251149653415666,176.39999999929441,"200 mm",423.72467502204233,423.34599415880996,62.218911593145094,0.33992201991865179,0.025012587994437133,0.025021274328331896
36700,O21-P548,36701,11208,True,67.818377477753131,176.39999999929441,"200 mm",345.64081229546713,345.29487075195311,5.7372672825499382,0.14342484812393605,0.0088997099966166768,0.0068801538303769659
36702,O21-P459,36703,10422,True,94.848304200375239,176.39999999929441,"200 mm",334.04221572265624,334.52603692238233,3.9523862735734143,0.1293920382678703,0.0074223195925651846,0.010955357596322012
36704,O21-P115,36705,28106,True,99.999999999441883,176.39999999929441,"200 mm",359.03369999999717,358.5236,320.39737593430925,0.55415963317562167,0.056142503357158161,0.056223466801868266
36710,O3-P1410,36711,36598,True,99.999999999213927,313.19999999874716,"355 mm",364.39613549305869,364.12613549306081,1098.2095303914239,0.59511080355786439,0.10058288669626414,0.10103740110437753
36712,O21-P693,10502,36713,True,99.999999999614715,176.39999999929441,"200 mm",332.43007667802584,332.94007667802384,9.37288170347715,0.16560161036115481,0.01124766692523687,0.011685411599325192
36717,O11-P310,36718,33793,True,99.999999999738733,176.39999999929441,"200 mm",389.3700794921852,389.88007949218388,24.024066715030024,0.22159432263070591,0.017477958646486574,0.020585768812977162
36722,O11-P344,36723,30707,True,99.999999999580808,176.39999999929441,"200 mm",397.22269667968749,397.73279667968535,0.64147826077991132,0.074218475670059167,0.003183383542312004,0.0023203007485810344
36726,O4-P469,36727,5088,True,58.630245646751852,176.39999999929441,"200 mm",413.33854018554791,413.03952593274948,23.096559737601485,0.2189760594854242,0.017153861877390812,0.017168684282967576
36733,O9-P2377,32436,35248,True,99.999999999373685,176.39999999929441,"200 mm",382.59151330556318,382.08151330556632,160.48281416490786,0.453200461461709,0.03957159440533254,0.039580864370027551
36734,O9-P3642,25425,36735,True,99.999999999366651,176.39999999929441,"200 mm",394.10077895507811,394.6108789550749,0.67601504181319327,0.0752735393572105,0.0032660754539203156,0.0024252352103687974
36736,O5-P205,36737,20819,True,68.8760570120247,176.39999999929441,"200 mm",433.06458496884056,432.71331707807923,28.688454325921018,0.2339836281557737,0.019007346126513214,0.020116647738298774
36738,O15-P62,36739,12307,True,99.999999999427246,176.39999999929441,"200 mm",343.07047787489961,342.56047787490252,32.977673954579515,0.2447101718044016,0.020274929773888624,0.022338998007863708
36740,O1-P1878,23795,36741,True,99.99999999972465,176.39999999929441,"200 mm",331.58050800582907,331.0705080058305,38.017450567151776,0.25446513595049325,0.021757529139605766,0.022856898808570735
36742,O4-P422,20712,36743,True,99.999999999658428,176.39999999929441,"200 mm",414.14298344726387,413.63288344726561,0.40293921125764642,0.061194488682714508,0.0026537715196715645,0.0018585209034457637
36744,O3-P1980,25011,28045,True,99.999999999581789,176.39999999929441,"200 mm",402.9490248046896,403.45902480468749,26.195261523362973,0.22749735983601246,0.0182102574706806,0.014610606640635758
36745,O4-P692,1489,12414,True,75.75735210029265,176.39999999929441,"200 mm",424.4061831715336,424.79254566724507,16.694385064632726,0.19920326569795871,0.014671611955820596,0.011704846277879804
36746,O1-P2475,24142,36747,True,75.201901984701976,176.39999999929441,"200 mm",343.486994128003,343.870523828125,3.9479527829299426,0.12935097064384063,0.0074183028728066576,0.010351136210602203
36748,O9-P1896,21675,12946,True,68.8835996442841,176.39999999929441,"200 mm",361.34271844791505,361.69402480610091,6.6151064048858892,0.14952537509124864,0.0095247910738372327,0.01097347058956244
36749,O3-P2816,33008,36750,True,99.999999999365414,882.39999999647034,"1000 mm",369.01614736328128,369.09124736328084,10770.683976177859,0.64457671582474774,0.2988062888157399,0.20199204926571579
36751,O3-P727,5762,27668,True,99.999999999518721,176.39999999929441,"200 mm",425.73924697265875,426.24924697265624,0.40293921125764642,0.061189806010697852,0.0026539072081552804,0.011619689548062072
36752,O9-P2942,5024,24520,True,118.0836802191035,176.39999999929441,"200 mm",374.4538744515857,375.05610122070311,0.28455679049210841,0.05664937640162488,0.00221450318881265,0.0029863902635991818
36753,O1-P1008,4101,3571,True,53.6047857273558,1411.7999999943529,"1600 mm",323.30881215629239,323.26860856699687,33074.435704164185,0.8417614819129664,0.46844026594349358,0.46811423206516589
36754,O15-P104,3000,36755,True,99.9999999996216,176.39999999929441,"200 mm",347.27718681611674,346.76718681611862,34.196846855080175,0.24770775409240206,0.020612225228630498,0.021655341518011881
36763,O7-P478,21641,36764,True,99.999999999679872,176.39999999929441,"200 mm",512.48774463765642,511.97774463765808,3.8182106638648374,0.12845899202371358,0.0072873055771284717,0.005612505461298027
36765,O9-P3158,27970,27492,True,99.9999999994871,176.39999999929441,"200 mm",373.03843728521929,373.54843728521666,11.31290782718184,0.17528748352109963,0.012291645035196834,0.0095461503714704878
36767,O3-P1257,1197,8277,True,62.174267319944882,176.39999999929441,"200 mm",397.53797377929686,397.85512471689594,55.612635712729855,0.31032139215984222,0.024651402282813449,0.021479103183832254
36768,O9-P1542,24876,36769,True,99.999999999764725,176.39999999929441,"200 mm",384.5880813104319,385.09808131043064,4.04270718147434,0.13002432162071478,0.0075113028511705439,0.0056543009206878811
36770,O9-P1180,20049,950,True,101.95678095442429,277.99999999888803,"315 mm",380.05505128098292,379.779666015625,1531.1189119679311,0.65639830527668863,0.12692870771935688,0.10312674486678365
36771,O20-P68,27267,5792,True,60.4233744098746,176.39999999929441,"200 mm",327.33367208367019,327.64183129316052,60.351288136953855,0.33645217357993179,0.024667080831626376,0.022348220282882438
36774,O3-P1788,19277,36775,True,99.999999999634753,176.39999999929441,"200 mm",382.66980711366745,383.17980711366556,2.8991921434353647,0.11625726589174751,0.0047846194938016588,0.014446439471898644
36776,O6-P204,36777,36778,True,96.956960263046483,176.39999999929441,"200 mm",451.33287522869853,451.82735572604008,22.979679184576934,0.21864130520965738,0.017112530824610495,0.01823511855311535
36779,O9-P3509,36780,21467,True,99.999999999492587,176.39999999929441,"200 mm",387.28038466797142,387.79038466796879,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.003683652220681143
36781,O3-P3171,10407,5859,True,56.67820516711155,176.39999999929441,"200 mm",395.88803230503447,396.17709115138678,86.002395220377821,0.3750287432692202,0.029223729479429791,0.02678403918753847
36782,O21-P556,34603,4635,True,74.756233482789682,176.39999999929441,"200 mm",343.26435964159833,342.88310285083605,124.97162389040295,0.42042626288405388,0.035001626712223823,0.035008911878010592
36783,O1-P2128,22305,12296,True,99.999999999718668,176.39999999929441,"200 mm",340.38854356242842,339.87854356242985,348.3308437731373,0.56878297747941342,0.058541185069318331,0.058672199964758004
36788,O4-P1537,36789,24405,True,99.999999999751324,176.39999999929441,"200 mm",445.45862807617192,445.96872807617063,3.5071762026822149,0.12247683537463384,0.0071069165379093252,0.0092536474451792826
36795,O9-P2102,34612,33761,True,99.999999999967912,176.39999999929441,"200 mm",370.83800454136269,371.34800454136251,41.704023072685565,0.26050473822097614,0.022812962991090473,0.024256100285150278
36800,O9-P1988,36801,15895,True,77.666747257882349,176.39999999929441,"200 mm",366.75324365393436,366.35706557617192,0.335268417763961,0.059034736793907486,0.0024038710869944881,0.0029500271692990045
36803,O5-P281,36804,19626,True,99.999999999643023,176.39999999929441,"200 mm",437.1345911132795,436.62449111328129,0.30169140514233506,0.057813308806758015,0.0022716716140599516,0.0047421677336286451
36805,O14-P65,30678,20922,True,70.182323109312136,176.39999999929441,"200 mm",373.87995440163525,374.23788424949271,54.495079351983485,0.30583354836707272,0.024554394668438898,0.024559665513136871
36807,O24-P280,14175,1772,True,99.999999999481616,176.39999999929441,"200 mm",337.750709265153,337.2407092651556,191.64006712618715,0.47728623689583227,0.043241855478459705,0.044192619574246743
36808,O12-P321,30648,36809,True,63.454313774649712,176.39999999929441,"200 mm",407.1291737188842,407.4527907191349,91.047316801148952,0.38196879929657418,0.03001724027407255,0.030329591757180415
36811,O9-P276,9730,4225,True,54.1849983986339,176.39999999929441,"200 mm",348.03917259981574,347.76282910798272,68.17941877241806,0.34907269682277253,0.026156388545140939,0.026164193755492917
36816,O21-P694,36713,36817,True,99.999999999614715,176.39999999929441,"200 mm",332.94007667802384,333.45007667802184,9.300881769856149,0.16522190970102638,0.011206584540054325,0.01124766692523687
36818,O3-P322,36819,36820,True,99.999999999541245,246.999999999012,"280 mm",406.06911861314046,405.69411861314217,1164.3120088969235,0.69305108251132064,0.10517542977375138,0.10518758382839316
36821,O9-P2240,25317,36822,True,103.66416334227954,176.39999999929441,"200 mm",372.42134855215596,372.95003578520158,18.554258029535895,0.205219232056536,0.015447216412486829,0.012288674649645368
36826,O16-P55,14461,36827,True,99.9999999993023,176.39999999929441,"200 mm",326.90132996554763,326.39132996555122,14.260447120575924,0.19078848137465909,0.013576248219663564,0.013825704968030919
36828,O6-P201,36829,36671,True,99.999999999680071,176.39999999929441,"200 mm",449.98596083984768,450.495960839846,6.8171899554058317,0.15084186449964798,0.0096627402753024366,0.011658606594847583
36830,O1-P824,36831,1001,True,100.3777697881663,176.39999999929441,"200 mm",335.50306166992186,334.99113504400225,9.6568102369295552,0.16708326047296215,0.011407915592239234,0.008820304982399458
36835,O4-P71,34037,11089,True,99.999999999913356,705.79999999717688,"800 mm",411.35297244868923,411.26797244868931,6630.1299398817027,0.60125864776772742,0.25574721651179566,0.25733407459361968
36836,O12-P18,36837,33952,True,99.999999999599339,176.39999999929441,"200 mm",392.26146082737853,392.77146082737647,367.87162439074615,0.5762651152434618,0.060342841995003789,0.061298851955182171
36838,O23-P3,36839,36840,True,99.999999999658968,176.39999999929441,"200 mm",302.9979391489158,303.50793914891403,26.456392584241513,0.22818943241720541,0.018295901316477525,0.018319425952507816
36844,O9-P2953,23778,36845,True,99.999999999513349,176.39999999929441,"200 mm",377.95775135017425,377.44775135017676,6.2824259938501754,0.14729030984901759,0.0092930447951330916,0.013775697800572185
36846,O1-P2212,36847,1865,True,104.59702832020078,176.39999999929441,"200 mm",336.14180434570329,335.60835950127023,3.8218876755702995,0.12848377248784829,0.0072910781711631586,0.0056156234577522789
36848,O4-P1206,17705,2654,True,56.394824967976945,176.39999999929441,"200 mm",427.82457399694636,428.11218760428306,19.24704577021221,0.20739584338135256,0.015723664382162997,0.016132802063291232
36850,O9-P1696,36851,36852,True,99.999999999604356,176.39999999929441,"200 mm",384.77395520525607,385.28395520525407,0.93638962375372647,0.08464665907868113,0.0037551336519570351,0.004660854564625787
36853,O5-P42,26963,36854,True,35.623450137730288,176.39999999929441,"200 mm",436.05954958413014,435.87786998842768,31.052571770405638,0.23994233056790484,0.019721811282713622,0.020928630334222584
36855,O8-P91,19213,36856,True,99.9999999994356,176.39999999929441,"200 mm",423.70125048001677,423.19125048001962,31.946584047868072,0.24216337958720341,0.019981829023441134,0.021053536409223847
36857,O3-P2975,21544,17695,True,99.999999999475733,176.39999999929441,"200 mm",378.43665541992186,378.94675541991927,6.427196011336294,0.14828414453378624,0.0093941764310378085,0.013040111795119947
36858,O3-P1634,36859,32112,True,97.787382618832069,176.39999999929441,"200 mm",374.94550139260957,374.44678574125351,50.424183646226453,0.28854643134127084,0.024228122341729753,0.027114553624500014
36860,O21-P106,29800,13438,True,91.036484133764986,176.39999999929441,"200 mm",351.40182598251954,350.93744887695317,804.0865819570505,0.71106095701855254,0.09312698278464375,0.093136302709952
36865,O9-P1821,36866,36867,True,99.999999999734925,176.39999999929441,"200 mm",355.04656874999938,354.53656875000075,0.5633563946086666,0.0717786173325507,0.0029844801217436957,0.0033902514226870246
36868,O1-P1511,9307,36869,True,127.67636870380193,1235.1999999950594,"1400 mm",344.56044208984372,344.65632704274032,30482.077244240554,0.831486309695003,0.45027938318432675,0.3132217969906938
36870,O3-P1505,29092,10659,True,76.274321631661522,176.39999999929441,"200 mm",398.30892074278097,398.69791978310246,119.57202305815409,0.41403115905771487,0.0343038767875613,0.03168269321335114
36871,O16-P67,36872,5353,True,86.591972203818472,176.39999999929441,"200 mm",316.45389470266684,316.89551376090634,653.31555376876145,0.6748019784207121,0.082447284007402227,0.08247913162741273
36873,O3-P2606,7056,27892,True,99.999999999750528,176.39999999929441,"200 mm",384.3253578125,383.8153578125013,6.3518186954687126,0.14776392737816677,0.0093418722108380148,0.016137995696132362
36875,O1-P244,33438,36876,True,99.9999999997379,176.39999999929441,"200 mm",327.27199233398574,327.78199233398436,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0019751904320050805
36877,O1-P1034,36323,33914,True,99.999999999523183,1411.7999999943529,"1600 mm",334.56800653792948,334.49300653792983,32068.103913049559,0.83469200064624616,0.46131940698808183,0.461185403539595
36878,O11-P270,1321,4464,True,66.355453791006553,176.39999999929441,"200 mm",385.54890832527826,385.2104955109441,9.63373193294271,0.16696373651875235,0.011394993960902971,0.011415727615402108
36879,O3-P1110,8690,36880,True,39.039527301553193,176.39999999929441,"200 mm",393.30148704928007,393.10238546004211,75.746810257778819,0.36062268221399951,0.027501966387143469,0.027512187874427215
36883,O14-P118,25377,29020,True,99.999999999620286,176.39999999929441,"200 mm",375.28635010793579,375.7963501079339,84.775842093129526,0.37337212200632691,0.029023362439986926,0.030669555562857279
36884,O21-P622,35945,7785,True,99.999999999580439,176.39999999929441,"200 mm",336.6598596679666,336.14975966796874,5.1616101658724087,0.13996138765995461,0.0084255599320271855,0.00650541346373776
36888,O10-P383,36889,277573,True,86.613552182986936,176.39999999929441,"200 mm",371.57937756757428,371.13764845144107,78.893899352960716,0.36518308698459456,0.028041949778907407,0.02559736107598053
36890,O21-P350,36891,36892,True,99.999999999679687,176.39999999929441,"200 mm",339.227607568359,338.71760756836068,0.50399999817767516,0.069910985148976687,0.0028195811435693034,0.0030179602615655974
36893,O1-P1030,968,36894,True,99.999999999716721,1411.7999999943529,"1600 mm",334.26647816505925,334.19147816505949,32078.545145234908,0.8347547875113851,0.45866466350738883,0.45516088028136165
36895,O9-P3275,36896,28853,True,99.999999999655472,176.39999999929441,"200 mm",376.07425695121469,376.58425695121292,8.7143297614855655,0.16206418093843111,0.010864876654787607,0.010954546871825167
36897,O9-P111,30942,36898,True,101.76521596658205,176.39999999929441,"200 mm",372.78615359264535,372.26715099121583,118.65331128765543,0.41288904127304338,0.034185581410067924,0.034194976276296064
36899,O12-P268,35632,36900,True,99.999999999612939,176.39999999929441,"200 mm",427.66811819282447,427.15811819282646,10.061589128917802,0.16915459116019763,0.011631690314458643,0.011670937782572699
36901,O4-P1065,36902,36903,True,99.99999999958635,176.39999999929441,"200 mm",429.57778673335787,429.06778673336,58.087237817531211,0.32383034227740065,0.024667080831626376,0.025275417155128491
36904,O9-P338,8743,36905,True,99.999999999261888,176.39999999929441,"200 mm",359.52360000000004,359.01360000000381,5.2116260696330077,0.13760514522140505,0.0085779602408752233,0.010338983291428913
36906,O4-P398,10678,22390,True,99.999999999279467,176.39999999929441,"200 mm",420.99481736718337,421.50481736717973,36.088057871410804,0.24970884924126163,0.021268201267804342,0.02385978090772636
36913,O24-P153,36914,26561,True,72.416079478073158,176.39999999929441,"200 mm",335.8093152221989,335.43992080078124,35.308463033322354,0.24780676694396664,0.0210625770092853,0.021511534434643004
36915,O3-P1698,36916,10542,True,79.1985968720455,176.39999999929441,"200 mm",385.97555878250529,385.57164593845789,2.0880306867704452,0.10355801380629115,0.0041813998751509549,0.0073485357150729382
36917,O9-P1979,36918,36919,True,99.999999999545707,176.39999999929441,"200 mm",364.45680932377985,364.96680932377751,0.90916229197707654,0.084078788581840744,0.0036983028866498582,0.013879343363698209
36920,O15-P48,36921,7400,True,105.29629699998122,176.39999999929441,"200 mm",346.23324445380678,345.69623333910687,87.307284931628445,0.37715023441208317,0.029414958268521665,0.029557302868484469
36922,O9-P3377,23145,36923,True,99.99999999973889,176.39999999929441,"200 mm",388.17684881087848,387.6668488108798,35.809037906489145,0.24902239041624,0.021195399570549868,0.021266255074824519
36924,O3-P2601,5136,2693,True,54.017193051566231,176.39999999929441,"200 mm",384.16849594980295,383.89295424804686,9.7328226988934325,0.16748730557732847,0.011449818921134971,0.0089727047235132543
36925,O21-P143,36152,36926,True,99.999999999145956,176.39999999929441,"200 mm",316.97056498577797,316.46056498578236,99.496995140433015,0.39234854361978622,0.031335516911870413,0.031346505975848649
36929,O4-P722,36930,26605,True,99.999999999838181,176.39999999929441,"200 mm",425.06858291015629,424.5585829101571,23.499273123091825,0.22012099323192913,0.017295426410505813,0.022400538128704028
36933,O3-P1007,31417,36934,True,99.9999999997703,176.39999999929441,"200 mm",394.94210829417523,394.43210829417637,62.951420174444472,0.34153133302274247,0.02513305892954389,0.025914340728625
36935,O9-P3262,18603,18537,True,99.999999999459,176.39999999929441,"200 mm",376.58004654236129,377.09004654235855,32.999133348068,0.24476303921688838,0.020280954569659292,0.016511035698718309
36936,O1-P67,36937,1865,True,100.09947236078212,882.39999999647034,"1000 mm",330.76079677467845,330.835871378949,9703.4599689145816,0.62634287243052722,0.29516884732364462,0.29515682044147296
36938,O9-P3322,36939,36940,True,99.999999999613308,176.39999999929441,"200 mm",386.08997699062644,385.57997699062844,1.0940385100271917,0.08789778693666972,0.0040636679738922541,0.0041946150250900685
36941,O11-P88,36942,36943,True,110.14902586781675,176.39999999929441,"200 mm",389.99897986065236,390.56073989257817,18.034872578439163,0.20356658947520095,0.015235629808963683,0.01221610345249294
36946,O9-P1266,25403,2180,True,106.01898521931331,176.39999999929441,"200 mm",362.94607051614622,363.48676734076474,1.4858708887447409,0.095472624347526874,0.004720034046489999,0.0044919326216162113
36947,O9-P3164,36948,36949,True,86.835160547779367,176.39999999929441,"200 mm",374.82431027837873,375.26716959717237,4.9397299944694435,0.13762619226517342,0.0082731601909133909,0.010500249338192024
36950,O1-P1844,13431,12117,True,99.999999999296037,176.39999999929441,"200 mm",330.7565698730433,330.24646987304692,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.0013368573021197148
36951,O24-P131,24785,36952,True,99.99999999944572,176.39999999929441,"200 mm",331.17093488717484,331.68093488717204,37.620198868451823,0.25348369149779193,0.021658791071263162,0.017640304523776996
36953,O21-P1097,2290,22344,True,99.999999999650058,176.39999999929441,"200 mm",340.82424945441767,341.3342494544159,16.919385142017227,0.1999466614545039,0.014768138131558362,0.011788245302485888
36955,O4-P348,36956,36957,True,99.999999999391463,176.39999999929441,"200 mm",407.86343276367234,408.37343276366926,7.16259436496438,0.15302788658723709,0.009893786537686822,0.01334924649601554
36960,O10-P114,36961,10353,True,73.784821792937151,176.39999999929441,"200 mm",383.99680556640624,383.6205029752623,0.30186190484273651,0.057820771105616758,0.0022723335921855264,0.0037313558064550403
36962,O17-P73,29003,15103,True,99.999999999500062,176.39999999929441,"200 mm",314.32112984633642,313.811129846339,67.836319117214316,0.348527417606835,0.026093690246447986,0.026134873688325518
36963,O4-P241,36964,9057,True,78.8177717886828,176.39999999929441,"200 mm",405.62477675589628,406.02674739201859,16.965130471532149,0.20009721549136919,0.014787670460402511,0.020005015289863495
36968,O9-P1918,35021,36969,True,99.999999999367972,176.39999999929441,"200 mm",366.24015273437504,366.75025273437183,0.61767032203423911,0.073482564921742322,0.0031246020421510749,0.0037673055902274141
36970,O4-P491,14285,27449,True,99.999999999666613,176.39999999929441,"200 mm",417.74370253906426,418.25370253906254,4.3171575123291968,0.13206837381315684,0.0077686698407245479,0.01019008363191389
36971,O9-P1970,36972,27977,True,95.953292264300629,176.39999999929441,"200 mm",366.55190603892265,367.04126782947054,2.07207684217945,0.10337110661053034,0.0041813998751509549,0.0043337999001318711
36973,O1-P1802,36974,3818,True,61.388047971972725,176.39999999929441,"200 mm",327.7314853057519,327.41834487304686,5.8718464806075961,0.1444089541147574,0.008998276041484109,0.012365959176470629
36977,O9-P2236,23287,13188,True,70.568551443171657,176.39999999929441,"200 mm",372.19465231809107,372.55455193045128,18.428444417244876,0.20482061903338394,0.015396308818521096,0.012271657383491012
36978,O21-P814,12773,28095,True,99.999999999724238,176.39999999929441,"200 mm",341.78385390625,342.29395390624859,2.3238404950036995,0.11054720382576555,0.0043337999001318711,0.0045078595541597913
36979,O11-P161,36980,3039,True,69.886068471883149,176.39999999929441,"200 mm",398.12894252540281,398.48536147460942,2.747567959667919,0.11423326153081033,0.0047665661126565862,0.0048250274107053161
36981,O9-P328,30791,18917,True,99.999999999708933,176.39999999929441,"200 mm",354.98341178218914,354.47341178219062,21.724753540051243,0.21427100511406635,0.016698719555206337,0.017608540928434235
