id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
36984,O3-P2192,36985,20126,True,99.9999999995293,176.39999999929441,"200 mm",369.85111333007569,369.34101333007811,46.533776523715311,0.27074719077918386,0.023952907490826097,0.024220015096761308
36986,O9-P1062,23688,555,True,100.98091880950474,176.39999999929441,"200 mm",364.07425964493359,363.5592569590051,0.57111674775036525,0.072022547755439661,0.0030050922811151542,0.0038083130344900829
36987,O12-P276,34297,33696,True,99.999999999782531,176.39999999929441,"200 mm",431.74811819282468,431.23811819282582,5.2420720683368849,0.13811888566480751,0.0085900910184130951,0.00908655020002185
36993,O3-P2409,36994,36995,True,99.999999999599211,176.39999999929441,"200 mm",372.2745863281271,371.76458632812916,6.2628407085740809,0.14715588854833384,0.0092792170599474144,0.013120881074719459
36999,O10-P401,37000,37001,True,99.999999999684661,176.39999999929441,"200 mm",379.53768998451505,380.04768998451351,58.938445235567585,0.32857572848921235,0.024667080831626376,0.024667080831626376
37004,O3-P235,37005,2696,True,53.882186141930326,176.39999999929441,"200 mm",373.59510268554686,373.32030353622304,52.67780275908823,0.29924319846444658,0.024350403213598378,0.024355312979318765
37006,O9-P679,14782,6060,True,63.865384161253381,176.39999999929441,"200 mm",376.48603351343388,376.81174697265629,0.66782742475324108,0.075019498722964525,0.0032468885913621123,0.0023996968209839486
37007,O3-P2807,37008,17548,True,99.999999999820986,882.39999999647034,"1000 mm",361.04253465914894,361.11753465914876,10973.077054182306,0.64747937294771607,0.31524144115574093,0.315242567540476
37009,O1-P1142,4101,33189,True,99.9999999997311,176.39999999929441,"200 mm",325.36026334455278,325.8702633445514,8.9665579538986311,0.16343660806609051,0.011013381171270554,0.0085155049324376255
37010,O20-P109,37011,14729,True,79.667112910493884,176.39999999929441,"200 mm",324.57221495687719,324.97851723272072,97.441404896554459,0.38988183372363328,0.031020061057930093,0.033733149451152314
37012,O1-P1910,12718,37013,True,99.999999999737256,246.999999999012,"280 mm",330.42471871148257,330.04971871148354,1163.4296081154494,0.69290436181604809,0.10511368753952109,0.10519031803650017
37014,O23-P18,37015,8756,True,99.999999999461139,176.39999999929441,"200 mm",310.138848322231,310.64884832222822,25.090786324011525,0.22453013543332662,0.017842291876745065,0.017866563651037157
37016,O3-P66,26189,2407,True,106.75049257410741,176.39999999929441,"200 mm",382.43220896965175,381.88767470703124,32.282239676895671,0.24300996671932418,0.020077135706028183,0.016343044272130534
37017,O6-P197,37018,12839,True,92.1448060723514,176.39999999929441,"200 mm",449.63528749280943,449.16534898184045,5.6403183545562321,0.14269383351571036,0.0088284553751702584,0.010280699694197769
37019,O8-P85,37020,17948,True,99.999999999389573,176.39999999929441,"200 mm",420.76137376807912,420.2513737680822,87.672491088809821,0.377627567194103,0.02947429558050501,0.029557019001363725
37023,O3-P2172,37024,27751,True,99.999999999559975,176.39999999929441,"200 mm",367.80530776367192,367.29530776367415,1.184514430602067,0.089718887621882293,0.0042273468911816891,0.0043211294911974655
37026,O5-P342,10826,8877,True,63.972503858162376,176.39999999929441,"200 mm",438.00732020338876,438.33357997306541,7.4540762950417943,0.15481598601651075,0.010084294304292007,0.0077366382748198029
37030,O9-P733,21988,37031,True,99.999999999453678,176.39999999929441,"200 mm",345.14052916647546,345.65052916647267,401.18914422967549,0.59063080812323721,0.06315486602808465,0.063215768015637538
37032,O3-P1961,27933,16320,True,78.851199482900867,176.39999999929441,"200 mm",400.16760146076223,400.56974257812504,7.43482083002557,0.15469935069411722,0.010071831402222866,0.0077299730748247352
37033,O3-P3170,10407,37034,True,99.999999999647173,794.19999999682329,"900 mm",395.27023230503448,395.19523230503478,9005.2711053339353,0.61855424901402112,0.29627517514347329,0.29610074901699251
37035,O1-P1923,7581,3011,True,45.227715976652838,246.999999999012,"280 mm",333.87553602215172,333.7059320872392,1129.9263043407082,0.68760061579139486,0.10341666176360488,0.10341905987304092
37036,O2-P1037,11519,3014,True,99.999999999825462,176.39999999929441,"200 mm",355.91730727539067,356.42740727538973,187.45497044340286,0.47384113468625561,0.042790107071570847,0.039881295705001138
37037,O5-P309,37038,27456,True,120.66171370257914,176.39999999929441,"200 mm",433.72182434450491,433.10644960462179,11.796780921385949,0.17756107293796239,0.012535183721830916,0.012792081195167211
37039,O16-P31,25068,37040,True,99.9999999997231,176.39999999929441,"200 mm",315.57138778824464,316.08138778824321,716.79941207380989,0.69121979894476826,0.086968601417889368,0.086989148855557308
37041,O21-P525,37042,37043,True,99.999999999801091,176.39999999929441,"200 mm",336.34265290203797,335.832652902039,135.58400259982449,0.43090342131920889,0.036422320336249127,0.036431776517775349
37044,O1-P1141,3572,1829,True,99.999999999600092,176.39999999929441,"200 mm",327.84251845703335,328.35251845703124,3.0549823729205325,0.11822987440734961,0.0066327483058241073,0.0050123479172787888
37045,O3-P3163,528,37046,True,100.48681022098887,794.19999999682329,"900 mm",393.28021578978843,393.2047501953125,9012.6657142955937,0.61898220254272862,0.29639700636982264,0.29642938084720927
37049,O3-P1816,37050,37051,True,99.999999999605308,176.39999999929441,"200 mm",392.80002700195359,392.29002700195559,62.970979256383863,0.34157391763266309,0.025136274576287677,0.0266639225185984
37052,O9-P100,37053,37054,True,99.999999999743309,176.39999999929441,"200 mm",366.58044984499134,367.09044984499008,170.80098636687205,0.46269541240934331,0.040747776246233852,0.042336741757562225
37055,O9-P1218,23281,26357,True,100.00000000003882,176.39999999929441,"200 mm",381.08137954101545,381.59137954101567,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0018221184935493634
37058,O11-P190,20741,37059,True,100.00000000005218,176.39999999929441,"200 mm",395.44350332626675,395.95350332626708,0.99751673914466044,0.0859164852743752,0.003878690222666281,0.0053188307315323912
37060,O3-P2312,26784,12100,True,81.021497743564012,176.39999999929441,"200 mm",377.73041762695311,378.143708286943,6.7221259587418505,0.15023665071539638,0.0095976563573267511,0.00736155556443298
37061,O10-P201,14820,14819,True,57.694251211660266,176.39999999929441,"200 mm",393.2235304613987,393.51777114257811,0.78775497012674955,0.079462128160810885,0.0034893849179288249,0.0025961967386409178
37066,O12-P304,11783,32286,True,99.999999999566967,176.39999999929441,"200 mm",401.65135634765846,402.16135634765624,0.19800106354033786,0.049165535434854718,0.0019105015151279097,0.001239025479560086
37067,O22-P34,20005,37068,True,99.99999999959347,176.39999999929441,"200 mm",347.23148442382609,346.72138442382817,0.41832630188524778,0.067297758941877783,0.0025535158977014636,0.0017670413173805823
37069,O2-P1470,2355,20659,True,127.3088485615261,176.39999999929441,"200 mm",363.25045958925909,362.60118446159532,94.1022977499751,0.38579723566541924,0.030500513827922751,0.030790489769105093
37070,O24-P141,25002,37071,True,99.999999999639712,176.39999999929441,"200 mm",332.22418105468626,332.73418105468443,33.985283393049421,0.24718832722284551,0.020554409444414338,0.016791922214694433
37072,O8-P5,37073,37074,True,99.999999999681663,176.39999999929441,"200 mm",419.41491392246775,419.92491392246609,422.63198632356313,0.60071827377562892,0.064812263953945,0.06499223570849666
37077,O6-P251,37078,3639,True,54.586275601919759,176.39999999929441,"200 mm",452.11079092973608,451.83234633789061,0.728380986130087,0.076840858294990835,0.0033862662121789005,0.002394783364990992
37081,O7-P115,22440,19228,True,51.14725423149941,176.39999999929441,"200 mm",475.84171523437504,476.10261737820991,16.242843470099974,0.19771026090133892,0.014474868196306907,0.011550129613326496
37082,O16-P52,10438,37083,True,99.999999999765222,176.39999999929441,"200 mm",325.600865352778,325.09086535277925,15.526112715325441,0.1952582485092072,0.014157830634769804,0.014464002898393311
37084,O1-P86,37085,11362,True,84.1093913105186,246.999999999012,"280 mm",334.55682332283516,334.24141310542075,1761.4382029047636,0.76932447907812429,0.13380230705791588,0.13380472333484766
37088,O7-P332,37089,33112,True,88.0819729209042,176.39999999929441,"200 mm",496.67933120117186,496.23011313927526,0.41599448973709785,0.067224316840510834,0.0025458480790359287,0.0027410583883633582
37090,O9-P1536,37091,16802,True,99.999999999585157,176.39999999929441,"200 mm",384.19542373047091,384.70542373046874,0.31144011446856446,0.058338921708600382,0.0023064826648774616,0.0034804652452608089
37095,O3-P3337,37096,37097,True,99.9999999996487,176.39999999929441,"200 mm",396.41160048828129,396.92170048827944,27.601234593429655,0.23120200288915826,0.018664514127448354,0.015107721555293432
37098,O4-P22,37099,37100,True,99.999999999830123,794.19999999682329,"900 mm",403.31064227507363,403.23564227507381,8581.1879189811461,0.610464190508862,0.28862444300767,0.28842212977524728
37101,O9-P704,37102,28809,True,92.8282214641328,441.19999999823517,"500 mm",338.90460552562064,339.04848926889,2089.849370368594,0.56589031247908006,0.14256133818683428,0.14292978408393811
37103,O10-P241,24743,19990,True,99.99999999969684,176.39999999929441,"200 mm",386.79060805664221,387.30060805664067,0.23162829329026119,0.052486399225087459,0.00203094988279857,0.0014350710678903047
37104,O9-P3681,24276,19140,True,99.999999999833335,176.39999999929441,"200 mm",394.62760390625,395.13770390624916,4.9093403899032637,0.13677950521182627,0.0082731601909133909,0.0082731601909133909
37105,O1-P1909,37013,9225,True,99.999999999737256,246.999999999012,"280 mm",330.04971871148354,329.6747187114845,1164.9846371574674,0.69316284894486657,0.10519031803650017,0.10519886584324001
37107,O3-P71,37108,37109,True,72.917416086890071,176.39999999929441,"200 mm",386.60246091914672,386.23050917968749,1.165014947012748,0.089336207492459088,0.0041925882138479564,0.0030372643612446679
37110,O3-P280,37111,33360,True,99.999999999682572,277.99999999888803,"315 mm",391.09113452148324,390.82113452148411,1621.9679857163012,0.66576066984070492,0.13125546033434918,0.13130832774691653
37115,O1-P2313,15293,29560,True,99.999999999819792,176.39999999929441,"200 mm",346.96515903015717,346.45515903015814,29.541259008221086,0.23615019285546821,0.01926962458499033,0.015584139150443424
37118,O4-P544,2382,14063,True,73.4095095280531,176.39999999929441,"200 mm",420.65732917718822,421.03171767578129,61.695738050980765,0.3378624799361255,0.024971879178385486,0.022583671027512284
37119,O3-P2785,27794,35491,True,83.876171604992436,176.39999999929441,"200 mm",379.966497630238,380.39426610542347,15.883545595708551,0.19648152049717021,0.014317302641329813,0.016851119864054371
37120,O9-P1503,23758,37121,True,99.999999999820346,176.39999999929441,"200 mm",383.06540908203124,383.57550908203029,0.7825085352028508,0.07923976709719166,0.0034803346663852667,0.0038071026250872308
37122,O22-P42,37123,37124,True,99.999999999502975,176.39999999929441,"200 mm",334.45212651366938,333.94202651367192,5.9312055828179222,0.14483701664843904,0.00904141759876053,0.0069114030584969408
37127,O18-P47,37128,1631,True,59.858047327687032,176.39999999929441,"200 mm",314.51818206112068,314.82345810249188,3.2108278572678897,0.12010986502987349,0.0067859201655063265,0.0079440741733034313
37132,O9-P1309,37133,37134,True,99.999999999845528,176.39999999929441,"200 mm",363.68541396484545,363.17541396484626,0.34353653175909976,0.059280547552601391,0.0024365643471576876,0.0028593778945619993
37135,O1-P911,11635,17564,True,71.395103979779748,176.39999999929441,"200 mm",342.13879405173435,342.50290908203124,17.851209973625064,0.20297750842713091,0.015159899738491616,0.020401266539178436
37136,O10-P192,37137,16718,True,99.999999999744432,176.39999999929441,"200 mm",390.18324721679824,390.69324721679692,1.0669519499806288,0.087345376978669953,0.0040129122488361179,0.0043337999001318711
37139,O9-P1169,9009,35499,True,77.565196931356766,176.39999999929441,"200 mm",363.63654555664067,363.24096305229074,0.24531321730144134,0.05366502459236791,0.00207928038910863,0.0027856141716353258
37145,O4-P434,16080,14042,True,72.9003941544331,176.39999999929441,"200 mm",411.36667861328124,410.99488660309368,4.6285895806644781,0.13453450234944736,0.00804072695377705,0.010794822791261937
37148,O9-P1478,20312,30127,True,99.999999999662421,176.39999999929441,"200 mm",378.30063857421874,377.79063857422045,0.11190823846883859,0.045076359167724317,0.0013830048702712543,0.0068570584014332392
37149,O9-P23,2396,37150,True,99.999999999571273,441.19999999823517,"500 mm",344.11163488175504,344.26663488175433,2895.3741008146376,0.61856071664249035,0.16967812414237182,0.16990467281409513
37151,O9-P698,12378,37152,True,99.999999999507381,441.19999999823517,"500 mm",338.143430173652,338.29843017365124,2138.3068956171787,0.56986470650837839,0.14422136585770121,0.14805586109220598
37158,O9-P1980,36919,18377,True,99.999999999545707,176.39999999929441,"200 mm",364.96680932377751,365.47680932377517,0.51790567461991377,0.070347713578107179,0.0028594431839997704,0.0036983028866498582
37160,O12-P435,34136,37161,True,99.999999999677541,176.39999999929441,"200 mm",426.60417497425044,427.11417497424878,45.346350674549868,0.26840087687703434,0.023672421795224465,0.023688547718619685
37164,O9-P2701,37165,37166,True,90.872233957965832,176.39999999929441,"200 mm",377.64792861328129,377.18448022009568,0.065428009496154849,0.0385499679337098,0.0010728885568721295,0.015371341002048941
37167,O9-P453,15664,20322,True,99.999999999885148,176.39999999929441,"200 mm",362.38456188762234,361.874561887623,4.9774833062883728,0.13867805393120763,0.0082731601909133909,0.016698719555206337
37168,O9-P3587,37169,37170,True,99.999999999438685,176.39999999929441,"200 mm",391.89151860351274,391.38141860351561,0.47106842073428623,0.068890058186245509,0.0027216404579688694,0.0020148047983726985
37171,O3-P2410,37172,36994,True,99.999999999599211,176.39999999929441,"200 mm",372.784586328125,372.2745863281271,1.7407739576436183,0.099558257952995791,0.0051032387629355467,0.0092792170599474144
37173,O11-P150,37174,37175,True,99.999999999397062,176.39999999929441,"200 mm",393.69757939452819,393.18747939453129,3.4062999071899327,0.12184396157817913,0.0069931664407532988,0.016074868190352844
37176,O1-P1593,37177,25373,True,99.999999999692363,176.39999999929441,"200 mm",343.17969609374842,342.66959609375004,5.623271375114304,0.14257577204490438,0.008815386700665449,0.012805946400812828
37180,O3-P853,37181,5987,True,55.825099218447967,176.39999999929441,"200 mm",381.7964909455647,381.51178293955059,758.3281006456524,0.70087109936039615,0.089919902015092035,0.090046329617860479
37182,O9-P1534,37183,16723,True,99.999999999698588,176.39999999929441,"200 mm",384.16645278320317,383.65645278320466,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0032576145105194217
37184,O1-P878,37185,22911,True,106.83999328830993,176.39999999929441,"200 mm",336.89814223632811,336.35325827055777,5.0719412083815385,0.13752994995670306,0.0084255599320271855,0.0096560841590552331
37188,O10-P392,34337,37189,True,77.68762615808798,176.39999999929441,"200 mm",375.06148309110665,375.45768998451291,67.048870113766469,0.34707154717142585,0.025959337073668366,0.026608552533494572
37193,O3-P2255,37194,10470,True,82.127112855573813,176.39999999929441,"200 mm",366.52565602684336,366.10680775128,434.99019082305426,0.60507934478340442,0.065855305302406519,0.066185281527307127
37197,O9-P2553,5630,15666,True,68.870856970612138,176.39999999929441,"200 mm",377.86915648417971,378.22039785472981,1.0433488672124278,0.086861594735676673,0.0039679701224128172,0.0077066636100719677
37198,O9-P2792,37199,7466,True,99.999999999560018,176.39999999929441,"200 mm",387.9947096191429,388.50470961914067,0.86333322571223969,0.078130187297318771,0.0037523142837138064,0.010958690196319546
37201,O9-P1321,37202,37203,True,99.999999999798064,176.39999999929441,"200 mm",364.02949525885168,364.53949525885065,14.750326475263746,0.19254627742110528,0.01380453983550825,0.011023339229866251
37204,O6-P123,25427,25037,True,85.997189482606174,176.39999999929441,"200 mm",439.56593445434891,439.12734878798761,20.204602278467473,0.21035890742752314,0.016095282778208264,0.012894469794682582
37205,O2-P1548,37206,37207,True,99.999999999605677,176.39999999929441,"200 mm",365.6366968261699,365.12659682617192,161.45019578515317,0.45393453729296018,0.039694093287149894,0.036840304452328221
37208,O9-P1999,37209,15477,True,82.417251547973891,176.39999999929441,"200 mm",365.19049387659493,365.61082185948959,1.7823971035479165,0.10002669774587049,0.005168457801660707,0.0041813998751509549
37210,O5-P305,19736,28815,True,61.424049570995678,176.39999999929441,"200 mm",435.86751001609491,436.18077266890697,7.9657380278249157,0.15784523424951616,0.010409333512228641,0.012599803233197066
37211,O2-P1614,37212,7596,True,99.999999999831815,176.39999999929441,"200 mm",360.26966323242186,359.75966323242278,3.9544976359105628,0.12939689807297003,0.00742479832026352,0.0055771770626529618
37218,O9-P3173,37219,5301,True,77.491644452962532,176.39999999929441,"200 mm",377.21190071395466,377.60710810066479,0.3132759857466807,0.058390281218944066,0.0023142003022226872,0.0027921973340324984
37220,O1-P1946,6660,13565,True,73.005410575380438,176.39999999929441,"200 mm",341.39584865358222,341.02352105964781,501.862491461326,0.629887132831634,0.0710969684603674,0.071868078732778
37221,O3-P576,4161,16786,True,78.338124181678,176.39999999929441,"200 mm",421.26413607336519,420.86461164003862,166.96695059654874,0.45773782984775657,0.040406499838990667,0.040449942863149319
37222,O11-P46,23512,23753,True,99.999999999741533,176.39999999929441,"200 mm",397.9210707031263,398.431070703125,0.0977418370462357,0.042215650792327114,0.001320043994491612,0.0018553153339847628
37223,O9-P2199,37224,17469,True,106.69915790005072,176.39999999929441,"200 mm",368.66037682184026,369.20454252713051,31.582113862665558,0.24125956484362787,0.019876489341338507,0.02001166686423677
37225,O12-P172,29699,28415,True,99.99999999959627,176.39999999929441,"200 mm",399.5236,399.01360000000204,4.3449851710943967,0.13228277751365949,0.0077938136548115627,0.0078580919578985775
37226,O2-P1275,37227,37228,True,99.999999999632507,176.39999999929441,"200 mm",356.76606215820311,357.27616215820126,44.387057910418811,0.26630729100756645,0.023453131038044327,0.019136792939977897
37229,O3-P311,37230,37231,True,99.999999999541245,246.999999999012,"280 mm",401.94411861314006,401.56911861314177,1166.5727689886762,0.69342620496253271,0.10526859269184258,0.10526859269184258
37232,O16-P144,27411,37233,True,99.999999999401481,176.39999999929441,"200 mm",329.62067157153012,330.1306715715271,14.60459263069697,0.19202726840394985,0.013737052130754105,0.022735671651454313
37234,O3-P1154,29238,2413,True,73.442683488591584,176.39999999929441,"200 mm",400.02948723199091,399.65485610351561,8.2998852560785323,0.15976813649688326,0.010614997512144586,0.0082986003622744619
37235,O1-P1619,37236,1302,True,103.25805765079841,176.39999999929441,"200 mm",343.81583632812504,343.289220234106,0.630605371345126,0.0738778578350552,0.0031568797208495051,0.0023196048483345309
37237,O3-P1537,6254,28229,True,99.99999999957204,176.39999999929441,"200 mm",364.67601062054,364.16601062054224,109.54708214381142,0.40458246255413255,0.032796328908336218,0.0332450410725016
37242,O3-P2004,37243,2766,True,107.33527261677514,220.59999999911759,"250 mm",365.71498495863318,365.31247768632028,341.69249500859127,0.49588008738484257,0.057762866842977781,0.060120630812885441
37244,O9-P2695,37245,10784,True,89.332602710084885,176.39999999929441,"200 mm",375.21106055972479,375.66665683354626,0.85421282682925193,0.077924712920952627,0.00373230193556848,0.00964689481262251
37246,O7-P321,9071,10492,True,65.954114360202226,176.39999999929441,"200 mm",492.36803385602474,492.03166787278775,37.039161523182806,0.25205060310199051,0.021512495040979605,0.022495935648769717
37247,O3-P3111,14024,30232,True,99.999999999797382,176.39999999929441,"200 mm",386.319996484376,386.829996484375,4.2387622556381395,0.13147114464326537,0.0076969139099428967,0.0058064139560097252
37248,C-17159,37249,32182,False,88.796649216809939,176.39999999929441,"200 mm",361.10516091711929,361.558023828125,NaN,NaN,NaN,NaN
37250,O7-P387,25133,32999,True,80.573615410859944,176.39999999929441,"200 mm",475.67228988218892,476.08321532078429,124.76671835444708,0.42021762736343593,0.034973653310677234,0.035590276283168104
37251,O8-P150,12935,26643,True,99.999999999611035,176.39999999929441,"200 mm",428.16054213867386,428.67054213867192,6.9076142525592035,0.15142167104116322,0.0097237955511005249,0.00755021819475333
37252,O3-P851,5988,34313,True,99.999999999847091,176.39999999929441,"200 mm",381.18280177937754,380.67280177937835,832.0089304669101,0.71691190801368743,0.09508135113754157,0.095338194108390686
37253,O21-P647,37254,3184,True,72.71426475050734,176.39999999929441,"200 mm",338.91303963441419,338.54212416992192,1.6403500969378684,0.09823254854052875,0.0049481797546346226,0.0035889760069692639
37255,O11-P276,36625,30184,True,99.999999999953744,176.39999999929441,"200 mm",388.7963467443538,388.28634674435409,2.3979895294630853,0.11137749471424349,0.0044861999251127873,0.0045152182415308358
37256,O12-P33,37257,37258,True,99.9999999997705,176.39999999929441,"200 mm",399.92268260971434,400.4326826097132,179.94637924561519,0.469653345252466,0.041832798135447935,0.0418422316076045
37259,O22-P46,37260,37261,True,99.999999999679815,176.39999999929441,"200 mm",339.87430668945154,339.36420668945317,2.8904222853855681,0.11615084070193735,0.0047745143920374161,0.0047748192653250948
37262,O24-P177,21580,2237,True,99.999999999799371,220.59999999911759,"250 mm",329.99913716081579,329.62413716081653,971.56299833283867,0.66368005556316678,0.10046901283304348,0.10094567341844882
37265,O1-P1367,13172,3928,True,52.351581857449979,176.39999999929441,"200 mm",332.25791396484374,332.52495938389859,1.3258220474067408,0.092485987975685635,0.0044670738101184231,0.0033889510274068965
37267,O9-P2186,37268,35364,True,87.513967593647379,176.39999999929441,"200 mm",372.585670369789,372.13926162109379,0.46207846889708476,0.068613022044317365,0.0026940451674271103,0.0020148047983726985
37269,O3-P1731,37270,37271,True,99.999999999507651,176.39999999929441,"200 mm",380.62276137695562,381.13276137695317,8.11762965651811,0.15872034434988583,0.010503626221460395,0.012512208652546385
37273,O5-P329,22494,2410,True,60.250612841343269,176.39999999929441,"200 mm",435.71458237255604,436.02186049804686,0.96215533625698335,0.085182954467995051,0.0038078710533830844,0.002737567958246691
37274,O6-P143,37275,5362,True,75.073399873620147,176.39999999929441,"200 mm",440.010037382872,440.39291172222744,0.33382637978837981,0.058986742812142209,0.0023982576146817768,0.0025969356447562144
37276,O9-P2314,27192,7079,True,66.833234747896839,176.39999999929441,"200 mm",377.78651340076158,377.44559707031254,0.16783999052080281,0.046632441509414251,0.0017723354391824566,0.0067650865897806878
37278,O15-P133,25570,21357,True,99.999999999561965,176.39999999929441,"200 mm",340.67874291408231,341.18874291408014,18.705647237729597,0.20569745504584511,0.015508184257211729,0.0124610978097222
37280,O3-P1855,37281,29256,True,96.267142209994574,176.39999999929441,"200 mm",392.460777772989,392.95174019825993,53.481411246356451,0.3020601413427027,0.024447210985519923,0.02465946183810561
37282,O9-P1094,37283,6691,True,60.0763839806475,313.19999999874716,"355 mm",364.08071723632906,363.91851099958131,1589.4420891862849,0.65885774817456155,0.12248405714084028,0.12248799948741317
37284,O1-P665,24063,34768,True,89.000126389590463,176.39999999929441,"200 mm",336.88800769435403,337.341908338941,31.744959625378279,0.24166364628298559,0.019923668056806149,0.025170284128289765
37286,O6-P290,31770,37287,True,82.835424049106592,176.39999999929441,"200 mm",456.666422265625,457.08896576369943,13.00427283009231,0.18303553891970772,0.013117624551110285,0.010251488632004735
37288,O9-P443,37289,14238,True,99.999999999492644,176.39999999929441,"200 mm",361.33079970703091,360.82079970703353,0.89021514339548935,0.083683209530470579,0.0036580545030680586,0.0079378926828821122
37290,O3-P1901,37291,11589,True,82.044667593856943,176.39999999929441,"200 mm",407.37833632812504,406.95990852339634,1.59415076613259,0.097416164870009092,0.0048815396771030185,0.0035647740639888777
37292,O9-P3638,37293,36307,True,85.760875696665721,176.39999999929441,"200 mm",397.14353408203124,397.58100030895991,0.20297076132261627,0.04970416988924,0.0019283188607620838,0.0013665605899001185
37295,O11-P125,31895,28797,True,145.23707962064077,176.39999999929441,"200 mm",391.35774024266385,390.61703113659854,31.979470374712335,0.24224482447042617,0.019991289746841286,0.021084543782556947
37296,O9-P3365,23755,22462,True,99.999999999471967,176.39999999929441,"200 mm",382.75006805892383,382.24006805892651,47.271958697049762,0.27213565980554627,0.024128432750798418,0.024179006517030154
37297,O2-P845,34514,34129,True,99.999999999257156,176.39999999929441,"200 mm",362.01360000000261,361.50360000000637,65.709446683285478,0.34437116694558045,0.025739053917034106,0.02708402996074066
37298,O1-P1145,37299,569,True,99.999999999740041,176.39999999929441,"200 mm",326.89026334455258,327.40026334455126,5.6292571286388577,0.1426108807303445,0.0088202430993671362,0.010680967095536993
37300,O9-P3321,36940,1193,True,99.999999999671743,176.39999999929441,"200 mm",385.57997699062844,385.06997699063004,1.1660385148529109,0.08935020554789587,0.0041946150250900685,0.0043187398977750429
37301,O3-P1509,37302,5584,True,73.145439110447782,176.39999999929441,"200 mm",399.90905539121593,400.28209713067923,99.395499363882678,0.39222754809842469,0.031320017767077796,0.0314023278774087
37303,O9-P494,37304,4716,True,99.99999999989322,176.39999999929441,"200 mm",365.49797500000057,366.007975,0.19637074248570618,0.048985808941769293,0.0019046317108051666,0.0041460019290613069
37305,O21-P443,31356,15289,True,102.74404678066041,176.39999999929441,"200 mm",338.94770278320311,339.47180016583127,19.425508721603002,0.20796632091382589,0.015793086925212134,0.012628964334776848
37306,O10-P174,25342,37307,True,99.999999999419,176.39999999929441,"200 mm",390.50723315927638,391.01723315927342,3.0487619286411145,0.11815298956554753,0.0066265668154027874,0.0050064417779645907
37313,O21-P221,37314,28652,True,92.320599850390821,176.39999999929441,"200 mm",326.99983743843057,326.52891005859374,13.045155731734601,0.18321546979711978,0.013136795800976847,0.010271376362484055
37315,O10-P287,28891,37316,True,99.999999999979224,176.39999999929441,"200 mm",389.53089396503549,390.04089396503537,1.1575093287544012,0.08917943108831658,0.0041793889604676048,0.003033543147158836
37317,O9-P2787,6705,22115,True,99.999999999587615,176.39999999929441,"200 mm",387.63505019531249,388.14515019531041,19.98561757577076,0.20970002686097397,0.01601059045500007,0.01281974915569188
37318,O4-P1241,37319,30951,True,99.999999999735053,176.39999999929441,"200 mm",428.01290839510068,428.52290839509931,46.98547647754382,0.27158765546525376,0.024061147159434242,0.024357579374410784
37320,O21-P360,37321,34465,True,99.99999999962661,176.39999999929441,"200 mm",319.78224632368028,319.27224632368223,190.13680676330054,0.47605219158291923,0.043080310106449783,0.043088049459629747
37322,O11-P158,37323,47107,True,43.999582740714047,176.39999999929441,"200 mm",397.18204756380459,397.40644543578225,10.715613020398662,0.17240800812264442,0.011982329794812447,0.0093865977466481877
37327,O3-P1357,10312,25259,True,99.999999999562746,176.39999999929441,"200 mm",406.42392958984374,406.93402958984149,21.237512747442381,0.21230724416887012,0.016546320381826782,0.020496729916416139
37328,O4-P651,37329,34152,True,99.999999999774232,176.39999999929441,"200 mm",420.29533828125113,420.80533828125,30.489179524220795,0.238534876508536,0.019555110883790989,0.023139237588736584
37330,O3-P1405,10810,34736,True,99.999999999629836,313.19999999874716,"355 mm",363.09444303871072,362.82444303871171,1379.2201286245388,0.63408564108788656,0.113434019065357,0.11405441179321134
37336,O6-P239,37337,18796,True,99.999999999658286,176.39999999929441,"200 mm",449.28882356784788,449.79882356784617,12.942788409419848,0.1827520169818147,0.013089324134640598,0.014472803914604856
37340,O9-P1711,23860,37341,True,99.999999999385025,176.39999999929441,"200 mm",384.9385060058579,385.44850600585471,0.7825085352028508,0.079235325144493024,0.0034804652452608089,0.0025926143355771295
37342,O10-P41,329,3882,True,57.422369551630553,176.39999999929441,"200 mm",392.2360432103668,392.52889729508013,9.413167624752699,0.16581335252353743,0.011270575001880905,0.013091118174843699
37343,O4-P476,37344,37345,True,99.999999999285222,176.39999999929441,"200 mm",415.09633315429153,414.58633315429518,11.397225607606702,0.17568736826895068,0.012334521460582479,0.012370985895444763
37346,O1-P753,5328,35197,True,99.999999999736062,176.39999999929441,"200 mm",335.43896226811808,335.9489622681167,317.51090750457786,0.55279627162831657,0.055875009691938739,0.05633859422229414
37348,O9-P3314,30412,37349,True,99.999999999690118,176.39999999929441,"200 mm",382.07632462151065,381.56632462151225,1.7183120017071705,0.099307301251144883,0.0050675555303895514,0.0051807293772904673
37350,O21-P97,37351,18527,True,99.999999999608121,220.59999999911759,"250 mm",343.34659820697686,343.72159820697544,1012.452963483287,0.67047135613572972,0.10289240233939319,0.10289668078463704
37352,O9-P1490,19148,20926,True,99.999999999698588,176.39999999929441,"200 mm",381.69313322755653,381.18313322755807,6.8745604522151087,0.1512103648986774,0.0097015244722754388,0.0097375903577001967
37353,O7-P214,37354,37355,True,99.999999999900226,176.39999999929441,"200 mm",497.40449429128535,496.89449429128587,13.355163990502446,0.18426820350294759,0.013295751169377104,0.013330717921310341
37356,O14-P87,37357,37358,True,99.999999999641233,176.39999999929441,"200 mm",371.99288833007671,371.48288833007859,10.219365115615245,0.16994963710701774,0.011717480635689875,0.014785665223061576
37362,O21-P158,14183,37363,True,83.199935684622645,176.39999999929441,"200 mm",323.2009426375181,323.62526230950971,81.58412985480912,0.36898031159582717,0.028495153856391446,0.029889470547557223
37364,O4-P975,10675,8918,True,67.25360027591654,176.39999999929441,"200 mm",428.71529560998158,429.05828897138878,26.360643313358839,0.22793606852217424,0.018264557844473464,0.014650026699959226
37365,O1-P471,15968,1530,True,109.4912876060317,176.39999999929441,"200 mm",332.93400419634486,332.37559862955408,90.020619940800415,0.38066106662110222,0.02985308559548875,0.032389197600017405
37366,O12-P153,12391,37367,True,83.390366704477614,176.39999999929441,"200 mm",401.05878886613527,401.48407973632811,0.06004106540957143,0.037864608242178,0.0010252928406041149,0.0013577428255284497
37368,O21-P851,3611,5901,True,60.263369974394323,220.59999999911759,"250 mm",329.970140222764,330.19612786016796,742.13784727232576,0.61672957841590348,0.086622510624278365,0.086784228587497708
37369,O11-P217,37370,20821,True,99.999999999574015,176.39999999929441,"200 mm",394.75774062499914,394.24774062500131,2.0095331801024505,0.10264021009102667,0.00550540977718648,0.0066354569658902459
37373,O16-P61,2168,30037,True,113.96395648303978,176.39999999929441,"200 mm",313.46988888968605,314.05110506774957,695.61464778243658,0.68596343374890045,0.0854632608893952,0.078451079893425979
37377,O15-P128,24353,37378,True,99.999999999644345,176.39999999929441,"200 mm",342.05852181246672,342.56852181246495,13.690059722765509,0.1855455601256093,0.013457594034129567,0.010624752321881831
37381,O15-P12,37382,1444,True,73.05423510050818,176.39999999929441,"200 mm",334.48969298738137,334.86226958639389,115.27298059605656,0.41122486233193895,0.033597926509514729,0.033738749581710345
37383,O7-P38,32750,13775,True,73.122792463892978,176.39999999929441,"200 mm",483.97164208896771,483.59864272460936,105.75701329393341,0.39881769815859813,0.032323674255738809,0.032334120565782179
37384,O9-P2072,11111,4090,True,112.96653608986145,176.39999999929441,"200 mm",362.873204669214,363.44933400327227,217.7978692708125,0.49636225272071854,0.046054047560876048,0.043003897619419452
37385,O21-P420,18001,17994,True,99.999999999455341,176.39999999929441,"200 mm",341.56568374023436,342.0757837402316,17.997268511711919,0.2034604731328177,0.015219436892927965,0.012210604378629889
37386,O4-P27,37387,37388,True,89.283415811555216,794.19999999682329,"900 mm",404.70808375980567,404.77504632166438,8176.8444945492765,0.60261997455551419,0.28071620478742348,0.2795476532947278
37389,O3-P526,37390,18261,True,84.248650871273966,176.39999999929441,"200 mm",398.13015906828548,398.559827187729,142.50017964710969,0.43741098194393047,0.037320362359434631,0.03852082278743893
37391,O9-P2399,37392,13581,True,70.671998125283864,176.39999999929441,"200 mm",363.77784348136373,363.41741629092479,213.37992290238634,0.49329463473679491,0.045588146674815373,0.045599419605914362
37393,O21-P911,37394,2497,True,99.99999999962219,176.39999999929441,"200 mm",345.1084181152363,345.61841811523436,0.61916320017941173,0.073523568959537045,0.0031284847766286103,0.0051732648074833852
37395,O4-P111,22409,4248,True,53.813306123537629,220.59999999911759,"250 mm",426.43845939707165,426.23665949910833,617.6185704442405,0.5866191343927627,0.078461644292191587,0.078602496886567758
37396,O3-P1349,1722,11794,True,99.999999999727123,176.39999999929441,"200 mm",404.95713271484374,405.4672327148424,4.93804671490482,0.13757929287502407,0.0082731601909133909,0.0063265715003266668
37398,O21-P568,13643,37399,True,99.9999999997023,176.39999999929441,"200 mm",346.730355273436,346.22025527343749,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
37400,O3-P2358,34247,37401,True,99.999999999680952,176.39999999929441,"200 mm",369.30398452148131,368.79398452148297,4.6547570301941148,0.13474798859141718,0.0080626835078323519,0.0080937442481841537
37407,O24-P43,19609,1352,True,103.35724307267255,176.39999999929441,"200 mm",335.42289297730321,335.95001491697383,571.14841562205265,0.65176384979362068,0.076389650488205341,0.07740105314285721
37408,O11-P8,37409,22405,True,99.9999999996342,176.39999999929441,"200 mm",379.61062409962494,380.12062409962306,142.86329865155847,0.43774617223959406,0.037366943818480228,0.037376175177246826
37411,O1-P160,22512,1686,True,104.4579136293262,313.19999999874716,"355 mm",325.57622752775546,325.85826389455468,2111.1647958895492,0.71067486139993774,0.14336898329315312,0.14371630039272573
37412,O3-P2722,23540,37413,True,87.295107968784748,176.39999999929441,"200 mm",374.76954291319453,374.3243378625537,81.520102571200454,0.36889089118199214,0.028484460014218779,0.028683623457069689
37415,O4-P1433,25244,9168,True,64.862417275918347,176.39999999929441,"200 mm",427.66799088087726,427.99878920898442,0.046700941351087558,0.036129653279700538,0.00089457054119914965,0.007315687179594692
37416,O21-P577,5187,35251,True,99.99999999952307,176.39999999929441,"200 mm",348.45182133788819,347.94172133789061,1.9532559605535462,0.10199348357910076,0.0054244412228682051,0.0039452511012711975
37417,O9-P1231,37418,11331,True,89.078671612249792,176.39999999929441,"200 mm",362.536968150034,362.08266692481152,2.225089945201868,0.10942558805999146,0.0041813998751509549,0.0084255599320271855
37421,O4-P1226,26588,18154,True,99.999999999636174,176.39999999929441,"200 mm",428.28412843881318,427.774128438815,43.377605124175254,0.26409941342265031,0.023217945993039495,0.02384398881206513
37422,O9-P3053,15214,22509,True,85.908779098276028,176.39999999929441,"200 mm",388.623405943557,389.06154071695818,10.724044798441149,0.17244924833788325,0.011986767205643917,0.012006505054283485
37423,O3-P99,37424,33536,True,99.999999999802668,555.79999999777681,"630 mm",370.797642213464,370.92264221346369,5344.8055082292258,0.6640333043495561,0.22697146568389126,0.22705479998679381
37425,O1-P669,26992,12798,True,99.999999999747914,176.39999999929441,"200 mm",339.48053969726561,339.99063969726433,29.506016659624102,0.23607690517781471,0.019258008742409488,0.015576866474809964
37426,O3-P2378,4591,22202,True,99.999999999843581,176.39999999929441,"200 mm",369.00030575150817,368.49030575150897,104.62007102112503,0.39780380655857672,0.03213841803086738,0.033092640763653564
37430,O21-P228,37431,26195,True,138.97751194433496,176.39999999929441,"200 mm",331.41117419077182,330.70224990234374,0.59787761741077816,0.072866246255744158,0.0030745298691216903,0.0021672048233536147
37432,O2-P1628,7527,911,True,35.932750721761565,176.39999999929441,"200 mm",353.84830000847569,353.66504297979469,164.43013949185121,0.45600639483757094,0.040079857349556068,0.040964096617862523
37433,O9-P1500,20927,22300,True,99.99999999966127,176.39999999929441,"200 mm",381.73095277104676,382.24095277104504,4.7818486247874121,0.13322745095506416,0.0082731601909133909,0.0063354599476114007
37434,O10-P124,37435,37436,True,100.00000000003344,176.39999999929441,"200 mm",384.20607778598759,384.71607778598775,6.8629962361604866,0.15113626876746525,0.0096937203973919469,0.0097422037661465278
37437,O3-P1929,37438,37439,True,68.76236660523945,176.39999999929441,"200 mm",401.56332540214282,401.91401347182949,0.21942275412994333,0.051358302205222424,0.0019874448336740357,0.0022375854179352618
37443,O6-P69,14556,12120,True,73.923136194927054,313.19999999874716,"355 mm",456.96665683268589,456.76706436495954,2095.45249137778,0.70936062476100525,0.14275152461585877,0.14276500489768867
37444,O9-P2270,37445,2185,True,99.999999999652061,176.39999999929441,"200 mm",380.35096206054692,380.86106206054507,7.9225156239247871,0.15760522346382444,0.010381834736507934,0.01358465636378
37448,O12-P251,33723,33593,True,99.999999999612527,176.39999999929441,"200 mm",418.99811819282485,418.48811819282685,24.8649409041993,0.22391471151649167,0.017765895286273495,0.017790287420224777
37451,O4-P982,37452,20162,True,92.475765727688682,176.39999999929441,"200 mm",425.32105285579325,425.79267926100448,28.8778543221987,0.23446673820142611,0.019066044169740646,0.019390145480710341
37453,O9-P2955,15308,37454,True,99.999999999789026,176.39999999929441,"200 mm",375.79934584960949,376.30934584960841,11.061624663803535,0.17408623053792494,0.012162726214576734,0.0095647039264823118
37455,O1-P2374,32392,5519,True,76.668754868924651,176.39999999929441,"200 mm",343.222066889231,343.61307753906249,8.3764565326795974,0.1601884596773967,0.01066208539013359,0.013333078560286447
37456,O1-P2408,17769,32207,True,100.00000000005862,176.39999999929441,"200 mm",350.58503188476561,351.09513188476586,17.534132510323559,0.20196857655343561,0.01502729972904971,0.011906672394323291
37457,O6-P140,37458,37459,True,82.021822014957053,176.39999999929441,"200 mm",444.95881118164067,444.54049988936436,0.288747117019117,0.05693996549534517,0.0022286116685807443,0.0043734393887396748
37460,O21-P303,37461,37462,True,100.00000000000102,176.39999999929441,"200 mm",332.38441909179488,331.87441909179483,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.025029254400830248
37463,O1-P962,37464,10348,True,99.999999999697749,176.39999999929441,"200 mm",344.38181199933865,343.87181199934025,71.1191870675649,0.35366456769591981,0.0266874199033851,0.0269762581051475
37465,O10-P283,37466,11066,True,65.2238953317773,176.39999999929441,"200 mm",390.37623061523436,390.04358874904233,0.086869446044485529,0.0410701402278337,0.0012427183069338439,0.0016492637135154414
37468,O9-P2226,26495,37469,True,104.57788180771443,176.39999999929441,"200 mm",371.86545791015629,371.33211071293692,0.27483261119168328,0.05595631369191631,0.0021815080359665392,0.0029498500362156606
37470,O12-P263,34649,37471,True,99.999999999446914,176.39999999929441,"200 mm",425.11811819282303,424.60811819282583,10.421589936298311,0.17095902316810554,0.011826306206035236,0.01186475203340031
37473,O1-P2066,37474,26590,True,99.999999999885475,176.39999999929441,"200 mm",344.36362685546874,343.85362685546932,0.62825953186727079,0.073805342275968952,0.0031510874122507252,0.011964744794416603
37475,O15-P109,37476,10949,True,99.999999999774573,176.39999999929441,"200 mm",344.24682284989746,343.7368228498986,25.582659410840183,0.22585994161607398,0.018007314053249863,0.018739306300953482
37477,O3-P349,37478,14913,True,84.57238654164864,176.39999999929441,"200 mm",416.51750778306052,416.94882695442294,158.65581727336937,0.45182180288302454,0.039338310134568212,0.040109179687660437
37479,O9-P2469,37480,15383,True,99.9999999995187,176.39999999929441,"200 mm",373.94705689000375,374.4570568900013,0.536967071173643,0.070947767793579988,0.0029128192864474938,0.0021672048233536147
37481,O9-P858,18009,13689,True,58.577019024012337,176.39999999929441,"200 mm",356.16010512695311,355.86136232993067,2.9233322521966447,0.11656961056156846,0.0065008148163817085,0.011679024589108453
37482,O2-P365,8751,25874,True,99.9999999997314,176.39999999929441,"200 mm",369.62445927734234,369.11435927734374,9.2653483363666052,0.16504528530783172,0.011185721442148128,0.0086679046735514218
37485,O9-P2932,37486,22792,True,99.9999999992838,176.39999999929441,"200 mm",377.28827895507811,376.77827895508176,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0020941659551197609
37487,O3-P1075,30975,5934,True,60.198453299117133,176.39999999929441,"200 mm",392.06803238308015,391.76102027125467,35.999700220030853,0.24949145698771633,0.021245203489150152,0.022793998396487811
37488,O21-P914,29404,16658,True,99.999999999511033,176.39999999929441,"200 mm",337.23100067731866,337.74100067731621,8.5483583964137644,0.16114830297771082,0.010765824061675219,0.012649437966993384
37489,O6-P341,40866,29281,True,102.94255834489998,176.39999999929441,"200 mm",453.43562886418147,452.91062181662244,13.262391646524922,0.1839102675026677,0.01325055952375467,0.013285680699401592
37492,O4-P15,37493,26691,True,99.9999999996774,794.19999999682329,"900 mm",402.28308545568984,402.20808545569008,8699.5675762915289,0.61270228063912713,0.2908664573204231,0.29087733965036394
37494,O18-P62,27354,30265,True,99.999999999817135,176.39999999929441,"200 mm",316.92783583984374,317.43793583984285,14.33135790681027,0.19105894088314387,0.013608889532143668,0.010868905296965206
37497,O10-P389,37498,34336,True,84.12554066296633,176.39999999929441,"200 mm",373.92766459789135,374.35670485527248,70.7901779718571,0.35315758556091775,0.026628529965984044,0.026641428887950649
37499,O1-P1610,37500,12497,True,122.99641664242397,176.39999999929441,"200 mm",345.05449088254557,345.68177260742186,3.9710550117024774,0.12951348797662429,0.0074411814272701358,0.015840215680066525
37504,O7-P528,29671,37505,True,98.652628316856692,176.39999999929441,"200 mm",515.50742568359374,515.00429727917776,0.88466231456437516,0.083567255489165812,0.0036461462773528506,0.0044484578043400367
37506,O9-P1243,37507,18427,True,99.999999999661355,176.39999999929441,"200 mm",361.75200331355074,362.26200331354903,0.40319504981414772,0.061198322024307195,0.0026547869123624656,0.0033133592002226324
37508,O3-P1010,33071,2399,True,106.72467131893444,176.39999999929441,"200 mm",396.503599999997,395.95930417627039,20.343322743000531,0.21047803169682752,0.016164110335772319,0.024651054829457657
37509,O9-P2767,37510,3154,True,62.884196664426909,176.39999999929441,"200 mm",380.16543819563827,379.84472879264973,2.7650131159002611,0.11447190067057668,0.0047856760472250676,0.0065514101565146239
37511,O3-P1523,33815,37512,True,99.999999999769713,176.39999999929441,"200 mm",366.65185439453239,366.1418543945336,45.327374901671106,0.26835880095699327,0.023668163788413306,0.024272510075666241
37513,O12-P437,37514,33859,True,99.999999999677541,176.39999999929441,"200 mm",427.62417497425048,428.13417497424882,45.202350807307859,0.26808194649002215,0.023640058672522689,0.023656257265900822
37515,O9-P1990,37516,16053,True,77.420912643744416,176.39999999929441,"200 mm",366.44498671875004,366.05014006426694,0.4149032418112254,0.067192564599901292,0.0025421839222413661,0.0034259891577202027
37517,O9-P2660,14443,37518,True,99.9999999997149,176.39999999929441,"200 mm",370.45275931825455,370.96275931825312,366.4564436960153,0.57760318763675256,0.0600709972145576,0.060075343787910435
37519,O4-P540,24564,23050,True,99.999999999898108,176.39999999929441,"200 mm",419.53508437500057,420.045084375,10.821832233209516,0.17292623593748477,0.012038071078110208,0.0094404984355350458
37522,O6-P307,37523,31452,True,84.1123476612005,176.39999999929441,"200 mm",454.73860600733991,455.16757898041203,16.394867254752221,0.19820596102151136,0.01454191988116359,0.015896515613857912
37524,O3-P2747,37525,37526,True,99.999999999752561,176.39999999929441,"200 mm",375.431089421442,374.92108942144324,43.454998388056104,0.26426660888557668,0.023236279267165622,0.023873660874462254
37527,O24-P226,30743,37528,True,99.99999999998748,176.39999999929441,"200 mm",333.42166030273569,333.93166030273562,45.291528737054328,0.26827935449829754,0.023660117858742939,0.027482963186612388
37529,O24-P345,13160,29756,True,99.999999999642242,176.39999999929441,"200 mm",338.49192143554507,337.98182143554692,17.271229876028439,0.20111395938821547,0.014916847032368246,0.022157368469326911
37533,O1-P2323,21165,20971,True,99.999999999942361,176.39999999929441,"200 mm",346.33582534179692,346.8459253417966,43.481689334682152,0.2643410047804679,0.023241581904981119,0.018943320465163664
37537,O3-P957,37538,37539,True,100.00000000006281,176.39999999929441,"200 mm",393.76716060679041,393.25716060679014,71.117842722464218,0.35366249660141,0.026687179184066708,0.026732041543829081
37540,O9-P3614,5369,19356,True,99.999999999950674,176.39999999929441,"200 mm",392.18049900752425,392.69049900752395,0.1536677058082665,0.044909545222207616,0.0017134622499415271,0.001963247574501142
37541,O9-P743,26793,37542,True,99.999999999747033,176.39999999929441,"200 mm",349.30937785119062,349.8193778511893,392.3602512015508,0.5870315728801424,0.06240970348144699,0.062582480907690516
37543,O9-P3659,23872,19656,True,99.999999999899231,176.39999999929441,"200 mm",394.81427993164067,395.32437993164018,0.0977418370462357,0.042218807394704974,0.0013199781373195993,0.00093135482333973061
37546,O16-P43,37547,4149,True,99.9999999996767,176.39999999929441,"200 mm",321.03425658904513,321.54425658904347,668.92351887231018,0.67897977573186674,0.083566637921667575,0.083593280554152119
37548,O15-P44,37549,11131,True,99.999999999744134,176.39999999929441,"200 mm",344.672319258144,345.18231925814268,89.590976360827128,0.38011051883141167,0.029784128594517633,0.029998752576232742
37550,O3-P3287,37551,37552,True,99.999999999625089,176.39999999929441,"200 mm",393.849184513947,394.35918451394514,57.309632154481562,0.32046666678355107,0.024615623670914882,0.024667080831626376
37553,O9-P2856,30652,15482,True,99.999999999704542,176.39999999929441,"200 mm",387.49126113281403,388.00126113281254,3.8430955739901593,0.12862726845263414,0.0073127667546564789,0.010469427046221648
37557,O9-P459,12103,36423,True,88.882531579687821,176.39999999929441,"200 mm",358.7142706241263,359.16757153518267,81.623703728891513,0.3690354681127721,0.028501766824836294,0.02606851918111738
37558,O4-P1135,7744,32876,True,99.99999999958662,176.39999999929441,"200 mm",430.20536449012064,429.69536449012281,54.6831737385278,0.30656308232439888,0.024572355508902608,0.024564927274086983
37563,O20-P28,875,18230,True,102.49429254186909,176.39999999929441,"200 mm",329.95575891177327,330.47847980373683,7.6752506852669029,0.15614157734025574,0.010226227864663973,0.00797111592295974
37564,O4-P454,11803,27676,True,99.999999999417668,176.39999999929441,"200 mm",414.76044425320492,415.27044425320196,6.9128150452580206,0.15145485397205913,0.0097272950649650563,0.013513100275451353
