id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
37565,O3-P34,37566,10802,True,84.25111547215748,396.99999999841208,"450 mm",366.55624031470938,366.38352552799142,1250.911092829514,0.547340463664655,0.10573021967453333,0.1057457619671283
37567,O9-P3080,34028,34044,True,79.518981129239307,176.39999999929441,"200 mm",385.90382833559943,386.30937513935851,37.840306896800463,0.2540272993041251,0.02171362965711696,0.024083658957577719
37571,O2-P1273,7592,4664,True,90.406241798397218,176.39999999929441,"200 mm",358.832761321125,359.29383315429686,23.588371303552659,0.2203725948798774,0.017326571175525354,0.022059743160097622
37572,O9-P2833,34091,37573,True,99.999999999806747,176.39999999929441,"200 mm",378.48082551422124,377.97082551422221,317.39216765392251,0.55274136945631136,0.055863882100805576,0.055870626783594453
37574,O3-P1485,32636,37575,True,98.000969326158113,176.39999999929441,"200 mm",387.93432836037141,388.43413330393486,390.41735809102761,0.58622028519216662,0.062245723665009571,0.062251519096146679
37576,O9-P2559,3164,30159,True,99.999999999749832,176.39999999929441,"200 mm",377.98050917968749,378.49060917968626,3.2921530457493486,0.12106624742225676,0.0068642657876289278,0.0052002151519268142
37577,O2-P925,11954,5824,True,87.808314136457014,176.39999999929441,"200 mm",347.23509666771935,346.78727426562347,508.60940862478253,0.632108218185924,0.0716232944372181,0.071627441168117922
37579,O9-P3390,24731,3459,True,110.60217733646078,176.39999999929441,"200 mm",393.38806937395,393.95214047836589,7.9405674443656986,0.15769920391908016,0.010393611815613359,0.01074426946346289
37580,O11-P191,37059,37581,True,99.999999999705139,176.39999999929441,"200 mm",395.95350332626708,396.46350332626554,0.67677992290808242,0.07529135258674427,0.0032680304467808791,0.003878690222666281
37582,O2-P1212,37583,4228,True,75.057406301966637,176.39999999929441,"200 mm",365.01013604243695,364.62726821289061,71.621288569913816,0.35445935929780015,0.026775763893234543,0.024423754477598609
37584,O9-P1699,23597,37585,True,99.99999999965776,176.39999999929441,"200 mm",384.61590468750035,385.12590468749863,9.9848201880159149,0.16876529806233964,0.011589659813092814,0.0090679659873609854
37586,O15-P100,37587,9777,True,81.592654692376172,176.39999999929441,"200 mm",345.27189840290686,344.85577586397574,43.869521503473266,0.2651641921781272,0.023333843261096828,0.019026585504488755
37588,O6-P280,11841,9382,True,65.9983570292867,176.39999999929441,"200 mm",452.81890380999511,453.15549543084444,77.048828994746643,0.36252547304362681,0.027726689225546164,0.025265088933807342
37589,O4-P872,37590,18892,True,99.999999999366452,176.39999999929441,"200 mm",424.68750991210942,424.17750991211267,0.73388311720104848,0.077031444408630884,0.0033977264955775749,0.0084255599320271855
37596,O4-P235,24377,37597,True,88.924683830100648,176.39999999929441,"200 mm",402.2333226378571,402.68683852539061,10.585983974427831,0.17177183692572015,0.011913858774352045,0.0093210971117392485
37600,O3-P2866,22009,17872,True,99.99999999951325,220.59999999911759,"250 mm",383.92355687195817,384.29855687195635,601.0476714520338,0.58222601592257262,0.077335486650776261,0.077501355886769346
37601,O22-P44,37602,37603,True,99.999999999679815,176.39999999929441,"200 mm",337.05481816406092,336.54471816406254,4.3714881372614487,0.13249778074152024,0.0078172207698538661,0.0059999681845547348
37607,O4-P1480,17198,10983,True,68.580395801519217,176.39999999929441,"200 mm",439.61705464666392,439.26729462807612,57.461693535225614,0.32104083231765146,0.024630187189677528,0.02649029803286658
37608,O8-P67,33383,37609,True,99.822097546175144,176.39999999929441,"200 mm",446.0832936936078,445.57420099612227,49.434330955840622,0.28053950729643456,0.024367035555937007,0.024309276545144996
37610,O22-P8,37611,37612,True,99.999999999886015,176.39999999929441,"200 mm",332.64777609211365,332.13777609211428,75.590588242875725,0.36039282705840409,0.027474876380076636,0.0274873642624524
37619,O4-P458,33956,18836,True,99.999999999814762,176.39999999929441,"200 mm",416.80044425320392,417.310444253203,0.12014462186093229,0.046598863435486866,0.0014183554105517376,0.0095808196306611873
37620,O12-P278,37621,34296,True,99.999999999758415,176.39999999929441,"200 mm",432.76811819282392,432.25811819282512,2.7217798888827969,0.11387758738374505,0.0047364835784028687,0.00745190138521791
37622,O9-P1211,24798,11281,True,70.64272309582978,176.39999999929441,"200 mm",380.11058459509775,380.4708624828865,0.57790665177251044,0.072235716066234731,0.0030229634195687092,0.0021672048233536147
37623,O5-P218,37624,15452,True,76.019988512205771,176.39999999929441,"200 mm",432.58438211179146,432.19660415039067,0.51412185583547843,0.070234057725008445,0.0028485321834797357,0.0043572828076954128
37625,O3-P729,5178,14027,True,73.812759049605248,176.39999999929441,"200 mm",413.6341658269971,414.01061089815005,31.154810354587866,0.24019705702511349,0.019751823985655635,0.016085233882133929
37626,O1-P2506,6343,38956,True,73.998956176715907,176.39999999929441,"200 mm",343.27332156470374,342.8959268882025,94.738396280596561,0.38658308885941517,0.030600176167610498,0.030610981285694495
37631,O12-P124,37632,26029,True,99.999999999674358,176.39999999929441,"200 mm",396.043317064557,395.53331706455867,153.29247274492053,0.44722775191039327,0.038675446343576635,0.039294263041176614
37634,O3-P1528,32103,27003,True,99.999999999748539,176.39999999929441,"200 mm",366.48320400845466,365.973204008456,66.734247789186966,0.34644458689482144,0.025907593774899162,0.027136395496238534
37635,O1-P1242,4468,9139,True,99.9999999998932,176.39999999929441,"200 mm",339.76227666015569,339.25217666015624,17.342343453303396,0.20134570396336371,0.014946824535787287,0.011821989154862961
37638,O2-P1213,7464,37583,True,72.000007459955825,176.39999999929441,"200 mm",365.42459396188138,365.05732192382811,71.567245896866481,0.35437662452238267,0.026766135120498909,0.024414702522852327
37639,O3-P324,37640,37641,True,99.999999999945686,246.999999999012,"280 mm",406.819118613142,406.44411861314222,1164.1680044725797,0.69302717408697956,0.1051500770334635,0.10515362877887825
37642,O21-P1068,11806,31572,True,99.999999999721226,176.39999999929441,"200 mm",341.95956714620564,341.44956714620707,14.602240026770779,0.19201887502093648,0.013735960945541966,0.016546320381826782
37643,O3-P338,37644,5177,True,73.839914328032393,176.39999999929441,"200 mm",410.91175586869059,411.28833943176352,522.44374961584072,0.63650715025473814,0.072702502727799351,0.072914367521100823
37647,O9-P2161,37648,28449,True,87.247020415827791,176.39999999929441,"200 mm",371.60827424015173,371.16331443603104,3.62395649946197,0.12323019600257047,0.0072352625146797625,0.01419136215454056
37649,O9-P189,37650,37651,True,99.999999999720941,176.39999999929441,"200 mm",351.5032619287752,350.99326192877663,438.31239112107932,0.60560017055012982,0.066185281527307127,0.066185281527307127
37653,O5-P82,4994,1894,True,74.0232682829685,176.39999999929441,"200 mm",428.236873578747,427.85935491050384,19.554634207798834,0.20835303422729448,0.015844339701596693,0.01267289220397773
37654,O1-P1658,37655,7729,True,99.999999999676163,176.39999999929441,"200 mm",346.07389163180329,345.56389163180495,106.56781288821476,0.39947379909830516,0.0324587495864736,0.033092640763653564
37656,O10-P215,37657,18365,True,99.999999999838963,176.39999999929441,"200 mm",381.76482070312579,382.274820703125,0.80891843680175657,0.080356904575275709,0.0035253361210368026,0.0043913587846037567
37658,O1-P765,37659,3864,True,84.587872024940083,176.39999999929441,"200 mm",341.68642764411976,341.25502949679253,106.73808444869547,0.39961652294452377,0.032486752510200743,0.0326550857128019
37660,O21-P972,24920,13975,True,42.12967927166693,176.39999999929441,"200 mm",338.16950454101567,338.38440803498048,15.255624784691063,0.19433579391504355,0.014035098981913439,0.011205175423666952
37662,O1-P137,37663,37664,True,99.999999999871051,882.39999999647034,"1000 mm",320.02123752855789,320.09623752855782,10491.502926813422,0.63970041463892247,0.30773859243516039,0.30773971881989548
37665,O9-P1561,26364,5427,True,57.46555496763461,176.39999999929441,"200 mm",382.20586190684594,381.912787576511,12.33596014517693,0.180036158049633,0.012799678614786801,0.012935915529779679
37666,O9-P1227,37667,37668,True,99.999999999493312,176.39999999929441,"200 mm",360.44477196426033,360.9547719642577,5.5901019383060415,0.14231611311261322,0.008791113790904876,0.0089377124235391486
37669,O9-P1096,37670,37671,True,99.99999999946192,313.19999999874716,"355 mm",364.62071723632818,364.35071723632961,1589.2267023156458,0.65883304038040968,0.12247510056544655,0.12248017838050243
37673,O7-P109,20797,37674,True,99.999999999726441,176.39999999929441,"200 mm",474.55932186711993,474.04932186712131,2.4918085828145511,0.1105355766285176,0.0045445374570968729,0.0078765700042562822
37675,O11-P283,37676,37677,True,99.999999999858119,176.39999999929441,"200 mm",392.11495626022776,391.60495626022851,1.9294798503174082,0.10171031590737389,0.0053900989786006045,0.0054939682290177753
37678,O3-P1460,24923,13015,True,70.664480842402156,220.59999999911759,"250 mm",378.2034859552632,378.46847775842224,580.37082352520758,0.57643796079755083,0.075930294442480534,0.076071510386771263
37681,O9-P3645,37682,37683,True,99.9999999998393,176.39999999929441,"200 mm",396.02427138671874,396.53437138671791,0.36990926449452288,0.060113227466763876,0.0025363183759254341,0.0018040736284179132
37686,O23-P68,37687,21254,True,99.9999999997296,176.39999999929441,"200 mm",318.545084375,318.03508437500136,0.75990886933924628,0.078234550476366987,0.0034420188501614922,0.0035344377525292152
37688,O9-P269,5980,37689,True,87.7733604854171,176.39999999929441,"200 mm",345.61572754541788,345.16808340694223,107.733938842463,0.40314188915010274,0.032498134446274092,0.03261594838513069
37692,O6-P210,37693,37694,True,99.999999999550738,176.39999999929441,"200 mm",449.20985854491903,448.69985854492131,20.620980134413365,0.21067614823743522,0.016303369867866877,0.0185165569067742
37697,O9-P775,37698,26217,True,99.99999999970052,176.39999999929441,"200 mm",364.83742554477124,365.34742554476975,219.48798904559158,0.49747286806784635,0.046234523463434145,0.046249815952962861
37699,O10-P371,20142,37700,True,75.806601524566858,176.39999999929441,"200 mm",401.39383925781254,401.78052873218934,0.054580753760323106,0.037140579036048914,0.00097455599271150826,0.00070328604318482856
37701,O15-P18,14646,37702,True,100.00000000013152,176.39999999929441,"200 mm",336.75234638129353,337.26234638129415,63.06317398767829,0.34177445045019889,0.025151437622409335,0.025836320418222775
37703,O3-P2417,16849,3951,True,56.356113820947805,176.39999999929441,"200 mm",373.09234904896482,372.80493286847792,42.532280924867621,0.26227975705334589,0.023015396583172351,0.023489397901390572
37704,O9-P3381,25586,37705,True,99.999999999797069,176.39999999929441,"200 mm",389.89831621987253,389.38831621987356,27.57533658255791,0.23111917727626233,0.018657125634029631,0.018743390581086743
37706,O1-P1152,37707,25591,True,99.99999999982829,176.39999999929441,"200 mm",326.74401667312338,327.25401667312252,517.39196503940309,0.63492439802936074,0.072308413410476,0.072314031708529763
37708,O2-P1859,8528,34442,True,100.0000000000871,176.39999999929441,"200 mm",363.50919570312504,364.01929570312552,25.525130554735149,0.22572052425407277,0.017987273034525339,0.017994818222594713
37709,O3-P1649,21311,37710,True,99.999999999595971,176.39999999929441,"200 mm",380.11392818128655,380.6239281812845,4.6550250447576182,0.134750177774649,0.00806290776285774,0.0081003265589799645
37711,O1-P393,26993,438,True,101.32379514005109,176.39999999929441,"200 mm",334.51363015509651,333.99687879988221,155.92766256837567,0.44949937923772038,0.039002452182925786,0.041984042537380306
37713,O12-P306,32287,8359,True,75.001467572120731,176.39999999929441,"200 mm",403.18061293945317,403.56319542553854,0.054001058339194309,0.037061091700487818,0.00096902029998988083,0.00070052990634274551
37714,O9-P496,32330,6328,True,99.999999999807656,176.39999999929441,"200 mm",366.19959650976705,366.70959650976607,1.6374624607507402,0.098175457185291734,0.0049442640915710809,0.0092084580704938149
37716,O9-P3319,17414,32233,True,99.999999999613308,176.39999999929441,"200 mm",384.56649122319908,384.05649122320108,1.309118844349668,0.0921587550431386,0.0044398154698489876,0.0045566849827948681
37717,O1-P144,37718,37719,True,99.999999999966462,882.39999999647034,"1000 mm",320.58989527101647,320.51489527101648,10426.729955484374,0.63863456400119922,0.30672506418350837,0.30674174194458631
37720,O1-P146,27373,37721,True,99.999999999966533,882.39999999647034,"1000 mm",320.73989527101645,320.66489527101646,10424.469049565356,0.63859721163004024,0.30668996458176262,0.30670765972260133
37723,O5-P272,8602,22614,True,100.0588910899847,176.39999999929441,"200 mm",437.68914194059738,438.19944228515629,1.9095875302916245,0.10148048800302199,0.0053608862132048466,0.0038800715200758211
37724,O5-P75,16331,37725,True,99.999999999656254,176.39999999929441,"200 mm",435.098062890625,435.60816289062325,2.8635276932622804,0.11579868196529002,0.0064398185849447349,0.0048964018240766878
37726,O9-P1086,37727,4557,True,75.467725494020854,313.19999999874716,"355 mm",360.03468710094,359.83092424210616,1604.9621933625754,0.66062530016619858,0.12312889423419612,0.12313089265872616
37728,O3-P1716,37729,18187,True,89.156421873603819,176.39999999929441,"200 mm",380.65561712231636,381.11031487387174,16.022558854047436,0.19695322135552307,0.014378775769529636,0.015726667696300468
37730,O12-P185,37731,37732,True,79.109817071070069,176.39999999929441,"200 mm",388.1284952198547,387.72503515279226,359.41273159114479,0.57426461962196029,0.059476502251862962,0.05986448729062184
37733,O12-P31,37734,37735,True,78.20019548246411,176.39999999929441,"200 mm",398.9020394837022,399.30086048066272,224.97102130191928,0.50091419143831739,0.046823758936115636,0.046831493747421668
37738,O24-P156,32426,37739,True,99.999999999708876,176.39999999929441,"200 mm",337.75180913085791,337.24170913085936,11.806023863590877,0.17761604777995035,0.012539202144792169,0.019297548025923671
37740,O21-P241,37741,25180,True,102.63606963358893,176.39999999929441,"200 mm",325.74790110036554,326.27134505549685,23.798355729727874,0.22096314749509915,0.0173997214616041,0.017513568073581176
37744,O10-P37,14247,19413,True,99.999999999743977,176.39999999929441,"200 mm",390.68323671752796,391.1932367175267,13.283324694728222,0.18399118552851515,0.013260769656353586,0.013364562830382398
37745,O7-P508,6032,13061,True,70.099320737120564,176.39999999929441,"200 mm",508.16767348632811,508.52525012140819,0.60363679751846921,0.07304595458133388,0.003089217437816102,0.0040946881212457886
37749,O9-P1058,25198,37750,True,99.999999999662691,176.39999999929441,"200 mm",361.8154798828142,362.32547988281249,3.443969767077824,0.12206745811027961,0.0070363818034811136,0.0053123386904809777
37751,O3-P2859,32795,4827,True,59.554227205443425,882.39999999647034,"1000 mm",381.77659820068118,381.73193253027705,9888.2295302700913,0.62955306892070384,0.298232486630679,0.29831207842946167
37752,O9-P2679,37753,37754,True,99.999999999619718,176.39999999929441,"200 mm",374.16685574029088,374.676855740289,50.523250487391486,0.28896261233276471,0.024236810946561483,0.024243101441957172
37755,O1-P798,37756,161,True,54.37397713022753,176.39999999929441,"200 mm",337.13987792171395,337.41718520507811,2.8204422872421158,0.11521990188728182,0.004847304166872817,0.011032874894186282
37757,O20-P99,5000,3832,True,56.615495222942968,176.39999999929441,"200 mm",330.24170913085936,329.95297010522239,0.082785695181112673,0.040610357246660012,0.0012124844715047697,0.002914647958439326
37760,O9-P2636,21160,21293,True,99.999999999532122,176.39999999929441,"200 mm",375.83106459960936,375.32106459961176,0.15181182600402254,0.044670987836171905,0.0017056688200750628,0.00680154705050328
37761,O3-P707,25347,12724,True,87.933096206690351,176.39999999929441,"200 mm",421.76957773563913,422.21803652629325,78.409078381533092,0.36448897964388322,0.027959471619241016,0.025511160850626945
37762,O11-P293,37763,37764,True,99.999999999913911,176.39999999929441,"200 mm",396.8839515625,396.37395156250051,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
37765,O21-P369,34324,37766,True,99.999999999539554,176.39999999929441,"200 mm",323.90379073623723,323.39379073623957,169.4679975644662,0.46184114042654151,0.040576134288473308,0.040585408795042251
37767,O9-P640,12003,31385,True,99.999999999737014,176.39999999929441,"200 mm",369.79628432617324,370.30628432617186,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
37768,O3-P1104,32025,37769,True,97.239068327893293,176.39999999929441,"200 mm",391.40886874802879,390.91294949955653,94.417649210880384,0.38618729179809663,0.030549963480356344,0.031546137231714545
37770,O4-P812,37771,1541,True,90.853745460523541,176.39999999929441,"200 mm",421.41538386419933,420.95202976235072,165.07092272336587,0.45644895503282112,0.040162365031403018,0.040547429645223683
37772,O9-P2745,27118,3131,True,59.044814188449323,176.39999999929441,"200 mm",375.586740193558,375.28561164119691,3.2433029056533864,0.12049106450839715,0.0068174333900485936,0.0092492037892711581
37773,O11-P181,23902,37774,True,99.999999999622986,176.39999999929441,"200 mm",391.83676205368181,391.32676205368375,18.166692451213898,0.20398783919799512,0.015289688327969673,0.015718378776374747
37775,O3-P2923,33110,21211,True,99.999999999680483,176.39999999929441,"200 mm",372.37799166403477,371.86799166403642,80.581202838681421,0.36757516480841218,0.028327074998730477,0.028360453230256034
37779,O1-P833,37780,16661,True,99.999999999593058,176.39999999929441,"200 mm",335.2773626354051,334.76736263540715,62.024081809791276,0.33948934284106236,0.024980545073847556,0.024987376052241137
37781,O6-P295,37782,4931,True,99.999999999754749,176.39999999929441,"200 mm",456.08829726562504,456.59839726562376,6.5145106559877108,0.14886913789532383,0.0094548916340252455,0.0073635539889630175
37783,O4-P426,37784,20481,True,86.433685778977448,176.39999999929441,"200 mm",410.95725858972418,410.51644679225137,15.65446349417512,0.19569930080231426,0.014215331894216178,0.014534759616909945
37787,O4-P1553,11166,18896,True,83.379236947116581,176.39999999929441,"200 mm",441.86930201782963,442.29453612625991,13.03814690880292,0.18317230382733676,0.01313411041801461,0.017347861209581147
37790,O3-P2651,37791,14585,True,99.999999999816552,176.39999999929441,"200 mm",373.81120742187596,374.32120742187504,5.0670166899936655,0.13739640977956077,0.0084255599320271855,0.014716279015003894
37792,O3-P3139,16646,37793,True,99.999999999483933,176.39999999929441,"200 mm",389.46710097656319,389.97710097656056,12.458725056205731,0.18059142938820549,0.01285894098585027,0.010142896968166868
37794,O9-P680,18253,14781,True,99.999999999878483,176.39999999929441,"200 mm",375.02250136718749,375.53260136718688,4.1525151121387029,0.13083596357485675,0.007615982258350318,0.0057513181865445351
37800,O3-P1920,17561,37801,True,99.999999999609614,176.39999999929441,"200 mm",402.23798598632817,402.74808598632615,3.5931672940109918,0.12303568570985923,0.0072015203655054136,0.0054271356895783072
37804,O1-P184,37805,14575,True,99.999999999683638,246.999999999012,"280 mm",331.36354574858279,330.98854574858393,1379.6704432193483,0.72359645638151759,0.11584300174759471,0.11609777362393088
37809,O8-P306,3745,28353,True,94.246093587580873,176.39999999929441,"200 mm",449.83231582031249,449.35166074301583,0.52724463638884111,0.070641586446675231,0.0028857715755816493,0.0039964187175195332
37810,O9-P2034,37503,37811,True,100.00000000013588,176.39999999929441,"200 mm",363.01227860122043,362.5022786012197,627.14233039084559,0.66799963201076362,0.080517705202424725,0.080532157445276045
37812,O3-P2890,37813,31532,True,99.999999999636415,176.39999999929441,"200 mm",397.95390761718807,397.44390761718995,19.494104500002958,0.20816509148427875,0.015820691299501758,0.016364352473682058
37814,O3-P2812,33842,37815,True,99.999999999737156,882.39999999647034,"1000 mm",361.38864720625622,361.463647206256,10878.100339693623,0.64597372357408911,0.31378971290713892,0.31381932592517492
37816,O21-P552,37817,26998,True,99.999999999748226,176.39999999929441,"200 mm",350.46708012695188,349.95698012695317,0.19527903172915814,0.048866984436143936,0.0019006320230738848,0.0013776940003092559
37818,O2-P693,6679,37819,True,63.918430131694649,1235.1999999950594,"1400 mm",361.391950121929,361.34401129933025,19936.192413704215,0.741834005944861,0.37397906227261407,0.37014949951319931
37820,O7-P142,8570,200,True,63.890494568628384,176.39999999929441,"200 mm",478.96229120876086,479.28813273106084,13.090801944280235,0.18340364871757958,0.013158758032374564,0.01336827581232173
37821,O3-P1890,37822,37823,True,89.392433443640172,176.39999999929441,"200 mm",398.11362910139769,398.56953051196024,44.063631264705357,0.26558585975332244,0.023379159808252389,0.024082723331547744
37824,O3-P1812,37825,18063,True,99.999999999827565,176.39999999929441,"200 mm",390.76002700195573,390.25002700195665,86.728505630418368,0.37639054241189512,0.029320680320380189,0.029328165328619968
37826,O9-P1240,37827,22813,True,99.999999999973923,176.39999999929441,"200 mm",364.51634658203142,365.02634658203129,0.57197629551958451,0.072049544654049752,0.0030073629342139852,0.0036716826796678544
37828,O4-P1434,37829,14208,True,96.587264549519716,176.39999999929441,"200 mm",427.471003223952,427.9635982731545,3.3753366774049471,0.12164497299777786,0.0069580168783943018,0.0052602598607750534
37830,O21-P138,37831,37832,True,99.999999999516419,176.39999999929441,"200 mm",376.97815932617186,377.48825932616944,9.5878225477544863,0.16673696983742589,0.011368705594585117,0.008820304982399458
37836,O9-P41,14073,1557,True,104.01088714523873,441.19999999823517,"500 mm",346.23134682147446,346.39256369654959,2874.2230226215161,0.61727532998672929,0.16901682729788675,0.16903899164267444
37838,O9-P940,24760,27314,True,73.971418667381343,176.39999999929441,"200 mm",355.91862663058481,355.54137239538119,23.947988175086618,0.2213819991084609,0.017451632809708784,0.017492196285794608
37842,O4-P1101,22917,37843,True,99.999999999668177,176.39999999929441,"200 mm",422.85104300038114,423.36104300037942,50.865798733248845,0.29040307673182036,0.024266562491752415,0.024592196685174126
37844,O21-P615,12981,13583,True,105.33120220990374,176.39999999929441,"200 mm",342.04933811482323,342.58652724609374,1.1297114335618748,0.088620417245629912,0.0041292421303854646,0.0045464050188842474
37845,O12-P540,37846,20070,True,99.999999999773863,176.39999999929441,"200 mm",432.75361098632817,432.24361098632932,5.1593054115175994,0.13989889147474688,0.0084255599320271855,0.008902514036035385
37849,O1-P33,23908,4970,True,57.857446630130269,882.39999999647034,"1000 mm",322.80983525753766,322.76644217256506,11057.9835210482,0.64881519257154019,0.31649841385014293,0.3164460914624474
37850,O3-P718,24325,37851,True,99.999999999578051,176.39999999929441,"200 mm",423.63951552734591,424.14951552734379,20.4187929098221,0.21053338805622521,0.0162019623131208,0.016929153800078398
37852,O12-P192,37853,37854,True,99.999999999805922,176.39999999929441,"200 mm",391.62007059582982,391.11007059583085,322.23855452738439,0.55495140897321582,0.056317996824012957,0.056324746048675767
37855,O16-P63,30038,268,True,93.756985283633554,176.39999999929441,"200 mm",314.58388622441169,315.06204684935824,691.37056397089555,0.68488079634515064,0.085161680460316844,0.085310363245351614
37856,O9-P2902,37857,3029,True,94.36271092078627,176.39999999929441,"200 mm",374.5415057410051,374.060255915309,0.60592068889051975,0.073111825378867887,0.00309516530559705,0.0037448886037022657
37858,O9-P2585,23230,3948,True,56.917494471314164,176.39999999929441,"200 mm",370.64518601257134,370.935465234375,14.990372964296283,0.19339429978538636,0.013914920997675289,0.011110269561454391
37859,O1-P2124,31714,6971,True,61.776265661369315,176.39999999929441,"200 mm",338.86384429342394,338.54878533855094,384.57424186020722,0.58373729721986645,0.061752557909735682,0.062204056513558294
37863,O11-P312,33794,37864,True,99.99999999970197,176.39999999929441,"200 mm",390.39007949218558,390.90007949218409,23.631328825896933,0.2204936812387174,0.017341563901374563,0.017366661161253776
37865,O15-P27,37866,17526,True,99.999999999775824,176.39999999929441,"200 mm",340.923712215947,341.43371221594583,1.2287072124170293,0.0905936797910772,0.004304299009608558,0.0071279045373486482
37867,O16-P40,37868,18113,True,99.9999999996767,176.39999999929441,"200 mm",319.68800678500378,320.19800678500218,671.33105410644464,0.67962726527861206,0.083737712145186632,0.083758323169089613
37869,O1-P2042,24594,11748,True,68.884873460937669,176.39999999929441,"200 mm",341.66247325989679,341.31116040524597,111.75773234157384,0.40745002007540859,0.033092640763653564,0.033553799933329326
37870,O3-P1690,24734,37871,True,84.42302683258319,176.39999999929441,"200 mm",380.86477943730341,381.29533687414954,23.980181822421379,0.22147189187718413,0.017462778568337674,0.018021025970650278
37881,O2-P324,17055,16879,True,99.999999999743224,176.39999999929441,"200 mm",358.93932021484505,359.44932021484374,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0013754775658304874
37882,O9-P1771,26089,19773,True,100.00000000002481,176.39999999929441,"200 mm",388.61832656250004,388.10832656249988,0.35134836591286361,0.059521598427421912,0.0024667661056021178,0.0033705093160406462
37884,O21-P1074,37885,37886,True,99.999999999680881,176.39999999929441,"200 mm",339.5236,339.01360000000165,4.9731364005835887,0.13855693123737625,0.0082731601909133909,0.013849295461233223
37887,O9-P2844,17123,37888,True,99.999999999691013,176.39999999929441,"200 mm",383.31476411626653,382.80476411626807,93.7322792930435,0.38533836105903052,0.030442386925342256,0.030452719688537338
37892,O1-P2054,25492,13813,True,76.353488586118573,176.39999999929441,"200 mm",344.06902277272263,344.4584255645118,23.523418928230647,0.22018923034577806,0.017303873160550667,0.02434375391016207
37893,O4-P29,37894,37895,True,135.8757469639225,794.19999999682329,"900 mm",404.868755716288,404.97066252651092,8176.6905009572693,0.60261692241623666,0.28127921548002222,0.28117764101140913
37896,O3-P3057,37897,15998,True,99.999999999767155,176.39999999929441,"200 mm",383.15500869140629,382.64500869140744,1.6546618182920048,0.0984741489820942,0.0049688941061695486,0.0035965978391612387
37898,O1-P2593,33423,31038,True,100.00000000015237,176.39999999929441,"200 mm",351.95280898437454,351.44280898437376,75.92493826216996,0.36088436682206121,0.027532823878636817,0.027545284509768994
37899,O7-P404,22488,29875,True,100.00000000010036,176.39999999929441,"200 mm",483.95911635742186,484.46921635742234,12.946652831946549,0.18278139382236147,0.01309054589872828,0.010223529991548424
37901,O9-P3446,25709,1801,True,104.87856049689084,176.39999999929441,"200 mm",391.75682480656309,392.29170546509721,0.96107174283843744,0.08516042677332715,0.0038056727864000436,0.0044861999251127873
37903,O9-P2444,37904,17968,True,99.999999999768619,176.39999999929441,"200 mm",370.58808364257811,370.07808364257926,0.23162829329026119,0.052486399225087459,0.00203094988279857,0.0026329819433496414
37906,O4-P1495,29127,37907,True,84.523769588740635,176.39999999929441,"200 mm",434.49022296731084,434.92129419221345,11.392180895652624,0.17566347801210527,0.012331962114621852,0.017415848520467802
37908,O22-P109,16459,26271,True,84.782704989659493,176.39999999929441,"200 mm",344.73818294780176,344.30579115235452,7.4003355300043534,0.15448993397118421,0.010049469485919142,0.010370466426056381
37909,O12-P14,37910,34664,True,99.999999999704542,176.39999999929441,"200 mm",390.22146082737885,390.73146082737736,384.22123050807477,0.58358519894586669,0.061722758674868469,0.061778015113124
37911,O4-P715,8363,37912,True,97.648488947169568,176.39999999929441,"200 mm",424.89228093878961,425.39028823242018,13.554111115545972,0.18502976675519273,0.013392138817959948,0.010571653273743953
37913,O1-P2391,37914,34639,True,99.999999999305444,176.39999999929441,"200 mm",350.64161147460936,350.1316114746129,16.714513784326638,0.19926997674216884,0.014680278986751149,0.01960560516722892
37915,O7-P432,37916,32916,True,99.999999999794866,176.39999999929441,"200 mm",484.68174208984379,485.19184208984274,40.004110085630693,0.25865577768110776,0.0222796447993216,0.018221121633125708
37917,O9-P1707,23147,37918,True,99.99999999981398,176.39999999929441,"200 mm",385.89732802734471,386.40732802734379,0.62288492844860377,0.073638964350349043,0.0031377598509317976,0.0023196048483345309
37919,O9-P2723,8187,9147,True,69.0043236247574,176.39999999929441,"200 mm",378.72916884320887,378.37724679272264,79.626581104137472,0.3662262282526928,0.0281661268831426,0.03098945791137693
37920,O16-P121,37921,37922,True,99.999999999515765,176.39999999929441,"200 mm",327.9431477943985,328.45314779439605,35.300886851187165,0.24777233953961528,0.021061486959541641,0.017024673950740248
37923,O12-P422,37924,33586,True,99.999999999767212,176.39999999929441,"200 mm",419.97417497424959,420.48417497424839,46.28235209017388,0.27025390693593954,0.0238938267947199,0.023911094999408997
37925,O6-P208,37926,11949,True,72.958995800186059,176.39999999929441,"200 mm",448.18985854492104,447.81776766634005,27.189010535989762,0.23011386073421131,0.018533458355143292,0.01954609526403616
37927,O11-P172,30480,37928,True,99.999999999607866,176.39999999929441,"200 mm",405.50461674804484,404.99451674804686,0.21599999667597797,0.051030256277242815,0.0019751146394838422,0.0014010914638694538
37929,O22-P38,22908,37930,True,99.999999999743224,176.39999999929441,"200 mm",331.18607426757677,330.67597426757811,7.4594120918884341,0.15485902481382388,0.01008727150265437,0.0077384998753976418
37931,O3-P1261,37932,21239,True,100.00000000009393,176.39999999929441,"200 mm",399.35718764648442,398.84718764648392,18.261914237535883,0.20429136354865376,0.015328586071790974,0.020244147223315152
37933,O11-P135,37934,31846,True,99.999999999804359,176.39999999929441,"200 mm",398.3259042174588,397.81590421745983,2.4323449520762703,0.11176636087595253,0.0044861999251127873,0.004561743494886525
37935,O3-P602,20469,261,True,99.999999999741732,176.39999999929441,"200 mm",417.10719741211068,417.61719741210936,7.8244786878199379,0.15702184700940419,0.010320753344934737,0.013023055923037168
37939,O9-P3662,26141,37940,True,99.9999999998574,176.39999999929441,"200 mm",396.03554213867261,396.54554213867192,0.15658818517217904,0.045278368094285704,0.0017256926648387795,0.0028755481012280567
37943,O1-P190,3759,30004,True,70.4549101986617,220.59999999911759,"250 mm",333.1186074143464,333.38281332759135,1311.5370283919856,0.71491893373540571,0.11993367683935455,0.12096699857760178
37950,O23-P50,37951,37952,True,99.999999999856513,176.39999999929441,"200 mm",325.9675164466592,326.47751644665846,0.9534348942823917,0.085001597442170548,0.0037901321970077962,0.0052070154726713558
37953,O21-P428,37954,37955,True,99.999999999677385,176.39999999929441,"200 mm",349.02240981445311,349.53250981445143,6.803866697965236,0.1507664330575019,0.0096532568425326242,0.0075074564516844633
37956,O7-P156,33821,5350,True,99.999999999800238,220.59999999911759,"250 mm",472.475281476604,472.10028147660478,975.29960326162779,0.664319914761718,0.10068513336221914,0.10072931671182869
37957,O1-P399,26558,27653,True,99.999999999513491,176.39999999929441,"200 mm",336.91258901115845,337.422589011156,80.356382766827352,0.36725850535836252,0.028289257085436489,0.029543958842872538
37960,O1-P1228,28063,29034,True,99.999999999485567,176.39999999929441,"200 mm",336.31144179687504,336.8215417968724,9.3695880579804829,0.16559566959006095,0.011245268815800825,0.008820304982399458
37961,O12-P406,37962,31773,True,99.999999999707754,176.39999999929441,"200 mm",412.37647530187519,412.88647530187365,51.725691987766226,0.29608178170022426,0.02422319440851364,0.024233263743020667
37964,O3-P1796,10129,19706,True,69.099084826888259,176.39999999929441,"200 mm",383.52503432617186,383.87750875787378,0.97079567292234481,0.085368871535240226,0.0038251463547501982,0.0043337999001318711
37965,O3-P1655,24291,29613,True,100.0000000000187,176.39999999929441,"200 mm",378.62333144531254,379.13343144531262,15.583009273522954,0.19546791957708004,0.014182667872366415,0.011320854681775553
37966,O9-P2457,15592,16901,True,99.9999999996055,176.39999999929441,"200 mm",372.675699609375,373.18579960937296,0.47341935134957241,0.068962778129658384,0.0027287905030061676,0.0020148047983726985
37967,O11-P266,37968,20454,True,99.999999999750912,176.39999999929441,"200 mm",383.92809344790447,383.41809344790579,13.221076959464698,0.18375026636803846,0.01323038224881219,0.013256434437685585
37969,O2-P691,37970,37971,True,87.2431017723337,1235.1999999950594,"1400 mm",361.2771973177957,361.21176499146645,19936.320741697557,0.74183531400455138,0.35687996063375171,0.251950464249665
37972,O1-P321,23681,11343,True,63.577178376165186,176.39999999929441,"200 mm",331.73157729492186,331.40733368520341,0.73737549506932476,0.077196187259637811,0.0034036695376174694,0.0049201427668529854
37973,O7-P504,23739,6390,True,58.295876483201141,176.39999999929441,"200 mm",506.43376769178178,506.73107666184609,3.8256376009083404,0.12850907072561041,0.0072949211642437907,0.00561880617591006
37974,O9-P1052,23292,12233,True,99.999999999846438,176.39999999929441,"200 mm",362.23499394531171,361.72489394531249,0.19172005964714189,0.048464506278281735,0.0018878210999147111,0.0027742856025806772
37975,O3-P745,34006,37976,True,99.9999999997755,176.39999999929441,"200 mm",418.64822148731378,419.15822148731263,68.502840861029469,0.34958487486154477,0.026215351152524904,0.028466144907588382
37977,O12-P130,37978,29455,True,99.999999999908283,176.39999999929441,"200 mm",398.7255823833583,398.21558238335876,92.210289240788128,0.38343705996405064,0.030202121794344592,0.031368063980466425
37979,O3-P2680,37980,15031,True,72.23063966905427,176.39999999929441,"200 mm",379.34306778006123,378.97461928710936,2.2770394843202038,0.11001890213455959,0.0043337999001318711,0.00433410477341955
37981,O9-P304,14658,18506,True,99.999999999681236,176.39999999929441,"200 mm",352.45650465755227,352.96650465755067,19.014742936814695,0.20666930706081688,0.015631691435041964,0.018458704787566584
37982,O3-P1205,12865,22450,True,99.999999999656339,176.39999999929441,"200 mm",391.01360000000182,391.52360000000004,21.939222154630077,0.21638630114089566,0.016698719555206337,0.013485666221434175
37986,C-560,25589,37987,False,102.4139744104713,176.39999999929441,"200 mm",416.20147232575357,415.68940245370118,NaN,NaN,NaN,NaN
37990,O18-P63,23070,30439,True,99.999999999654463,176.39999999929441,"200 mm",315.5209339843758,316.03093398437403,4.8534458245159628,0.13522221473167231,0.0082731601909133909,0.00640187293144641
37991,O15-P111,37992,37993,True,99.999999999694069,176.39999999929441,"200 mm",345.26682284989715,344.7568228498987,20.988592441469844,0.21381496463700686,0.016335344660347476,0.016546320381826782
37994,O9-P1654,37995,3042,True,69.560133904911439,176.39999999929441,"200 mm",391.87266005859379,392.22748630164273,0.050083294577136235,0.036509873984393371,0.00093077843115106,0.0016670424532211942
37996,O9-P2565,25798,7449,True,70.039830813076136,176.39999999929441,"200 mm",380.94428481445317,381.30155799143063,0.28929987925516465,0.056981591769867626,0.0022303726382642791,0.0015164175912798503
37997,O9-P379,24834,28299,True,99.999999999827679,176.39999999929441,"200 mm",356.22842299804768,356.73842299804681,0.32531129222429461,0.058735077577959011,0.0023639358088468694,0.0027672686912230079
37999,O12-P551,26929,38000,True,99.999999999844661,176.39999999929441,"200 mm",436.48280273000358,435.97280273000439,6.0016515446445764,0.1453303913291619,0.0090927793801194555,0.006927318920222812
38001,O3-P243,34455,38002,True,99.999999999521279,313.19999999874716,"355 mm",377.620950560909,377.8909505609077,2560.4482461071157,0.7455295652501569,0.16052283268039061,0.16052557597224548
38003,O3-P1917,36675,38004,True,78.249560199698223,176.39999999929441,"200 mm",403.65749315993236,404.05656591695077,13.855851651944635,0.1861697226078759,0.013536971229368951,0.010688850653214295
38005,O6-P306,17066,37523,True,99.999999999897952,176.39999999929441,"200 mm",454.22860600734043,454.73860600733991,19.688613007663221,0.20876830684400335,0.015896515613857912,0.021203275179947786
38006,O3-P2878,9808,1582,True,99.999999999996746,176.39999999929441,"200 mm",387.5400378719786,388.05003787197859,193.241542152158,0.47858321441384988,0.0434139607073613,0.043876614153560665
38007,O3-P2580,38008,38009,True,99.99999999980507,176.39999999929441,"200 mm",380.17563857421879,380.68573857421779,8.5064780590632978,0.16092667769766744,0.010740157932086035,0.0082803465709421434
38010,O9-P2831,38011,34380,True,99.9999999998629,176.39999999929441,"200 mm",377.46082551421961,376.9508255142203,328.92710432796127,0.55996283999205709,0.056792331969965172,0.056797459745634292
38012,O9-P1025,29510,19131,True,99.999999999908837,176.39999999929441,"200 mm",360.91647680007867,361.42647680007821,7.4042734358013869,0.1545138787305167,0.01005202542547432,0.013393737557583977
38013,O3-P1680,9733,10508,True,62.1638908053662,176.39999999929441,"200 mm",376.23623870803812,375.91920286493075,93.449401741248181,0.38498667467727143,0.030397874289872642,0.030441383171203307
38014,O2-P251,13819,721,True,45.951620296409473,176.39999999929441,"200 mm",353.39969863281249,353.16534536930078,0.033085166022952854,0.030975298572187868,0.000787648512798718,0.00695309348705212
38016,O9-P3316,15891,30411,True,99.9999999998892,176.39999999929441,"200 mm",383.09632462151092,382.58632462151144,1.574311992055732,0.0970649417593903,0.0048524637356594583,0.0049569563582737832
38017,O7-P525,1707,18899,True,71.94620324670862,176.39999999929441,"200 mm",513.71799016088642,513.350992578125,2.3488747926301454,0.11083015348754402,0.0043337999001318711,0.00433410477341955
38018,O9-P2678,38019,37753,True,99.999999999840725,176.39999999929441,"200 mm",373.65685574029175,374.16685574029088,50.59525269956351,0.289265191973647,0.024243101441957172,0.024249371498920161
38022,O21-P30,38023,38024,True,99.9999999997171,494.1999999980232,"560 mm",325.57320940290617,325.72820940290569,3584.0725259787687,0.65075715252189648,0.1812248939044572,0.18122692866397869
38025,O4-P334,38026,15562,True,84.091002977841555,176.39999999929441,"200 mm",405.58378038490753,406.01264450009455,61.848487554132277,0.33869894777314147,0.024971879178385486,0.025585688459975543
38027,O9-P1539,25508,38028,True,99.999999999701686,176.39999999929441,"200 mm",384.78378577325884,385.29378577325735,1.1015407104590111,0.088050230393087778,0.004077576043473103,0.0046540008768625454
38029,O2-P153,24078,21190,True,99.999999999774872,176.39999999929441,"200 mm",360.09242690429568,359.58242690429682,68.4650077999249,0.34952503113070926,0.026208461129770207,0.027157958042730242
38030,O9-P1390,22795,38031,True,99.99999999971692,176.39999999929441,"200 mm",376.2420499174234,376.75204991742197,1.2916020561696941,0.0918208214556243,0.0044107633732435704,0.010020746675173787
38032,O9-P1332,8675,38033,True,99.9999999998313,176.39999999929441,"200 mm",371.50360000000012,372.0135999999992,0.70269673182572723,0.0760718781626262,0.0033282074377073852,0.00235759421736945
38034,O3-P2683,11414,20887,True,99.9999999997785,176.39999999929441,"200 mm",373.47901215361037,373.98901215360922,14.009257377789359,0.1867426709197644,0.013609984123761257,0.010747537341756895
38035,O6-P205,36778,20790,True,92.815689921293384,176.39999999929441,"200 mm",451.82735572604008,452.30071574463869,19.45842694816152,0.20805421525802212,0.015806729579035089,0.017112530824610495
38036,O21-P219,13850,28507,True,99.999999999898478,176.39999999929441,"200 mm",325.33075942382817,325.84085942382762,0.21423251753076444,0.050856624978964711,0.001968779293083079,0.0013967737030293782
38037,O9-P1713,25155,19590,True,87.044908255333183,176.39999999929441,"200 mm",384.81929365114507,385.26322268324725,8.009693555515117,0.15809956102181941,0.010436721012038016,0.0081103658035721945
38041,O2-P1248,8962,5267,True,61.415009137948473,176.39999999929441,"200 mm",353.9034828125,354.21676077411263,24.492589211025173,0.22290825042221155,0.017638255003165224,0.014215820145663857
38044,O21-P1250,8872,38045,True,99.999999999648509,176.39999999929441,"200 mm",346.32920302734374,346.83930302734194,26.794916909000907,0.22909728034482632,0.018405315059497065,0.014907556629240537
38047,O12-P265,38048,34648,True,99.999999999722235,176.39999999929441,"200 mm",426.13811819282375,425.62811819282518,10.277588929780801,0.17024135258547141,0.01174894333188465,0.01178770368401951
38049,O1-P2205,25325,13080,True,72.3107887319304,176.39999999929441,"200 mm",346.64997329101561,347.01883062433717,22.853935068091964,0.21829481473166842,0.017067145013877471,0.013641715925986496
38052,O9-P1645,2643,38053,True,99.999999999834969,176.39999999929441,"200 mm",387.99153712670682,388.50153712670595,1.3562398490417684,0.093059354139975251,0.0045167502723814914,0.004735413683224784
38054,O1-P2501,32343,32735,True,99.999999999650484,176.39999999929441,"200 mm",341.06906373865775,340.55906373865952,114.26362806605779,0.40989707274121423,0.033467960786953327,0.033477230751648344
38055,O9-P414,38056,18256,True,99.999999999718412,176.39999999929441,"200 mm",361.3469920709644,360.83699207096583,566.50877535376924,0.65030209308960474,0.076047601962393727,0.076192733002013749
38057,O9-P2221,28619,3989,True,95.224090457880379,176.39999999929441,"200 mm",368.96719847301557,369.45284133435075,61.640492302995874,0.337559918462739,0.024971879178385486,0.025615969133479539
38058,C-5727,38059,38060,False,99.999999999531127,176.39999999929441,"200 mm",476.15909804687504,476.66919804687268,NaN,NaN,NaN,NaN
38061,O21-P514,8668,1310,True,103.22660130004734,176.39999999929441,"200 mm",334.18402598729148,333.65757032066119,44.580028396141856,0.26671262600412743,0.023498545235489426,0.019177624386625704
38062,O6-P145,7778,38063,True,92.010067719661521,176.39999999929441,"200 mm",439.80961004123554,440.27886138660585,10.277138915954726,0.17023909981600463,0.011748700341629292,0.0091039291128880342
38064,O5-P238,30775,3823,True,70.7416732538408,176.39999999929441,"200 mm",431.97158149963639,432.332364033231,61.739841684487146,0.33810399862396034,0.024971879178385486,0.024984192198614873
38066,O21-P719,38067,9019,True,74.749408992776182,176.39999999929441,"200 mm",334.90801480204772,335.28923678791091,10.79189093355615,0.17278042361699716,0.012022391393828798,0.01216662427787879
38069,O9-P898,38070,13361,True,99.999999999882419,176.39999999929441,"200 mm",359.239176171875,358.72917617187557,5.8974659386173789,0.14458414327579178,0.0090173416927817537,0.013755048170740788
38071,O6-P268,21463,34131,True,100.00000000001936,176.39999999929441,"200 mm",452.7698770071421,452.259877007142,40.099955055656132,0.25883318327661747,0.02230574013599735,0.023067812079283479
38072,O3-P757,22595,38073,True,99.99999999959654,176.39999999929441,"200 mm",417.88752211914067,418.39762211913859,21.643659909316995,0.21347118111587718,0.016698719555206337,0.013385302162223951
38074,O2-P260,38075,5285,True,58.9659124214373,176.39999999929441,"200 mm",351.99308629113682,351.69230117187504,0.59871498490993058,0.072892393823930271,0.003076671646547703,0.010567308971328088
38076,O7-P473,38077,34447,True,99.999999999806008,176.39999999929441,"200 mm",507.32584477538967,506.81574477539067,9.02263480336738,0.1637499791994185,0.01104555807714112,0.0085155049324376255
38078,O9-P1669,23168,26315,True,90.693490380169862,176.39999999929441,"200 mm",385.22098769531254,384.75845089437365,0.68262340940344335,0.075468190448013409,0.003281730157895102,0.0024460494831302255
38080,O9-P187,38081,38082,True,101.17492318000207,176.39999999929441,"200 mm",350.48326192877607,349.96726982055804,438.457234052198,0.60580026734776882,0.066185281527307127,0.066185281527307127
38083,O1-P29,2896,13308,True,99.9999999996299,882.39999999647034,"1000 mm",322.64100842280038,322.56600842280068,11066.373838576361,0.64894672524040764,0.31578359556324431,0.31398236103183452
38084,O3-P1675,28280,13746,True,100.73977026748547,176.39999999929441,"200 mm",376.87387136108896,377.38764418945317,4.8898399806525941,0.13623619716917221,0.0082731601909133909,0.010039978104869948
38085,O8-P224,13443,38086,True,99.999999999650868,176.39999999929441,"200 mm",434.74501488201611,434.23501488201794,16.328580787809113,0.19798400872654537,0.014513031292019722,0.014533227869926411
38087,O3-P1784,38088,16478,True,98.44632256151246,176.39999999929441,"200 mm",388.29515335349566,387.79297866210936,0.13494163897956457,0.049023025056710585,0.001481702487549152,0.0018965133950190111
38089,O9-P3604,23663,38090,True,99.9999999997932,176.39999999929441,"200 mm",391.09886611328227,391.60886611328124,0.259976280541861,0.054841601574508195,0.0021304323926653245,0.001481797866901722
38091,O6-P377,14556,19992,True,99.999999999717318,176.39999999929441,"200 mm",460.76709975585942,461.27719975585796,9.73724536641957,0.16751010578443187,0.011452281752274545,0.0089727047235132543
38092,O3-P2240,19979,8516,True,66.190787445517827,176.39999999929441,"200 mm",367.92867919376374,368.26625220973585,2.3171005410921541,0.1104627976407437,0.0043337999001318711,0.014302965080795279
38093,O11-P282,37677,31382,True,99.999999999622545,176.39999999929441,"200 mm",391.60495626022851,391.09495626023039,2.0014799263478467,0.10254633864074517,0.0054939682290177753,0.0041813998751509549
38097,O3-P218,3724,16538,True,99.999999999931234,176.39999999929441,"200 mm",367.57651978565906,367.06651978565941,8.7618261574578984,0.16232437581184544,0.010893026053949059,0.017774315920543241
38098,O21-P391,38099,38100,True,99.999999999756824,176.39999999929441,"200 mm",334.73063700303288,334.22063700303414,121.94651018832207,0.41691913684415766,0.034609617573161278,0.034618887537856295
38101,O4-P874,38102,12658,True,81.6101342462652,176.39999999929441,"200 mm",424.96590100725535,425.38211269191129,7.6135799930487131,0.15577452125713445,0.010186874797981001,0.01209161750083038
38103,O21-P900,38104,1275,True,103.07670370725732,176.39999999929441,"200 mm",335.89796508475325,336.4236562736603,116.57948352142799,0.41291680120647289,0.03376615297807848,0.033979698264734765
38105,O9-P3032,22021,21997,True,99.999999999716209,176.39999999929441,"200 mm",384.25191176757954,384.76191176757811,0.86333322571223969,0.078130187297318771,0.0037523142837138064,0.0025788660831852594
38106,O1-P1788,9653,38107,True,99.999999999674188,176.39999999929441,"200 mm",331.27045668945311,331.78055668945143,11.040602752110528,0.17399691912906409,0.012151303401637998,0.0095536751211071688
38108,O3-P317,38109,38110,True,99.999999999541245,246.999999999012,"280 mm",404.19411861314069,403.81911861314239,1166.1408286292767,0.693354625029475,0.10524730038684982,0.1052508430485167
38113,O1-P1464,38114,13630,True,99.999999999916454,176.39999999929441,"200 mm",341.46561660156249,340.95561660156289,8.3932545804228,0.16028276714757503,0.010672275084299814,0.011948608651805035
38115,O3-P1615,26470,30948,True,99.999999999690374,176.39999999929441,"200 mm",374.51319350585936,374.00319350586091,1.7407739576436183,0.099558257952995791,0.0051032387629355467,0.0065027922347448107
38118,O3-P2470,38119,15119,True,99.999999999583892,176.39999999929441,"200 mm",376.77061552513868,376.26061552514079,112.78178608274138,0.40791456294045569,0.033277156663074084,0.034170089078086205
38120,O2-P1443,16910,6116,True,63.475750894608751,176.39999999929441,"200 mm",370.01291714906336,369.68912734375,2.2707360153380636,0.10994782180763364,0.0043337999001318711,0.00433410477341955
