id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
38121,O24-P149,38122,3521,True,82.245234218440373,176.39999999929441,"200 mm",334.28617324218754,333.86672254767348,46.078111891115306,0.26986875602710114,0.023844683718776714,0.024667080831626376
38126,O9-P1947,38127,38128,True,99.99999999973403,176.39999999929441,"200 mm",365.21442509765495,364.70432509765629,0.58609419762774351,0.072497695896101569,0.0030441668741526774,0.0021672048233536147
38129,O3-P724,27476,33102,True,101.49474592070484,176.39999999929441,"200 mm",422.69847583890265,423.21609904309827,0.21804487160646555,0.051225874787191754,0.001982514203720274,0.0021052577789957092
38130,O4-P578,4860,32719,True,65.978451718363189,176.39999999929441,"200 mm",408.62984181169833,408.29335170793473,906.24310184581191,0.73139518092563283,0.10026368379633001,0.10057928044836222
38136,O9-P2096,15247,38137,True,99.999999999537764,176.39999999929441,"200 mm",367.68805922851561,368.19815922851325,59.143396342543817,0.329718318628772,0.024667080831626376,0.02447937653670566
38138,O9-P1113,33309,33766,True,83.524443839593616,313.19999999874716,"355 mm",368.68888616450107,368.46337016613415,1587.8159693525022,0.6586708409788008,0.12241649222422929,0.1224186723237166
38142,O1-P66,38143,36937,True,99.999999999673875,882.39999999647034,"1000 mm",330.68579677467864,330.76079677467845,9703.598213161953,0.6263453432099424,0.29515682044147296,0.29511301860927369
38146,O1-P2191,25644,10298,True,64.484729967663952,176.39999999929441,"200 mm",348.10287565479149,347.7740035319564,20.743513772513829,0.21075879217537416,0.016364825964039459,0.013078465649537902
38147,O3-P1710,38148,38149,True,99.999999999568445,176.39999999929441,"200 mm",377.61964099948159,378.12964099947942,32.277789666757322,0.2429829698207141,0.0200767678142397,0.0205399254084455
38150,O9-P1852,19977,38151,True,99.999999999708848,176.39999999929441,"200 mm",361.14145756835791,360.63135756835936,0.16673313096022038,0.046504092694168206,0.0017677708558808943,0.0010837547773538665
38152,O21-P635,18652,33862,True,99.999999999830024,176.39999999929441,"200 mm",332.84005507812469,333.35005507812377,2.3672577150158753,0.11102978701404265,0.0043337999001318711,0.023443352383468941
38156,O3-P1975,25982,26721,True,99.999999999513165,176.39999999929441,"200 mm",402.17115117187251,401.661051171875,8.341451723026255,0.16000262436388218,0.010640318459314945,0.011221370610639634
38161,O3-P2744,38162,38163,True,73.323653347718007,176.39999999929441,"200 mm",375.99729436588296,375.62327041015629,0.60905255726490071,0.073214676113899077,0.0031029398582999843,0.0021672048233536147
38164,O21-P653,16381,22699,True,119.78148304470842,176.39999999929441,"200 mm",337.12702763412562,337.73791319765365,0.91621433617338233,0.084225963464505824,0.0037131343759744871,0.0071914811209131844
38171,O1-P2294,665,13352,True,99.9999999998624,176.39999999929441,"200 mm",341.15233869277228,341.66233869277158,152.5602831607637,0.44659148987599051,0.038584127426301795,0.073753297055062617
38172,O10-P75,33093,33226,True,74.974771798688067,277.99999999888803,"315 mm",378.72414570634976,378.52171382249333,1397.4147048438365,0.64093689439625934,0.12054722950506745,0.12081126680422469
38173,O6-P142,29085,37275,True,73.3520649834568,176.39999999929441,"200 mm",439.63594185145632,440.010037382872,0.38663984576617255,0.060651353231269564,0.0025969356447562144,0.0018172579787744255
38174,O1-P1220,29922,14955,True,99.999999999816922,176.39999999929441,"200 mm",339.57084121093749,339.06084121093846,8.74431093578175,0.16222850593703694,0.010882655820294041,0.012587587863257213
38175,O12-P364,19552,671,True,101.27673453189327,176.39999999929441,"200 mm",417.88813247070311,418.40474509355028,2.7622609110892715,0.11444187888393255,0.0047826517269206614,0.010980475294633918
38176,O9-P1625,38177,38178,True,99.999999999578122,176.39999999929441,"200 mm",382.38620986328129,382.89630986327916,0.27153654473456035,0.05571860109443065,0.0021701534930703421,0.0028171611763649616
38179,O1-P1128,21137,18682,True,99.999999999801972,176.39999999929441,"200 mm",326.55537476930408,327.06537476930311,5.5819583969673454,0.14225457980467757,0.0087850435763948877,0.0067670742273601365
38180,O21-P267,24271,12328,True,99.999999999673392,176.39999999929441,"200 mm",327.00685601747114,326.49685601747279,96.978895496696083,0.389321947841153,0.030948628735666089,0.030973138958339603
38181,O2-P1234,38182,31290,True,99.99999999990483,176.39999999929441,"200 mm",470.06131840820268,469.55121840820317,4.1132029866045148,0.13054637369339994,0.0075786968797748443,0.0057164842844238057
38184,O1-P2115,16960,38185,True,99.999999999708891,176.39999999929441,"200 mm",335.49717210671656,334.98717210671811,437.80677153595843,0.60678679869926611,0.06603287894752212,0.066367783105638845
38186,O3-P60,38187,38188,True,99.999999999733191,176.39999999929441,"200 mm",377.01037932955575,376.50037932955712,101.39799936903944,0.39459880597217023,0.031624377823002474,0.031635264694817242
38189,O3-P672,1607,5410,True,58.300890487583771,176.39999999929441,"200 mm",421.95622549074494,421.65889094925831,31.423923179682816,0.2408666019116385,0.019830484700282262,0.020034176391443278
38191,O9-P1279,2075,17191,True,99.999999999840071,176.39999999929441,"200 mm",365.28188002929772,365.79188002929692,0.22989011488704605,0.052330449441999313,0.0020247752051881481,0.0027947169385962216
38192,O1-P2093,229,1112,True,102.41745106177856,176.39999999929441,"200 mm",348.38061280758438,347.8582838071693,19.353861963389807,0.20772887174502785,0.01576571418649304,0.029248741579172781
38193,O1-P2173,34521,38194,True,82.107240777504273,176.39999999929441,"200 mm",346.1048530720347,346.5236,23.910827286532395,0.22127813553554443,0.017438757732580322,0.013992280465420424
38195,O21-P1267,38196,38197,True,99.999999999819934,176.39999999929441,"200 mm",345.90990843534257,345.39990843534355,16.11534031222903,0.19726682866629516,0.014419635602889518,0.016698719555206337
38198,O9-P964,24337,38199,True,99.9999999998045,176.39999999929441,"200 mm",357.90133559570313,358.4113355957021,0.33346626192044077,0.058975983112813934,0.0023968203954494506,0.00277317624987281
38204,O9-P1600,1598,38205,True,88.14077992134365,176.39999999929441,"200 mm",383.65873183593749,384.10833795431626,6.9129865062221327,0.15146647208555922,0.0097269544244201634,0.00755250786694925
38206,O9-P3296,24686,38207,True,99.999999999771575,176.39999999929441,"200 mm",381.40651808888566,381.91651808888452,1.004467245411222,0.086060253751596552,0.0038924069658077486,0.0051292705133762486
38208,O9-P1363,4541,28199,True,100.00000000018129,176.39999999929441,"200 mm",368.46719096035463,368.97719096035559,62.370594734420131,0.34025750089424656,0.025037534237008108,0.026044576692685353
38213,O1-P2032,22436,23076,True,99.999999999398767,176.39999999929441,"200 mm",344.58207167968749,344.07207167969062,6.7357904291974071,0.15031509796182865,0.00960742479268579,0.016326327905124165
38214,O24-P198,12605,8303,True,81.868083846783364,176.39999999929441,"200 mm",337.56082030823853,337.97834753585715,482.16531110183467,0.6230997564381423,0.069560402548591374,0.070559519434257451
38215,O4-P1533,733,2793,True,83.816224913047208,176.39999999929441,"200 mm",443.8783926570315,443.45084609375004,43.086274148102795,0.26348780467991234,0.023147605991456113,0.018857823094801038
38216,O15-P93,38217,17988,True,99.999999999965709,176.39999999929441,"200 mm",343.53147221679671,343.02137221679686,46.011546301672475,0.26976134979252314,0.02382752678999895,0.019476343435126962
38218,O21-P527,32747,38219,True,99.999999999659153,176.39999999929441,"200 mm",337.36265290203528,336.852652902037,135.43999817548041,0.43076538468688086,0.03640339661851185,0.036412859612848972
38220,O9-P913,6258,38221,True,110.69741703640396,176.39999999929441,"200 mm",364.62131728515629,364.05676045827062,0.134675635949381,0.048979804584440463,0.0014806232247560837,0.0021644064612773208
38222,O9-P3311,23333,23332,True,81.800075650317368,176.39999999929441,"200 mm",381.69070959800166,381.27344741210936,0.21852434638515753,0.0512750451143036,0.0019841536782761308,0.0025951381981476639
38223,O4-P1022,38224,11887,True,99.999999999810669,176.39999999929441,"200 mm",421.36332036132711,420.85322036132811,26.306689503801206,0.22780858720484787,0.018246019050551919,0.018256221234871455
38229,O6-P297,295,13217,True,76.530212187453557,176.39999999929441,"200 mm",451.4043577770185,451.01405369486247,75.942378291662507,0.36090998299099813,0.027535841953864566,0.028763301551457062
38230,O18-P59,23069,32991,True,99.999999999701984,176.39999999929441,"200 mm",315.3395069824262,315.84950698242466,16.241428489917734,0.19769149387828089,0.014474945408163749,0.0115496424973473
38231,O4-P956,16579,32031,True,100.00000000003055,176.39999999929441,"200 mm",420.48526894837522,420.99526894837538,156.56000604691928,0.45004026191969854,0.039080540621436989,0.039089111137546491
38232,O7-P224,31112,20249,True,99.999999999882448,176.39999999929441,"200 mm",502.01360000000108,501.50360000000165,4.2118280736909117,0.1312683408887671,0.0076719426870652946,0.0077198532119702136
38233,O24-P191,38234,9004,True,99.999999999837144,176.39999999929441,"200 mm",335.31104803771689,334.80104803771769,559.08853725025949,0.64792353188258789,0.075500555956665674,0.07602736337215317
38235,O14-P76,21557,21258,True,66.474115406545081,176.39999999929441,"200 mm",379.400738017286,379.73975600585942,7.7114129988374431,0.15635589928702776,0.010249224507849682,0.012682595917633242
38236,O3-P2604,38237,25386,True,107.29186462206576,176.39999999929441,"200 mm",385.72897685612469,385.18168105468749,1.18976456817137,0.089829827434373885,0.0042363818139007263,0.003049039453280247
38239,O3-P2935,9336,2651,True,61.531973586759648,176.39999999929441,"200 mm",369.75928434047268,369.44547127518024,14.121139929155705,0.19028151740715271,0.013510573858076731,0.01425217784648874
38242,O10-P341,299,4783,True,60.97811173391662,176.39999999929441,"200 mm",393.80369033203129,394.11473967998603,1.543745942195089,0.0965263027631311,0.0048069990098668688,0.0035195985987923261
38243,O6-P244,17382,5827,True,59.299440010774241,176.39999999929441,"200 mm",451.37064589843754,451.67313234193244,4.5382977242890341,0.13381456991359861,0.0079635343998989121,0.0060466586485746964
38244,O4-P567,38245,21393,True,99.999999999331152,176.39999999929441,"200 mm",414.96605176133954,415.47605176133618,6.6314253872775346,0.14963279040957445,0.0095360083669805487,0.011573701939033072
38246,O7-P49,38247,33258,True,99.999999999750656,176.39999999929441,"200 mm",489.49046212802489,488.98046212802615,96.713234676393554,0.38899951112747072,0.030907520234708438,0.030917130839948345
38248,O3-P2330,13145,38249,True,99.999999999975373,176.39999999929441,"200 mm",366.35872323725238,366.86872323725225,138.25849287123981,0.43344817877688874,0.036772069609312279,0.038014010971936643
38250,O8-P270,38251,12941,True,71.843643660853715,176.39999999929441,"200 mm",435.27829970703124,434.91189712436091,6.4952261394460056,0.14873012930197585,0.0094419586480041524,0.011597136873053209
38252,O3-P1350,7984,38253,True,99.999999999722476,176.39999999929441,"200 mm",405.39360488281392,405.90360488281249,0.37901478159117369,0.060402540293911247,0.0025696313180132175,0.0018103375822378092
38257,O21-P489,19917,2268,True,106.28415454872143,176.39999999929441,"200 mm",335.4503683499309,334.90831916173238,61.355245058141733,0.33900038286179462,0.024819478869537448,0.022524297380537482
38258,O12-P308,38259,9485,True,99.9999999997338,176.39999999929441,"200 mm",402.98129384771363,402.471293847715,52.397978465657175,0.29829525487381592,0.024314377069570525,0.024317320203878397
38261,O21-P136,38262,38263,True,99.999999999956742,176.39999999929441,"200 mm",374.36417617187504,374.87427617187478,57.757362872436545,0.32218716496132532,0.024656766235927025,0.02188454945692233
38265,O10-P355,23206,20329,True,99.999999999908482,176.39999999929441,"200 mm",397.26759780273488,397.77759780273442,0.31144011446856446,0.058338921708600382,0.0023064826648774616,0.0032974754154814056
38266,O12-P205,38267,38268,True,99.999999999828049,176.39999999929441,"200 mm",397.82204095384344,397.3120409538443,187.87245567514353,0.47416240868021303,0.042836970126800218,0.042844709479980182
38269,O1-P828,12784,30969,True,99.9999999995633,176.39999999929441,"200 mm",332.95603611749237,333.46603611749021,162.69824020560421,0.45479237010491919,0.039856855881373568,0.040287470948857283
38273,O5-P180,38274,21170,True,99.999999999819366,176.39999999929441,"200 mm",435.98282719726473,435.47272719726561,0.99077493391041294,0.0857832902796512,0.0038651296064412225,0.0090006378159286984
38275,O4-P215,3485,38276,True,71.572895251499915,176.39999999929441,"200 mm",425.22574586210959,424.86072409632692,47.235953033861712,0.27206660515439085,0.02412000530371777,0.024304682439662877
38277,O9-P2007,38278,26279,True,75.581159388829775,176.39999999929441,"200 mm",372.73094735537057,372.34540786132811,0.85377840683670692,0.0779206706531594,0.0037311605058759686,0.0025646292954785888
38282,O3-P1934,38283,20378,True,99.999999999757847,176.39999999929441,"200 mm",402.94761462142912,403.45761462142787,6.9858648212606109,0.15191901531969648,0.0097763030201587723,0.012117766204524826
38284,O1-P809,14891,11541,True,99.999999999783881,176.39999999929441,"200 mm",332.8914558526846,333.40145585268351,21.861038233545944,0.21561518178591238,0.016698719555206337,0.013459143948608828
38285,O9-P2401,29687,38286,True,99.999999999757009,176.39999999929441,"200 mm",364.79784348136349,364.28784348136475,210.65524982334833,0.49143192140268166,0.045295223057451227,0.045444260108652691
38287,O3-P1964,38288,16968,True,78.218519207802473,176.39999999929441,"200 mm",400.92743911132811,400.52852466336827,4.6153492055171652,0.13442683268618177,0.0080295652985893987,0.0092408353865516268
38289,O3-P2121,38290,38291,True,85.259823206585608,176.39999999929441,"200 mm",380.978678125,380.54385302664645,4.0105818906701218,0.12979404861271823,0.0074800195589960795,0.0093043035328760383
38292,O16-P77,2847,22227,True,99.999999999886782,176.39999999929441,"200 mm",321.97336077611334,322.48336077611276,19.474900872022396,0.20810542942840018,0.015813179040018392,0.015926248991553114
38294,O4-P1059,34407,38295,True,99.999999999851283,176.39999999929441,"200 mm",426.47212630666519,425.96212630666594,122.84042220953971,0.41798298905735382,0.034724717742343564,0.035276432794473608
38296,O24-P228,1176,38297,True,99.999999999659877,176.39999999929441,"200 mm",334.57809340820586,335.08809340820414,22.338242008920069,0.21661532059168892,0.016892631456323481,0.01903293277330859
38298,O3-P3305,16954,38299,True,99.999999999798376,176.39999999929441,"200 mm",392.72715224609374,393.23725224609268,17.303466815832543,0.20121907651833523,0.014930445402920363,0.011804837903427613
38303,O21-P1225,38304,11620,True,113.50028733816188,176.39999999929441,"200 mm",343.41838867096413,342.83953720553956,24.286658327111166,0.22232405643048478,0.017568472516606985,0.020051119852146245
38305,O4-P1485,13907,7316,True,96.723941791952655,176.39999999929441,"200 mm",442.68442851720062,442.19113641406165,17.156381790512032,0.20072459362037468,0.014868990442216267,0.011892415452051048
38306,O7-P373,38307,38308,True,99.99999999955466,176.39999999929441,"200 mm",504.91407109374774,504.40397109375,0.28808897179848214,0.056898262008965993,0.0022263052482246995,0.0015151936981887628
38309,O9-P1308,37134,20918,True,75.869542174355928,176.39999999929441,"200 mm",363.17541396484626,362.78847929975706,0.51788267549557476,0.0703469914201531,0.0028593778945619993,0.003397260385765313
38310,O9-P1951,8433,38311,True,99.9999999998358,176.39999999929441,"200 mm",361.82667220082203,362.33667220082123,1.3338958081205072,0.092633844139439467,0.0044804856799722124,0.004741514839250934
38313,O3-P1359,1358,859,True,104.88714822898675,176.39999999929441,"200 mm",408.22681171616296,407.69178237304692,1.3525048766947836,0.092995023037701824,0.0045105006538511926,0.0032797288946938572
38318,O12-P261,38319,38320,True,99.9999999999186,176.39999999929441,"200 mm",424.09811819282555,423.58811819282596,10.565589803540311,0.17167137067449958,0.011903041166114734,0.014983241280973286
38321,O21-P497,12857,3794,True,99.99999999979849,176.39999999929441,"200 mm",332.55022109375108,333.06022109375004,0.54390889046444812,0.071166427229950355,0.0029319130405900929,0.026988275903571314
38322,O9-P2775,695,38323,True,100.227268426806,176.39999999929441,"200 mm",384.09387840359051,384.60503747256723,33.1984427627234,0.24525387044821326,0.020336749219975754,0.024361598932840518
38326,O17-P92,10324,18831,True,99.999999999576332,176.39999999929441,"200 mm",315.26392219898378,314.75392219898589,1.1911015791859605,0.089849920684618,0.0042389351986518182,0.0043337999001318711
38327,O3-P3155,12059,34371,True,99.9999999997471,794.19999999682329,"900 mm",392.86760737894923,392.79260737894947,9038.2933978745514,0.61909077149703129,0.2846915435325566,0.19015509009437329
38328,O9-P1159,38329,38330,True,99.999999999556238,176.39999999929441,"200 mm",362.31479116769304,362.82479116769082,9.716869423940194,0.16739356129951685,0.011441460737631786,0.017022484767505071
38333,O2-P482,13321,16571,True,99.999999999365059,176.39999999929441,"200 mm",353.46007216796863,352.95007216797183,56.1280940811469,0.31621932429885713,0.024489148378470146,0.025917935621842105
38336,O8-P300,38337,38338,True,76.171910282893364,176.39999999929441,"200 mm",442.18894423828124,441.80046749583852,1.2033100555409504,0.0900921842397765,0.0042603018768302145,0.012894659417919238
38340,O8-P213,11537,12836,True,69.108685222499446,176.39999999929441,"200 mm",436.085024845287,435.73257055065227,16.310110853256376,0.19792209390120002,0.014504970601259076,0.015209481105269235
38341,O3-P617,38342,4393,True,78.685894028386116,176.39999999929441,"200 mm",431.84205092773442,432.24342767317319,4.321170610309828,0.13210890549606336,0.0077719223901940322,0.0059848119512439747
38343,O9-P3022,38344,7999,True,68.085529648817939,176.39999999929441,"200 mm",380.94367324218626,380.59643704097732,7.5971072084633455,0.15567614426791937,0.010176334244053538,0.011161140820428669
38345,O3-P945,6256,32597,True,99.999999999388763,176.39999999929441,"200 mm",386.97810021573258,386.46810021573572,114.1636725899957,0.40976459536257037,0.033455091387167284,0.033480734807386808
38348,O9-P1975,19096,19095,True,89.823832003323616,176.39999999929441,"200 mm",374.82908140611147,374.37089003906249,0.55928124171515115,0.071655723307888566,0.00297342747153041,0.0034947471678396778
38350,O1-P1646,38351,38352,True,99.999999999782716,176.39999999929441,"200 mm",347.12571049804575,346.61561049804686,19.556953772735262,0.20837470804966449,0.015844497531715827,0.015873311179939821
38354,O12-P417,32115,38355,True,90.036687440050017,176.39999999929441,"200 mm",417.62213594171158,418.08132304765581,46.784139152482304,0.27120428497099397,0.024013543778753966,0.024029061091042313
38359,O9-P1220,38360,17293,True,99.999999999711193,176.39999999929441,"200 mm",382.12400283203124,382.63410283202978,3.252249636225963,0.12060358489301463,0.0068257824898039143,0.0073411142930682087
38361,O1-P130,3911,33495,True,62.503104672010871,882.39999999647034,"1000 mm",319.54628906105319,319.49941173254922,10492.003405987447,0.63970862634697878,0.3073454114926234,0.30694183874253023
38362,O9-P3549,30086,25533,True,99.99999999928157,176.39999999929441,"200 mm",390.37432210314313,390.88432210313948,0.16307066281867877,0.046069839586326836,0.0017526858732174408,0.0020385000385425567
38363,O9-P1331,4415,8675,True,43.590942031131753,176.39999999929441,"200 mm",369.84458269813859,370.0668965024974,1.1034996234921051,0.088089999041174913,0.0040811970524653124,0.0042763500206343518
38364,O9-P179,38365,33026,True,77.917700189920026,220.59999999911759,"250 mm",347.61562085236903,347.32342947665683,1107.1847610801351,0.68608828077935036,0.10833878138108673,0.10834276914639894
38366,O3-P2523,21948,31986,True,99.999999999725659,176.39999999929441,"200 mm",376.71948042231566,376.20948042231703,39.097611348589055,0.25679048456260511,0.022041421240656327,0.022060565239279295
38371,O9-P2880,12905,5809,True,65.381414882069436,176.39999999929441,"200 mm",373.32013443307352,372.98668921717496,12.345156377085988,0.18007785245226432,0.012804129651240066,0.01282301135664347
38372,O4-P784,33466,27459,True,117.41795732402602,176.39999999929441,"200 mm",420.23149675421615,419.63254775390629,50.226574030630552,0.28772446116582345,0.024210243254996818,0.020401875150285312
38373,O3-P2235,38374,19821,True,87.082573074456036,176.39999999929441,"200 mm",369.64066542968749,369.19654430700774,8.3839541048046637,0.16023057193242915,0.010666635212344873,0.011659630787419228
38375,O9-P1613,26767,38376,True,99.9999999997251,176.39999999929441,"200 mm",379.2598333841126,379.76983338411122,16.147581809135172,0.19737557929555491,0.014433801707683123,0.015812035623256036
38377,O15-P142,18106,38378,True,69.7150792223474,176.39999999929441,"200 mm",341.60205786524239,341.95760476927637,2.9406637656969594,0.11679228955636244,0.0065183180630467791,0.0080632699773038087
38379,O7-P412,3964,28053,True,99.999999999749136,176.39999999929441,"200 mm",480.52607055585827,481.036070555857,67.54392633636742,0.348049067445056,0.026040756976708622,0.028402674490327004
38380,O3-P2847,11947,33551,True,100.00000000003602,882.39999999647034,"1000 mm",377.83301344013466,377.75801344013456,10430.531963941587,0.63869727819635536,0.30681833610657394,0.30690365066651082
38381,O1-P1286,38382,29065,True,99.9999999996742,176.39999999929441,"200 mm",335.14912856445483,335.65912856445317,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
38388,O12-P10,38389,38390,True,99.999999999825988,176.39999999929441,"200 mm",388.18146082737707,388.69146082737615,387.73617799382305,0.58508906790491511,0.062019424796352508,0.063346387768045131
38391,O3-P561,6526,34626,True,68.725745862104247,176.39999999929441,"200 mm",414.28626427024562,413.93576296634888,392.52456207256819,0.58709984632898271,0.062423569822561094,0.063556949043528155
38392,O3-P1600,38393,20583,True,91.591988122529187,176.39999999929441,"200 mm",373.299892762663,372.83268203125,7.4212019305903754,0.15462746191363264,0.010062535321752743,0.0077253108412336366
38395,O3-P3271,9874,2155,True,102.71901560967268,176.39999999929441,"200 mm",392.00220494421882,392.52607192382811,15.368450656178902,0.19471364149061057,0.014086833196934779,0.023450701135490758
38397,O9-P359,29503,8753,True,99.999999999827679,176.39999999929441,"200 mm",355.77370131836028,356.28370131835942,0.16265564611214731,0.046020246864939968,0.0017509642191301288,0.0023639358088468694
38400,O3-P1945,25912,29091,True,93.529386399887471,176.39999999929441,"200 mm",398.9317241648601,398.45472429422063,53.890110385371337,0.30355045734995889,0.02449249573955796,0.024667080831626376
38401,O3-P2531,38402,38403,True,71.109458530560474,176.39999999929441,"200 mm",380.85239380108936,380.489664453125,2.276232307622041,0.11000979113546608,0.0043337999001318711,0.00925197887424355
38404,O11-P306,38405,31780,True,99.9999999998328,176.39999999929441,"200 mm",387.33007949218546,387.8400794921846,37.650198271156157,0.25355776037776051,0.021666285163250802,0.021684243732777546
38406,O9-P945,38407,21054,True,100.00000000002291,176.39999999929441,"200 mm",358.18003310546874,357.67003310546863,0.19831395487819084,0.0491998038736187,0.0019116281837301425,0.0068637077048695448
38408,O7-P461,43791,38409,True,86.656368388406023,176.39999999929441,"200 mm",495.75245131835942,496.19448545350866,0.062392583463792013,0.038170158268607181,0.0010462955301669369,0.00073325843699569742
38410,O21-P463,24250,30660,True,99.9999999998186,176.39999999929441,"200 mm",332.36459243164086,331.85459243164183,24.187687185088897,0.22204958190545032,0.017534422087739511,0.022542873644918967
38413,O4-P220,8998,33029,True,97.144728784407263,176.39999999929441,"200 mm",427.45066018978878,426.95522207298825,0.566398224615473,0.071874264655536882,0.0029925836764395728,0.0073610605001744028
38419,O3-P787,1580,18192,True,99.999999999459348,176.39999999929441,"200 mm",376.56013945145332,377.07013945145059,138.76185213375072,0.43392307711448475,0.036837540722040658,0.037398503029496058
38420,O6-P238,19932,37337,True,100.00000000002075,176.39999999929441,"200 mm",448.77882356784778,449.28882356784788,16.236535301606359,0.19767503412717677,0.014472803914604856,0.014495082941709325
38421,O12-P25,33299,986,True,102.0742463381568,176.39999999929441,"200 mm",395.83146082737761,396.35203948370224,229.92304180058034,0.50388933686912851,0.047355921220968843,0.0473636605741488
38422,O1-P1655,13870,14009,True,31.168817690545225,176.39999999929441,"200 mm",347.41807021484379,347.57706235388326,62.323045931774388,0.34017262235433654,0.02502869347939966,0.025036852955918322
38424,O10-P231,23633,20324,True,99.999999999832866,176.39999999929441,"200 mm",387.33253920898528,387.84253920898436,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0034589509561796261
38425,O9-P1890,24648,38426,True,99.99999999967828,176.39999999929441,"200 mm",360.9740076171858,360.46390761718749,0.26146627489590135,0.054960121774580574,0.0021355015497740095,0.0030452415950718141
38427,O24-P20,38428,9284,True,80.445274972208779,313.19999999874716,"355 mm",325.64441740364452,325.86161964606947,2504.7603133974417,0.74164673539918624,0.15841215119425242,0.15844692378107506
38429,O12-P23,34193,33298,True,99.999999999902116,176.39999999929441,"200 mm",394.81146082737678,395.32146082737631,248.82165382765544,0.516411065270353,0.049234453904825691,0.04924770255108505
38430,O3-P1772,16836,30903,True,99.999999999829583,176.39999999929441,"200 mm",381.90812026367252,382.4181202636716,3.5931718511130279,0.12302598426715547,0.0072019086957265917,0.0054271396637179973
38433,O18-P58,24805,31299,True,100.0000000002193,176.39999999929441,"200 mm",314.36806166992073,314.87806166992186,1.7723966855389062,0.099913768592599761,0.0051528933674303175,0.0043337999001318711
38438,O4-P37,32221,34033,True,99.999999999809319,794.19999999682329,"900 mm",405.68848486819587,405.76348486819575,8166.8617432855845,0.60242220319732487,0.28112768039815816,0.28114186921232143
38439,O1-P188,38440,38441,True,99.9999999997426,246.999999999012,"280 mm",332.29808513638335,332.67308513638244,1340.2663120736001,0.71910399804484026,0.11382850806758635,0.11455274620101973
38442,O4-P1281,17396,33660,True,101.52434659067318,176.39999999929441,"200 mm",418.57202494109941,419.08979910871187,59.045514347908195,0.32917263972792904,0.024667080831626376,0.024819478869537448
38443,O1-P2492,38444,5756,True,74.469922049725767,176.39999999929441,"200 mm",337.06356573192141,336.68376912946781,209.39019829809817,0.49056075364887886,0.045158662533940706,0.045340764427366419
38456,O9-P1861,38457,754,True,100.17153222268414,176.39999999929441,"200 mm",358.93654311523409,358.42566830089839,5.6325467866712424,0.14263556127325283,0.0088226860598082588,0.012686206707409104
38459,O2-P179,7122,15511,True,99.999999999321034,176.39999999929441,"200 mm",364.57982314453471,365.08982314453124,11.434025345824553,0.17586139471026024,0.012353176072289288,0.0096119553119328634
38465,O1-P2111,26302,38466,True,100.00000000021134,176.39999999929441,"200 mm",333.5095181492166,332.99951814921553,444.96878600968876,0.60891443045567561,0.066658717382220831,0.066809866404800619
38468,O21-P195,38469,3524,True,57.103819556823375,176.39999999929441,"200 mm",325.22648085937504,324.93525137963525,0.32557980522083407,0.058742921394227453,0.0023650288391952939,0.0032012387842067975
38470,O4-P20,38471,38472,True,99.9999999996774,794.19999999682329,"900 mm",403.16064227507331,403.08564227507355,8582.7476874092827,0.61049383986184425,0.28773494424935037,0.28540532627219872
38473,O9-P883,38474,16221,True,99.9999999997578,176.39999999929441,"200 mm",361.02088393554686,361.53098393554563,0.26146627489590135,0.054960121774580574,0.0021355015497740095,0.0014838422779053198
38475,O21-P64,18805,38476,True,99.999999999798334,396.99999999841208,"450 mm",331.83074135973294,332.03574135973253,2675.3980461409687,0.67574508945748657,0.15773544831339034,0.15795661940637828
38477,O24-P189,2376,9867,True,69.599295644622728,176.39999999929441,"200 mm",334.65022309816209,334.29526669037449,578.85294397898883,0.65414909663905518,0.076957657242129121,0.0777351988080273
38478,O1-P1740,23434,14564,True,99.99999999983622,176.39999999929441,"200 mm",327.66490388040336,327.15490388040416,75.4139458537484,0.36013252318001554,0.027444209647288425,0.02823907619129986
38479,O20-P61,20357,38480,True,72.883067282715814,176.39999999929441,"200 mm",331.44490714075368,331.8166107838955,45.577345619662985,0.2689142721380185,0.023724026566838745,0.023735937631225161
38481,O21-P193,38482,2517,True,54.748122480820051,176.39999999929441,"200 mm",324.92521132812504,324.64599590347279,0.46611620371059986,0.068731910136177674,0.0027066298484910512,0.0037438337534815812
38483,O9-P1107,18727,13234,True,100.00000000001066,313.19999999874716,"355 mm",367.38250201468577,367.11250201468579,1588.422173293766,0.65874060416228852,0.12244168145705561,0.1224430167679916
38484,O9-P2982,22827,38485,True,99.999999999618453,176.39999999929441,"200 mm",380.03369999999808,379.5236,7.6141957714613548,0.155789018918703,0.010186790773313262,0.011412231507943025
38486,O3-P229,38487,38488,True,99.999999999627136,176.39999999929441,"200 mm",372.46094741210936,371.9509474121113,7.8369998953021618,0.15709522552453617,0.010328640309017487,0.011363585767195379
38489,O9-P1739,25561,18748,True,99.999999999613877,176.39999999929441,"200 mm",387.47785670957848,387.98785670957653,0.75836721596134249,0.078164832711618532,0.0034393950663644561,0.0040770616762503152
38490,O12-P95,24233,29523,True,99.999999999844263,176.39999999929441,"200 mm",425.65582389509638,425.14582389509718,34.555201409350104,0.24593722263147022,0.020861871600234509,0.020924129337156067
38494,O3-P2232,9795,8198,True,66.825254264501964,176.39999999929441,"200 mm",371.08561171875004,371.42648734075328,193.66943580494936,0.4789588092199501,0.043457876086408873,0.040567518353624488
38495,O7-P97,6460,2183,True,78.2180686419335,176.39999999929441,"200 mm",472.01765081621687,472.41656296629071,70.306742359448464,0.35240955709296906,0.026541752922641108,0.027294289201607206
38496,O3-P3335,22464,38497,True,99.999999999901007,176.39999999929441,"200 mm",394.77353896484374,395.28363896484325,30.514890693909052,0.23861515867203395,0.019561876005012559,0.015791177067223772
38498,O21-P511,26957,31939,True,99.999999999774843,176.39999999929441,"200 mm",339.97358168945311,340.483681689452,5.7091209114610812,0.14321656686948428,0.00887896158102726,0.0068706959456480195
38500,O21-P113,25622,14255,True,79.134400959061878,176.39999999929441,"200 mm",358.02805982486757,357.62447437997633,455.15186747889169,0.61298969042109985,0.06745309567478458,0.070523438787742421
38505,O12-P48,38506,4754,True,78.1131377821825,176.39999999929441,"200 mm",406.71590683141471,407.11428383410384,163.2859605410093,0.45520731570670547,0.039932532584826937,0.039941802549521947
38510,O9-P140,18350,38511,True,99.999999999733461,176.39999999929441,"200 mm",388.85375879608347,389.36375879608215,16.692489310185664,0.19919699791194223,0.014670795553981335,0.01170420019631299
38512,O21-P405,34001,17240,True,99.999999999649347,176.39999999929441,"200 mm",331.34025600682946,330.83025600683129,324.49041915596223,0.55802905541476577,0.056376605165230236,0.056380661058651423
38513,O15-P146,38514,17808,True,99.999999999726725,176.39999999929441,"200 mm",341.51428171240627,342.0242817124049,1.7858337281209686,0.10006555801917262,0.0051737910971252441,0.0089107030347346048
38517,O15-P115,38518,18445,True,90.871446816998514,176.39999999929441,"200 mm",347.1299940429688,346.66654966420208,6.812523482920759,0.15081178821051675,0.0096595779955773488,0.012300795775701135
38519,O7-P268,1994,29764,True,62.269032741448228,176.39999999929441,"200 mm",489.44418277795461,489.761754844936,207.89266165536907,0.489524370689181,0.044996535802067493,0.0565988753917097
38520,O4-P980,7440,38521,True,92.0836444176198,176.39999999929441,"200 mm",424.36834155504465,424.83796814157449,33.257511919316677,0.24539928308379544,0.020353233951411597,0.016572147747940549
38522,O1-P385,1641,1349,True,103.35208540126196,176.39999999929441,"200 mm",331.39338703822654,330.86629140268008,515.26627745200369,0.63425038393889344,0.072142589593222214,0.074306038570701269
38523,O4-P430,36142,20711,True,99.999999999653724,176.39999999929441,"200 mm",413.74198378906249,414.25208378906075,11.738691541730459,0.17730282198658795,0.012505689927985623,0.0097809107512626878
38524,O12-P349,38525,28100,True,82.772718099297776,176.39999999929441,"200 mm",420.698160546875,421.12038418189945,1.8318523413486236,0.10059617606608032,0.0052442003622860866,0.0044861999251127873
38528,O9-P2097,38137,34072,True,100.00000000014768,176.39999999929441,"200 mm",368.28800454136132,368.79800454136205,57.102963020037691,0.31969712800069366,0.024595171612599522,0.021765095901576319
38529,O3-P92,4686,38530,True,103.34049954468594,555.79999999777681,"630 mm",370.07410799427549,370.20328361870639,5441.26499435004,0.66708181012800338,0.22928782138916176,0.23030234885307879
38531,O24-P44,1352,745,True,100.32053379129894,176.39999999929441,"200 mm",335.95001491697383,336.46164963930943,564.57040288846588,0.6496856336255149,0.07590470098287426,0.076389650488205341
38534,O9-P3346,26886,402,True,99.997165340727591,176.39999999929441,"200 mm",382.02317135866343,382.53315690190112,6.7075432322259987,0.15013120657035403,0.0095881502151872779,0.009740013447442868
38535,O4-P149,19434,1188,True,101.46563139350179,176.39999999929441,"200 mm",440.14784279739553,440.66531751750239,22.40782667846188,0.21698659153381258,0.016908707419105454,0.017626790177892621
38536,O21-P870,38537,24992,True,128.06018800187985,176.39999999929441,"200 mm",337.46114576379489,336.80803880498536,113.88036667060899,0.40938816485166796,0.033418611055746235,0.033603692418471283
38538,O9-P1568,20650,38539,True,100.00000000004735,176.39999999929441,"200 mm",384.77897109375,385.28907109375029,0.34353186784998463,0.0592851848058788,0.0024364147491850556,0.0025442956097525803
38540,O21-P465,24249,9958,True,99.9999999998223,176.39999999929441,"200 mm",332.87459243164153,333.38459243164061,15.895822428594082,0.19652326940228865,0.014322744941768715,0.014389320865331031
38541,O12-P457,25440,38542,True,99.999999999889269,176.39999999929441,"200 mm",414.01545356139229,414.52545356139177,9.24787128042001,0.16494129456244536,0.011176219841882587,0.011217438483283089
38544,O3-P42,20828,6852,True,64.429766872402425,220.59999999911759,"250 mm",369.68930031317973,369.44768868740823,500.48194474207025,0.55281084195986785,0.0702737719777057,0.070276946747584113
38545,O1-P973,14830,12815,True,99.999999999789068,176.39999999929441,"200 mm",344.22254088776214,344.73254088776105,11.761863266309046,0.17739871002889215,0.012517809918572905,0.024487063658335403
38546,O1-P1729,20318,34349,True,99.9999999999033,176.39999999929441,"200 mm",333.96828768479088,333.45828768479134,44.189616907598243,0.26586006176592136,0.0234084458113653,0.024503455281355641
38551,O12-P362,27741,19551,True,89.356511694755923,176.39999999929441,"200 mm",416.98486418562487,417.44058239526817,9.9930628463238982,0.168807174139928,0.011594182384060505,0.014200764969048082
38552,O4-P1464,29784,31476,True,84.142266299211286,176.39999999929441,"200 mm",436.97230602305029,437.40143158117627,9.44357887555355,0.16597284496828707,0.011287829580948204,0.011320858088181002
38553,O3-P2749,22609,38554,True,99.999999999883329,176.39999999929441,"200 mm",376.45108942144208,375.94108942144271,32.469623155522335,0.24345697795102081,0.020131413370451389,0.022362581688255116
38556,O3-P2560,20579,38557,True,99.999999999833037,176.39999999929441,"200 mm",378.79591702973062,379.30591702972976,52.446862499199533,0.29845968887739593,0.02432075613150788,0.026611057376968016
38559,O3-P1402,8782,21481,True,99.999999999839716,313.19999999874716,"355 mm",362.46193943774364,362.191939437744,1393.445578340752,0.63576678846997481,0.11407270646140905,0.114075177240828
38560,O3-P2699,31788,38561,True,99.999999999769315,176.39999999929441,"200 mm",382.69513930664067,383.2052393066395,7.3640456175767994,0.15427957253847477,0.01002540663782792,0.0077062241837690558
38562,O12-P176,15267,9179,True,65.107099518176966,176.39999999929441,"200 mm",396.71233839122965,396.38029218368695,17.732194418296547,0.2025943922778109,0.015110567039311769,0.015680162313643234
38563,O9-P3307,14708,29949,True,99.999999999794483,176.39999999929441,"200 mm",381.712086328126,382.22208632812504,0.421902238491641,0.067397198729591323,0.0025655561216278177,0.001780405497558086
38564,O9-P2674,12152,38565,True,99.999999999680753,176.39999999929441,"200 mm",379.94922866210936,380.45932866210774,50.586922317041328,0.28923777722263577,0.024241936451293637,0.020476016700349695
38566,O5-P77,38567,38568,True,99.999999999763816,176.39999999929441,"200 mm",437.38132705078124,437.89142705078007,2.7195278260202804,0.11385382429936955,0.0047329150848279961,0.0047332199581156757
38569,O9-P1411,38570,8826,True,65.922389149138382,176.39999999929441,"200 mm",375.96003338403852,376.2962375686991,1.6046506140428807,0.097601182646217116,0.004896839547176875,0.005370461618921781
38576,O3-P85,38577,31559,True,100.0000000000535,555.79999999777681,"630 mm",367.88007036132814,368.00517036132817,5538.901598155212,0.67020327656918166,0.23152324090096577,0.1636548544413437
38578,O9-P1958,38579,38580,True,99.999999999649731,176.39999999929441,"200 mm",367.54732192382994,368.05732192382817,0.37562828514051994,0.06029276774301838,0.0025573657035929931,0.0018077409077508039
38581,O1-P1508,1313,5145,True,57.797205242964587,1235.1999999950594,"1400 mm",343.62807874801246,343.584673046875,30509.548767760178,0.83168230063861381,0.42435313139131531,0.31337120647555766
38584,O1-P1032,33915,38585,True,99.999999999407066,1411.7999999943529,"1600 mm",334.41800653792905,334.34300653792945,32072.208075600181,0.83471663577041522,0.46089047241395292,0.46021177110856082
38586,O8-P69,38587,33382,True,99.999999999742542,176.39999999929441,"200 mm",447.10329369360829,446.59329369360961,47.301584417387126,0.27219252406708705,0.024135359108544568,0.02415216858396654
38588,O8-P128,38589,31607,True,99.999999999443844,176.39999999929441,"200 mm",426.64168227539056,426.13168227539336,6.8753351595612635,0.15121533370875131,0.00970204792324609,0.011737523925351363
38590,O21-P890,6583,9250,True,64.300552881320229,176.39999999929441,"200 mm",335.73725356445311,336.06525068470069,1.6449093351156514,0.098311822408015365,0.0049547166466911135,0.0035913468651617175
38591,O21-P1302,12354,33216,True,100.00000000017306,176.39999999929441,"200 mm",359.65460097656023,360.16460097656108,23.6255344706579,0.22047734866008317,0.017339542767474868,0.013898395389374058
38592,O9-P612,6221,38593,True,99.999999999818968,176.39999999929441,"200 mm",370.26265395507909,370.77265395507811,4.84635497374763,0.13502466138343133,0.0082731601909133909,0.0063953422844665753
38596,O2-P918,17851,33073,True,99.999999999890818,176.39999999929441,"200 mm",351.43280417339014,350.92280417339066,44.707062172503065,0.26699106104322445,0.023527645021771126,0.024140650391675237
38599,O3-P176,38600,24168,True,99.9999999998909,176.39999999929441,"200 mm",391.97934334118611,392.48934334118553,649.37814469584885,0.67380727169614985,0.082157012844414318,0.082162317753166778
38601,O8-P148,38602,34075,True,100.63011170983987,176.39999999929441,"200 mm",426.374049762409,426.88726333212918,0.13091593776361385,0.048397045824873988,0.001464550668379562,0.0019294134523796724
38603,O22-P77,22288,20266,True,99.999999999826315,176.39999999929441,"200 mm",334.05164565429692,334.561745654296,1.1463482026158258,0.088961893494805683,0.0041591492347585624,0.0030278740368904588
38604,O4-P1311,3197,18873,True,99.999999999868123,176.39999999929441,"200 mm",423.642814231777,424.15281423177629,20.296200029395166,0.21044287759264818,0.016140475559299181,0.0129257360548298
38608,O23-P107,38609,22401,True,99.999999999558227,176.39999999929441,"200 mm",323.38208867187279,322.87198867187504,5.8609686780471781,0.14433012535091544,0.0089903487682702135,0.0090323338508967246
38611,O3-P1771,17627,446,True,99.999999999625729,176.39999999929441,"200 mm",381.83985366210942,382.34995366210751,0.86333322571223969,0.078135946393455655,0.0037521294862182019,0.0080218940735184152
38614,O3-P1250,4651,1196,True,52.799640413244155,176.39999999929441,"200 mm",396.55407138454086,396.8233495506484,89.868667930505239,0.3804665654121388,0.029828713899970157,0.027440494394412127
38615,O9-P2975,38616,38617,True,99.999999999812886,176.39999999929441,"200 mm",376.87994162079832,376.36994162079924,45.127623448118193,0.26791676761911842,0.023623206049298365,0.024284377992250306
38618,O3-P1715,38619,37729,True,92.749075394824,176.39999999929441,"200 mm",380.18259683780281,380.65561712231636,19.254662966265727,0.20741962463322375,0.015726667696300468,0.016939527440138862
38620,O12-P187,38621,38622,True,99.9999999996928,176.39999999929441,"200 mm",389.14849521985559,388.63849521985713,359.28374737511211,0.57420245045167517,0.059465619921922126,0.059471696949243008
38624,O3-P313,38625,38626,True,99.999999999945686,246.999999999012,"280 mm",402.6941186131416,402.31911861314182,1166.4287645643321,0.69340236920817433,0.10526148920101308,0.10526504094642783
38627,O21-P1044,24414,9002,True,99.999999999942574,176.39999999929441,"200 mm",341.18071425781278,341.69071425781249,12.832473501153956,0.18226362019491363,0.013037271988444024,0.010320787408989228
38628,O3-P1479,32383,34228,True,99.99999999981857,176.39999999929441,"200 mm",384.93153834636053,385.44153834635961,427.67494835045869,0.60252583059279718,0.0652378920438515,0.065775245690608858
38629,O9-P3385,24456,38630,True,99.999999999913427,176.39999999929441,"200 mm",391.64283345757184,391.1328334575723,17.13033909165064,0.20063935173055064,0.01485794914668781,0.016143771824305257
38631,O22-P127,15334,38632,True,83.080634400712171,176.39999999929441,"200 mm",341.26505507812504,341.68884939420303,0.957413101950559,0.085090736259822233,0.00379804754780262,0.0027295481443514332
38633,O3-P2616,38634,17786,True,105.15068870491875,176.39999999929441,"200 mm",386.33954848632811,386.87592214941191,1.1882229147934662,0.089799169785380259,0.0042336714506318639,0.0030483272306743008
38635,O3-P2187,38636,1704,True,104.5355488255733,176.39999999929441,"200 mm",366.28138438127752,366.81451568028797,375.43604920268132,0.57971995523073361,0.060981284129863519,0.061324954104668816
38639,O3-P3211,38640,38641,True,99.999999999512823,176.39999999929441,"200 mm",405.04590703124751,404.53580703125004,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
38643,O3-P3343,38644,38645,True,99.9999999998254,176.39999999929441,"200 mm",408.11559415394748,408.62559415394657,3.355660819725883,0.12152612124090895,0.0069352842316308862,0.0099176404595771768
38646,O9-P3637,26141,37293,True,99.9999999998037,176.39999999929441,"200 mm",396.50312270507811,397.01322270507717,0.28784167780829878,0.056881198188629842,0.002225473943361601,0.0015149419080526629
38647,O2-P520,10761,38648,True,58.956265527172512,176.39999999929441,"200 mm",352.12097196531579,352.42164891950443,34.317202198407337,0.24800313940498711,0.020644981223427381,0.024663195258477634
38650,O10-P119,2600,38651,True,53.810808542086555,176.39999999929441,"200 mm",382.01698714206037,382.29142226562504,6.9530981183447969,0.15171125183887216,0.0097543532789143676,0.0097802465022001472
38654,O15-P94,38655,38217,True,99.999999999884821,176.39999999929441,"200 mm",345.47196293945257,344.96186293945311,41.685566809438946,0.26048202885135124,0.022807399195523891,0.018533248293473942
38656,O9-P1497,25234,38657,True,99.999999999828688,176.39999999929441,"200 mm",384.58600722656337,385.09600722656245,4.234294586729396,0.13143742577124629,0.0076927830756018311,0.0079965197593293569
38658,O9-P2350,21568,27769,True,99.999999999714163,220.59999999911759,"250 mm",363.80200621802953,364.17700621802845,1083.424395631532,0.68232891722915645,0.1069778633598792,0.10738489701790847
38659,O3-P3226,38660,21090,True,67.553773218623121,176.39999999929441,"200 mm",392.179075756585,392.5236,12.363364278271643,0.18016036921773337,0.012812937480262509,0.010098177677433352
38661,O9-P1530,25499,38662,True,99.9999999997194,176.39999999929441,"200 mm",383.08361708984376,383.59361708984233,0.7044129079706738,0.076123210421726345,0.0033321404166652925,0.0023630921557640182
38663,O21-P208,428,38664,True,99.975975587766825,176.39999999929441,"200 mm",329.85401381835942,330.36399126983258,0.14398269800405489,0.043628936617815639,0.0016725615397162582,0.0010837547773538665
38665,O9-P1395,20557,8664,True,99.999999999750429,176.39999999929441,"200 mm",375.761805534828,376.27180553482674,3.8124034917763279,0.12841992282421089,0.0072813403934531588,0.0080024457693420072
38666,O6-P165,9569,38667,True,84.168972003036131,176.39999999929441,"200 mm",445.024297596562,444.59503583934656,96.517416001897871,0.38876144426381892,0.030877185058717258,0.03115758672965115
38668,O1-P819,372,38669,True,99.999999999863263,176.39999999929441,"200 mm",334.96778334960936,334.45778334961005,5.0670166899936655,0.13739640977956077,0.0084255599320271855,0.014947720420420356
38670,O21-P337,15613,16359,True,99.9999999998466,176.39999999929441,"200 mm",332.96834898936908,332.45834898936988,40.692437562689079,0.26003558081202127,0.022459705120414925,0.022470226371378178
38673,O6-P89,38674,33136,True,99.99999999994418,277.99999999888803,"315 mm",471.36534829101555,471.09524829101565,1614.7372866006813,0.66506703485488172,0.13090803422980218,0.1059893063311048
38675,O4-P958,32032,21216,True,99.9999999998869,176.39999999929441,"200 mm",421.50526894837452,422.01526894837389,151.97729309727217,0.44608323601628941,0.038511275768434071,0.039071656716026186
38676,O8-P48,34110,33848,True,99.99999999977797,176.39999999929441,"200 mm",437.65758707078771,437.14758707078886,106.24339279425743,0.3992004509580041,0.032405393922458565,0.032417234587799042
38677,O9-P1491,19148,21346,True,99.9999999998116,176.39999999929441,"200 mm",381.69313322755653,382.20313322755561,6.8025605185941087,0.15074752977822611,0.0096528230935721271,0.0097015244722754388
38678,O3-P844,32771,31994,True,100.00000000029372,176.39999999929441,"200 mm",377.8283622967611,377.31836229675963,973.19436794816693,0.74323668195286074,0.10494222271484389,0.10547956273597947
38679,O1-P1954,11424,3005,True,71.339950288872345,176.39999999929441,"200 mm",344.10488270349919,343.7410489570259,449.40408582266872,0.61070814364112058,0.067004712796479252,0.067038804102212121
38680,O9-P10,36196,33266,True,99.999999999524491,441.19999999823517,"500 mm",342.53101082309013,342.68601082308936,2926.6248837381081,0.62043109665978891,0.17065517206260278,0.170657424832073
38681,O3-P3353,32073,38682,True,99.999999999722149,176.39999999929441,"200 mm",403.41483535156249,403.92493535156109,11.16395325075098,0.17458901598142035,0.012214871469188912,0.0096187624454883037
38683,O3-P1661,26208,22995,True,99.99999999983693,176.39999999929441,"200 mm",380.46271743164061,380.97281743163978,3.3817243103653181,0.1216936891374972,0.0069649892226140145,0.0052649555906864
38684,O9-P249,38685,19691,True,99.999999999899757,176.39999999929441,"200 mm",348.98404790039012,348.47394790039061,46.033844201935615,0.26980333487508568,0.023832911181545222,0.023846191620922105
38686,O12-P208,34633,38687,True,99.999999999875385,176.39999999929441,"200 mm",398.84205918912136,398.33205918912194,155.69605241448767,0.44930084484471161,0.038973815667785135,0.038980551266826147
38688,O3-P95,36329,3369,True,81.938351525581211,555.79999999777681,"630 mm",370.42881354113246,370.53123648053946,5431.6153125599694,0.66678851407742379,0.22901690769287161,0.22903585639091553
