id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
38689,O8-P33,33556,8081,True,75.229099221822935,176.39999999929441,"200 mm",431.89049411381603,431.5068257077848,172.40678152557322,0.46370570684521611,0.0409545405151098,0.04096158496157818
38692,O21-P1211,38693,18462,True,99.999999999847432,176.39999999929441,"200 mm",344.09920180664142,344.60920180664067,11.777888315619355,0.17747325126374894,0.012525786584665809,0.013098552087001742
38694,O2-P53,7597,13599,True,99.999999999639172,313.19999999874716,"355 mm",349.97893008377719,350.2489300837762,2409.0105685761546,0.73465769980342521,0.15478304858269615,0.15546503820481497
38697,O10-P331,22833,21487,True,99.999999999990152,176.39999999929441,"200 mm",396.99831483868667,397.5083148386866,0.16257534498993903,0.046010631717840783,0.0017506311010639358,0.0020826303050005294
38699,O24-P161,38700,38701,True,99.999999999873012,176.39999999929441,"200 mm",335.20115126953124,334.69115126953193,3.9544976359105628,0.12939689807297003,0.00742479832026352,0.012532556247761312
38702,O19-P84,10668,8479,True,57.428168308552671,176.39999999929441,"200 mm",322.07839048219813,321.78550682382456,12.594614421098798,0.18120258394355096,0.012924138450674255,0.013609540155584413
38703,O9-P1482,4965,11592,True,87.9055854818544,176.39999999929441,"200 mm",377.6364691362528,378.08478762221029,13.035062889999919,0.18315873270804892,0.013132664966635782,0.013180460241489679
38704,O9-P1289,2796,2229,True,98.5849785571097,176.39999999929441,"200 mm",366.55652392536444,367.05930731600569,0.602641569156594,0.07300960596431226,0.0030868366442744228,0.0035501341849707509
38706,O21-P1188,23039,28843,True,99.999999999831644,176.39999999929441,"200 mm",346.19484389648522,346.70484389648436,4.5107571629521148,0.13358477834423813,0.0079401602134426142,0.016698719555206337
38710,O19-P4,32088,11210,True,99.9999999998525,176.39999999929441,"200 mm",311.02085962897013,310.51085962897088,399.33932537113969,0.58988837524396409,0.062998743653549419,0.063192359197392509
38711,O12-P402,21316,33548,True,99.99999999998694,176.39999999929441,"200 mm",410.33647530187426,410.84647530187425,52.013691722250229,0.29701931531581882,0.024263040268518225,0.020766503602349377
38712,O18-P31,21156,11539,True,99.99999999984442,176.39999999929441,"200 mm",315.36905130036916,315.8790513003683,71.993603806271651,0.35500376647394405,0.026843287932980145,0.027207212394584766
38713,O11-P94,38714,34542,True,99.999999999996092,220.59999999911759,"250 mm",397.38495904163437,397.00995904163437,1038.5190038213113,0.67486512863576509,0.1044058183197383,0.10440994234126846
38716,O10-P211,38717,18249,True,99.999999999937089,176.39999999929441,"200 mm",381.85170424804721,382.36170424804692,0.51562267330685463,0.070275933802596779,0.0028529536977524431,0.0038571949526821879
38718,O9-P3294,38719,5924,True,60.926892919928555,176.39999999929441,"200 mm",382.56705703125,382.25632987735838,0.12367917962481319,0.047211344218018418,0.0014335298113582254,0.002765204125653837
38720,O3-P2360,38446,34246,True,99.9999999996731,176.39999999929441,"200 mm",370.32398452148442,369.81398452148608,4.5107571629521148,0.13358477834423813,0.0079401602134426142,0.0080019421890698064
38721,O3-P1726,24261,38722,True,100.00000000017606,176.39999999929441,"200 mm",382.24019179687122,382.75019179687212,6.618647273168019,0.14954870215572735,0.0095272266537332149,0.0098355052113926443
38723,O10-P309,25105,19350,True,99.99999999960751,176.39999999929441,"200 mm",396.5630521355547,397.0730521355527,0.75958866171648365,0.078220089149789854,0.0034414738252896639,0.0037094032265394287
38724,O12-P113,38725,22046,True,99.999999999897327,176.39999999929441,"200 mm",437.86676884765575,437.35666884765624,0.82294334554648929,0.080937492319106047,0.003548990200474153,0.0039762837387780454
38726,O21-P550,4409,38727,True,99.999999999634653,176.39999999929441,"200 mm",348.09107304687313,347.58097304687504,0.332077342665469,0.058939380150852511,0.0023911342531538287,0.0017016797773608085
38729,O1-P1850,17297,24126,True,99.999999999750614,176.39999999929441,"200 mm",331.38424872614837,331.89424872614705,12.524727843547087,0.18088872228783906,0.012890660297922197,0.015439081916274791
38733,O21-P231,6268,36350,True,99.9999999997212,176.39999999929441,"200 mm",326.56489028320311,327.07499028320171,1.6333861329793562,0.098111262339236047,0.0049381734386283989,0.0035854608804130918
38734,O16-P134,6826,38735,True,76.359008643712826,176.39999999929441,"200 mm",328.51169814453124,328.90120544762283,33.205367279267413,0.24528695345788282,0.0203377734125474,0.016559793850845772
38736,O12-P409,38737,38738,True,99.999999999953417,176.39999999929441,"200 mm",413.90647530187334,414.41647530187311,51.509689908352208,0.29311804545671277,0.024321237570144663,0.024355240309335852
38739,O3-P2566,19283,4979,True,61.44905735091907,176.39999999929441,"200 mm",381.53141824971243,381.21802805722274,21.90541301462348,0.21605283675732356,0.016698719555206337,0.018272151857687605
38740,O9-P1327,38741,18417,True,94.659238573961645,176.39999999929441,"200 mm",368.30702522096465,368.78978733769185,6.0540223308823844,0.1457014896800764,0.0091304672822721446,0.0070949237197921351
38742,O9-P2824,12039,34254,True,65.1083161488572,176.39999999929441,"200 mm",374.78779728983562,374.45574487747643,372.62530158038345,0.57845022895626586,0.060744057512526296,0.060750134539847185
38743,O9-P3094,4346,33620,True,80.158867548566064,176.39999999929441,"200 mm",384.48752523252637,384.07871500802867,53.273060541261216,0.3013157645413897,0.024423084551193654,0.02458521809587776
38748,O4-P1054,38749,31869,True,91.017528759984927,176.39999999929441,"200 mm",423.35459308438294,422.890403687707,169.99348611446493,0.46217960087143106,0.040643799126310796,0.042066872692276422
38752,O1-P349,25510,27725,True,69.0010837332632,176.39999999929441,"200 mm",332.11997451171879,332.47194903984217,2.0466379593378528,0.10308119879789879,0.0055574011758192151,0.013359662148409876
38753,O3-P59,38188,103,True,99.999999999865551,176.39999999929441,"200 mm",376.50037932955712,375.99037932955781,101.47000158121146,0.39468346650213187,0.031635264694817242,0.031682697755225073
38754,O24-P167,23922,29967,True,99.99999999980048,176.39999999929441,"200 mm",332.93075080111379,333.44075080111276,29.612548033924437,0.23633034174282866,0.0192913165748891,0.015598902511659074
38755,O9-P1546,24746,20982,True,99.999999999860549,176.39999999929441,"200 mm",385.94221705769655,386.4522170576958,0.72430907305130043,0.0767150574710167,0.0033772860758141663,0.0024269023619689265
38760,O10-P159,35081,38761,True,99.999999999701757,176.39999999929441,"200 mm",387.89406487814239,388.40406487814084,16.130480144468809,0.19731789749670764,0.014426289448199757,0.016077709132497248
38763,O2-P985,18308,3568,True,99.999999999928264,176.39999999929441,"200 mm",354.26343764648436,354.773537646484,4.5107571629521148,0.13359434353072414,0.0079397775605638526,0.0060393059224131875
38764,C-15791,38060,37840,False,100.0000000000507,176.39999999929441,"200 mm",479.40833510742186,479.91843510742211,NaN,NaN,NaN,NaN
38765,O21-P362,14670,38766,True,99.999999999812957,176.39999999929441,"200 mm",320.80224632368015,320.29224632368113,181.20567059389157,0.47078300013508734,0.04196812781112292,0.041975867164302884
38767,O15-P136,25581,38768,True,68.987184921913041,176.39999999929441,"200 mm",342.0312615136545,342.38309615675627,7.9458007064165237,0.15772959813938614,0.010396883100312813,0.012309335634161594
38769,O9-P149,35901,15928,True,99.999999999701188,176.39999999929441,"200 mm",394.82253291142467,394.31253291142616,6.0684968262248766,0.14580360008965781,0.00914085625115713,0.0091853422031173953
38770,O4-P869,31744,13368,True,79.6150890893139,176.39999999929441,"200 mm",422.08364082876375,422.4896777831193,0.11699181929907249,0.046032459963924244,0.0014048175036963388,0.001858089851222914
38771,O3-P2871,16948,13347,True,99.999999999769628,176.39999999929441,"200 mm",385.24081103068988,385.75081103068868,360.32367805977384,0.57470260160829412,0.059553387093782217,0.075825531578367258
38772,O21-P910,21219,37394,True,99.999999999989654,176.39999999929441,"200 mm",344.59841811523637,345.1084181152363,1.78549436642871,0.10006171559383209,0.0051732648074833852,0.0087305609599105053
38774,O15-P32,1539,5034,True,66.358540960923264,176.39999999929441,"200 mm",339.355724814569,339.6941533734697,167.20793015222321,0.4578994478895031,0.040437529921693423,0.040477407574815535
38779,O9-P3217,23107,20239,True,99.999999999822037,176.39999999929441,"200 mm",379.62480605468841,380.13480605468749,12.029983782435616,0.1786389504578389,0.012650441721132335,0.0099439776510397981
38780,O3-P2665,38781,1764,True,104.70591205571401,176.39999999929441,"200 mm",373.56972182616994,373.03572167468576,22.909199044485007,0.21843888297256883,0.017087553924390479,0.013660220655853553
38782,O22-P60,7045,38783,True,66.961136386732562,176.39999999929441,"200 mm",331.02970632716659,331.37120812273895,4.1552778552481513,0.13084661881108475,0.0076189730823344763,0.017722365966510136
38786,O4-P483,17021,38787,True,99.999999999628514,176.39999999929441,"200 mm",416.56808364258029,417.07808364257841,10.562888581308352,0.17165805390015154,0.011901607069420736,0.0093043364614620438
38789,O1-P667,438,27562,True,100.00000000000557,176.39999999929441,"200 mm",337.92107070312505,338.43107070312504,17.329336344816564,0.20128914854924984,0.014942062380969687,0.011816249361681519
38790,O12-P135,38791,4164,True,113.27283053747971,176.39999999929441,"200 mm",401.421252926097,400.8435614903558,77.8505143849556,0.36368568565401538,0.027864124059788577,0.027876432538144036
38792,O14-P93,426,33976,True,98.945438433285673,176.39999999929441,"200 mm",370.34025490384943,370.84487663985919,0.54016804372811977,0.071048597394714558,0.0029216458506999055,0.0021672048233536147
38793,O8-P121,38794,11965,True,69.054702498395343,176.39999999929441,"200 mm",428.672281640625,428.32010265788318,0.71160244847997833,0.076337782171564228,0.003348548787845654,0.00476751422883987
38801,O1-P333,12367,38802,True,99.999999999688669,176.39999999929441,"200 mm",332.39893352020346,332.90893352020186,6.3381872640029187,0.14767121864761004,0.009332301346995012,0.0099589544803302486
38803,O4-P155,22859,11419,True,69.187812265320389,176.39999999929441,"200 mm",442.58332347278508,442.93618131533822,4.7325365084725295,0.13554635918995037,0.008120759882065353,0.0082731601909133909
38804,O16-P133,3439,5596,True,99.999999999785715,176.39999999929441,"200 mm",329.13982070312608,329.649820703125,0.535744557347712,0.070909261786444,0.0029094381451723128,0.0042534794144502546
38807,O10-P68,33987,38808,True,99.999999999968836,277.99999999888803,"315 mm",377.13698211968693,376.866982119687,1409.301522708703,0.64239974115001719,0.12111578128386306,0.12116731338549443
38809,O9-P1205,26145,38810,True,72.202880501751949,176.39999999929441,"200 mm",379.37525405273442,379.00701936217547,0.13179789721823773,0.048535695610181888,0.0014683242559491716,0.0031503067776686793
38811,O4-P1439,38812,12207,True,81.544489294931893,176.39999999929441,"200 mm",429.25306166992192,429.66902010981539,7.9427286500063685,0.15772269449102017,0.010394477042597387,0.010431790807884934
38816,O21-P703,33791,38817,True,99.999999999855675,176.39999999929441,"200 mm",337.01286757812522,336.50286757812592,0.36239090059141865,0.059868574885920844,0.0025085652552645412,0.002606519566486771
38818,O1-P1063,34238,1548,True,103.99577535655723,176.39999999929441,"200 mm",343.23567780176091,343.76605625607937,725.78448610291923,0.69337824277388482,0.087607061720244836,0.089719950557113945
38819,O7-P486,1151,34174,True,71.177858666628865,176.39999999929441,"200 mm",519.55583109669385,519.1928240174941,1.0465574230695116,0.0869274882425803,0.0039741195358494932,0.0029688563592850706
38820,O12-P50,4755,38821,True,73.30903228316933,176.39999999929441,"200 mm",407.44176602081126,407.81564208545547,161.3832975272617,0.45385285623229332,0.039687543904940087,0.039925288295905546
38822,O6-P80,3364,38823,True,72.65421975126857,277.99999999888803,"315 mm",464.62482317467556,464.42865678134717,1712.7666032309264,0.67517601082218215,0.13544354953820045,0.13545913724953476
38824,O1-P5,31425,6983,True,99.999999999855547,1588.1999999936475,"1800 mm",314.23448127434727,314.1594812743474,43877.408170084382,0.90023313080327649,0.516686085607688,0.51306512203421772
38825,O3-P2552,38826,11026,True,68.837906270843973,176.39999999929441,"200 mm",378.99708713059073,378.64594497070317,7.8145630034269136,0.15697459335308867,0.010314020016830691,0.0080272597298347171
38827,O12-P195,38828,11782,True,99.999999999927255,176.39999999929441,"200 mm",392.84030874148334,392.33030874148375,321.86826264433063,0.55478474036766467,0.056283301449047154,0.056285953903423384
38829,O2-P1292,13577,24748,True,99.999999999787775,176.39999999929441,"200 mm",357.236000329891,356.72600032989209,135.35311246805816,0.43068203221660961,0.036391973805573116,0.038326071775112866
38830,O1-P1881,38831,3472,True,70.300091751000224,176.39999999929441,"200 mm",332.46232133416589,332.820851802096,26.065757797698136,0.2271528677825505,0.018167592242432785,0.018455803665592584
38832,O9-P169,38833,18241,True,99.999999999878867,220.59999999911759,"250 mm",343.96096586159553,343.58596586159604,1115.7167497963972,0.68740818567694129,0.10882746884866376,0.10883015763803144
38834,O21-P48,32994,33059,True,99.999999999941579,494.1999999980232,"560 mm",328.13698661074164,328.29198661074156,3324.1462170513328,0.63762190779088546,0.17404515409539223,0.17404717068741798
38835,O11-P274,30185,4641,True,121.61996358545439,176.39999999929441,"200 mm",387.776346744354,387.15608493006818,2.5575558876230025,0.11152451517319513,0.0046373489476925853,0.0046376538209802641
38838,O3-P1580,2063,38839,True,99.999999999802952,176.39999999929441,"200 mm",369.31476313318484,368.80476313318587,127.60307689018839,0.4230835861450904,0.035358999520681673,0.0356007475735181
38840,O4-P581,804,20545,True,101.54417788551999,176.39999999929441,"200 mm",409.84897762155089,409.33110231433477,893.28780760912923,0.72833998950876788,0.099430322599808732,0.099430322599808732
38841,O3-P2857,4828,34343,True,99.999999999709971,882.39999999647034,"1000 mm",381.6795435043461,381.60454350434634,9900.5770164655933,0.6297658466303413,0.2984046236526981,0.29852329373479086
38842,O1-P1492,6153,14796,True,100.000000000125,176.39999999929441,"200 mm",344.22977885473608,344.7397788547367,40.750198830997959,0.26015267032180733,0.022474620634407295,0.024640983224013664
38843,O3-P3004,38844,5552,True,58.962526130804839,176.39999999929441,"200 mm",376.51151503906249,376.21080615579535,11.961516742168184,0.17832367173746241,0.012616741016557615,0.018659029814675581
38845,O4-P3,38846,20225,True,87.571109276689683,794.19999999682329,"900 mm",399.81466534561133,399.74898701365379,8754.047475936628,0.61372351190741126,0.28729049463387007,0.27792440571896143
38847,O1-P1010,36105,4100,True,72.014776075250936,1411.7999999943529,"1600 mm",323.41445925787826,323.36044817582189,33066.696359547692,0.841706470735987,0.46883173914143217,0.46868890629002169
38848,O1-P1408,28224,23855,True,60.255893284115558,176.39999999929441,"200 mm",340.02223394781146,339.71492889206246,78.067295728817811,0.36399798490509705,0.027901167583577181,0.028008934897296407
38849,O9-P376,23342,38850,True,99.99999999986774,176.39999999929441,"200 mm",354.69729739793672,355.20729739793603,1.0551885743260814,0.0871045395719239,0.0039905988738100414,0.0044978089548827318
38854,O3-P2817,36750,12325,True,100.00000000013547,882.39999999647034,"1000 mm",369.15304820804943,369.22804820804953,10766.099166961276,0.64418611466719933,0.2992856381905129,0.23700544624423414
38855,O24-P195,4974,3091,True,53.927883782448568,176.39999999929441,"200 mm",336.89365583415275,336.61862362686225,520.9881018550285,0.6360538349020336,0.072588946795753909,0.073404067826564667
38861,O21-P965,2453,17026,True,99.999999999893916,176.39999999929441,"200 mm",337.39411391601567,337.90421391601512,13.368610859335774,0.18433297062511783,0.013301652199083129,0.014133773464020997
38863,O6-P178,16318,32211,True,99.999999999632067,176.39999999929441,"200 mm",452.71135502087259,453.2213550208707,10.326124345017389,0.1704838341505783,0.011775089764642132,0.0091372755512960663
38864,O3-P3055,38865,765,True,99.999999999672681,176.39999999929441,"200 mm",382.32014907226727,382.83014907226561,17.691394683766418,0.20246280510645637,0.015093608817518527,0.015606084349813896
38866,O9-P1078,23407,38867,True,99.999999999776989,176.39999999929441,"200 mm",365.20468999023325,364.69458999023436,0.35134836591286361,0.059526362853169215,0.0024666341073909717,0.001756072407967916
38869,O21-P1169,1281,18161,True,98.44261812762268,176.39999999929441,"200 mm",346.13955325420307,345.63749590175217,45.857256498032726,0.26945310189298255,0.02379128490695933,0.024371920341350765
38873,O14-P121,21617,18646,True,99.999999999742812,176.39999999929441,"200 mm",377.1337057069,376.62370570690132,2.9405555345235994,0.11679090882668924,0.0065182084903381721,0.026875324040758822
38874,O4-P1576,7397,38875,True,101.74434539070309,176.39999999929441,"200 mm",442.57331885566191,442.05442269416926,0.47164176113421613,0.068902462043934631,0.0027235273227204544,0.0041813998751509549
38876,O12-P28,38877,38878,True,99.999999999726057,176.39999999929441,"200 mm",397.37203948370086,397.88203948369949,226.70056912351558,0.50196728849405925,0.047009621501156972,0.047017360854336929
38882,O12-P248,33559,33668,True,100.00000000004505,176.39999999929441,"200 mm",417.46838366261977,416.95838366261955,25.080904248246018,0.22450326570718643,0.017838957005810566,0.01786323445744507
38883,O1-P1101,10220,15135,True,77.4097637444063,176.39999999929441,"200 mm",325.33886269513789,325.73365249023436,1.4924956334204336,0.09559341094268782,0.00473011927755579,0.0034483919508893142
38884,O4-P307,38885,2468,True,101.11139483877766,176.39999999929441,"200 mm",407.71558330472459,407.19991519104684,3.7729193356402733,0.1281562942941093,0.0072405481204680143,0.010664114472312667
38886,O2-P9,7915,29264,True,99.999999999798888,1235.1999999950594,"1400 mm",343.56602020676462,343.64102020676444,27143.332842983262,0.80608037501834906,0.44689793987452925,0.44813114948451954
38887,O4-P815,3072,974,True,101.54957220287505,176.39999999929441,"200 mm",422.7159038879679,422.19800106973321,148.60389831497238,0.44311325015425712,0.038087196457538365,0.038994885420955236
38888,O6-P416,30729,38889,True,87.826792101233252,176.39999999929441,"200 mm",460.960733957558,461.40865059727423,9.8341623946990211,0.16799654048179735,0.011506624138401282,0.014616182926355652
38890,O3-P1012,34064,33070,True,99.999999999737085,176.39999999929441,"200 mm",397.5236,397.01360000000136,3.4029680959637134,0.12181360369286456,0.0069897384614031948,0.011672739771055181
38891,O12-P13,38892,37910,True,99.9999999998867,176.39999999929441,"200 mm",389.71146082737948,390.22146082737885,384.87588555818758,0.58386708580914681,0.061778015113124,0.062007270741710731
38893,O5-P223,38894,21565,True,99.999999999786638,176.39999999929441,"200 mm",434.01618291015512,433.50608291015624,1.4501577345436447,0.094823890327326119,0.0046649575799890194,0.0034268944099682553
38896,O4-P1407,9531,356,True,99.6754184980435,176.39999999929441,"200 mm",424.66616307032973,425.17450770466968,50.545571173164809,0.28905639294556773,0.024238761681415238,0.020467523396097035
38898,O3-P2322,26474,23660,True,120.48446235496419,176.39999999929441,"200 mm",374.77399672851561,374.15952597050529,11.189296434449817,0.17469836613803819,0.012228442588497437,0.015187284967364025
38906,O9-P1732,24313,38907,True,99.999999999821725,176.39999999929441,"200 mm",387.61387099609379,388.12397099609285,0.7825085352028508,0.07923976709719166,0.0034803346663852667,0.0025926143355771295
38908,O12-P309,38909,38259,True,99.999999999786354,176.39999999929441,"200 mm",403.49129384771254,402.98129384771363,48.505388491270679,0.27454241696588949,0.024411282491781604,0.024314377069570525
38910,O14-P122,21617,3705,True,99.9999999998373,176.39999999929441,"200 mm",377.1337057069,377.6437057068992,2.6198187182870214,0.1124354061563458,0.0045777456522171026,0.0065182084903381721
38911,O9-P3396,939,36591,True,99.999999999685585,176.39999999929441,"200 mm",396.15479831698536,396.66479831698376,0.70174436870488,0.076043373361873029,0.0033260225124790194,0.0039661599017838337
38912,O11-P220,19546,894,True,101.76366976929741,176.39999999929441,"200 mm",393.32418605006944,393.84318076589284,2.9644336099177973,0.11709561406456838,0.0065422565773391146,0.0076591380089827766
38914,O7-P83,27137,28385,True,99.999999999889852,176.39999999929441,"200 mm",518.09665908203124,518.60675908203075,1.8962236861610187,0.10133421241139405,0.0053408559814309125,0.0038602805882846747
38915,O21-P401,38916,31863,True,100.00000000004243,176.39999999929441,"200 mm",328.81544634842294,328.30544634842272,543.89384661617,0.643741083692534,0.074306038570701269,0.074458441150486276
38917,O2-P498,15618,3346,True,54.088705003643682,176.39999999929441,"200 mm",350.42169779979389,350.69755019531249,4.477701084057002,0.13332186743021665,0.0079114391058999842,0.0060302999541404657
38918,O4-P94,38919,30517,True,103.32770698607406,626.39999999749432,"710 mm",421.84685299147242,421.74352528448628,5375.88479828887,0.60816560261791619,0.22957226986976897,0.22984856114479452
38920,O7-P168,31093,34351,True,99.09474002966877,176.39999999929441,"200 mm",477.88119948051553,477.37581630636424,86.523955548421341,0.37612115478565666,0.029287293005106772,0.029298005014775166
38921,O3-P2421,2078,28479,True,99.999999999777145,176.39999999929441,"200 mm",374.93418349609379,375.44428349609268,10.292429132561699,0.17032721217014926,0.011756401088880835,0.016194924679463315
38922,O2-P1169,32944,18389,True,99.999999999835879,176.39999999929441,"200 mm",355.01401616210853,354.50391616210936,0.14354086382011116,0.043568057339725193,0.0016706890102542709,0.0010837547773538665
38923,O3-P3344,38645,20731,True,99.999999999929372,176.39999999929441,"200 mm",408.62559415394657,409.13559415394627,1.7009990014338783,0.099114816634204184,0.0050398120612107642,0.0069352842316308862
38924,O3-P1121,3018,31696,True,99.999999999640337,176.39999999929441,"200 mm",385.83823664373,386.34823664372817,342.13872643997638,0.56497728681518466,0.058064519942039046,0.078332328057602443
38927,O3-P3112,14025,38928,True,99.999999999654889,176.39999999929441,"200 mm",386.2913605722423,386.80136057224053,22.944170245510836,0.21853936739128513,0.017099950969287608,0.024407969194748282
38929,O9-P865,32844,33934,True,99.999999999804771,176.39999999929441,"200 mm",351.75148287862646,351.24148287862749,114.00640699872632,0.40955581450198686,0.033434841442241889,0.033444111406936906
38930,O24-P42,208,19609,True,71.748591602427766,176.39999999929441,"200 mm",335.05697516013083,335.42289297730321,584.86733433273787,0.65597543864677721,0.07740105314285721,0.084911032605510847
38933,O3-P2037,38934,26300,True,99.999999999874134,176.39999999929441,"200 mm",380.37802659332857,379.86802659332926,6.4493475146965258,0.14842283519595947,0.0094100582287091911,0.012672713935425904
38935,O24-P301,28003,30342,True,99.999999999791655,176.39999999929441,"200 mm",340.28838655943383,339.77838655943492,90.832549696386735,0.3816961778561011,0.029982976377130276,0.031095744574194357
38936,O21-P319,28526,21064,True,99.999999999788074,176.39999999929441,"200 mm",329.17691899413956,328.66681899414061,12.959861592198484,0.18283971148355824,0.013096760317735606,0.010229931762855441
38937,O22-P125,4508,23344,True,114.77566786026981,176.39999999929441,"200 mm",346.78717126769277,346.20170058593754,0.79049713507231567,0.07958434998813213,0.0034939145855745358,0.002598024559031388
38938,O4-P1249,15945,17353,True,100.00000000024841,176.39999999929441,"200 mm",430.36937392578,430.87937392578124,1.064822288030616,0.0873018204077294,0.0040088850259941237,0.010146960809867439
38939,O3-P1288,4261,12653,True,100.00000000027599,176.39999999929441,"200 mm",405.394306787108,405.90430678710936,0.37901478159117369,0.060402540293911247,0.0025696313180132175,0.007223668246000097
38940,O9-P2714,8193,34426,True,74.8526864843688,176.39999999929441,"200 mm",374.07999475080464,373.69824604973434,191.46020742302224,0.47713944353057686,0.043222529804879464,0.043928046333965534
38942,O3-P1549,38943,21906,True,73.004577597595613,176.39999999929441,"200 mm",370.49708022460936,370.12475687886166,0.052563297097067009,0.036858860222104106,0.00095520619042599811,0.011343969413683491
38946,O24-P45,745,18878,True,101.11374241909989,176.39999999929441,"200 mm",336.46164963930943,336.97732972564688,201.13652091739124,0.48471943142646495,0.044262391841588637,0.07590470098287426
38947,O9-P2395,5639,13433,True,78.159869003808041,176.39999999929441,"200 mm",361.77988697300543,362.17850230492485,221.60137245749326,0.49881806211945157,0.046461639869398948,0.043394780373746882
38948,O21-P690,19368,38949,True,99.999999999740311,176.39999999929441,"200 mm",331.09704160077553,331.60704160077421,10.730915769036233,0.17248284003743239,0.011990381401825229,0.015646862429443003
38950,O3-P2956,38951,38952,True,99.999999999846267,176.39999999929441,"200 mm",376.06554091796926,375.55554091797006,4.2028087143046333,0.13120070330227629,0.0076635430589624817,0.0087002973184337525
38953,O3-P2226,38954,24778,True,87.394128282408,176.39999999929441,"200 mm",369.69364394531249,369.24793389107225,3.4004716585045052,0.12179827941024167,0.00698688219043427,0.010372657880228524
38957,O3-P2499,38958,30435,True,93.866401012042786,176.39999999929441,"200 mm",369.57057311509635,369.09185446993496,92.208110946014813,0.38343429850470429,0.030201776611925767,0.032273740893731466
38959,O4-P1166,12049,3175,True,59.632460015596777,176.39999999929441,"200 mm",427.69318618164061,427.99737136018018,19.923909857098526,0.20950983134849147,0.015986826235119871,0.012798703247359926
38960,O9-P2346,15558,31141,True,91.733718339429515,220.59999999911759,"250 mm",362.85102804493346,362.50702660116065,1094.1963640542613,0.68404879771207683,0.10759484968228462,0.10759911904378061
38961,O1-P1957,11384,7357,True,99.9999999999162,176.39999999929441,"200 mm",344.93330507734959,344.42330507735,404.34047142975112,0.5918817492071512,0.063420842707410816,0.063661416685835845
38962,O9-P979,8473,38963,True,99.99999999986575,176.39999999929441,"200 mm",359.87098159179692,360.3810815917962,0.36504708583841122,0.059957759122311771,0.0025183362454276681,0.0027143152669180724
38964,O21-P953,10321,8068,True,99.999999999925592,176.39999999929441,"200 mm",344.8363317366132,345.3463317366128,4.62912532497261,0.13453887163216321,0.0080411777347647925,0.0080620220974410191
38965,O9-P548,11554,32047,True,99.99999999988782,176.39999999929441,"200 mm",368.06452310660245,367.55452310660309,20.74693159904098,0.21076104494484096,0.016366540521448751,0.016250251516764791
38966,O1-P814,38967,11891,True,100.00000000004651,176.39999999929441,"200 mm",333.73433364257539,333.22433364257517,31.215761594322089,0.24034881011669496,0.019769684904892844,0.022748070967288408
38968,O4-P1245,15945,27713,True,99.999999999991161,176.39999999929441,"200 mm",430.36937392578,429.85937392578,7.5513032062597087,0.15540186958533761,0.010146960809867439,0.02279444804200707
38969,O11-P308,31781,38970,True,99.999999999802554,176.39999999929441,"200 mm",388.3500794921847,388.86007949218367,37.50619612536314,0.25320231332439153,0.021630263561096881,0.021648290258732602
38976,O4-P1529,22557,5430,True,59.006557048825712,176.39999999929441,"200 mm",441.05924554951304,440.758312108564,85.786169842964014,0.37473791799805584,0.029188511788961816,0.030081037706257027
38977,O9-P1131,38978,38979,True,99.999999999838039,313.19999999874716,"355 mm",373.32877714509578,373.05877714509626,1586.5905828433752,0.65852978854218658,0.12236557781745265,0.12236856637049984
38980,O5-P73,38981,16330,True,86.68642521598332,176.39999999929441,"200 mm",433.97319234663291,434.41529311523442,3.314118847201605,0.12127863453073673,0.00688689397129191,0.0078180218428686062
38982,O3-P1428,34322,38983,True,99.999999999720828,277.99999999888803,"315 mm",368.15344289972637,367.88344289972713,826.74092051305865,0.55543880654785338,0.0908154596332368,0.090819828915959286
38986,O9-P2301,304,2723,True,77.926979562403275,176.39999999929441,"200 mm",376.69232456303087,377.08975215879912,63.61281973557093,0.34296122393930073,0.025241834539276,0.030588705664995476
38987,O9-P1748,24738,19711,True,99.999999999812573,176.39999999929441,"200 mm",388.38478530273534,388.89478530273436,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0047489118486832788
38988,O9-P917,38989,3166,True,54.251294249129181,176.39999999929441,"200 mm",360.72110976562504,360.4444281649545,5.8961027954708,0.14457431466061813,0.009016350428796116,0.012517842847158912
38990,O2-P1584,9446,19389,True,100.00000000002414,176.39999999929441,"200 mm",373.11833938968743,373.6283393896876,21.829648914720575,0.21530557132419426,0.016698719555206337,0.013448489847833067
38991,O24-P248,28626,3343,True,61.931106844711174,176.39999999929441,"200 mm",340.60597523204513,340.92182387695317,13.360861507323209,0.1842901316702574,0.013298521712475564,0.010495317998570461
38992,O1-P613,11499,7663,True,61.181304496840895,176.39999999929441,"200 mm",330.34609683144117,330.65812148437504,2.8714362590272349,0.11589491519001252,0.0064481608718891577,0.0049054367467957251
38993,O2-P170,25059,14491,True,99.999999999865366,176.39999999929441,"200 mm",363.28388442382811,363.7939844238274,9.506230483985032,0.16631197761051755,0.011322748643205156,0.008820304982399458
38995,O9-P2768,38996,37510,True,78.778710490651946,176.39999999929441,"200 mm",380.56720961914061,380.16543819563827,2.4403882371701697,0.1118574072806527,0.0044861999251127873,0.0047856760472250676
38997,O9-P1310,21247,37133,True,99.999999999665263,176.39999999929441,"200 mm",364.19541396484374,363.68541396484545,0.11190823846883859,0.045076359167724317,0.0013830048702712543,0.0024365643471576876
38998,O11-P254,38999,16218,True,100.00000000003641,176.39999999929441,"200 mm",397.56520522460863,397.05520522460847,0.20192380273215813,0.049589982636892051,0.0019246227689164374,0.0021360426005061473
39000,O21-P533,34003,39001,True,99.99999999987115,176.39999999929441,"200 mm",340.4226529020375,339.91265290203819,133.58295175311522,0.42897523233059315,0.036158526027347239,0.036168050336982442
39002,O21-P34,4043,39003,True,99.9999999997171,494.1999999980232,"560 mm",326.16955666485637,326.32455666485589,3539.5278379089177,0.64858541008592752,0.18000327515674111,0.1807204370505886
39004,O1-P730,39005,7543,True,99.99999999991627,176.39999999929441,"200 mm",333.44162978515629,333.95172978515586,8.9499757988643935,0.16335834249461523,0.011003177851482535,0.0085155049324376255
39006,O1-P1024,36206,17756,True,99.9999999999242,1411.7999999943529,"1600 mm",332.02802125067564,331.9530212506757,32547.366969920207,0.83830682360065156,0.46455140447802395,0.46392527990526755
39009,O9-P205,33663,16546,True,99.9999999997917,176.39999999929441,"200 mm",358.40600692610826,358.91600692610717,351.34914005057203,0.57030457791426492,0.0587959296944109,0.058802006721731789
39011,O11-P297,33878,33712,True,99.999999999823387,176.39999999929441,"200 mm",383.14313019127934,383.65313019127848,51.326389593149983,0.29234407380490457,0.024305842888452476,0.024311906290151567
39012,O1-P944,13475,410,True,81.943922197018622,176.39999999929441,"200 mm",343.57490004882811,343.99289599595511,28.499772073214043,0.23351692335873836,0.018947740843967886,0.01533586896664078
39013,O9-P1315,3848,17082,True,101.92044810260484,176.39999999929441,"200 mm",362.99179234507255,363.51158663039587,0.7548534054725522,0.078005213094398992,0.0034334151215988642,0.0040104423210185246
39014,O9-P268,37689,27335,True,80.960088214202756,176.39999999929441,"200 mm",345.16808340694223,344.75518695704977,108.45029705414606,0.40371783509878173,0.03261594838513069,0.032626739877592889
39016,O3-P1699,39017,36916,True,73.165681815751967,176.39999999929441,"200 mm",386.34870375976567,385.97555878250529,0.44834589112750262,0.068188193324870333,0.0026512263670669745,0.0041813998751509549
39020,O3-P1427,38983,39021,True,99.999999999720828,277.99999999888803,"315 mm",367.88344289972713,367.61344289972783,826.812959182047,0.55545047008009274,0.090819828915959286,0.090824198198681774
39022,O1-P1077,7891,22566,True,94.250187828385052,176.39999999929441,"200 mm",349.45640029296879,349.93717050108131,64.078482650038367,0.34099066835071273,0.02546976848254855,0.025626422256333811
39023,O8-P191,39024,33040,True,99.999999999740169,176.39999999929441,"200 mm",437.9996310150666,437.48963101506791,0.80430259087211753,0.080164438125830711,0.0035174999691686662,0.0037361568510681825
39027,O3-P2127,39028,9964,True,68.5673452286648,176.39999999929441,"200 mm",376.20691909179686,376.55668111980827,6.7709997388046252,0.1505539732790391,0.0096309414804367013,0.0073942485407290587
39029,O21-P394,39030,29306,True,99.999999999929059,176.39999999929441,"200 mm",336.24444893557393,335.73444893557428,120.5784772712578,0.4152664034253441,0.034433467805523324,0.03450369198932144
39031,O4-P1458,34931,20663,True,104.21623202149634,176.39999999929441,"200 mm",429.66306533203124,430.19467233157292,6.963332799880356,0.15178676503474889,0.0097607573211583518,0.014021048694905098
39033,O21-P679,39034,22460,True,64.818624831821722,176.39999999929441,"200 mm",334.01056899414061,333.67999400749835,8.61964799175487,0.16154297365429598,0.010808501780076345,0.0209327043951395
39036,O3-P2959,12494,16813,True,99.999999999913143,176.39999999929441,"200 mm",377.07078994140676,377.58078994140629,1.2589951366440253,0.091187293629324387,0.004355999160575409,0.00327519298197149
39039,O20-P54,39040,2987,True,51.000138036195793,176.39999999929441,"200 mm",325.36420668945317,325.10410598546849,0.036720100189594082,0.032451652858998682,0.00081855369396835161,0.012708292704871466
39041,O9-P2245,2201,3578,True,112.42382522145168,176.39999999929441,"200 mm",375.68249263362651,375.10901870117192,0.19724107776990177,0.049084685537116132,0.0019076957725064768,0.0067937815815482094
39042,O12-P232,39043,39044,True,99.999999999939419,176.39999999929441,"200 mm",409.91356497662241,409.4035649766227,39.726819540931771,0.25807425431124886,0.022207901358693261,0.022226831889241433
39045,O9-P3537,15098,5530,True,71.208023336156032,176.39999999929441,"200 mm",387.581028593531,387.94418951254539,10.564919909540988,0.17166806419028219,0.011902685764479564,0.00930580746088174
39046,O9-P3099,7834,33770,True,100.00000000033972,176.39999999929441,"200 mm",386.29955697570955,385.7895569757078,38.066516884775581,0.25458645848677736,0.021769653672066982,0.024391007566549588
39047,O9-P1584,26126,32866,True,81.212056872323132,176.39999999929441,"200 mm",378.6695066719434,378.25532518189459,26.018468749868447,0.22702685803237582,0.018151981821728835,0.018219034642054
39048,O9-P1843,25236,20214,True,100.000000000077,176.39999999929441,"200 mm",361.28788222656254,361.79798222656291,0.41440398992174343,0.067183462684555634,0.0025403683081370878,0.0017520481657306896
39049,O9-P2115,34531,34328,True,100.00000000004304,176.39999999929441,"200 mm",368.76980801086603,369.27980801086625,54.194934940573006,0.30468899613797745,0.02452446371922766,0.024513138556578461
39050,O21-P993,13333,39051,True,71.272316303139164,176.39999999929441,"200 mm",339.12121375480092,339.48470256794695,422.41189652362266,0.60063848213451487,0.06479368768956352,0.060514688337091269
39052,O11-P280,31383,39053,True,99.9999999999291,176.39999999929441,"200 mm",390.58495626022926,390.07495626022961,2.1454797935898466,0.10423226407420245,0.0041813998751509549,0.0041817047484386336
39054,O1-P1906,39055,3323,True,53.606353833381256,176.39999999929441,"200 mm",334.89817275390629,334.62478034935606,0.59187370668279915,0.072673289283915254,0.0030592620760324777,0.0044646830812275183
39056,O4-P382,39057,31552,True,99.999999999823558,176.39999999929441,"200 mm",414.2399891232813,414.74998912328044,428.20539502747278,0.60271368249833446,0.06528266129519826,0.065358823979162345
39058,O21-P1131,39059,9476,True,99.999999999856939,176.39999999929441,"200 mm",343.17207778320386,343.68207778320311,3.4320768700388413,0.12199338014656316,0.0070229049280566749,0.01040209490064967
39062,O18-P24,39063,5273,True,57.713080002923633,176.39999999929441,"200 mm",312.9567352789972,313.2510719870121,75.033423276623353,0.35957023918810288,0.027378030002226668,0.027450600063910612
39064,O21-P66,39065,39066,True,99.9999999997515,396.99999999841208,"450 mm",332.24074135973325,332.44574135973272,2647.004310996484,0.67381075985532424,0.15681829862657332,0.15682919912400989
39067,O9-P1184,39068,39069,True,47.728200425183914,277.99999999888803,"315 mm",381.54345996093753,381.4145938197895,1530.8389236188268,0.65627636504555076,0.12692898931554067,0.1269324411397289
39070,O9-P1124,34119,33851,True,99.999999999897568,313.19999999874716,"355 mm",371.43877714509625,371.1687771450965,1587.0945618717631,0.65858785185844348,0.12238651585627873,0.12238950440932592
39071,O4-P125,7119,29554,True,103.2882860842296,176.39999999929441,"200 mm",431.37274074913563,431.89951100816518,407.27655758645267,0.593031715349965,0.06366865189100937,0.064898146248123359
39075,O2-P1023,39076,18926,True,99.999999999987921,176.39999999929441,"200 mm",351.5236,351.01360000000005,6.7357904291974071,0.15031509796182865,0.00960742479268579,0.013607610994631838
39077,O20-P106,279315,39079,True,100.00000000004131,176.39999999929441,"200 mm",323.1099422524764,323.61994225247662,118.70601872980616,0.41295495294744272,0.034192366969722186,0.031566918575889967
39080,O4-P378,39081,39082,True,77.982358369615781,176.39999999929441,"200 mm",412.54799235150432,412.94570237918941,449.12923788466122,0.61059783060723061,0.066983270609646747,0.067153668093949945
39083,O10-P399,39084,39085,True,99.9999999998912,176.39999999929441,"200 mm",378.51768998451405,379.02768998451353,59.082445102809594,0.32937851378920058,0.024667080831626376,0.024819478869537448
39086,O2-P1239,39087,14221,True,99.999999999789665,176.39999999929441,"200 mm",353.70179082031143,353.19169082031249,12.276214258931283,0.17977696238848218,0.012770126912048875,0.01005755061511248
39089,O3-P1289,11437,8027,True,64.568725534690032,176.39999999929441,"200 mm",399.17342283921539,399.50272333944224,42.181338497059578,0.26152698686901948,0.022930093377920319,0.018659823507145179
39090,O21-P1323,17662,9827,True,99.999999999690218,176.39999999929441,"200 mm",370.64708958812076,371.15708958811916,19.037613892658889,0.20674097783135306,0.015640778589311219,0.012601330438306668
39091,O19-P42,34172,26014,True,115.0347623035904,176.39999999929441,"200 mm",316.64346780035839,316.05679051261006,73.177807784297514,0.35679882405407082,0.027052902227748362,0.028930315339680997
39092,O9-P475,32764,33209,True,100.00000000025747,176.39999999929441,"200 mm",365.94786513672,365.43786513671864,20.151662424112896,0.21019632650850451,0.01607504645890467,0.017315948867867116
39095,O3-P2821,33748,32419,True,99.999999999630148,882.39999999647034,"1000 mm",370.7959630371094,370.87106303710914,10696.061248050943,0.6433476484056565,0.30694881506088967,0.29792302150845484
39098,O21-P668,39099,10040,True,60.057713314226461,176.39999999929441,"200 mm",338.82639541015629,338.52010107225374,3.4837242163284015,0.12231762452606756,0.0070811243713185309,0.010812465700550413
39100,O8-P86,15399,37020,True,99.99999999997037,176.39999999929441,"200 mm",421.271373768079,420.76137376807912,86.973960260292372,0.37671319713552581,0.029360698771594185,0.02947429558050501
39102,O23-P76,39103,28749,True,99.999999999568388,176.39999999929441,"200 mm",315.9630934082054,316.47309340820317,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
39107,O9-P526,6061,20352,True,99.99999999967072,176.39999999929441,"200 mm",375.96498641398045,375.45498641398211,1.942447368980303,0.10186042484059452,0.005409020425400912,0.0041813998751509549
39108,O12-P541,25692,37846,True,99.999999999725176,176.39999999929441,"200 mm",433.26371098632677,432.75361098632817,3.8991590369716782,0.12902131235061765,0.0073691575259265023,0.0084255599320271855
39109,O9-P3241,39110,27077,True,99.999999999972033,176.39999999929441,"200 mm",384.16440810546879,383.65440810546886,0.19172005964714189,0.048461903784522718,0.0018878888022230084,0.0026759991668271767
39112,O1-P2648,20383,5247,True,61.778147101608063,176.39999999929441,"200 mm",349.20853144978179,349.5236,20.065088878180116,0.20993017269650061,0.016041877153579982,0.041707833016085563
39113,O19-P46,558,31519,True,99.616514859984576,176.39999999929441,"200 mm",315.62989263237893,316.13793685816489,55.844742590739827,0.31132867079142884,0.024667080831626376,0.021524160844173697
39114,O14-P137,22016,21227,True,100.0000000001063,176.39999999929441,"200 mm",378.35556889648495,377.84546889648442,0.44510757169774468,0.068095384673087261,0.0026408098630712759,0.0018605582177713428
39118,O11-P141,39119,1125,True,72.645023785160618,176.39999999929441,"200 mm",401.74425275575447,401.37376313445014,0.66458084557604247,0.074920640295113389,0.0032391747862230169,0.0033280291691555582
39120,O3-P2583,4980,18362,True,88.557775133611656,176.39999999929441,"200 mm",382.30515517578124,382.75688838673778,2.2887950986603456,0.11015150668567335,0.0043337999001318711,0.00433410477341955
39122,O3-P2937,39123,20540,True,99.999999999981,176.39999999929441,"200 mm",370.641621240234,370.1316212402341,8.66308571872621,0.16178251208509947,0.010834408628983919,0.012875988909653668
39124,O12-P121,4426,603,True,103.30243852930063,176.39999999929441,"200 mm",394.02497306262711,394.55181549912652,170.33350061159015,0.4623974291448732,0.040687578249140412,0.042107104611565215
39125,O1-P1412,39126,39127,True,99.999999999788258,176.39999999929441,"200 mm",341.85878632710785,341.34878632710894,67.341791518449554,0.34765127195921042,0.026007512730464061,0.026263322424993664
39128,O4-P484,38787,14284,True,99.999999999950532,176.39999999929441,"200 mm",417.07808364257841,417.58808364257811,7.2385532809793318,0.15349858823332643,0.0099438186854521812,0.011901607069420736
39129,O11-P61,33522,33246,True,99.999999999939575,220.59999999911759,"250 mm",388.31302274693081,387.938022746931,1049.4093839833495,0.676720538636607,0.10502958111805012,0.10503236074489644
39131,O2-P1187,11718,3221,True,47.986339540488629,277.99999999888803,"315 mm",352.37367079056486,352.24410767380556,1807.6429885611792,0.68422771120972969,0.13981972682531971,0.13982152540739673
39132,O9-P1424,29311,39133,True,102.69856547913226,176.39999999929441,"200 mm",376.57849863290858,377.10226131685209,0.66599269275063389,0.07496364729930903,0.003242532366527176,0.0037547226123661979
39135,O1-P1420,542,28744,True,99.884473923868413,176.39999999929441,"200 mm",340.60687732780394,341.11628814481566,90.093971055175132,0.38075488356889658,0.029864842236161482,0.030591741907718954
39136,O9-P232,20855,18252,True,99.999999999920675,176.39999999929441,"200 mm",373.30253066406249,373.81263066406206,48.624930391884376,0.27479848781777994,0.024436964517929548,0.024552150982716538
39137,O3-P683,17798,21068,True,87.940983125043985,176.39999999929441,"200 mm",418.84020364133033,419.288702655268,14.257145500150694,0.19077650899499285,0.013574694898778853,0.014240873122272233
39138,O1-P1031,38585,968,True,102.03783049361397,1411.7999999943529,"1600 mm",334.34300653792945,334.26647816505925,32072.574393690258,0.83471888853988208,0.46021177110856082,0.45866466350738883
39139,O4-P263,29408,39140,True,103.72487413768008,176.39999999929441,"200 mm",400.98792438901637,401.51692124711855,18.7537941600176,0.20584924447241798,0.015527507659855009,0.016020758575265116
39141,O3-P2874,17116,11829,True,99.999999999936534,176.39999999929441,"200 mm",386.41167591175,386.92167591174967,202.44240407688577,0.48569462626064552,0.044402726662336578,0.057505033743611517
39142,O3-P1619,22837,31078,True,99.999999999917236,176.39999999929441,"200 mm",375.34504165039061,374.835041650391,2.29703348468517,0.11023621263437423,0.0043337999001318711,0.0075065480768980834
39143,O8-P45,39144,16447,True,99.99999999973,176.39999999929441,"200 mm",436.12758707078711,435.61758707078849,115.54147593382559,0.41157502264405926,0.033632499253884375,0.033637776911393247
39149,O9-P3204,22122,30555,True,134.56985733849459,176.39999999929441,"200 mm",383.04429091796879,383.73073176025247,0.41614690343879307,0.067234159081306269,0.00254622249976819,0.0033603207573429049
39152,O2-P1086,10994,1739,True,51.573250521872772,176.39999999929441,"200 mm",354.93769301757811,354.67466943991661,0.59339228973164471,0.072720774575800937,0.0030631720617536047,0.021133814030970231
39153,O3-P1948,14615,36348,True,99.999999999924086,176.39999999929441,"200 mm",400.46042861328129,400.97052861328092,22.862331528593675,0.21831899566844504,0.017070125618645283,0.013644527345950345
39154,O3-P321,36820,39155,True,99.999999999945686,246.999999999012,"280 mm",405.69411861314217,405.31911861314239,1164.9290040558094,0.693153619857051,0.10518758382839316,0.10523665423435344
39159,O4-P1450,30180,25411,True,100.00000000015086,176.39999999929441,"200 mm",428.88032255348929,429.39032255349,30.019187362818961,0.23735531551522698,0.019414353668767384,0.02440342050800548
39160,O9-P561,39161,4432,True,99.9999999998216,176.39999999929441,"200 mm",367.19911635742278,367.70911635742192,0.81821513856977,0.080740138813317777,0.0035411097653351804,0.0055054165899973782
39162,O12-P241,33529,39163,True,99.999999999871292,176.39999999929441,"200 mm",414.1666410457247,413.65664104572539,35.731546664914525,0.24883175888386067,0.021175088310326398,0.02119396206745042
39164,O3-P2573,39165,14588,True,99.999999999784663,176.39999999929441,"200 mm",380.11432531707845,379.60432531707954,29.730267093723647,0.23662750746999231,0.019327054309922279,0.021777579242078151
39166,O9-P3011,22826,39167,True,99.999999999860862,176.39999999929441,"200 mm",379.18492345783204,379.69492345783129,3.3438525138934474,0.12145529525892279,0.0069215842366495426,0.0080097269609890887
39168,O8-P129,39169,38589,True,100.00000000001205,176.39999999929441,"200 mm",427.15168227539067,426.64168227539056,4.817690801939909,0.13422605460745404,0.0082731601909133909,0.00970204792324609
39173,O12-P447,39174,39175,True,99.9999999998643,176.39999999929441,"200 mm",433.25901137695433,433.7690113769537,0.34277460566006235,0.059257252281240159,0.0024335897035994121,0.0025417515926164729
39177,O9-P1326,29067,38741,True,100.85924304662556,176.39999999929441,"200 mm",367.65287246093754,368.16735545971835,6.5055781663589975,0.14880956667692377,0.0094486987889190969,0.0096390555382160452
39178,O3-P2280,13186,3106,True,86.298047979135148,176.39999999929441,"200 mm",369.0405135610971,368.60039351640353,119.02830610001055,0.41335689062230785,0.034233866071837982,0.034884498596330943
39179,O10-P379,24626,20734,True,99.9999999997017,176.39999999929441,"200 mm",399.57404423827973,399.06394423828129,0.0977418370462357,0.042218807394704974,0.0013199781373195993,0.00093135482333973061
39180,O9-P3479,22765,21934,True,100.00000000014963,176.39999999929441,"200 mm",394.14012766538679,394.65012766538757,0.76650876356789754,0.078530898666224161,0.0034532492011923634,0.0024285155788161144
39181,O9-P1145,11101,4222,True,83.5183163927914,176.39999999929441,"200 mm",379.14960803405876,379.575551447662,14.302216378564257,0.19093985294883087,0.013595873656923317,0.013716283276731996
39182,O9-P1603,24736,39183,True,87.153651169711367,176.39999999929441,"200 mm",383.95609511718749,384.40066589180418,0.943678850870073,0.084804897966227477,0.0037699637219460605,0.0027065128952373043
39184,O11-P304,32118,39185,True,99.9999999998328,176.39999999929441,"200 mm",386.31007949218559,386.82007949218468,37.794198138398158,0.25391338910608657,0.021702168238249803,0.021720058679667569
