id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
39186,O5-P102,39187,5094,True,60.672409635352572,176.39999999929441,"200 mm",433.51228918029994,433.20279921875,0.70556720767550041,0.076163115326031219,0.0033346239701046811,0.0023667916540151138
39189,O21-P1262,21696,3045,True,54.048798583278518,176.39999999929441,"200 mm",351.71071968191279,351.98636855468754,5.1846918876857808,0.1405872760543127,0.0084255599320271855,0.032072177070507545
39190,O20-P64,15303,35680,True,65.189933271222955,176.39999999929441,"200 mm",329.3921723737148,329.72464103339803,22.927810249200867,0.2184923680799094,0.01709415213174505,0.013666448700482675
39191,O3-P2896,39192,39193,True,100.00000000002126,176.39999999929441,"200 mm",410.73408950195284,410.22408950195279,1.0224937169720574,0.0864324149010095,0.0039276831329025973,0.0029519784718869983
39195,O9-P2862,23500,9339,True,64.9083151234638,176.39999999929441,"200 mm",373.43895585446546,373.76998826159507,0.76111415162310281,0.078288934874744712,0.0034440697901088669,0.00446789674090146
39196,O9-P1301,14752,36450,True,99.999999999862553,176.39999999929441,"200 mm",361.55326417964034,362.06326417963965,0.41041859057692542,0.061439381982875567,0.0026794455975401288,0.0031458282061047026
39199,O21-P1271,39200,20846,True,99.999999999716849,176.39999999929441,"200 mm",348.29307021484374,348.80317021484228,11.879745242506054,0.17795790554653584,0.012575764229943987,0.0098472504973805448
39202,O21-P626,39203,35202,True,81.754441150675987,176.39999999929441,"200 mm",336.00086440429686,336.41789380860644,0.97385555332549778,0.085432412351450715,0.0038313062712703413,0.0079684191853126723
39204,O3-P3198,22935,10407,True,103.92776784598883,794.19999999682329,"900 mm",397.66399501732423,397.58594526367187,8926.16973023947,0.61712853662147382,0.28355004344099932,0.18894473519400834
39205,O18-P27,513,3797,True,75.845699642712376,176.39999999929441,"200 mm",313.964439423003,314.35125249118084,74.19983817216098,0.35833139765632505,0.027232472026457042,0.027303136772026556
39208,O8-P140,30808,12934,True,72.678677716479939,176.39999999929441,"200 mm",426.97424543009629,427.34490668645037,20.011634071295447,0.20976564785544211,0.016021349018876266,0.012828623977354819
39209,O9-P1226,24808,37667,True,100.00000000010739,176.39999999929441,"200 mm",359.93477196425971,360.44477196426033,5.788416195804289,0.14379121384222074,0.0089377124235391486,0.0090740833238130182
39210,O1-P1557,26639,31470,True,17.246791283613728,176.39999999929441,"200 mm",341.29885827866264,341.21089964311619,32.654368072070028,0.24391303659557603,0.020183803886255888,0.022406156426757792
39211,O4-P937,39212,9424,True,65.682744512909039,176.39999999929441,"200 mm",432.25736464843749,431.92238265142169,0.70917465237019073,0.076265411952443574,0.0033430201918020451,0.0047604442343306226
39213,O21-P485,15290,27249,True,99.9999999998258,176.39999999929441,"200 mm",340.37389052734466,340.88389052734374,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
39214,O9-P1055,12811,3502,True,76.9659045084537,176.39999999929441,"200 mm",362.37961806640624,362.77222114530389,3.4916105662209294,0.12237754092688591,0.0070895620376155233,0.0072919275015884246
39215,O9-P3489,24913,19953,True,99.999999999998323,176.39999999929441,"200 mm",395.77328557010946,396.28328557010951,0.65848465353183028,0.074734618764767946,0.0032246217705438375,0.0023709846552556224
39216,O21-P563,39217,34909,True,102.46741552323751,176.39999999929441,"200 mm",341.44164151119338,340.91895522460942,16.959378269486951,0.2000924374400001,0.01478450704520894,0.011805795103358762
39221,O10-P322,11912,18936,True,85.160027542246041,176.39999999929441,"200 mm",394.42542547014995,394.8597416106154,1.6757137783765637,0.098835291545365134,0.0049989107832512534,0.00525977388026434
39222,O1-P1304,14274,25537,True,100.00000000016109,176.39999999929441,"200 mm",331.61089174609265,332.12089174609349,68.94626511756023,0.3502842144410177,0.026295971685753147,0.028289479637259151
39225,O3-P1849,39226,39227,True,99.999999999919254,176.39999999929441,"200 mm",395.03369999999961,394.52360000000004,2.5281229896655493,0.11109252846044233,0.00459504167588403,0.0084255599320271855
39233,O1-P1336,18046,5183,True,56.723071920294565,176.39999999929441,"200 mm",328.8883650192559,328.59907735246236,18.748242470461992,0.20583174917405894,0.015525282141628377,0.015762273716989624
39234,O12-P51,38821,39235,True,100.00000000002852,176.39999999929441,"200 mm",407.81564208545547,408.32564208545563,161.33052628568245,0.45381481349629765,0.039680744719664034,0.039687543904940087
39236,O9-P1074,39237,19715,True,100.00000000002396,176.39999999929441,"200 mm",364.3950086914071,363.88500869140694,0.8224167866471499,0.080911449214020215,0.0035482342623316117,0.0025194200500946685
39238,O5-P174,20145,39239,True,58.5263363832187,176.39999999929441,"200 mm",433.40741099880972,433.70589531436411,29.576922888756414,0.23624032180163554,0.019280481934624547,0.021573449260082707
39240,O2-P1138,6965,5395,True,89.042969169198614,176.39999999929441,"200 mm",356.30330654083082,356.75742568359374,8.3428615764687049,0.15999948138712611,0.010641674208683618,0.010658045393271162
39242,O1-P2081,39243,1887,True,99.999999999841336,176.39999999929441,"200 mm",345.746747036397,346.25674703639618,16.286583674718965,0.19784315613238387,0.014494693476019662,0.02165139917143899
39244,O10-P148,21613,6576,True,71.4642354370038,277.99999999888803,"315 mm",387.17569384522784,386.98266894531253,1326.267332100178,0.63190881175312164,0.11712019486474154,0.095716913724328487
39245,O6-P162,21684,1247,True,74.754767889326644,176.39999999929441,"200 mm",445.16334677751445,445.54459609375004,3.2755703210773577,0.12086645947204469,0.0068486076772486925,0.0051884874657003996
39246,O4-P1493,36435,39247,True,94.501257367212617,176.39999999929441,"200 mm",447.82288113843958,447.34083022460942,0.068040906724098432,0.03887615169338017,0.0010951250039084846,0.00073669230658855668
39248,O9-P853,39249,26166,True,99.999999999894371,176.39999999929441,"200 mm",354.808277734373,354.29827773437353,0.33346626192044077,0.058975983112813934,0.0023968203954494506,0.0029606384061395337
39250,O7-P518,23113,39251,True,72.160865900318512,176.39999999929441,"200 mm",510.54990951993051,510.91792993602206,4.9424528629360749,0.13770206881096414,0.0082731601909133909,0.0063305456400170818
39254,O9-P251,39255,39256,True,99.999999999899757,176.39999999929441,"200 mm",350.30058730468829,349.79058730468881,45.52102439559755,0.26878888008269758,0.023711479640101864,0.019374793946820509
39257,O9-P1484,11593,3068,True,79.4739938623796,176.39999999929441,"200 mm",378.582582565614,378.98789993431217,12.622146153050522,0.18132595940684915,0.012937297394923461,0.013027651163987771
39258,O23-P20,8757,39259,True,99.999999999865878,176.39999999929441,"200 mm",310.79556748394958,311.30556748394889,24.354490790920057,0.22251179933104781,0.017591765517066749,0.017817979225587591
39260,O1-P651,39261,13591,True,70.646842336636524,176.39999999929441,"200 mm",335.42637099609374,335.06607210017688,3.3884135665167103,0.12172452846144782,0.0069730584293882817,0.01856734527654922
39266,O9-P498,25701,39267,True,83.927926935829291,176.39999999929441,"200 mm",368.81117859836655,369.23921102573928,5.1977758972694765,0.14094205999408868,0.0084255599320271855,0.0065302166372798818
39268,O2-P138,20602,20745,True,100.00000000025908,176.39999999929441,"200 mm",367.60338147916849,368.11338147916985,2.6632917627991408,0.11305753387909401,0.0046446170814521126,0.0046449219547397922
39269,O1-P2282,665,30296,True,99.999999999800693,176.39999999929441,"200 mm",341.15233869277228,340.64233869277331,535.91381409853307,0.6406004323758967,0.073753297055062617,0.073947416746912145
39270,O4-P739,35557,13602,True,79.592762771485226,176.39999999929441,"200 mm",428.5830145481317,428.17701186523436,34.249554297230908,0.24785318489547994,0.020625666904531964,0.016872518903084534
39271,O1-P779,33633,826,True,101.59024300602252,176.39999999929441,"200 mm",334.208601340324,333.69049110099326,78.872544772819069,0.36515260192681009,0.028038323092572783,0.028053413468711531
39272,O10-P361,18715,23092,True,100.00000000012881,176.39999999929441,"200 mm",399.29831923828129,399.80841923828194,0.44022876673967276,0.067948118952943684,0.0026252167582616909,0.001844603040449249
39275,O3-P2966,4923,39276,True,99.999999999873339,176.39999999929441,"200 mm",374.76974379882938,375.27974379882869,14.967758345441624,0.19331476248921209,0.013904563254173583,0.015247941693724587
39280,O9-P385,22670,39281,True,99.99999999986791,176.39999999929441,"200 mm",356.84579027730541,357.35579027730472,1.0031779415585729,0.086033592951656912,0.0038898674905455733,0.0027851429522148911
39282,O4-P1487,34269,13906,True,82.193487918453272,176.39999999929441,"200 mm",443.52465609124704,443.105387109375,15.041666565540282,0.19358825596947876,0.013937708714660128,0.014554968684969947
39283,O3-P621,1433,5079,True,58.10351876349533,176.39999999929441,"200 mm",429.74851455078124,430.04490059999387,13.211787306963897,0.18372721181599524,0.013225207918935271,0.010435733154457826
39284,O1-P1650,28248,39285,True,99.999999999716053,176.39999999929441,"200 mm",345.33838956833176,345.84838956833033,66.176198745139573,0.34532147231065213,0.025815816128357198,0.023505685061310375
39286,O3-P1686,11765,39287,True,100.00000000000206,176.39999999929441,"200 mm",378.90313556699675,379.41313556699674,34.544423863034488,0.24591069808774832,0.020858960259044157,0.024667080831626376
39288,O8-P249,33506,8622,True,90.833115935674243,176.39999999929441,"200 mm",437.27663293058305,436.81338403931113,23.13584879280662,0.21908833460884974,0.017167730489441878,0.019502061796266363
39293,O20-P5,2988,15345,True,76.011813597996266,176.39999999929441,"200 mm",317.4898124085941,317.87747265794388,359.93942321608114,0.57451805618697427,0.05952095811390843,0.0645795383336743
39294,O23-P48,39295,39296,True,99.999999999689592,176.39999999929441,"200 mm",324.94751644665905,325.45751644665745,1.8793550033362563,0.10113232611542863,0.0053160442918751688,0.0054219624951698693
39297,O3-P2287,22853,20633,True,82.97595369687,176.39999999929441,"200 mm",372.30649794921879,371.88332058536474,32.900738679453305,0.24452059398677289,0.020253310453972766,0.022976186585518234
39299,O9-P199,39300,39301,True,100.00000000003742,176.39999999929441,"200 mm",356.29938784922643,355.78938784922627,364.54162233403508,0.57670644004900429,0.059909388256312632,0.059913730287791532
39304,O9-P210,606,2006,True,105.46497307271109,176.39999999929441,"200 mm",361.39825615717103,361.93612751984188,178.77850336418507,0.46859425292314322,0.041707292533087664,0.038919581151164284
39305,O3-P1617,31079,10157,True,99.999999999794881,176.39999999929441,"200 mm",374.325041650391,373.81504165039195,14.099836616411961,0.19020368785557423,0.013500501117164254,0.016108166939084588
39306,O7-P465,276872,19075,True,76.48717017969571,176.39999999929441,"200 mm",496.93357314453129,496.54348857661483,0.055070762387178847,0.037204478660299474,0.00097926250957344274,0.00070554818027003692
39307,O9-P1338,39308,39309,True,108.11111926528035,176.39999999929441,"200 mm",367.61688140534864,368.16824811360158,4.898180616654356,0.13646857760666992,0.0082731601909133909,0.0086309326842772486
39311,O8-P289,31070,7755,True,84.585091465803956,176.39999999929441,"200 mm",441.70636918072182,441.27498521424621,6.6053177497121229,0.14946085323027036,0.00951805547479622,0.011542713868664182
39312,O3-P2157,20037,16272,True,104.4642925986852,176.39999999929441,"200 mm",379.44728046201459,378.91440810546874,1.187728682836696,0.0897893411702066,0.0042328022495081458,0.0030480984337749812
39313,O19-P92,39314,13357,True,99.999999999871321,176.39999999929441,"200 mm",323.57694472656254,323.06694472656318,0.535744557347712,0.070909261786444,0.0029094381451723128,0.007846319988401327
39315,O1-P248,21835,17001,True,99.999999999872585,176.39999999929441,"200 mm",326.14999742115293,326.65999742115224,37.389112781297975,0.252913431975267,0.021600875365820504,0.02370158743867818
39316,O9-P1747,24739,19862,True,100.00000000003629,176.39999999929441,"200 mm",388.83397353515613,389.34397353515629,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0034616635903854552
39317,O9-P110,36898,28346,True,101.33603217653038,176.39999999929441,"200 mm",372.26715099121583,371.75033722711555,118.72627049125505,0.412980242101457,0.034194976276296064,0.034417775631088596
39318,O11-P13,17671,9816,True,99.999999999910187,176.39999999929441,"200 mm",381.95620791313615,381.44620791313662,124.16620167652431,0.41953779967434474,0.034895428615948069,0.035111499184510488
39319,O2-P359,29857,1054,True,71.800215728932329,176.39999999929441,"200 mm",365.79472960941763,365.42847670898436,25.278853367943611,0.22505561207895122,0.017904774436426255,0.014486623701511155
39320,O10-P356,25115,4387,True,100.00000000010893,176.39999999929441,"200 mm",396.76821409670839,397.27821409670895,1.1366060441237735,0.088759416755230025,0.0041417555608020988,0.0030227885574223312
39323,O4-P618,5227,19486,True,85.606235196732086,176.39999999929441,"200 mm",422.80658455067464,423.243176350178,205.64838004457948,0.48796047632434009,0.044752609920680718,0.059189446735618836
39328,O7-P367,39329,34105,True,99.999999999843411,176.39999999929441,"200 mm",504.46369267578052,503.95359267578129,0.28800000150169719,0.056892125937293342,0.0022260061942129959,0.0015151032865108058
39330,O3-P952,35735,6623,True,99.999999999803109,176.39999999929441,"200 mm",391.21716060679159,390.70716060679263,85.6354847070349,0.37453495073609627,0.029163942521927187,0.029394349515555657
39331,O3-P2196,16755,2602,True,54.754883823476213,176.39999999929441,"200 mm",372.91478210378978,372.63547744140624,40.576422859051405,0.25981775253857919,0.022428661412090371,0.018376945379449918
39333,O3-P2113,8085,10494,True,71.805067861162456,176.39999999929441,"200 mm",373.43529834992728,373.80150419601915,5.94781565010213,0.14494613062761277,0.00905387595895574,0.023844311285114297
39334,O9-P2733,39335,6098,True,53.985375969718348,176.39999999929441,"200 mm",379.66752089843749,379.392195480992,29.7971630730641,0.2367962108350618,0.01934732015140643,0.02413255450139162
39336,O4-P1287,31855,14478,True,99.9999999998169,176.39999999929441,"200 mm",421.63979910871609,422.14979910871511,18.806557426668274,0.20601540438808949,0.015548647812071052,0.01794062912471318
39338,O12-P322,36809,25809,True,62.528509965252205,176.39999999929441,"200 mm",407.4527907191349,407.77168611995768,91.001627296133961,0.38191084498529138,0.030009955108285778,0.03001724027407255
39340,O12-P532,36356,44940,True,104.22173606392178,176.39999999929441,"200 mm",428.67611911579695,429.207649969723,11.603691951009962,0.17665991064875902,0.012438723403265163,0.019469712299186384
39344,O22-P17,39345,36024,True,100.00000000001091,176.39999999929441,"200 mm",336.65089172645168,336.14089172645157,70.57404829358606,0.35282363065496175,0.026589769613849186,0.026602688974248483
39346,O3-P2793,39347,19785,True,85.53626457942724,176.39999999929441,"200 mm",384.18639143288533,383.75007094726567,12.265343292023918,0.17972752863268268,0.012764846983603037,0.010052498915831721
39351,O9-P1297,22468,21060,True,100.00000000007398,176.39999999929441,"200 mm",365.6318210398951,366.14182103989543,0.59956858708508709,0.072913727005755907,0.0030790024794761315,0.0021672048233536147
39352,O9-P1736,21278,19506,True,99.9999999998691,176.39999999929441,"200 mm",386.16401005369505,386.67401005369442,1.5424564247282819,0.096496426316452569,0.0048053037554217862,0.0051902128100602806
39356,O11-P264,20455,22033,True,99.99999999983244,176.39999999929441,"200 mm",383.04014735837205,382.530147358373,20.015033669414457,0.20977611233296525,0.016022654807631685,0.022332584881871859
39357,O3-P2548,23718,6287,True,64.008440906615078,176.39999999929441,"200 mm",376.75697140450126,377.083414453125,5.0411027292647939,0.13669373646462693,0.0084255599320271855,0.014755175623356711
39360,O9-P405,6761,4485,True,55.373301688814976,176.39999999929441,"200 mm",358.03555038939112,357.75314655077813,642.78762727427488,0.67212009270548922,0.081671132254927212,0.081678417420713981
39361,O15-P96,21104,39362,True,99.9999999996216,176.39999999929441,"200 mm",350.11542739257817,349.60542739258005,20.223297789571,0.210387612070729,0.016103912338678878,0.012900851127556906
39363,O3-P1956,13945,39364,True,99.999999999886654,176.39999999929441,"200 mm",408.43333876953187,408.94333876953129,5.3170614608936342,0.13918883307281102,0.008627701708708942,0.01071477680508608
39365,O3-P607,31292,39366,True,89.315157605990478,176.39999999929441,"200 mm",426.84354026025778,427.29904756404829,62.749198771587935,0.34108975387226009,0.025099801057677531,0.032161994898447892
39367,O21-P1254,39368,15461,True,99.99999999990608,176.39999999929441,"200 mm",344.32938613281254,343.819386132813,0.62825953186727079,0.073805342275968952,0.0031510874122507252,0.0032439241670201833
39369,O1-P38,39370,9320,True,99.999999999867882,882.39999999647034,"1000 mm",327.37252613910738,327.44752613910731,10943.889435406296,0.64701922661662836,0.31455020427829677,0.31406734857684832
39371,O4-P810,18752,39372,True,99.424778475238028,176.39999999929441,"200 mm",420.47711857406733,419.97005220384358,172.21622174682733,0.46358689142333864,0.040930000770255728,0.041595394385027372
39373,O4-P1515,4143,5338,True,59.128240765862195,176.39999999929441,"200 mm",440.00300063476567,439.70144660685975,22.374808195658566,0.21682593636933814,0.016900264075466045,0.01938290573366289
39374,O9-P933,39375,1137,True,101.40874459965167,176.39999999929441,"200 mm",356.31449355468749,355.79730895722929,0.2624805683213734,0.055034622132572042,0.002139096868791792,0.0014852142076998752
39376,O16-P5,33123,39377,True,99.999999999891628,246.999999999012,"280 mm",304.87857498497556,304.50357498497596,1402.0969266735462,0.72726614517293675,0.11683882577466016,0.11684423968838699
39378,O1-P464,39379,39380,True,99.999999999831118,176.39999999929441,"200 mm",330.01447983428233,329.50447983428319,120.11570355948132,0.41470048593429149,0.034373880690473722,0.034780975663801082
39384,O2-P1520,39385,3686,True,84.954475076731242,176.39999999929441,"200 mm",365.92891548745462,366.36218331034593,42.5491832163199,0.26231603754225863,0.023019486540648032,0.024252164751388281
39386,O23-P46,39387,39388,True,99.999999999644928,176.39999999929441,"200 mm",323.92751644665964,324.43751644665787,2.0233550129876949,0.1028014466153635,0.0055249659508687715,0.0041813998751509549
39389,O24-P70,39390,39391,True,99.999999999947036,176.39999999929441,"200 mm",326.99800851880286,326.4880085188031,35.368092713466083,0.2479376819179803,0.021079295647228633,0.021244331449355225
39392,O9-P1154,28208,22559,True,99.999999999911836,176.39999999929441,"200 mm",383.15324843750051,383.66324843750004,3.1724331333373645,0.11965465117386834,0.0067484837696226169,0.007034610472647672
39393,O21-P372,18984,7905,True,99.999999999737852,176.39999999929441,"200 mm",325.30822261853945,324.79822261854082,168.93069700598963,0.46149272419400833,0.040506952464742563,0.04051394240872376
39394,O3-P2110,2147,17392,True,80.301631161235221,176.39999999929441,"200 mm",377.66275425530353,377.2532159363812,2.430934244177188,0.11175038256348445,0.0044861999251127873,0.016546320381826782
39395,O3-P2059,26809,18904,True,77.037547367493048,176.39999999929441,"200 mm",370.532633203125,370.92560173224661,11.769145515362899,0.17744461929052588,0.012520860922386662,0.0097980506480132065
39400,O1-P318,17251,16815,True,80.3881185555365,176.39999999929441,"200 mm",329.83851980322544,330.24857959597728,1.0814326401337011,0.08764751151590755,0.0040399545662266681,0.0029913465835273707
39401,O4-P616,28967,5226,True,75.801892165873355,176.39999999929441,"200 mm",422.03294134329593,422.41953099334188,356.06621459665462,0.57263939179163648,0.059194052195785787,0.059198008167980473
39402,O3-P2827,39403,1182,True,102.76198972135299,882.39999999647034,"1000 mm",371.49555597467531,371.57262746696637,10652.53705918267,0.64232736184714867,0.31018789787416556,0.3100330018055919
39404,O3-P1813,39405,37825,True,99.999999999605308,176.39999999929441,"200 mm",391.27002700195374,390.76002700195573,85.125472075551144,0.37384607563414651,0.029080621844646427,0.029320680320380189
39406,O11-P273,4641,39407,True,115.13266760580814,176.39999999929441,"200 mm",387.15608493006818,386.56890832527853,2.6404512825748108,0.11273205410988202,0.0046093037277644472,0.0047217165269146481
39412,O9-P1464,39413,3114,True,77.782347171810883,176.39999999929441,"200 mm",379.07715834960936,379.4739261025328,0.2954434046365419,0.057398617549911539,0.0022509219210684927,0.003060155121994338
39414,O3-P1488,19939,2165,True,102.64280149437771,176.39999999929441,"200 mm",389.22584088928539,389.74931917690674,385.684169632145,0.58421401230703252,0.06184623405958118,0.062050518465290312
39415,O2-P1353,8315,34437,True,99.999999999760789,176.39999999929441,"200 mm",362.92075576171874,363.43085576171757,7.8979158174956048,0.15746200909522196,0.010366426429193954,0.0080621901467765
39416,O2-P113,32942,14749,True,74.876295286412386,176.39999999929441,"200 mm",351.5236,351.14173089403926,625.422443625566,0.66753643354039827,0.080390914249741721,0.081435708761540951
39417,O2-P355,12201,698,True,101.33747019678415,176.39999999929441,"200 mm",363.048640111255,362.53171767578124,75.255490858847551,0.35992337896951804,0.027415368747820842,0.025083616089921195
39423,O12-P439,33860,39424,True,99.999999999753314,176.39999999929441,"200 mm",428.6441749742483,429.15417497424704,45.058350940065864,0.26776385180781215,0.023607550209855097,0.023623821473216136
39425,O1-P461,14701,12303,True,99.9999999999746,176.39999999929441,"200 mm",328.73854041658086,328.228540416581,127.27354372774643,0.422753046728326,0.035314436924598805,0.035774510586404844
39426,O9-P2891,25312,39427,True,99.999999999826784,176.39999999929441,"200 mm",373.77777678806791,374.28777678806705,0.94678038603402548,0.084863088454954327,0.0037765204847010035,0.004198435024933919
39430,O1-P1151,39431,37707,True,99.999999999662862,176.39999999929441,"200 mm",326.2340166731251,326.74401667312338,517.46396725157513,0.634947143733977,0.072314031708529763,0.072319645464709592
39432,O1-P982,31882,20178,True,99.999999999811521,176.39999999929441,"200 mm",347.844156640625,347.33415664062591,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
39433,O9-P3643,36735,39434,True,100.00000000004647,176.39999999929441,"200 mm",394.71543349609374,395.22553349609404,0.57183303162432131,0.072050348565734473,0.0030068366445721259,0.0021672048233536147
39435,O9-P165,39436,17406,True,99.999999999931845,246.999999999012,"280 mm",341.31440379866194,340.93940379866223,1214.0794275547946,0.701044562609339,0.10760980153126845,0.10761195437951217
39437,O3-P675,31563,39438,True,99.7322213207579,176.39999999929441,"200 mm",424.41572490569234,424.92435923442821,27.432667389110481,0.23074863303396667,0.018611583128645956,0.018625377935245629
39439,O2-P595,22574,31830,True,99.99999999977743,1235.1999999950594,"1400 mm",348.39740287857347,348.3224028785736,21780.678660807698,0.75985674303904849,0.39335059061207756,0.38873775444186254
39442,O3-P785,4125,1579,True,53.149072334385416,176.39999999929441,"200 mm",376.0284398820703,376.29950015097563,147.37010850969062,0.44201422566938592,0.037931010496768086,0.040579349935217092
39443,O3-P813,25564,5377,True,135.23456364136791,176.39999999929441,"200 mm",383.30387442855408,383.99357070312504,0.09736888452763999,0.04217740367200485,0.0013174759905838021,0.0016738742832161386
39444,O2-P499,15740,8426,True,99.999999999963379,176.39999999929441,"200 mm",350.03172744140642,350.54172744140624,0.62825953186727079,0.073805342275968952,0.0031510874122507252,0.014978762993276429
39445,O3-P2953,39446,39447,True,99.999999999894754,176.39999999929441,"200 mm",374.5355409179673,374.02554091796782,8.3754608058846891,0.16018286408872115,0.010661481320900647,0.010974041730209378
39448,O21-P543,16385,39449,True,99.999999999915246,176.39999999929441,"200 mm",344.91360851352709,345.42360851352674,2.1675763269067665,0.10878021502649519,0.0041813998751509549,0.0041817047484386336
39451,O24-P165,20441,6237,True,99.999999999911381,176.39999999929441,"200 mm",333.0610036434943,333.57100364349378,20.067260337300365,0.20993685833491818,0.016042709451978002,0.017860767084431566
39455,O4-P8,39456,6771,True,80.574829734506523,794.19999999682329,"900 mm",401.85398536662052,401.79355424431964,8707.925228512293,0.61285932047195724,0.28488686227912413,0.27322701802363014
39457,O4-P800,32948,26827,True,99.9999999999222,176.39999999929441,"200 mm",416.01285252103503,416.52285252103462,371.50520235670086,0.57793968599210666,0.06064951840663374,0.060674049067739946
39461,O9-P162,17906,39462,True,99.999999999864812,246.999999999012,"280 mm",340.47503829130994,340.1000382913104,1214.2406395964274,0.70106956108342211,0.10761774072690142,0.10762129247231617
39468,O2-P544,39469,4516,True,60.874574359892051,176.39999999929441,"200 mm",350.52360000000004,350.21313967076458,8.3650842845482529,0.16012454642752438,0.010655181741757098,0.0081896107167333115
39470,O11-P317,39471,39472,True,100.00000000005016,176.39999999929441,"200 mm",392.94007949218656,393.45007949218677,16.602263246970868,0.19889748857783329,0.014631869423447961,0.014662941518484593
39473,O2-P1324,11986,3945,True,73.408529591287362,176.39999999929441,"200 mm",368.86036770046081,368.48591079101561,22.909982866035236,0.21845610575849236,0.017087035015293756,0.01366048294907312
39474,O9-P774,26744,37698,True,100.00000000018488,176.39999999929441,"200 mm",364.32742554477034,364.83742554477124,219.63029822797813,0.49756417790123414,0.046249815952962861,0.046258618104642886
39477,O9-P3476,39478,18512,True,99.99999999973889,176.39999999929441,"200 mm",393.90348149413933,393.39338149414067,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.001414459618186648
39480,O10-P171,772,39481,True,100.00000000006938,176.39999999929441,"200 mm",393.35933364257772,393.86933364257811,0.69384434750624369,0.075806382922341431,0.0033078201010955559,0.0039143603973247221
39482,O9-P1415,34862,39483,True,77.396526542979757,176.39999999929441,"200 mm",377.99808730468754,377.60336501931829,0.29516561722531159,0.05737628515582241,0.0022500923194081189,0.0032024358518549746
39486,O3-P3076,27052,26402,True,74.641860218370709,176.39999999929441,"200 mm",387.94953662030815,388.33021010742186,2.427737152279914,0.11171419291205019,0.0044861999251127873,0.027893916481844895
39488,O12-P273,33489,33294,True,99.999999999733618,176.39999999929441,"200 mm",430.21811819282362,429.708118192825,6.13701570352797,0.14628428477463426,0.0091898761287699179,0.0092411056280505745
39489,O9-P3224,39490,21829,True,99.999999999937273,176.39999999929441,"200 mm",379.17148579331422,378.66148579331457,4.7928124426487635,0.13353291014401483,0.0082731601909133909,0.0082731601909133909
39493,O1-P291,39494,11558,True,99.999999999983444,176.39999999929441,"200 mm",330.665677934834,331.17567793483391,18.759765102960536,0.20586804783046739,0.015529902362885605,0.017022289466925997
39495,O21-P1143,22821,8239,True,68.68857452340788,176.39999999929441,"200 mm",344.38578615824633,344.03547442817694,331.15312107378975,0.56091438074683642,0.057000917530287812,0.057428044438591834
39498,O4-P310,35978,39499,True,99.449332396491755,176.39999999929441,"200 mm",409.24845224084476,408.74126064562262,0.24591149715431151,0.053714680899989729,0.0020813808638685751,0.0032027248285838917
39500,O16-P1,47651,34112,True,86.629171304330811,246.999999999012,"280 mm",303.29276600318485,303.61762539557606,1402.8738943423109,0.72737231601780716,0.11687575120972653,0.10216406743567324
39501,O21-P1179,39502,10107,True,87.7492625912199,176.39999999929441,"200 mm",345.23780288085942,345.6854118693372,24.566705918541992,0.22311234406890451,0.017663582763146481,0.014242202755865798
39503,O1-P1560,30910,3258,True,69.131187466497948,176.39999999929441,"200 mm",342.94105047517087,343.29361953125004,19.595819017451024,0.20848078805705633,0.015860404309693835,0.016372074794834775
39505,O4-P1520,26701,29384,True,99.999999999691042,176.39999999929441,"200 mm",439.45475102538904,438.94465102539061,28.322047372353119,0.23306137340406274,0.018892185777501333,0.019422599440890753
39506,O21-P930,14428,9227,True,68.126659579701453,176.39999999929441,"200 mm",342.59515221611719,342.94259817997363,36.172806297978084,0.24991737575690537,0.021290211188878343,0.023856281393861829
39511,O9-P191,39512,39513,True,99.999999999663572,176.39999999929441,"200 mm",352.52326192877405,352.01326192877576,436.56829702978348,0.60561982778047707,0.065988495755459564,0.065994572782780453
39514,O1-P10,21924,31146,True,100.00000000002304,1588.1999999936475,"1800 mm",314.60948127434773,314.53448127434774,43872.111723813832,0.900208277669159,0.52001418915002928,0.5199222252866561
39518,O24-P81,39519,39520,True,99.999999999883968,176.39999999929441,"200 mm",328.01359999999983,327.50360000000046,7.3753552055551479,0.15433783569718443,0.010033235693018039,0.0123060336918131
39523,O2-P513,32862,1227,True,102.9431948402874,176.39999999929441,"200 mm",349.70626900787971,349.18125871419431,121.49124658070126,0.41637244056355555,0.034550997877259175,0.034551974380154532
39524,O5-P72,32686,38981,True,90.296562623774477,176.39999999929441,"200 mm",433.51267987725163,433.97319234663291,4.3719546705824053,0.1324917400492,0.0078180218428686062,0.011267677286312351
39525,O9-P1849,20801,39526,True,99.999999999887009,176.39999999929441,"200 mm",359.91605473632757,359.40595473632817,0.13515697985195504,0.0490556811302312,0.0014826216492861209,0.0010837547773538665
39528,O2-P1497,13858,15808,True,79.118361582813293,176.39999999929441,"200 mm",362.49414914837973,362.89765279245205,88.461498621154036,0.37865366735123474,0.029602101642011793,0.034600036490101932
39529,O9-P387,39530,24774,True,99.999999999891614,176.39999999929441,"200 mm",357.86579027730596,358.37579027730544,0.43611516329772682,0.0678191978615831,0.0026121032327518041,0.0033667795859411917
39531,O7-P464,39532,39533,True,99.999999999835026,176.39999999929441,"200 mm",492.24976577148436,491.73976577148517,3.6036275520973424,0.12309510250454583,0.00721326735469604,0.007290648964076594
39534,O24-P77,39535,10926,True,99.999999999885276,176.39999999929441,"200 mm",325.97359999999929,325.46359999999987,16.563484587193791,0.19876851752585953,0.014615100824891376,0.014626448696910235
39536,O8-P192,39537,39024,True,99.842686637814765,176.39999999929441,"200 mm",438.50882871691942,437.9996310150666,0.73230265725111754,0.076956548907607947,0.0033950371384756468,0.0035174999691686662
39538,O3-P2473,39539,39540,True,99.9999999999037,176.39999999929441,"200 mm",378.30061552513905,377.79061552513951,105.94477501202907,0.39894715973295575,0.0323562826396329,0.032940240454805529
39541,O4-P1326,5703,5404,True,99.999999999772271,176.39999999929441,"200 mm",425.01703483595327,424.50703483595441,13.112791100880425,0.1835000999522505,0.013169034022145495,0.020646825224243735
39542,O4-P75,28365,29917,True,62.777503733317566,705.79999999717688,"800 mm",411.64082994712146,411.58746906894811,6575.6068753661148,0.59992791504269938,0.25426077017885823,0.25440353036028579
39543,O2-P1322,3946,15313,True,67.7207702230822,176.39999999929441,"200 mm",366.38170844382984,366.03626479492186,27.451602148070908,0.23081349099361539,0.018616775626018604,0.015070176154435356
39545,O4-P1118,775,12169,True,71.094874506530061,176.39999999929441,"200 mm",423.42699942547853,423.06441556549521,141.09934470958882,0.43611193333140308,0.037140136259942794,0.037556092429311294
39546,O9-P393,26888,30655,True,99.9999999999095,176.39999999929441,"200 mm",358.271982524199,358.78198252419855,3.260230261166865,0.12068840893043759,0.0068338040069018963,0.0051777084633915105
39547,O21-P901,1275,28037,True,99.999999999817192,176.39999999929441,"200 mm",336.4236562736603,336.93365627365932,68.875493322937984,0.35017281135738576,0.026283120453462826,0.03376615297807848
39548,O4-P1461,39549,29783,True,89.876082647501164,176.39999999929441,"200 mm",435.64391762094812,436.1022856424504,9.6311161563739311,0.1669501835669602,0.011393528071091449,0.011424483212874334
39550,O3-P2619,25999,18539,True,85.175351029131377,176.39999999929441,"200 mm",368.89367571673392,369.32807000698244,347.18292799862576,0.56819849280775547,0.058444297814602975,0.060798646295313841
39551,O9-P1219,23694,38360,True,99.999999999843112,176.39999999929441,"200 mm",381.61400283203204,382.12400283203124,3.7233181281649683,0.12390336530448762,0.0073411142930682087,0.0055329539716465056
39555,O1-P1854,16372,16056,True,99.99999999978921,176.39999999929441,"200 mm",332.96489394531363,333.47489394531254,5.2290586938347507,0.137931596951637,0.00858356434557295,0.010501673215669676
39556,O21-P88,39557,17917,True,99.999999999836447,220.59999999911759,"250 mm",340.50601479912723,340.8810147991266,1049.2522551051411,0.676694014092885,0.10502058820766495,0.10506091096443239
39558,O2-P1592,10895,3619,True,72.38711137665419,176.39999999929441,"200 mm",352.25946723588532,352.62864150390624,0.052118721531429629,0.036796561608412104,0.00095087962970517945,0.019442304360944313
39559,O9-P1926,25396,20945,True,100.000000000243,176.39999999929441,"200 mm",362.17957339611775,362.689573396119,3.1962337379969474,0.11993741916068981,0.0067717131838473344,0.014536077895818679
39563,O8-P99,10051,14439,True,74.383839142492874,176.39999999929441,"200 mm",426.45765151367186,426.8370834771377,2.7550122706629354,0.11434280244613301,0.0047747034475398315,0.0076254214078492954
39564,O9-P2894,15081,39565,True,99.999999999836348,176.39999999929441,"200 mm",373.70591236256445,374.21591236256364,0.90716884465511471,0.084037185016687915,0.0036940959759204331,0.0026468624778197779
39566,O9-P1008,16819,26436,True,100.00000000000233,176.39999999929441,"200 mm",361.73609792819337,361.22609792819338,0.24025065076399549,0.053238769724508431,0.0020614627596073354,0.002639164569239444
39570,O3-P1743,39571,30234,True,107.34878949503805,176.39999999929441,"200 mm",376.90234268472807,377.44982151115272,43.551408438734029,0.26447502639624626,0.023259063577745012,0.02327699716696513
39572,O1-P1319,39573,8124,True,100.00000000001197,176.39999999929441,"200 mm",329.68217910156244,330.19217910156254,0.58375501579114442,0.072419103309703692,0.0030382371738674574,0.0032180760786066033
39574,O3-P1732,37271,24256,True,100.00000000007691,176.39999999929441,"200 mm",381.13276137695317,381.64286137695353,4.8803059535551014,0.13597057929829146,0.0082731601909133909,0.010503626221460395
39575,O3-P2245,39576,9850,True,64.7485982245801,176.39999999929441,"200 mm",371.22635878906249,370.89614093811718,1.7153928930341049,0.099274790517589862,0.005062892729064212,0.0088416466802712281
39577,O2-P1218,26304,19385,True,78.1338639287279,176.39999999929441,"200 mm",369.85096805521209,369.45248534917556,10.252830194418108,0.17011741392980653,0.011735576596903059,0.012057342249203273
39582,O10-P146,39583,30698,True,99.99999999995525,176.39999999929441,"200 mm",389.71726323242166,389.20716323242186,3.4062999071899327,0.12184396157817913,0.0069931664407532988,0.0052835965767714125
39584,O3-P1860,39585,39586,True,99.999999999710553,176.39999999929441,"200 mm",395.20113022909476,395.71113022909327,4.2381530280596742,0.13146654826685328,0.0076963507175753405,0.0087523716062657443
39591,O21-P85,25123,39592,True,99.999999999910116,220.59999999911759,"250 mm",339.38101479912666,339.75601479912632,1071.7138100166098,0.68042917853880669,0.10630711941761578,0.091897016072640836
39594,O12-P44,959,39595,True,99.999999999925137,176.39999999929441,"200 mm",404.67590683141441,405.185906831414,172.05068957246428,0.46348340936783183,0.040908685755893306,0.040910597884818642
39596,O10-P404,32101,33260,True,99.999999999838266,176.39999999929441,"200 mm",381.06768998451338,381.57768998451257,56.682000719443373,0.31816593512811264,0.024551258504488919,0.02450842636237411
39597,O23-P109,39598,23421,True,99.999999999838991,176.39999999929441,"200 mm",326.18183232421796,325.67173232421879,7.7906279642572622,0.15683401327136265,0.010298914879601665,0.010336634007137637
39600,O9-P1117,33253,20737,True,99.999999999944464,313.19999999874716,"355 mm",369.69801926657357,369.4280192665737,1587.5587300567627,0.65864126429580128,0.12240580065299358,0.1224079807524809
39606,O21-P603,22607,32848,True,99.99999999993652,176.39999999929441,"200 mm",335.49387050308258,334.98387050308287,32.58920379150333,0.2437522179236403,0.020165350252470567,0.020178707903704296
39610,O9-P78,27205,5875,True,75.360504464687239,176.39999999929441,"200 mm",357.22959824090123,357.6139368136711,218.62263182573278,0.49691123810577886,0.046141782939618618,0.043089144051247336
39611,O16-P4,39377,10881,True,100.00000000004007,246.999999999012,"280 mm",304.50357498497596,304.12857498497578,1402.210817767635,0.7272816965492559,0.11684423968838699,0.11684879972981461
39612,O9-P3096,6311,4345,True,63.172107628013855,176.39999999929441,"200 mm",385.17054157153632,384.84836382263347,49.88701980081099,0.28368820681366697,0.024332789826490456,0.024416278553106695
39613,O3-P1475,31945,9369,True,70.792997154775335,220.59999999911759,"250 mm",383.3544767078435,383.61995044717389,543.31163126002468,0.56674204101248393,0.073259363723094245,0.073833034193811112
39614,O3-P2068,39615,29557,True,99.999999999833918,176.39999999929441,"200 mm",371.68317641601561,371.17317641601642,1.7407739576436183,0.099558257952995791,0.0051032387629355467,0.013351544684225083
39619,O9-P3405,39620,16210,True,100.00000000003509,176.39999999929441,"200 mm",385.822549244142,386.33254924414217,0.671054707451505,0.07511762590911375,0.0032545317135881427,0.0041517326384948854
39621,O9-P2094,11233,22164,True,95.449132756704529,176.39999999929441,"200 mm",366.77762004956105,367.26441062662025,59.671878908580318,0.33531274458462396,0.024532920688488863,0.0222281013430054
39625,O7-P488,39626,7831,True,70.8255653549183,176.39999999929441,"200 mm",520.34377436035641,519.98256397704631,0.84287126793193079,0.077668805576523489,0.0037072058111577502,0.0036855229050068456
39627,O9-P3554,39628,25506,True,102.01346005276581,176.39999999929441,"200 mm",388.37058486328124,387.85031621701216,0.073449692858331944,0.039526075684549272,0.0011398090241522484,0.0014794630598336032
39630,O9-P3539,5531,32014,True,87.467670113868522,176.39999999929441,"200 mm",388.36223318375085,388.80831830133155,10.435325041835428,0.17102718761197164,0.011833652687120088,0.011868581968593387
39631,O2-P439,7826,6299,True,61.48577318217226,176.39999999929441,"200 mm",362.34681166992192,362.0332342266928,47.767657471037822,0.27309234196160859,0.024243517023421941,0.019833693534215151
39633,O4-P711,39634,17587,True,75.7931567394532,176.39999999929441,"200 mm",424.74073256835942,424.35418746898824,13.394855209962271,0.18442079229933125,0.013315039372497412,0.018406172338201715
39635,O4-P1188,31201,46852,True,67.129466172073776,176.39999999929441,"200 mm",421.21554848138749,421.5579087588651,123.0313830132648,0.41820862935394687,0.034749307447810886,0.034755634278198028
39639,O7-P285,39640,33921,True,106.59342631163122,176.39999999929441,"200 mm",497.76838149414061,497.22475501995132,0.21075541307478138,0.050506637258053516,0.0019563768547106557,0.0013879603385980811
39643,O23-P16,39644,39645,True,126.82995217116591,176.39999999929441,"200 mm",308.98201556615908,309.62884832223205,25.254106025336007,0.22497324065344776,0.017897290563654963,0.017915007278394832
39646,O2-P621,14977,13898,True,99.999999999692292,176.39999999929441,"200 mm",355.52530195266996,355.01530195267156,829.30507422997357,0.71635220380616416,0.094892636275671,0.09489501621761133
39647,O9-P1317,17083,39648,True,99.9999999999068,176.39999999929441,"200 mm",363.87123549804733,364.38123549804686,0.27153654473456035,0.055715099309634489,0.0021702446144161009,0.0023516720395629297
39655,O16-P141,39656,35516,True,99.9999999999717,176.39999999929441,"200 mm",330.75163545506371,331.26163545506358,22.264002259648276,0.216186731200632,0.016877135717936313,0.018048941463304234
39657,O2-P1173,16980,23184,True,99.999999999779675,313.19999999874716,"355 mm",349.46465760058516,349.73465760058457,1983.1761425960776,0.69846535957981215,0.13849167380388341,0.13849334521349035
39658,O9-P802,39659,11202,True,79.812178015669375,176.39999999929441,"200 mm",379.50680752784444,379.91384963572438,70.874839813485693,0.3532882098550002,0.026643695283042671,0.026674277991163137
39660,O21-P384,39661,39662,True,99.999999999902229,176.39999999929441,"200 mm",331.28468330277207,330.77468330277253,129.2181685370434,0.42469453432379412,0.035576639306687564,0.035586311227225546
39663,O11-P271,39664,1321,True,99.999999999735877,176.39999999929441,"200 mm",386.05890832527695,385.54890832527826,2.7844514346356877,0.11473595613682723,0.0048071341306163426,0.011394993960902971
39665,O7-P484,34175,32079,True,99.999999999922551,176.39999999929441,"200 mm",517.72004033203086,517.20994033203124,1.928114286210372,0.10170230404177022,0.005387824067494963,0.0039084204778231553
39668,O8-P154,39669,39670,True,99.999999999761442,176.39999999929441,"200 mm",426.82265196469308,426.31265196469428,4.4773137303839246,0.13331879712344338,0.0079111013040263,0.00969568248693053
39671,O3-P1943,39672,39673,True,99.9999999998213,176.39999999929441,"200 mm",405.30372084960936,404.79372084961028,2.5281229896655493,0.11108536138338872,0.00459504167588403,0.0045953462653045883
39674,O3-P1740,15950,14497,True,78.400489403365228,176.39999999929441,"200 mm",383.03913182774443,383.43897432370159,2.0859559236590246,0.10353369661329681,0.0041813998751509549,0.0075821583554451953
39678,O3-P1546,34869,18672,True,106.35993527671232,176.39999999929441,"200 mm",369.0451459360965,368.50260390625,25.791420255118673,0.22643563321981319,0.018075953123045746,0.018098358187151824
39679,O4-P843,33832,27687,True,75.81318706921104,176.39999999929441,"200 mm",418.31713656822558,417.93048931417263,61.020288944276693,0.33714966007484332,0.024819478869537448,0.024819478869537448
39680,O1-P58,15813,7848,True,64.059144803717743,882.39999999647034,"1000 mm",328.72072469349911,328.67268033489631,10882.800644104213,0.64604799229651044,0.31394003076678917,0.31403272132999149
39683,O11-P155,39684,31338,True,78.3776934906047,176.39999999929441,"200 mm",395.26581101905725,395.66553725585936,14.196551992926311,0.19055635528210116,0.013546167388612572,0.013572659003788878
39685,O2-P1330,2253,13691,True,68.614529192251524,176.39999999929441,"200 mm",361.92264446145657,361.57264174804686,117.97289949683393,0.41206024011921283,0.034096460759776126,0.031468573379642477
39686,O9-P3624,24432,39687,True,99.999999999612342,176.39999999929441,"200 mm",392.78279555664267,393.29279555664067,0.1954883380015866,0.048887695381241845,0.0019014545280562403,0.0028148981876783908
39691,O10-P22,39692,39693,True,99.999999999916852,176.39999999929441,"200 mm",382.38242648416986,382.89242648416945,41.444209014295488,0.25994881285255844,0.02274868184933225,0.022806007111163762
39695,C-20745,39696,39697,False,99.999999999966477,176.39999999929441,"200 mm",432.55733168945034,432.04733168945052,NaN,NaN,NaN,NaN
39700,O11-P174,39701,30479,True,99.999999999858233,176.39999999929441,"200 mm",406.8415308105462,406.33143081054692,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.0016726946733958872
39702,O3-P84,25302,38577,True,99.999999999879179,555.79999999777681,"630 mm",367.54019609375007,367.66529609374987,5557.3662464695835,0.67074510396093612,0.23196360282990733,0.2324489656457662
39703,O2-P1948,7192,7666,True,99.999999999962185,176.39999999929441,"200 mm",364.05134047851561,364.56144047851541,11.71949702795397,0.17721336523776154,0.012496115657737171,0.0097701306134853165
39704,O12-P214,39705,6211,True,77.263418011334892,176.39999999929441,"200 mm",401.60177531444543,401.20773188258755,128.94511609723816,0.42442322094301144,0.035539934152506891,0.035546115642928207
39706,O4-P1348,736,39707,True,100.00000000003853,555.79999999777681,"630 mm",423.48832005363346,423.3633200536334,4224.15214093905,0.62366578293416908,0.19963479852756244,0.19963663344463092
39708,O5-P225,5009,39709,True,99.999999999794085,176.39999999929441,"200 mm",432.90037978515727,433.41037978515624,21.478740665177803,0.214718743045591,0.016546320381826782,0.013329195258074671
39710,O11-P221,894,863,True,100.00000000001282,176.39999999929441,"200 mm",393.84318076589284,394.35318076589294,1.8455947097671117,0.10074531303828099,0.00526532177927216,0.0065422565773391146
39711,O3-P3350,39712,39713,True,99.99999999998559,176.39999999929441,"200 mm",398.68586196289067,399.19596196289058,25.462907883532825,0.22555285643625816,0.017966473522854191,0.014394980040250183
39716,O14-P17,31930,25314,True,99.999999999830536,176.39999999929441,"200 mm",363.96330012788763,363.4533001278885,339.98905026745837,0.56550167341106727,0.057759719324342977,0.057912121904127978
39717,O3-P1125,14181,33115,True,100.00000000002248,176.39999999929441,"200 mm",387.51324418950128,388.02324418950133,204.08153899408379,0.48686097948458068,0.044581621992766364,0.045142348122777308
39718,O3-P2363,36255,12236,True,78.441928484622423,176.39999999929441,"200 mm",362.59930251608381,362.19924868081222,178.50456684658479,0.46834423184732082,0.041677856648135,0.041796649360823925
39721,O12-P231,39044,39722,True,99.9999999997579,176.39999999929441,"200 mm",409.4035649766227,408.89356497662396,39.798817196001757,0.25822082966655585,0.022226831889241433,0.022245737439482979
39723,O9-P532,20795,33098,True,99.999999999995367,176.39999999929441,"200 mm",378.63691274516412,378.12691274516419,0.32155011654060167,0.058625877303180689,0.0023485503528361085,0.0036597843893018721
39724,O2-P1595,10381,1268,True,99.999999999944436,176.39999999929441,"200 mm",353.67503798828153,354.18503798828129,3.9544976359105628,0.12939689807297003,0.00742479832026352,0.0055771770626529618
39725,O9-P639,35260,11993,True,68.514248095795381,176.39999999929441,"200 mm",376.38615243236768,376.73557509765624,0.049330260167423319,0.0363979463143231,0.00092330513243001468,0.0072966465086036717
39736,O8-P194,29759,39737,True,99.999999999961261,176.39999999929441,"200 mm",439.52882871692054,439.01882871692078,0.58841589870575062,0.072565088221400439,0.0030503324680152357,0.0032292419918010656
39738,O9-P867,32892,32843,True,100.00000000002451,176.39999999929441,"200 mm",352.77148287862718,352.261482878627,111.06508928888717,0.40492473817311914,0.033092640763653564,0.033425571477546878
39739,O16-P149,14461,12548,True,72.535411342769763,176.39999999929441,"200 mm",329.14188908972778,329.51181968757589,0.720645020604754,0.076606524851705354,0.003369033207012778,0.0024151562243796632
39740,O3-P3166,8568,27993,True,99.999999999888871,794.19999999682329,"900 mm",395.02417635613511,394.94917635613518,9005.9436606808449,0.618565222181424,0.29280885329363643,0.28419153771514127
39741,O3-P1364,24541,28218,True,100.00000000004027,176.39999999929441,"200 mm",407.67964614257795,408.18964614257817,1.914093364929921,0.10153250154321088,0.00536752302648784,0.013217985203915062
39742,O11-P154,27296,39684,True,78.145412907792959,176.39999999929441,"200 mm",394.86726941322752,395.26581101905725,14.252816253216299,0.19076079411121241,0.013572659003788878,0.016698719555206337
39743,O9-P3115,18678,8565,True,109.7402981416472,176.39999999929441,"200 mm",385.24665002388895,384.68697450336657,6.8763981036112085,0.15122213743589094,0.0097027644038588483,0.011642636230634528
39744,O11-P95,39745,38714,True,99.999999999814108,220.59999999911759,"250 mm",397.75995904163375,397.38495904163437,1037.7680663193776,0.67473606674631281,0.10436280677360317,0.1044058183197383
39746,O10-P194,39747,17222,True,99.9999999998764,176.39999999929441,"200 mm",390.62303603515687,391.13303603515624,1.0669519499806288,0.087345376978669953,0.0040129122488361179,0.0043337999001318711
