id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
39749,O10-P384,36889,8730,True,64.930259744576247,176.39999999929441,"200 mm",371.57937756757428,371.91052189227156,78.69731508532297,0.36490203582611669,0.028008535212390398,0.028041949778907407
39750,O1-P235,14486,2623,True,40.964838331820786,176.39999999929441,"200 mm",347.79001845703124,347.58109778153892,0.029494683627491924,0.031902599345829487,0.00071531384792465,0.0053202739119742534
39755,O9-P2625,39756,20234,True,90.578697417731192,176.39999999929441,"200 mm",374.25270126169977,373.79065932617192,0.18493672426035354,0.047668774508498969,0.0018634268369600207,0.001312921484565026
39757,O10-P375,23214,19051,True,100.00000000003162,176.39999999929441,"200 mm",397.23227160027426,397.74227160027442,0.63175012961756416,0.073913225407309033,0.0031597013600297,0.0047317728035341225
39760,O6-P174,26350,39761,True,100.00000000002093,176.39999999929441,"200 mm",449.02281497140433,449.53281497140438,37.083367691484995,0.25215953540620722,0.021523704385843539,0.017487905350397442
39762,O11-P287,39763,27317,True,99.99999999974419,176.39999999929441,"200 mm",393.86772910233736,393.35772910233868,1.2817490319296674,0.091629999164540149,0.0043943101510581306,0.0045023241453052846
39764,O9-P408,14239,39765,True,72.119247522196773,176.39999999929441,"200 mm",359.17120362823783,358.80339546587459,605.60375269738131,0.66204461760025957,0.078929811573344277,0.0789462713244735
39766,O2-P1222,30629,29289,True,99.999999999879208,176.39999999929441,"200 mm",383.81034184570251,383.30024184570311,5.53346228673582,0.14189628953823152,0.0087484071180574351,0.0067403640345008575
39767,O21-P1029,16685,31817,True,99.999999999936492,176.39999999929441,"200 mm",341.90405191890181,341.39405191890216,216.69785775290549,0.49562752285962219,0.045936808169071836,0.055625928783639249
39768,O9-P3675,39769,16233,True,100.00000000009545,176.39999999929441,"200 mm",395.27826787109427,394.76816787109379,0.1954883380015866,0.048890347835614037,0.0019013855483458995,0.0013789783570970619
39771,O21-P1160,20937,12720,True,73.23667545705392,176.39999999929441,"200 mm",346.71614848904153,346.34264144421059,155.21810355293061,0.44889051378683315,0.038914653217948167,0.040405010104341
39772,O9-P3351,17154,27231,True,99.999999999875968,176.39999999929441,"200 mm",384.41397374464111,384.92397374464048,0.91605127736614955,0.084222557059062092,0.0037127923160939907,0.0026611432649301637
39773,O3-P325,39774,37640,True,99.999999999787889,246.999999999012,"280 mm",407.1941186131412,406.819118613142,1164.0959658035913,0.69301518353981761,0.10514652528804876,0.1051500770334635
39775,O1-P1796,21521,31260,True,100.00000000010581,176.39999999929441,"200 mm",334.36437880859319,334.87437880859375,23.31828325862196,0.21960803399084178,0.017231965076992296,0.017251302105257375
39777,O3-P1728,39778,24468,True,99.9999999998313,176.39999999929441,"200 mm",383.26019179687239,383.77019179687153,2.9136569549360303,0.11644472719612718,0.0047934659287525222,0.0079896371171197991
39779,O2-P1295,332,39780,True,106.79544369547105,176.39999999929441,"200 mm",363.03192481287687,362.48726805003,101.81932168069461,0.39509368855503618,0.031688025373347195,0.029164460295555424
39782,O21-P69,32319,39783,True,99.99999999989295,396.99999999841208,"450 mm",332.8553341268709,333.06033412687066,2627.6996976347996,0.67247515824144855,0.15619473567071449,0.15681364774766704
39784,O9-P1239,25129,37827,True,99.999999999713509,176.39999999929441,"200 mm",364.00634658203285,364.51634658203142,0.8965995721434914,0.083816531697664481,0.0036716826796678544,0.002630080821375638
39785,O9-P172,39786,33984,True,99.999999999895863,220.59999999911759,"250 mm",345.08596586159558,344.710965861596,1115.5007067030647,0.68737497549480187,0.10881509678407325,0.10881922080560343
39790,O21-P674,21442,1939,True,99.999999999992838,176.39999999929441,"200 mm",340.3776747070313,340.88767470703124,1.7922435769537663,0.10013810991325027,0.0051837179303376594,0.0079171153128463814
39791,O9-P1728,23578,19431,True,100.00000000004451,176.39999999929441,"200 mm",385.98628676757789,386.49628676757811,0.27153654473456035,0.055715099309634489,0.0021702446144161009,0.0014967890314817696
39792,O10-P236,39793,39794,True,100.00000000002356,176.39999999929441,"200 mm",385.83438002929751,386.34438002929761,0.62288022893712891,0.073638819010383438,0.0031377482123798469,0.0036670309491602235
39795,O6-P217,35980,39796,True,81.895694664158938,176.39999999929441,"200 mm",450.20559677109054,449.78792872830331,62.372732015275112,0.34026222444312854,0.025037886232237832,0.025776608401640047
39798,O12-P449,39799,27546,True,99.999999999926558,176.39999999929441,"200 mm",434.27901137695358,434.78901137695317,0.19877461380980363,0.049250123294833567,0.0019132866773830888,0.0021676354497757832
39802,O2-P348,15722,32927,True,99.999999999872955,176.39999999929441,"200 mm",359.68461905637656,359.17461905637725,193.21474639218508,0.47856166776394976,0.043411081159288482,0.0446817657710909
39808,O4-P833,39809,33284,True,99.999999999938382,176.39999999929441,"200 mm",432.98832167968749,433.49842167968717,9.9730059009870562,0.16871680901631655,0.011582638075994092,0.0090607818782691991
39810,O22-P69,19524,9233,True,79.171410570512776,176.39999999929441,"200 mm",334.08838881835942,334.49224218367959,6.0502450629321256,0.14568490275650237,0.0091273282796509574,0.0070937422648355989
39811,O9-P1841,10287,13282,True,70.270884861396567,176.39999999929441,"200 mm",358.02963372512312,357.67125221233,1.1981340420844546,0.089989565140315461,0.0042512604251673993,0.004651631154138575
39813,O22-P112,26272,5741,True,70.794821039396425,176.39999999929441,"200 mm",343.96991958007811,344.33104396220011,3.4334348864456303,0.12201169298222868,0.0070240642413777928,0.0053043290958020668
39814,O2-P1240,3620,33866,True,99.999999999993008,176.39999999929441,"200 mm",352.63981093750004,353.1499109375,1.51255101225345,0.095964300367401778,0.0047602600045692596,0.0034769296802719431
39817,O5-P103,24508,2369,True,99.160494973547841,176.39999999929441,"200 mm",430.40905579204116,430.91477431640624,0.50745032965919556,0.07001922254648292,0.0028295474343115021,0.0093877536535638562
39819,O9-P94,18581,9902,True,99.999999999985349,176.39999999929441,"200 mm",364.1268682834035,364.63686828340343,199.81171667024239,0.48371883843329594,0.044120022261319211,0.04412589944618709
39820,O12-P211,39821,39822,True,99.99999999982758,176.39999999929441,"200 mm",400.37205918912082,399.86205918912174,138.03176793073462,0.4332338749976124,0.036742542886880974,0.038710509610330929
39825,O1-P215,33366,39826,True,99.999999999944862,176.39999999929441,"200 mm",341.19132303545,340.68132303545025,471.01298871475564,0.61904397202810835,0.068690415680683237,0.068696029436863065
39827,O1-P1224,22811,39828,True,99.999999999862112,176.39999999929441,"200 mm",333.99979628906254,334.50989628906183,9.7845469462798533,0.16775347755682807,0.011478582608745713,0.013307178524189771
39829,O21-P1105,21756,39830,True,99.999999999996263,176.39999999929441,"200 mm",339.30339591943539,339.81339591943532,723.57046364965015,0.69285015000887951,0.087449740290991576,0.080088443613372723
39831,O4-P1068,11556,39832,True,99.999999999878042,176.39999999929441,"200 mm",431.10778673335892,430.5977867333595,57.8712357381172,0.32262616432741825,0.024667080831626376,0.024667080831626376
39833,O4-P741,15024,28650,True,95.4799217172591,176.39999999929441,"200 mm",427.95585097656249,428.4428940572422,44.228406960130414,0.26596121838197856,0.023416437238548485,0.019103117215709804
39834,O8-P198,39835,35865,True,103.04989650215349,176.39999999929441,"200 mm",441.55979384765629,441.0342393754953,0.30388732308367106,0.057953166730529956,0.0022790267530919876,0.0025619703121585805
39836,O9-P3136,39837,10267,True,99.999999999909,176.39999999929441,"200 mm",373.98959797959554,374.49959797959508,26.848902618272788,0.22922352627244511,0.018423673313929818,0.018446985617353792
39840,O4-P95,2277,38919,True,102.202475175041,626.39999999749432,"710 mm",421.94905546664739,421.84685299147242,5360.9894181165173,0.607713050300031,0.22923729758354328,0.22957226986976897
39841,O10-P406,33261,34225,True,99.999999999909392,176.39999999929441,"200 mm",382.08768998451325,382.59768998451273,52.538524049555733,0.29876933567410546,0.024332617235281045,0.024553801953890786
39842,O9-P1579,20075,6337,True,79.85455895901876,176.39999999929441,"200 mm",382.80999926275206,382.40274101206109,0.37267314687948044,0.060197370223098075,0.0025465906754237946,0.0069576671541015456
39843,O8-P146,30809,39844,True,99.912894962154468,176.39999999929441,"200 mm",425.35209202066613,425.86164778497312,0.2751923196324863,0.0559824385507328,0.0021827349096623944,0.0096760082245260087
39845,O3-P608,39366,18494,True,87.930783503514363,176.39999999929441,"200 mm",427.29904756404829,427.74749455991622,58.741469057154724,0.33067280251785464,0.024502898901798985,0.025099801057677531
39846,O3-P2510,39847,19853,True,98.20954076757107,176.39999999929441,"200 mm",376.99067153320311,376.48980287528855,2.2957443944466789,0.1102216604703186,0.0043337999001318711,0.0080023855895124084
39851,O3-P2474,39852,39539,True,99.9999999999037,176.39999999929441,"200 mm",378.81061552513859,378.30061552513905,103.28895063055401,0.396621865623331,0.031919497436412696,0.0323562826396329
39853,O10-P223,15001,4982,True,57.589473652442166,176.39999999929441,"200 mm",384.16649717751676,384.46020349314421,3.1793949611542973,0.11973755854049493,0.0067552863613041239,0.0076892892390797146
39854,O9-P2822,34255,20565,True,99.999999999656524,176.39999999929441,"200 mm",373.94574487747394,373.43574487747571,372.76930600472753,0.5785157046107684,0.060756211567168074,0.060760653519873468
39856,O3-P3024,13778,10818,True,147.068384386915,176.39999999929441,"200 mm",380.09523146874091,379.34518270836764,548.20734420592635,0.64434177377035629,0.074698356557191189,0.074703666007817582
39857,O12-P149,9160,35583,True,99.999999999706162,176.39999999929441,"200 mm",399.33974793900433,399.84974793900278,3.5387520778721928,0.1226702556176031,0.0071422863811540192,0.0053841814846015768
39858,O3-P31,19086,22924,True,100.00000000000205,441.19999999823517,"500 mm",361.36185040337858,361.20685040337861,1435.7580884628219,0.50933388098545607,0.11739620454358329,0.11740513386773341
39859,O4-P1061,2991,34406,True,99.999999999906777,176.39999999929441,"200 mm",427.49212630666574,426.9821263066662,108.84914373855869,0.4040346035538056,0.0326815443993922,0.034124113959210514
39860,O6-P380,1821,24349,True,102.06175043440015,176.39999999929441,"200 mm",458.06250970031277,458.58302462752818,132.71814138550076,0.4281353490043856,0.036043948173667122,0.040565624392194882
39861,O9-P3360,906,1019,True,102.1836517307032,176.39999999929441,"200 mm",383.89426650390624,384.41550531138455,0.432732405094837,0.067723414282379157,0.0026009949445828526,0.0073441124975975065
39862,O10-P143,22737,39863,True,100.00000000000925,176.39999999929441,"200 mm",388.11591435546882,387.60581435546874,6.9423467753658841,0.1516534610350507,0.0097466831893118673,0.0075651371151511477
39864,O21-P1288,11255,22168,True,57.773885104869514,176.39999999929441,"200 mm",358.94918248289241,358.65453566885765,114.57097725578751,0.41030333428005594,0.033507536405458963,0.034020293533938109
39865,O1-P2307,30464,39866,True,99.999999999774,176.39999999929441,"200 mm",343.53168715820311,343.02168715820432,5.1384543911509493,0.13933350084106952,0.0084255599320271855,0.013389439809375915
39867,O9-P749,26542,39868,True,99.999999999898677,176.39999999929441,"200 mm",352.8210730534114,352.31107305341192,376.70522034817219,0.58028798015128746,0.061088404226547453,0.061102102518326068
39869,O22-P142,22867,11879,True,80.618732280987658,176.39999999929441,"200 mm",345.22999038085936,345.6412265342247,7.1328285137394074,0.15285309711110812,0.00987364219133035,0.0076379246190495832
39870,O3-P1120,22060,16114,True,99.99999999984972,176.39999999929441,"200 mm",388.52057875976561,389.0306787597649,17.035863530787083,0.20034378474300857,0.014817098397075793,0.01183939248030153
39871,O3-P702,6303,18247,True,99.999999999886626,176.39999999929441,"200 mm",421.73042739257875,422.24042739257811,1.064822288030616,0.0873018204077294,0.0040088850259941237,0.0029809104927003408
39872,O5-P320,18347,5841,True,58.7593337047911,176.39999999929441,"200 mm",435.12599648990243,435.42566909179686,0.73138554046633153,0.076924083592792181,0.0033931491382555787,0.0023977875307298249
39875,O9-P1130,38979,34616,True,100.0000000000615,313.19999999874716,"355 mm",373.05877714509626,372.78877714509611,1586.6624756850981,0.6585380729202257,0.12236856637049984,0.12237155492354704
39876,O4-P1350,33829,19481,True,60.717994312961345,176.39999999929441,"200 mm",424.78770957037267,425.09737134136873,116.83500023259793,0.41324421581397691,0.033799054312841185,0.0338083242775362
39878,O1-P573,39879,20371,True,99.999999999913129,176.39999999929441,"200 mm",328.63448012695284,328.1244801269533,15.14035516723631,0.19392001260845507,0.013983399966415072,0.015437427538695096
39880,O11-P170,39881,24661,True,99.999999999894243,176.39999999929441,"200 mm",403.77759648437444,403.267496484375,0.35999998852623666,0.059797626273338712,0.0024994687333803017,0.0018000322122198819
39882,O20-P21,1355,4334,True,109.19157691213655,176.39999999929441,"200 mm",325.71512310884634,326.27200015109827,55.494966781053044,0.3098249835073375,0.024642634195187911,0.021456221222963326
39887,O4-P1532,2793,12586,True,83.783713368799212,176.39999999929441,"200 mm",443.36940723556609,442.94202651367186,48.360395175784795,0.27427195745740474,0.024377599954702612,0.019952356803497013
39891,O9-P3219,23200,39892,True,99.999999999721524,176.39999999929441,"200 mm",376.09974920144538,376.60974920144395,5.8824941495151863,0.14447601034138582,0.00900644971135881,0.0069039975330509734
39893,O9-P337,36905,1841,True,100.00000000015881,176.39999999929441,"200 mm",359.01360000000381,358.503600000003,7.8534385016222572,0.15719142241426728,0.010338983291428913,0.010434725993913428
39896,O1-P536,39897,2774,True,89.774015441945252,176.39999999929441,"200 mm",331.78338657480288,332.24123405355681,49.878666632778625,0.28365341605940159,0.024332038146354727,0.02438782598386029
39898,O8-P151,8301,2657,True,99.999999999963933,176.39999999929441,"200 mm",428.64424575195335,429.15424575195317,7.90043646455938,0.15746576976683183,0.010368491846364486,0.0080632603258217039
39899,O9-P1808,23686,3226,True,99.9999999999871,176.39999999929441,"200 mm",352.18095839843755,352.69095839843749,2.29703348468517,0.11023621263437423,0.0043337999001318711,0.010444196936529928
39900,O1-P1673,2841,25246,True,99.999999999765521,176.39999999929441,"200 mm",348.0008387237919,347.4908387237931,53.632228538244611,0.30260536605615312,0.024464240741827591,0.025568842649562114
39904,O9-P2177,25304,39905,True,74.085733233106183,176.39999999929441,"200 mm",365.90742730189407,366.28526454138296,6.2563998144836619,0.14711161436131312,0.0092746649667991635,0.0071730768800068716
39907,O12-P141,33469,39908,True,99.999999999997428,176.39999999929441,"200 mm",404.24654334544738,403.73654334544739,65.403943119880424,0.34374369797909649,0.025688809436662432,0.0257006501020029
39909,O1-P1373,27148,31534,True,120.47700965859362,220.59999999911759,"250 mm",334.05674053157935,333.60495174535964,589.67442075823953,0.57908587329581485,0.076562559628792881,0.07733041791946825
39910,O7-P489,32166,39626,True,99.99999999990068,176.39999999929441,"200 mm",520.85377436035583,520.34377436035641,0.79187686891849574,0.079638897893971147,0.0034963910423359058,0.0037072058111577502
39911,O1-P1793,39912,30388,True,99.999999999975188,176.39999999929441,"200 mm",332.95431174604687,333.46431174604675,23.517351146869444,0.22017209839733304,0.017301750969955985,0.0191043912113477
39914,O7-P463,39533,19678,True,100.00000000006851,176.39999999929441,"200 mm",491.73976577148517,491.22976577148484,3.6756274857183429,0.12357763119033582,0.007290648964076594,0.0079789739325961742
39915,O9-P2275,8869,4490,True,61.175205968690065,176.39999999929441,"200 mm",376.71146269241825,377.02345624285863,26.333662990753496,0.22786459759409075,0.018255713680459563,0.024483116769888579
39916,O6-P339,29282,11895,True,73.051795996323676,176.39999999929441,"200 mm",452.40011650176336,452.0275523421821,16.608807245494855,0.19891923507018608,0.014634696739970572,0.014657666131912687
39917,O6-P249,39918,2581,True,54.4358512994918,176.39999999929441,"200 mm",452.18097698451,451.90329970703129,0.26888521920966107,0.055522106002814188,0.0021610653452661648,0.0014935210112542049
39919,O3-P2455,39920,26951,True,99.999999999840824,176.39999999929441,"200 mm",380.40297894514106,380.91297894514025,2.9179862018704235,0.11650066491538724,0.0064954077154657777,0.0080660303011859235
39921,O4-P1012,31919,33263,True,104.15887853069277,176.39999999929441,"200 mm",429.88169326171874,430.41300770110382,0.47954192474229107,0.06915261937597475,0.0027472858652582387,0.0020148047983726985
39922,O3-P2238,19980,7133,True,60.030822748999206,176.39999999929441,"200 mm",368.74364138466916,369.04979858068907,5.65167693138147,0.14277886647933385,0.0088368811190481789,0.012814462414435145
39923,O1-P508,39924,39925,True,115.18935690465456,176.39999999929441,"200 mm",327.39774309169559,327.98520881190939,23.541244032845256,0.22023959064385826,0.01731010574705372,0.018811765086726096
39926,O9-P3071,2192,2194,True,99.99999999989214,176.39999999929441,"200 mm",383.93922866210988,384.44922866210936,1.2589951366440253,0.091187293629324387,0.004355999160575409,0.0047934659287525222
39927,O4-P519,3277,39928,True,99.99999999998559,176.39999999929441,"200 mm",423.49536992187495,422.985269921875,23.972111194715261,0.22146451587392996,0.017459172320435742,0.021599839818564028
39929,O7-P85,8711,8712,True,42.0971188131545,176.39999999929441,"200 mm",519.06299404952176,519.27768935546874,0.28668972785920971,0.056797872969602134,0.0022216929752468524,0.0035273109845958182
39930,O9-P252,39931,39255,True,99.999999999852335,176.39999999929441,"200 mm",350.81058730468754,350.30058730468829,45.449022183425527,0.26862878811058988,0.023695405948256858,0.023711479640101864
39934,O3-P3250,8264,27376,True,99.999999999950916,176.39999999929441,"200 mm",393.33246840820311,393.84256840820285,34.10841856861866,0.24750673075248239,0.020587181335769984,0.016829685625501238
39935,O9-P1765,23702,37142,True,99.999999999858133,176.39999999929441,"200 mm",389.76918471679761,390.27918471679686,0.47106842073428623,0.068884735110005438,0.0027217809721936377,0.0037225178875177987
39936,O21-P853,5902,5608,True,63.009746648632131,176.39999999929441,"200 mm",330.46422767478549,330.78557738269348,565.36738534937354,0.64993954254541708,0.075963454664057364,0.070407902598662669
39937,O16-P80,32488,5292,True,58.7883167471707,176.39999999929441,"200 mm",324.51354268028985,324.21366347656254,1.267997549307107,0.091369322852489776,0.0043710004024382432,0.0032909811034930259
39938,O1-P1872,39939,3232,True,52.654429622279288,176.39999999929441,"200 mm",331.68586196289067,331.417324371817,8.1569403579579127,0.15894516710917239,0.010527871879977375,0.012294995802690094
39940,O3-P2434,39941,30619,True,99.999999999837,176.39999999929441,"200 mm",374.99643935546879,374.4864393554696,2.29703348468517,0.11023621263437423,0.0043337999001318711,0.012806775292805399
39945,O9-P2209,39946,30028,True,109.33508847379419,176.39999999929441,"200 mm",371.6320016007129,371.07439264949659,66.048207977350756,0.34506189513209162,0.025794766813619793,0.026461057448492989
39948,O21-P632,13091,22956,True,99.999999999731628,176.39999999929441,"200 mm",334.38920058593749,334.89930058593609,2.9171864304630697,0.11649805787975431,0.0064943091497084984,0.004947936196645024
39951,O4-P1559,39952,12454,True,76.9667543136903,176.39999999929441,"200 mm",444.47988547096895,444.87241591796879,7.8838526006118812,0.15736908235471683,0.010358089819591946,0.012316332390953691
39953,O9-P3331,39954,39955,True,100.00000000021602,176.39999999929441,"200 mm",390.67997699062744,390.16997699062631,0.44603853780043756,0.068118216673308141,0.0026439091242955581,0.0028598201595361182
39957,O8-P109,15679,4610,True,59.947986812001766,176.39999999929441,"200 mm",428.913245257085,428.60751052434381,9.3255168938261122,0.16535200713773354,0.011220662078306258,0.01124346228544441
39959,O9-P115,27943,24416,True,99.9999999998917,176.39999999929441,"200 mm",373.85084329562176,374.36084329562118,96.6799860599374,0.38895910661703409,0.030902372020606625,0.032597621923815462
39961,O4-P1224,18155,3229,True,71.340690217627227,176.39999999929441,"200 mm",427.44672048993323,427.08288296982334,46.556220251243609,0.27077180773585724,0.0239593501389985,0.024302550029851849
39962,O2-P15,8700,11416,True,74.787015297297017,1235.1999999950594,"1400 mm",343.95268460966037,344.00877487113331,27085.351922356236,0.80562393485638417,0.44562443475901514,0.44586831522166259
39963,O11-P267,39964,37968,True,99.999999999975159,176.39999999929441,"200 mm",384.43809344790435,383.92809344790447,13.149077025843697,0.18365906553962483,0.01318597067003756,0.01323038224881219
39965,O24-P229,38297,21554,True,99.999999999805453,176.39999999929441,"200 mm",335.08809340820414,335.59809340820311,5.623271375114304,0.14256593434598289,0.0088157960370535624,0.016892631456323481
39966,O9-P2273,25518,27685,True,160.43587053298378,176.39999999929441,"200 mm",377.84653701171874,378.66492038730746,3.1760434974255469,0.11970569275303727,0.0067517079323800265,0.013975767347272508
39971,O9-P1589,31354,6371,True,89.148693899629563,176.39999999929441,"200 mm",380.81443251953124,381.26918000711328,13.523809804831744,0.18492735658193227,0.013376863360458475,0.013406648969703894
39972,O2-P24,59,39973,True,66.642540199531865,555.79999999777681,"630 mm",345.41256866391927,345.32926548866982,5676.6599490779781,0.67437162678257223,0.23475558357332671,0.23475558357332671
39975,O3-P2673,9240,29193,True,99.999999999806349,176.39999999929441,"200 mm",374.06029189453227,374.57029189453124,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.013533715841228261
39977,O1-P871,39978,26699,True,100.00000000005056,176.39999999929441,"200 mm",338.03370000000024,337.5236,8.3932545804228,0.16029386748744767,0.010671776613635789,0.014707882225572289
39979,O9-P3424,23979,39980,True,100.00000000008336,176.39999999929441,"200 mm",387.96005931912771,388.47005931912815,0.97422937810190513,0.0854337749136282,0.0038322498455796942,0.0027581264667323286
39981,O21-P962,24476,39982,True,99.999999999963478,176.39999999929441,"200 mm",336.25777167588541,336.76777167588517,49.871183871235175,0.28362225880427622,0.024331365949012806,0.025097852593760746
39984,O8-P210,8623,32106,True,82.310813509885435,176.39999999929441,"200 mm",434.91897736167147,434.49919221277105,55.227669961119517,0.30873013754647727,0.024620808220008152,0.024630275756219202
39985,O9-P2316,39986,13722,True,73.409247222305339,176.39999999929441,"200 mm",378.35429836304979,377.97983779296879,3.19319614467094,0.11990947755230333,0.006768447576490296,0.0051313626140561319
39987,O3-P3308,39988,11901,True,99.999999999919368,176.39999999929441,"200 mm",394.55781020507811,395.06791020507768,7.6141957714613548,0.155789018918703,0.010186790773313262,0.0079475169137438149
39989,O2-P149,4834,31611,True,99.9999999997777,176.39999999929441,"200 mm",358.85852075204633,358.34852075204753,139.77732940888615,0.43487727032363621,0.036969286859183367,0.036978611326365561
39990,O3-P525,18238,37390,True,101.07282161847667,176.39999999929441,"200 mm",397.61468767803126,398.13015906828548,152.05362455637857,0.44614987439051673,0.03852082278743893,0.043662496590788968
39991,O9-P716,27818,29022,True,114.20051206724082,441.19999999823517,"500 mm",340.30492783328305,340.48193862698724,2056.6310859836049,0.56357471981215912,0.14133238885459212,0.14161885392722509
39992,O9-P2166,30197,7517,True,101.99696064682195,176.39999999929441,"200 mm",370.5891381844217,371.10932268372051,25.907013426818,0.22672940162528096,0.018115121108365991,0.020033942484935785
39993,O1-P525,39994,1051,True,99.9999999998996,176.39999999929441,"200 mm",330.91465155518216,331.42465155518164,61.007834384411751,0.3370808779361234,0.024819478869537448,0.025667998570306452
39995,O1-P64,7927,39996,True,99.9999999999327,882.39999999647034,"1000 mm",330.53579677467849,330.61079677467836,9703.74229049993,0.62634781398935757,0.29496849618076054,0.2944953782570221
39997,O9-P1252,39998,39999,True,102.4515959081658,176.39999999929441,"200 mm",361.11402584668519,361.63652898581688,6.7246426183413437,0.15024259148649027,0.0095998228311922687,0.0097522197336348572
40000,O1-P368,26678,5587,True,58.105803690354634,220.59999999911759,"250 mm",325.52608746774195,325.74398423158078,678.98064204123239,0.60270071090640465,0.082479385972352923,0.084562552786211664
40001,O3-P2765,40002,36588,True,99.999999999907487,176.39999999929441,"200 mm",376.74939824218706,376.23929824218754,26.2325112754069,0.2276117787239306,0.018221659845186641,0.022957837414833347
40003,O7-P497,20366,40004,True,100.76365005281886,176.39999999929441,"200 mm",522.383774360355,522.89766897562447,0.2357566539102853,0.0528509391100543,0.0020455845102749629,0.0030176366530479497
40005,O9-P1339,39309,11512,True,75.161412481870656,176.39999999929441,"200 mm",368.16824811360158,368.55157131725912,4.4212719136370779,0.13287679103681208,0.0078618838548974758,0.0082731601909133909
40006,O18-P56,28476,3059,True,99.9999999999121,176.39999999929441,"200 mm",314.59123671875051,315.10123671875004,1.1540706392444888,0.089110485442135373,0.0041732293278145824,0.0043337999001318711
40007,O9-P364,4328,40008,True,99.999999999937927,176.39999999929441,"200 mm",357.97381484374984,358.48381484374954,0.5972828443903343,0.072842355998898753,0.0030731573715928931,0.00342101239935932
40010,O3-P3306,38299,11730,True,99.999999999734641,176.39999999929441,"200 mm",393.74399794921874,394.2540979492174,15.648804712721663,0.1956938142186129,0.01421211624747239,0.011343931943223551
40011,O9-P1160,38330,11401,True,100.00000000014488,176.39999999929441,"200 mm",362.82479116769082,363.33479116769149,0.93582774731360641,0.08463495012770253,0.0037539726354331926,0.011441460737631786
40013,O9-P6,3807,32059,True,99.999999999936932,626.39999999749432,"710 mm",336.58333270652741,336.48333270652745,5069.8283672647794,0.59864946837029576,0.22240366673558504,0.22240535631268771
40017,O2-P1080,11818,6872,True,99.999999999779078,176.39999999929441,"200 mm",356.37510146484374,356.88520146484262,19.531078547373696,0.2082943895511751,0.015834395268622792,0.012664876931956405
40019,O1-P325,22134,40020,True,100.00000000001494,176.39999999929441,"200 mm",329.12058826513004,329.63058826513009,11.41963743542075,0.17579339377385544,0.012345886364628583,0.019813479924281219
40021,O3-P2367,27765,40022,True,88.250896785727534,176.39999999929441,"200 mm",364.24095928603197,363.79087971242473,174.54087240912742,0.46527192664950662,0.041213400077984678,0.041365798115895747
40023,O21-P1206,40024,11257,True,89.316346681886643,176.39999999929441,"200 mm",343.87668837890624,344.33229106333056,11.216247135891926,0.17483898255475561,0.012241693505693764,0.013365527978592927
40025,O21-P1019,23519,21530,True,99.999999999839048,176.39999999929441,"200 mm",338.54127047050383,338.03127047050464,417.78658378414104,0.59894396347559142,0.0644033045413686,0.065495711517595964
40026,O7-P279,40027,40028,True,101.65096472471534,176.39999999929441,"200 mm",494.48543274801057,493.96701282791452,64.890553675787828,0.34267937341101212,0.025604376000268356,0.025616384714944308
40029,O1-P36,40030,40031,True,100.00000000005737,882.39999999647034,"1000 mm",327.22252613910712,327.29752613910716,10945.22637977327,0.64704030091164033,0.31258597097521884,0.30788033523682723
40033,O9-P1892,26248,1266,True,103.06439549505501,176.39999999929441,"200 mm",359.99191520012192,359.46628678309719,29.094362239938736,0.23501759483854351,0.019132830154972313,0.015488500911059343
40034,O9-P3375,40035,40036,True,100.00000000012217,176.39999999929441,"200 mm",387.15684881087856,386.64684881087794,36.312201213612504,0.25026041441071134,0.021326312273826073,0.021379697460021659
40037,O12-P226,34509,40038,True,99.999999999841322,176.39999999929441,"200 mm",407.02729331408847,406.51729331408927,40.134292819498924,0.2589029464601052,0.02231470806607589,0.022333497798532172
40044,O4-P4,15654,38846,True,86.013537632851779,794.19999999682329,"900 mm",399.87917549883593,399.81466534561133,8751.8355679787037,0.61368216268719822,0.29018731999513353,0.28729049463387007
40046,O9-P2764,40047,23452,True,100.00000000003089,176.39999999929441,"200 mm",382.46387578125018,381.95377578125004,0.38344011929428379,0.060551386586180735,0.0025853955946966113,0.0030856441185001774
40048,O8-P206,8678,6926,True,61.626571742604995,176.39999999929441,"200 mm",433.29677096652358,432.98247545063623,80.417147165378083,0.367344146933092,0.028299483114594168,0.0308120659412186
40050,O9-P332,32503,24826,True,99.999999999913257,176.39999999929441,"200 mm",356.94799731230285,356.43799731230331,16.035807488942186,0.19699805873491047,0.01438461889034303,0.014438199377117688
40051,O20-P13,40052,1797,True,99.999999999911751,176.39999999929441,"200 mm",320.33246733935908,320.84246733935862,162.53580686062574,0.45467715184719026,0.039835940551917151,0.040301273703736339
40054,O12-P459,40055,14510,True,99.999999999889269,176.39999999929441,"200 mm",415.03545356139153,415.54545356139096,3.8419394941673506,0.12861941101074392,0.007311587570636908,0.0078635410711483788
40056,O2-P1583,40057,40058,True,76.661560565419236,176.39999999929441,"200 mm",371.44349135742186,371.05251739853827,8.9327106481624821,0.16325375222187077,0.010993592226549253,0.016698719555206337
40059,O12-P254,40060,34957,True,99.999999999981412,176.39999999929441,"200 mm",420.52811819282221,420.01811819282233,17.859265790749561,0.20300339710850332,0.015163231203020667,0.016546320381826782
40061,O9-P2760,26018,8626,True,62.657576709264873,176.39999999929441,"200 mm",378.84436652689095,379.16392016810818,4.0873981115056344,0.13034795738911323,0.0075544086411897518,0.0076142222822017059
40062,O3-P3113,38928,1832,True,49.284940645236937,176.39999999929441,"200 mm",386.80136057224053,387.05271376953124,12.745877169710996,0.18187861462604082,0.0129962282091899,0.017099950969287608
40063,O3-P817,6393,18019,True,99.999999999612015,176.39999999929441,"200 mm",385.01719130859379,384.50719130859579,11.991063852495419,0.17845983711773336,0.012631297722509365,0.016901476755805864
40064,O3-P2561,38557,40065,True,99.999999999929273,176.39999999929441,"200 mm",379.30591702972976,379.81591702972941,43.471782194855443,0.26430287120699375,0.023240248864982105,0.02432075613150788
40068,O24-P227,37528,21579,True,99.999999999761357,176.39999999929441,"200 mm",333.93166030273562,334.44166030273442,17.827028850945457,0.20289975154553525,0.01514989285475115,0.023660117858742939
40069,O21-P1277,369,32833,True,75.51300693662067,176.39999999929441,"200 mm",349.95708718024827,350.34220351562504,97.7990553785598,0.39031352975645484,0.0310751857818416,0.099114507937827792
40070,O4-P44,32097,40071,True,99.999999999978712,705.79999999717688,"800 mm",409.82361386088564,409.73861386088566,7358.4455498259786,0.6182080492159634,0.26901998920548281,0.26511226987944786
40072,O5-P291,40073,40074,True,83.509455743871712,176.39999999929441,"200 mm",440.48366986851511,440.05768813476561,0.51951426043397442,0.070403610420501916,0.0028638587370629423,0.0020148047983726985
40075,O4-P421,36743,20612,True,100.00000000000684,176.39999999929441,"200 mm",413.47055913085944,412.96045913085936,0.4749392160833657,0.069009841027269037,0.0027333985179772038,0.002886624596279485
40076,O3-P2891,40077,37813,True,99.9999999998939,176.39999999929441,"200 mm",398.46390761718754,397.95390761718807,17.048108463958364,0.20036981876434656,0.014823019865214511,0.015820691299501758
40079,O4-P1055,40080,38749,True,91.6110590817078,176.39999999929441,"200 mm",423.8218094856997,423.35459308438294,160.41381964007974,0.45315017383361161,0.039562710499921737,0.040643799126310796
40081,O9-P2981,38485,19194,True,99.99999999979029,176.39999999929441,"200 mm",379.5236,379.01360000000108,9.6645242714013389,0.16712317446101488,0.011412231507943025,0.014572232347785111
40082,O3-P1623,22836,31410,True,100.00000000002775,176.39999999929441,"200 mm",375.86619033203124,375.35619033203108,3.4095479816662371,0.12185404453829259,0.0069972581014317017,0.00966245527271321
40083,O3-P2615,40084,40085,True,86.832301068538385,176.39999999929441,"200 mm",389.41935139196937,388.97641982421879,0.61877876589982628,0.07351696507485013,0.0031273728691166565,0.0021672048233536147
40092,O3-P1014,35767,16927,True,99.999999999689265,176.39999999929441,"200 mm",397.71305017417558,398.223050174174,23.430736587018341,0.21992705521533246,0.017271426013181154,0.018418746516182187
40093,O21-P265,12329,40094,True,100.00000000003151,176.39999999929441,"200 mm",326.2863877525582,325.77638775255804,98.230913710122678,0.39083337447841249,0.031141612959032648,0.03115267242205683
40095,O4-P924,33005,40096,True,99.999999999521947,176.39999999929441,"200 mm",431.41009414062415,431.9200941406217,6.6486700310202833,0.14974608291275918,0.0095478478968525366,0.010038235160748581
40099,O24-P213,14719,16984,True,99.999999999934928,176.39999999929441,"200 mm",344.65785806954386,344.14785806954421,113.66476105907212,0.40910068239971237,0.033390851122274447,0.033396333164110253
40100,O24-P342,25053,13958,True,99.999999999694751,176.39999999929441,"200 mm",336.74372309454077,336.23372309454231,76.403429418869308,0.3615851598011901,0.027615533673873736,0.029956747055173535
40101,O1-P553,40102,40103,True,99.999999999949608,176.39999999929441,"200 mm",329.54369519828,330.05369519827968,90.132998077013184,0.38080477151208858,0.029871098667502677,0.031083004617815369
40104,O1-P448,11127,40105,True,104.51711351930145,176.39999999929441,"200 mm",324.12561170037441,323.592574421426,349.33191149163429,0.5692900686193898,0.05862567300819959,0.058789398479696824
40106,O21-P53,18086,40107,True,99.999999999851809,494.1999999980232,"560 mm",328.86820412664105,329.02320412664074,3258.7981029884977,0.63418149279519942,0.1722100916869376,0.17362443122933219
40111,O4-P704,19754,8172,True,87.05302361280431,176.39999999929441,"200 mm",426.98921764553279,426.54524722510746,53.929934900065724,0.30369786841006807,0.024496760559180018,0.024596425169804727
40112,O13-P15,29603,9125,True,68.657405075476362,176.39999999929441,"200 mm",430.58160400309089,430.93175676897579,0.26333644904754788,0.055100093245200647,0.0021420530609872193,0.011883609893965572
40113,O2-P1250,8961,3292,True,103.98922612380227,176.39999999929441,"200 mm",354.92338027343749,355.453829315895,7.83987200886048,0.15712294912297425,0.010329964265268637,0.008037767922910416
40114,O9-P2394,40115,17784,True,100.00000000001074,176.39999999929441,"200 mm",388.95951308593754,388.44951308593744,9.4069631303304071,0.16578077820374745,0.011267050507709748,0.01151405691509084
40118,O7-P1,5582,277498,True,45.881373232942117,277.99999999888803,"315 mm",467.3255611729345,467.20168146520558,1613.4117167603904,0.66483122076069678,0.13086079874091039,0.10594378767055927
40119,O2-P1978,8293,33880,True,100.0000000001821,176.39999999929441,"200 mm",362.54319228515624,363.05329228515717,85.928570167391314,0.37495534658659252,0.029210319596645846,0.02677179429541806
40123,O3-P628,23356,19554,True,84.981143162564578,176.39999999929441,"200 mm",429.12973592851944,428.69633209839037,33.080776109597608,0.24496415339428657,0.020303841072402153,0.022500393498033879
40124,O21-P675,12982,2089,True,96.445294652268942,176.39999999929441,"200 mm",341.48876024727343,341.98063125,0.21167313509968153,0.050598969013074459,0.0019596718423146907,0.0041813998751509549
40125,O1-P1425,27454,35927,True,99.9999999998556,176.39999999929441,"200 mm",343.44086389944152,343.95086389944083,14.616778321541778,0.19207079772364685,0.013742709034736291,0.010974505001350431
40126,O9-P2633,40127,12443,True,77.5300125855923,176.39999999929441,"200 mm",374.56904397310541,374.17356337890629,3.0365346542402256,0.11800930284205682,0.0066141050488021293,0.012647943690469789
40131,O1-P1314,40132,7016,True,99.999999999682942,176.39999999929441,"200 mm",337.722817431639,337.21271743164061,5.6230059239206946,0.1425737736203774,0.008815189129149411,0.0067816752165827214
40133,O1-P148,27374,40134,True,99.999999999925592,313.19999999874716,"355 mm",322.81396805778661,323.08396805778642,2144.3103124692243,0.71339518953606162,0.14470585663376515,0.144753355551345
40136,O9-P695,40137,30548,True,99.999999999934147,441.19999999823517,"500 mm",337.86700789854297,337.71200789854305,2251.1015144992539,0.57770405357287857,0.14824304080068756,0.14824543891012362
40138,O1-P826,12783,40139,True,102.86808999864029,176.39999999929441,"200 mm",332.73655641020179,332.21192915120872,172.82073044613384,0.46396284957935285,0.041007839405700679,0.042083745753933442
40140,O9-P1860,754,2395,True,54.190823221980089,176.39999999929441,"200 mm",358.42566830089839,358.14929510246628,12.102898554290386,0.17897363206362291,0.012686206707409104,0.012735967478207034
40141,O1-P158,2615,22511,True,84.541301132478125,313.19999999874716,"355 mm",325.09099941722957,325.31926093028721,2120.0636130913172,0.71141209837544073,0.14371868941841393,0.14406012933311865
40142,O21-P638,40143,32819,True,100.00000000004725,176.39999999929441,"200 mm",334.37005507812518,334.88005507812539,1.7956763564719753,0.10017699743779596,0.0051890234068243633,0.00529857624473307
40145,O9-P692,40146,29906,True,99.999999999934744,441.19999999823517,"500 mm",337.40380799740547,337.24880799740561,2315.25019930616,0.58231696240604636,0.15044098076880549,0.15050295009673237
40147,O21-P1158,3421,21245,True,99.9999999999845,176.39999999929441,"200 mm",344.83589614257818,345.34589614257811,7.8369998953021618,0.15709522552453617,0.010328640309017487,0.00803657113912936
40149,O9-P675,20855,16561,True,100.00000000010223,176.39999999929441,"200 mm",373.30253066406249,373.812630664063,12.77117592166498,0.18200351615897781,0.013007641938380773,0.024552150982716538
40150,O10-P359,18737,18714,True,99.999999999685429,176.39999999929441,"200 mm",398.10554524555766,398.61554524555612,0.89309793766170409,0.08374340752747228,0.0036642166905251679,0.003784317746773598
40153,O9-P1228,37668,14713,True,75.625314126720141,176.39999999929441,"200 mm",360.9547719642577,361.34046106630393,5.4233689675564385,0.14067894923761454,0.008681020469998274,0.008791113790904876
40154,O3-P1730,24917,37270,True,100.00000000007691,176.39999999929441,"200 mm",380.11276137695523,380.62276137695562,11.750619756310224,0.17734636947378069,0.012512208652546385,0.020629182314955256
40157,O7-P53,11265,33756,True,92.880464330854608,176.39999999929441,"200 mm",496.11603559230173,495.64225234375004,63.686909100475532,0.3431406461268332,0.025252975756030957,0.022928020012470404
40160,O11-P130,40161,8589,True,126.79792795871981,176.39999999929441,"200 mm",395.77590421745913,395.12923478486965,2.8116396750214334,0.11510213109640706,0.0048374278620078939,0.0048377327352955727
40162,O6-P91,34056,40163,True,99.999999999813653,277.99999999888803,"315 mm",475.70133470895189,475.43133470895236,1613.8120126032507,0.66487482275037657,0.13087926600031752,0.10595753138107721
40164,O9-P1694,40165,15513,True,99.999999999949537,176.39999999929441,"200 mm",388.3145948730471,388.82459487304686,0.31144011446856446,0.058338921708600382,0.0023064826648774616,0.0034804652452608089
40167,O3-P1557,33734,16441,True,100.00000000002494,176.39999999929441,"200 mm",366.72842299804807,366.21842299804791,49.835884558862745,0.28347532009905524,0.024328191179134404,0.024360354459383175
40170,O10-P110,24254,29389,True,75.894026161216573,176.39999999929441,"200 mm",382.53879743679806,382.15173790337587,2.37475001799171,0.11111453838148279,0.0043337999001318711,0.0046612252950854784
40172,O9-P1267,2180,28124,True,100.00000000004297,176.39999999929441,"200 mm",363.48676734076474,363.99676734076496,0.748414149090677,0.077710100294249421,0.0034224561475354239,0.004720034046489999
40173,O1-P1869,30421,3942,True,58.173107221520212,176.39999999929441,"200 mm",332.19022597656254,331.89354312973279,0.73348458438703856,0.077012577464346518,0.0033970483370261173,0.0073725275963839746
40175,O9-P3029,40176,40177,True,100.00000000006395,176.39999999929441,"200 mm",382.8286829101566,382.31858291015624,2.1223284335609844,0.10396809051922985,0.0041813998751509549,0.0041817047484386336
40178,O1-P2647,21584,27469,True,93.356470977770584,176.39999999929441,"200 mm",349.5236,349.99981135845758,10.057245071401791,0.16914419935265729,0.01162877783779981,0.00911278349611828
40180,O9-P1422,40181,1911,True,99.999999999911935,176.39999999929441,"200 mm",377.19405043945358,377.70405043945311,3.0926211875508027,0.11869195557672933,0.0066700382262735135,0.006898744855848727
40183,O4-P972,6181,2632,True,80.425221533194573,176.39999999929441,"200 mm",427.14246749944738,427.55263612926666,30.92452176029035,0.23962301866348296,0.019684116000015794,0.019702104091723096
40185,O9-P3353,21073,28466,True,99.999999999955932,176.39999999929441,"200 mm",385.38692153320341,385.89692153320311,0.33971728862680489,0.059164175658895521,0.0024216005757547918,0.002878898017119956
40186,O3-P70,37109,13153,True,83.501081837724541,176.39999999929441,"200 mm",385.80928022939173,385.38334121093749,2.3376500806772218,0.1107032626138279,0.0043337999001318711,0.00433410477341955
40187,O12-P262,37471,38319,True,100.00000000006256,176.39999999929441,"200 mm",424.60811819282583,424.09811819282555,10.49358986991931,0.17131585095114776,0.01186475203340031,0.011903041166114734
40188,O24-P155,37739,40189,True,100.00000000016715,176.39999999929441,"200 mm",337.24170913085936,336.73170913085852,29.633052714536337,0.23638211910557344,0.019297548025923671,0.01931940806515792
40190,O4-P813,17831,37771,True,86.797428325252213,176.39999999929441,"200 mm",421.85805074865817,421.41538386419933,160.74284240709363,0.45338958509194521,0.03960507709995853,0.040162365031403018
40192,O21-P173,7026,30784,True,71.203852300966147,176.39999999929441,"200 mm",330.29159284737869,330.6547324941136,24.39279779063639,0.22261766132849126,0.017604904022883262,0.024971879178385486
40193,O21-P388,32539,40194,True,99.999999999889553,176.39999999929441,"200 mm",333.20063700303245,332.690637003033,122.16250771063406,0.41717736962803637,0.03463742973818329,0.034668432569642457
40195,O9-P2154,17474,23277,True,99.9999999999751,176.39999999929441,"200 mm",369.76512587890636,370.27512587890624,0.27153654473456035,0.055715099309634489,0.0021702446144161009,0.0028515800647551633
40196,O9-P3220,39892,18975,True,100.00000000027774,176.39999999929441,"200 mm",376.60974920144395,377.11974920144536,5.8104942158941872,0.14395275921398445,0.0089538900107503459,0.00900644971135881
40202,O3-P440,19392,40203,True,99.999999999547441,176.39999999929441,"200 mm",382.59414565429876,383.10414565429642,0.935333230537959,0.084624649157640675,0.0037529501460642728,0.0163899277657926
40205,O9-P778,23485,40206,True,99.999999999918415,176.39999999929441,"200 mm",366.21408879582918,366.72408879582883,219.17057777456591,0.497268738086162,0.046200413990205552,0.046210546910947628
40207,O3-P2774,23816,28017,True,100.00000000008426,176.39999999929441,"200 mm",378.01056767578166,377.50046767578129,7.2920502410578356,0.15383875642281181,0.00997842322293935,0.013981205105837479
40208,O1-P297,19186,19429,True,99.999999999983444,176.39999999929441,"200 mm",332.19492568359374,332.70502568359365,8.518679699765233,0.16099456962909806,0.010747496464891508,0.0082879655644629117
40209,O3-P114,32297,13318,True,99.999999999746237,396.99999999841208,"450 mm",372.9281451028076,373.13314510280708,3059.0570396282246,0.70031219452268367,0.16984650049277533,0.16985456686087838
40210,O2-P137,20602,16592,True,99.99999999997118,176.39999999929441,"200 mm",367.01416874999984,366.50406875,2.8251101838215744,0.11528981041073513,0.0048525540054038556,0.0048528588786915343
40211,O3-P2530,38403,6653,True,75.4297373990364,176.39999999929441,"200 mm",380.489664453125,380.1049727923899,6.2243491462252871,0.14689074303234129,0.00925197887424355,0.012277539110232825
40212,O9-P382,40213,11463,True,55.3039170519671,176.39999999929441,"200 mm",356.91001357421879,356.62796359725371,0.1304744596032667,0.048327182720159928,0.0014626609649567696,0.0024827469728986389
40216,O9-P1199,20050,35154,True,99.999999999539668,176.39999999929441,"200 mm",378.35143555784617,378.86143555784383,0.60226204800264138,0.072997769840863758,0.0030858706444625312,0.0034825596168776576
40217,O1-P2606,7088,27437,True,99.999999999963308,176.39999999929441,"200 mm",348.50359999999995,349.01359999999977,68.548986076248056,0.3496577991892843,0.026223753619298924,0.029088120478508
40218,O1-P2155,21380,13167,True,100.00000000032175,176.39999999929441,"200 mm",342.13663579101728,341.62653579101567,3.3316232457604178,0.12139229946758331,0.0069069696218051618,0.0052284514144272133
40221,O6-P360,3631,40222,True,99.999999999939192,176.39999999929441,"200 mm",459.68184440394737,459.17184440394772,0.35631208249871954,0.05967671704758179,0.0024856818750600106,0.001646934016055496
40223,O3-P1277,40224,3120,True,52.243760996693133,176.39999999929441,"200 mm",401.24394184228981,401.51038502337292,87.1475949620758,0.37694101753160286,0.029388974207757247,0.029751724594950471
40225,O9-P2752,8348,40226,True,99.999999999939575,176.39999999929441,"200 mm",377.01406752929756,377.52406752929721,45.219294112678469,0.26811942603365108,0.023643873846625488,0.019311916244107247
40227,O5-P226,39709,40228,True,100.00000000002078,176.39999999929441,"200 mm",433.41037978515624,433.92047978515637,13.814775073465803,0.18602872467374879,0.013516703116947835,0.016546320381826782
40229,O9-P2543,40230,21804,True,67.824516765178075,176.39999999929441,"200 mm",377.72823207387256,378.074137109375,3.4242625793222614,0.12194490926803576,0.0070140266999882874,0.009381719206311083
40231,O1-P990,40232,34025,True,100.00000000001842,176.39999999929441,"200 mm",326.8875513183595,326.37745131835942,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
40233,O5-P254,8131,24750,True,67.724162675849939,176.39999999929441,"200 mm",432.53094525841408,432.87633848806092,15.691231332678719,0.19582527421749754,0.014231754174885456,0.011358783870980875
40234,O11-P272,39407,39664,True,100.00000000031488,176.39999999929441,"200 mm",386.56890832527853,386.05890832527695,2.7124512161958108,0.11374805313940459,0.0047217165269146481,0.0048071341306163426
40235,O21-P922,40236,40237,True,99.999999999983913,176.39999999929441,"200 mm",341.06260146484374,341.5727014648437,13.425890214104326,0.18455292449555682,0.013329460957699686,0.010521118113440637
40238,O17-P28,40239,25008,True,99.999999999958121,176.39999999929441,"200 mm",317.76603164062504,317.25603164062522,0.535744557347712,0.070909261786444,0.0029094381451723128,0.0052635090038390892
40240,O6-P304,15113,17065,True,80.8403416879641,176.39999999929441,"200 mm",453.51346070928133,453.92574645188995,35.897331758440593,0.24923960099482828,0.02121849272855663,0.021231668704833079
40241,O12-P325,19198,2587,True,111.03238765450229,176.39999999929441,"200 mm",408.42267589197542,408.98894106901338,90.8647046083542,0.38173701838643453,0.029988108694673325,0.029996388530851185
40242,O1-P1465,1034,10433,True,99.999999999958163,176.39999999929441,"200 mm",342.09665908203124,342.60675908203103,11.175004223188775,0.17464190156140283,0.012220545405198341,0.00962463735941922
40243,O3-P2824,29364,31484,True,99.999999999502336,882.39999999647034,"1000 mm",371.2705559746754,371.34555597467505,10686.003833227491,0.64286911656892043,0.30696890831116436,0.2981428118717675
40244,O4-P23,26396,37099,True,97.043699302803816,794.19999999682329,"900 mm",403.38342504955079,403.31064227507363,8580.4861981812046,0.61045089190200963,0.28867741942521169,0.28862444300767
