id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
40245,O5-P288,40246,33139,True,100.00000000001469,176.39999999929441,"200 mm",439.60169316406257,439.09159316406249,3.98283027854515,0.12960668722956492,0.0074524078041613168,0.0056018519282565078
40247,O9-P1092,6692,40248,True,66.428208498477062,313.19999999874716,"355 mm",363.75003286685228,363.57067670390637,1589.584854078875,0.6588741715906743,0.12248998882819534,0.12249215984393479
40251,O9-P257,3557,3654,True,99.999999999805965,176.39999999929441,"200 mm",347.48857558593852,347.99857558593749,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
40252,O1-P1090,12290,30289,True,100.00000000005912,176.39999999929441,"200 mm",324.00108370014243,323.49108370014216,9.6642531238301856,0.167121775563846,0.011412079355166306,0.011755382573651605
40253,O9-P663,40254,32305,True,99.999999999883329,176.39999999929441,"200 mm",373.80965316507826,373.29965316507884,5.86711791760728,0.14436471626272809,0.00899525058571122,0.0099071271568933039
40257,O9-P1798,15580,40258,True,84.305045652495465,176.39999999929441,"200 mm",349.866020832268,350.29597656509577,12.200712192395461,0.17942089764025934,0.012733984950235757,0.015414983868660597
40259,O1-P344,15265,3432,True,67.135111021726587,176.39999999929441,"200 mm",332.45240109380217,332.79479016001295,4.01955966650032,0.12985819804003465,0.0074887870788873769,0.0079167990848738722
40260,O1-P342,22135,15264,True,77.226636345511508,176.39999999929441,"200 mm",331.709111950067,332.10296779542909,5.3693718655294624,0.13992594287584406,0.0086539378434765789,0.0066520120963720324
40261,O9-P2356,23521,34985,True,99.9999999999153,176.39999999929441,"200 mm",369.47039486676243,369.980394866762,742.38721189574676,0.69726238068454593,0.088786822557804485,0.081186941242542762
40262,O9-P2934,23982,40263,True,99.999999999719378,176.39999999929441,"200 mm",375.08562446514077,375.59562446513934,3.822230027860769,0.12848607975980217,0.0072914290309243988,0.00561591413768392
40264,O4-P265,40265,17109,True,99.9999999996544,176.39999999929441,"200 mm",402.02692124712189,402.53692124712006,12.066355153062068,0.17880603691579111,0.012668298098495611,0.014674367737828778
40268,O9-P167,18242,40269,True,99.999999999943569,246.999999999012,"280 mm",342.06440379866183,341.68940379866206,1213.9354231304505,0.7010221802546367,0.10760269804043895,0.1076062497858537
40270,O3-P1971,27551,11918,True,75.1221728974794,176.39999999929441,"200 mm",402.22924693441882,401.84604873046879,9.9212941856312344,0.16845347116614615,0.01155420253877493,0.00902977564040458
40271,O3-P1593,40272,31748,True,82.215051372852031,176.39999999929441,"200 mm",376.42985,376.01055323799847,6.1780358878691031,0.14656998681201128,0.0092190979779135391,0.011967260992574877
40273,O11-P332,9891,35757,True,100.0000000000188,176.39999999929441,"200 mm",384.79200087890888,385.302000878909,33.561794179376029,0.24614776573913663,0.020437778663717005,0.016660046634144665
40274,O1-P2132,3804,22013,True,83.233978730585576,176.39999999929441,"200 mm",342.98077028397108,342.55627699244508,147.7003616942543,0.44230908412459569,0.0379728752197354,0.035280304742000557
40275,O9-P2966,40276,5335,True,62.549797853908565,176.39999999929441,"200 mm",375.26628480402945,374.94728083497455,54.92022962934908,0.30749631024351259,0.024594102001288559,0.024659845626452855
40279,O2-P23,39973,40280,True,100.000000000017,555.79999999777681,"630 mm",345.32926548866982,345.20426548866982,5676.7316960924363,0.67438012917055989,0.23475558357332671,0.23475558357332671
40282,O21-P725,40283,3142,True,76.927841086300973,176.39999999929441,"200 mm",335.97150848897547,336.36384047851561,0.41096935908083215,0.06145781290726314,0.002681311456124779,0.0035371390320502144
40284,O9-P2459,7949,5061,True,61.119546452456831,176.39999999929441,"200 mm",372.45057143554692,372.76234224200084,0.40336982179770803,0.061208822836821747,0.0026552518867062444,0.0018603047244325187
40286,O1-P1411,39127,17951,True,100.00000000006082,176.39999999929441,"200 mm",341.34878632710894,340.83878632710866,68.766519341946235,0.35000112852302145,0.026263322424993664,0.02645270494233222
40287,O11-P127,40288,31894,True,99.99999999996497,176.39999999929441,"200 mm",392.37774024266457,391.86774024266475,28.468599216735392,0.23342136233135674,0.018938884189800678,0.018961342620925453
40292,O3-P3035,33824,4336,True,87.617369641995225,176.39999999929441,"200 mm",384.03529130833556,384.48213989350972,141.42410202909684,0.4364139497799186,0.037181991899162242,0.03737535082712818
40294,O9-P804,11203,23251,True,97.371357227547534,176.39999999929441,"200 mm",380.990949062146,381.4875429840065,57.55438954774403,0.32139422644400639,0.024638855356076565,0.021847621750918995
40295,O21-P1035,9748,6260,True,121.60097121010354,176.39999999929441,"200 mm",345.122112562591,344.50194760941946,124.85220047444218,0.42030468600283,0.034985325926682222,0.038665258920347376
40296,O9-P3152,25987,8289,True,99.999999999985064,176.39999999929441,"200 mm",372.85090791996805,373.360907919968,0.55642625289182923,0.07156057559103414,0.0029659001670896434,0.0021672048233536147
40297,O9-P2682,34206,4299,True,72.870462102861865,176.39999999929441,"200 mm",375.61187678391025,375.98351614063483,32.44246966303961,0.24338990355689671,0.020123694455704121,0.020140746921381451
40298,O4-P1133,32877,33943,True,101.955597724817,176.39999999929441,"200 mm",429.22376746794919,428.7037939195526,62.604323940754981,0.340772149712434,0.025075974387030769,0.026589249569283983
40299,O21-P934,40300,5480,True,60.687183058676489,176.39999999929441,"200 mm",344.64920535984476,344.33964003906249,7.3953944921215991,0.15447060375575949,0.010045789432565818,0.0077165949851583154
40301,O9-P560,24283,39161,True,99.999999999990436,176.39999999929441,"200 mm",366.68911635742285,367.19911635742278,2.0095377372044867,0.10264025550976592,0.0055054165899973782,0.0040211282149118094
40304,O9-P159,33804,40305,True,99.999999999929074,246.999999999012,"280 mm",339.35003829130983,338.97503829131011,1214.4566097761272,0.70110306194549277,0.1076283868793978,0.10763192954106468
40306,O9-P734,37031,13130,True,73.564876669029772,176.39999999929441,"200 mm",345.65052916647267,346.02571003748477,400.98542354024903,0.59054934507251877,0.063137675035252389,0.06315486602808465
40313,O10-P237,39794,22141,True,99.999999999853287,176.39999999929441,"200 mm",386.34438002929761,386.85438002929686,0.15181182600402254,0.044670987836171905,0.0017056688200750628,0.0031377482123798469
40316,O5-P147,2328,40317,True,103.02139131887738,176.39999999929441,"200 mm",430.95978774414061,431.48529986125823,9.4930029256871968,0.16624288662437073,0.011315277260587177,0.008820304982399458
40318,O10-P285,323,28890,True,100.00484054972792,176.39999999929441,"200 mm",388.24706530343076,388.75708999023442,2.5006473670326455,0.11067022502289758,0.004556642402726757,0.0045569472760144357
40319,O21-P86,39592,40320,True,99.999999999977376,220.59999999911759,"250 mm",339.75601479912632,340.13101479912626,1060.6678321626475,0.67860763274994951,0.1056744363789017,0.10630711941761578
40321,O9-P3051,31239,15213,True,99.999999999693216,176.39999999929441,"200 mm",387.847364396696,388.35736439669444,10.833604367044538,0.17298349988393091,0.012044228723693387,0.013551053309494816
40323,O7-P188,30049,30055,True,76.138192294185785,176.39999999929441,"200 mm",486.36333931954505,485.97503453884468,39.374824422553367,0.25735678357106745,0.022114997327416189,0.022284381973832576
40324,O3-P1711,38149,40325,True,100.00000000014613,176.39999999929441,"200 mm",378.12964099947942,378.63964099948009,30.623128702921946,0.23887012130668669,0.019594945389110743,0.0200767678142397
40326,O4-P1010,15856,31918,True,94.068145430607615,176.39999999929441,"200 mm",428.69744742900707,429.17719497070317,4.2021470800527521,0.13119574357595021,0.0076629264995762255,0.0057943689063423183
40331,O9-P882,23917,38474,True,99.999999999951982,176.39999999929441,"200 mm",360.41263808593749,360.92273808593728,12.01839735050857,0.17859774657759148,0.012644167122295411,0.012818369561485065
40332,O12-P370,40333,27111,True,99.999999999957865,176.39999999929441,"200 mm",418.61125625000022,419.12125625000004,4.1457814242424575,0.13077634693771745,0.007610005152255934,0.0057453450545898411
40334,O3-P17,19080,31652,True,99.9999999999749,555.79999999777681,"630 mm",359.81732052212692,359.692320522127,2305.495376057911,0.527138935146167,0.14552220397053753,0.14566954236088844
40335,O1-P1837,20308,28439,True,100.00000000000743,176.39999999929441,"200 mm",329.88063096887765,329.37063096887766,10.95624851486938,0.17357814018568515,0.012108146515537056,0.015684253406587394
40339,O9-P290,7531,19020,True,99.999999999667267,176.39999999929441,"200 mm",352.83252271897925,352.32252271898096,14.960756358162998,0.193290127365043,0.013901354420240694,0.013965067827757428
40345,O6-P358,40346,40347,True,99.999999999949893,176.39999999929441,"200 mm",458.56400395507785,458.05390395507811,0.500312092150158,0.069800708450078158,0.0028087294712775043,0.0072527373746327593
40348,O21-P770,47315,11032,True,84.820384656132219,176.39999999929441,"200 mm",333.3155921875,332.88300822575377,3.7149068570816457,0.12384557450066616,0.0073322587743694812,0.014030567327197884
40349,O23-P31,40350,40351,True,99.999999999911623,176.39999999929441,"200 mm",316.84075260648916,317.3507526064887,18.355206091145536,0.20458809325592062,0.015366573169888927,0.01539580694145162
40352,O4-P1142,40353,34011,True,99.9999999998943,176.39999999929441,"200 mm",434.59632207031194,434.08622207031254,9.8285252594802373,0.16797919052340393,0.011502969065354583,0.00897601518187537
40354,O9-P2159,28450,5727,True,70.08066666529875,176.39999999929441,"200 mm",370.78027667077367,370.42286527078062,15.890787970119588,0.19650615562133933,0.014320513746199668,0.015699135991993757
40355,O1-P282,17092,18486,True,100.000000000016,176.39999999929441,"200 mm",332.192789453125,332.702889453125,1.0873681231264176,0.087768470702277654,0.004051048944906703,0.0054688573435167677
40356,O4-P1484,7316,33640,True,94.777896846834565,176.39999999929441,"200 mm",441.39753446392507,440.91407241210936,51.425661503906646,0.29277064660393881,0.024313770729400615,0.024290436852075461
40357,O8-P241,40358,31751,True,93.87731027430651,176.39999999929441,"200 mm",438.56181327774277,438.08303899534383,24.61125842659894,0.22321960496351687,0.017679611036252166,0.017697077947925782
40359,O7-P165,40360,34217,True,99.960550657852551,176.39999999929441,"200 mm",476.40855925003939,475.89876044168432,90.413360108484525,0.38116263484238572,0.029915983736634708,0.029927554160476232
40361,O12-P160,40362,24780,True,100.00000000006402,176.39999999929441,"200 mm",410.18909550781285,409.67899550781249,31.507204219394442,0.24108949891638087,0.019853827661355277,0.016164808648889351
40363,O9-P2626,26672,17167,True,80.097366289418346,176.39999999929441,"200 mm",373.52360000000004,373.93217666544234,9.1370283179556733,0.16436291416934257,0.011111885333105665,0.0177623798758502
40366,O1-P1502,8267,36022,True,99.999999999945516,1235.1999999950594,"1400 mm",341.90241831054686,341.8273183105469,30822.9957245825,0.8339077461918718,0.44582765636622418,0.31492699813968744
40367,O3-P822,21871,35311,True,99.999999999816922,176.39999999929441,"200 mm",383.05944576955261,382.54944576955353,68.85882800079159,0.35014654115860366,0.026280093294487213,0.023959638547993177
40370,O9-P2445,325,22079,True,100.00235574890695,176.39999999929441,"200 mm",369.28095473632811,369.79106675300324,0.72688782316603728,0.076796747615431413,0.0033829185672239674,0.0024351634629168166
40371,O9-P1109,33614,18726,True,99.999999999935113,313.19999999874716,"355 mm",367.83174941339246,367.56174941339265,1588.3024491090709,0.65872679686555657,0.12243670356322625,0.12243868382026056
40372,O1-P1709,40373,30650,True,99.999999999968551,176.39999999929441,"200 mm",324.3945894929081,324.90458949290786,125.24002808613128,0.42069921133944954,0.035038238757988893,0.035048053747555735
40374,O9-P2601,18902,16737,True,99.999999999881311,176.39999999929441,"200 mm",370.4869416864442,370.99694168644362,38.757496595219031,0.25609399727995708,0.021950658702938143,0.024971879178385486
40375,O21-P51,40376,20176,True,99.999999999944961,494.1999999980232,"560 mm",328.60198661074179,328.75698661074176,3320.9794321611507,0.6374564382400506,0.1739565148837372,0.17395853147576296
40377,O7-P136,21459,39624,True,116.25569952391793,176.39999999929441,"200 mm",476.33439527353153,476.92729934110349,50.842466370823487,0.29030488141756228,0.024264550441600582,0.024819478869537448
40378,O9-P1121,13191,33542,True,99.359900392786685,313.19999999874716,"355 mm",370.77629099763408,370.50801926657357,1587.2707212080745,0.65860812678364467,0.12239383735705694,0.12239682591010415
40379,O3-P2384,33500,38548,True,97.085320796563622,176.39999999929441,"200 mm",371.30585878492224,371.80099392098475,93.9378683943048,0.38559346903364888,0.030474697816493816,0.030485550624254096
40382,O11-P3,40383,34430,True,74.281408853024132,246.999999999012,"280 mm",377.98829368192196,377.70973839872312,1220.2976479684189,0.7020057684718306,0.10791624176545393,0.10791979351086868
40391,O3-P2449,40392,34042,True,99.9999999999921,176.39999999929441,"200 mm",383.60953325989334,384.11953325989327,8.0897481669851086,0.15856048855522217,0.010486390945357306,0.010867059025211886
40393,O9-P557,26421,1257,True,103.01991785600565,176.39999999929441,"200 mm",366.20998808673073,366.73538966779643,5.8422167728059549,0.14418396784800955,0.00897708422545209,0.013091801726870451
40394,O3-P3347,31701,40395,True,99.999999999725645,176.39999999929441,"200 mm",395.31034316406249,395.82044316406109,41.990482506681332,0.26113484147433663,0.022882399159761403,0.01861764766581353
40396,O9-P2430,9840,40397,True,99.999999999912433,176.39999999929441,"200 mm",379.203287788731,378.69328778873148,1.5474841899591625,0.096586528011376335,0.0048127864927245958,0.0049528459623654113
40398,O3-P2297,18152,2976,True,104.32261005932443,176.39999999929441,"200 mm",372.24576611447873,372.77781142578124,19.499377067058848,0.20818146039790439,0.015822753310266842,0.018402060806824858
40399,O5-P48,25379,2576,True,55.611920092269877,176.39999999929441,"200 mm",438.25672695684835,438.54034774931893,24.37101940000537,0.22255749058273311,0.017597436046670731,0.01762211204774276
40400,O9-P420,3274,31405,True,99.9999999999995,176.39999999929441,"200 mm",364.07698601865519,363.5669860186552,536.3271614816249,0.64072324464682817,0.073785539818105192,0.074458441150486276
40401,O8-P142,12935,8300,True,63.936922257796539,176.39999999929441,"200 mm",427.70721861022963,428.03329691374444,12.338663645959908,0.18004842110923044,0.01280098667447919,0.01587308295077474
40404,O3-P2536,28600,28884,True,99.999999999804245,176.39999999929441,"200 mm",373.127287744138,372.61728774413905,19.094853372784627,0.20692021834392851,0.0156634902299077,0.019152053636389093
40405,O6-P429,32689,3363,True,60.456070851081115,176.39999999929441,"200 mm",465.38482124522756,465.07649528388708,3.3324492205044796,0.12138725798752659,0.0069083128810205219,0.021394485801543937
40408,O9-P2069,237,3140,True,95.952948502182622,176.39999999929441,"200 mm",376.61909631250904,377.10845634987021,31.140610424643054,0.24016168491098572,0.019747661358197048,0.022069394642202915
40410,O9-P1463,25278,39413,True,79.634436201988407,176.39999999929441,"200 mm",378.67102272497925,379.07715834960936,0.59222033125642792,0.07268413073697419,0.003060155121994338,0.0021672048233536147
40412,O21-P1177,9942,14922,True,99.999999999948528,176.39999999929441,"200 mm",346.8921095214846,347.40210952148436,31.132450933447231,0.24014137365079322,0.019745267790634933,0.016080220788781591
40413,O6-P345,2040,32470,True,86.622482826318574,176.39999999929441,"200 mm",457.01081093328889,457.45258559570311,19.601251083078179,0.20849762932557017,0.0158625208229461,0.0126887615114958
40414,O23-P100,40415,36065,True,100.00000000020185,176.39999999929441,"200 mm",315.29067763671753,314.78067763671646,0.43199999335195594,0.067696199373820681,0.0025987489879235265,0.0028195811435693034
40420,O21-P529,36575,32746,True,100.00000000030475,176.39999999929441,"200 mm",338.382652902037,337.8726529020355,135.29600286534045,0.43062720271458726,0.036384466087963682,0.036393933624174736
40422,O1-P1029,36894,40423,True,99.999999999778325,1411.7999999943529,"1600 mm",334.19147816505949,334.11647816505962,32079.200784619061,0.83475871169045623,0.45516088028136165,0.44679380378901862
40424,O21-P45,17668,34069,True,100.00000000001269,494.1999999980232,"560 mm",327.67198661074161,327.82698661074159,3324.3623330582977,0.63763317163821942,0.17405120387146952,0.17735859646868124
40425,O22-P84,9129,36510,True,99.99999999971466,176.39999999929441,"200 mm",338.10175551757817,338.61185551757671,7.1094431750028724,0.15270704861317641,0.0098581509948171119,0.0076319072038240525
40427,O9-P245,15037,3556,True,55.51068872109807,176.39999999929441,"200 mm",347.39933784720023,347.11623333472261,46.420901663380576,0.27051570054897545,0.02392703016409908,0.023936586266851804
40428,O24-P204,36157,40429,True,100.00000000027481,176.39999999929441,"200 mm",340.45629906273916,339.94629906273775,145.0979921196639,0.439971617792852,0.037641836196334724,0.067074516856938673
40430,O5-P248,31828,5299,True,99.392416619553657,176.39999999929441,"200 mm",435.8943396466953,436.401240971455,32.479092813553557,0.24348035951798663,0.020134104430756042,0.02015442250379041
40432,O21-P1318,26865,6539,True,66.657222959232584,176.39999999929441,"200 mm",364.21088637695311,364.55090487126813,3.57614452417363,0.1229237012663649,0.0071829617008854173,0.0054136122599460663
40433,O19-P1,277660,2720,True,109.59539509808435,176.39999999929441,"200 mm",309.25159838580129,309.81053490080149,595.28738510782352,0.65906834578471507,0.078169256615951407,0.072355344593814347
40436,O21-P1209,40437,40438,True,99.999999999966263,176.39999999929441,"200 mm",343.07920180664087,343.58920180664069,21.912378545085819,0.21612154622606067,0.016698719555206337,0.019828935921271485
40439,O3-P2347,36638,25600,True,99.999999999907985,176.39999999929441,"200 mm",370.37681044921874,369.8668104492192,8.9495143922832288,0.16334458970037039,0.011003421977206374,0.012533303386023108
40440,O3-P326,40441,39774,True,99.999999999787889,246.999999999012,"280 mm",407.56911861314035,407.1941186131412,1164.0240000482356,0.69300326566263848,0.10514298262638187,0.10514652528804876
40442,O10-P196,25117,40443,True,99.999999999909932,176.39999999929441,"200 mm",391.88617364132796,392.39617364132749,4.4385812112649656,0.1330128110771174,0.0078771559059935,0.00601938128920817
40444,O3-P104,33609,40445,True,99.999999999929543,555.79999999777681,"630 mm",371.42264221346392,371.54764221346386,5344.4456065388149,0.66402160448232528,0.22695653200240318,0.22695822157950585
40446,O21-P1073,37886,15870,True,99.999999999959087,176.39999999929441,"200 mm",339.01360000000165,338.50360000000182,14.847404141389976,0.19289024261719195,0.013849295461233223,0.015935082936350667
40449,O3-P2952,39447,40450,True,67.226752271071547,176.39999999929441,"200 mm",374.02554091796782,373.68268448138531,8.89934240777789,0.16307309464463071,0.010974041730209378,0.011007214441939514
40451,O1-P2170,278979,40453,True,113.26040152438206,176.39999999929441,"200 mm",343.39902724609379,343.9767685542696,58.408121600308462,0.32561922290898943,0.024667080831626376,0.022002252119867595
40455,O9-P14,4122,21669,True,56.096079466176363,441.19999999823517,"500 mm",343.08429781449451,343.17124673766705,2920.612133941092,0.62007385102434565,0.17046717481681345,0.17046846470901011
40457,O16-P96,40458,21839,True,99.999999999900524,176.39999999929441,"200 mm",319.75943984375004,320.26953984374956,10.198631440626027,0.16985716455390512,0.011705709233926866,0.013167470482044438
40460,O1-P1700,1701,12371,True,69.184159073789118,176.39999999929441,"200 mm",320.56697521406232,320.214136002786,183.62233826050667,0.47291560978531866,0.042227836704423059,0.042233427751233232
40461,O4-P538,3742,5005,True,53.137823815160353,176.39999999929441,"200 mm",419.93229031662491,419.66123427734374,6.8738734690831507,0.15121647826098042,0.0097006070137411939,0.0075359998584095074
40462,O4-P1067,39832,40463,True,100.00000000000836,176.39999999929441,"200 mm",430.5977867333595,430.08778673335951,57.943237950289216,0.32302755697741242,0.024667080831626376,0.024667080831626376
40464,O9-P1057,3503,24860,True,63.545966447717383,176.39999999929441,"200 mm",363.34659804687504,363.67074602172482,0.12556491200763023,0.047531478201620715,0.0014415683604834522,0.0010837547773538665
40465,O6-P223,2524,33686,True,100.0000000000821,176.39999999929441,"200 mm",452.47144545898442,452.98154545898478,38.18556889692038,0.254896704810845,0.021798078990069795,0.017640304523776996
40466,O3-P2663,40467,1777,True,102.98802726179012,176.39999999929441,"200 mm",373.68979873046879,373.16455979143365,14.582594359892708,0.19194863948256058,0.01372683518534429,0.015667984414163318
40468,O9-P253,10238,39931,True,100.00000000008164,176.39999999929441,"200 mm",351.32068730468797,350.81058730468754,45.377024528355548,0.26848537389953464,0.023678296709155382,0.023695405948256858
40469,O1-P2582,32352,6962,True,79.438803425488771,176.39999999929441,"200 mm",347.00826169292816,347.41339959039811,338.47069678262784,0.56395729093660818,0.057686590612165405,0.057693916654817566
40471,O12-P375,40472,31616,True,94.355678495415134,176.39999999929441,"200 mm",420.89233110803275,421.37354506835936,8.2154985494853765,0.15927881316770148,0.010563869637293156,0.011211782714769388
40473,O1-P742,32589,26811,True,100.93112827249895,176.39999999929441,"200 mm",331.483258089818,330.9685093356282,334.74954954394536,0.56242602539404429,0.057337910950413219,0.057345100736847419
40474,C-17160,28015,37249,False,77.8656346771651,176.39999999929441,"200 mm",360.70804618026568,361.10516091711929,NaN,NaN,NaN,NaN
40475,O3-P2977,313,26021,True,99.9999999999564,176.39999999929441,"200 mm",378.74248183593767,379.25248183593749,9.0939557287849855,0.16412132281152497,0.011087482979938034,0.0086679046735514218
40484,O1-P1975,25171,7580,True,88.202828054379,176.39999999929441,"200 mm",343.00522841796874,342.55539399489135,5.5334514636184844,0.1418864336718143,0.0087488045320264773,0.0067403577894242011
40485,O3-P1539,40486,6253,True,73.864287876324141,176.39999999929441,"200 mm",365.38820964970324,365.011501781534,94.077315716612631,0.38576627825274656,0.030496591919782552,0.030836462617043814
40487,O9-P3023,40488,38344,True,100.000000000017,176.39999999929441,"200 mm",381.45367324218637,380.94367324218626,5.9654242923700211,0.14507213129403962,0.0090666187540059361,0.010176334244053538
40489,O2-P1499,15809,1668,True,104.37003154055526,176.39999999929441,"200 mm",363.28285917764424,363.81514633850105,78.944793068501042,0.36525579330238567,0.028050595235936785,0.0291939620376801
40490,O21-P146,40491,40492,True,100.0000000001108,176.39999999929441,"200 mm",318.50056498578,317.99056498577943,99.28099761812102,0.39209096486575268,0.031302524739629072,0.031313525158292138
40496,O4-P913,13390,19530,True,100.00000000001727,176.39999999929441,"200 mm",434.287556298828,434.79755629882811,3.3243350155101417,0.12133905962143468,0.0068988447770752291,0.014630857721029631
40497,O11-P231,24085,20359,True,53.003262529125244,176.39999999929441,"200 mm",395.6017394175517,395.33136977539061,0.29333462347046851,0.05725653864979028,0.00224388457127813,0.0040592541240318065
40498,O21-P643,7368,27108,True,100.00000000037512,176.39999999929441,"200 mm",338.73813857421879,339.24823857422069,0.63475233419807131,0.074011234504736192,0.0031669308878608062,0.0023196048483345309
40501,O4-P445,40502,40503,True,99.999999999931532,176.39999999929441,"200 mm",410.60645062015607,411.11645062015577,27.512425788948118,0.23095588782491139,0.018637061905935448,0.018660021078661219
40504,O17-P67,40505,4625,True,78.520775393532858,176.39999999929441,"200 mm",315.45552966731952,315.85598562182656,1.6756974012911208,0.098835109870408139,0.0049988840997419034,0.0053314015031074155
40506,O3-P2868,531,17286,True,59.900523096041056,220.59999999911759,"250 mm",384.75879121713575,384.53416425552564,581.01570814855484,0.57662385061355248,0.075974118984049474,0.07716945390732162
40508,O1-P640,22337,28189,True,99.999999999854722,176.39999999929441,"200 mm",335.812203417968,335.30210341796879,2.29703348468517,0.11024447884491771,0.0043337999001318711,0.00433410477341955
40509,O15-P41,24811,40510,True,99.999999999842117,176.39999999929441,"200 mm",343.14231925814323,343.65231925814243,97.847533830020936,0.39037199275761725,0.031082650351648682,0.031366095078116947
40511,O1-P1962,40512,26203,True,110.83215460971384,176.39999999929441,"200 mm",346.85171087872936,347.41695486723893,38.8161373842209,0.25621422976649916,0.021966346335498935,0.024667080831626376
40513,O2-P604,15942,10141,True,68.243804096391642,1235.1999999950594,"1400 mm",348.899080290389,348.84789743731665,21645.672945342059,0.75857971343130937,0.39507145214238837,0.39513336696782808
40514,O1-P2536,4720,11521,True,100.00000000010951,176.39999999929441,"200 mm",341.75986106881118,342.26986106881174,30.431461548381254,0.23839029957775598,0.019537908536273907,0.031793390035756444
40515,O21-P920,13516,40516,True,100.00000000003088,176.39999999929441,"200 mm",339.10111464843754,339.61121464843762,23.894050315386114,0.22124634241806956,0.01743212886757671,0.013986775714214958
40519,O3-P2270,15087,2065,True,54.251199061471233,176.39999999929441,"200 mm",372.32282182734235,372.04614071212882,106.80957626543945,0.39967629400537652,0.032498511421810442,0.032488403481374994
40520,O7-P158,40521,33820,True,100.00000000001822,220.59999999911759,"250 mm",473.22528147660444,472.85028147660438,970.128349698209,0.663433268301579,0.1003779028419695,0.10038218128721335
40522,O3-P2278,21495,40523,True,100.0000000001221,176.39999999929441,"200 mm",369.22435439453062,369.73435439453124,11.174547373709643,0.17462783991973108,0.012220873555589921,0.018220134911014003
40524,O4-P374,5089,40525,True,73.881989188156112,176.39999999929441,"200 mm",411.01788184081244,411.39467998567204,463.38476447431356,0.61617546979705584,0.068095339358125312,0.069281104553022943
40526,O10-P398,40527,39084,True,99.9999999998912,176.39999999929441,"200 mm",378.00768998451463,378.51768998451405,61.114306516385611,0.33766914144688692,0.024819478869537448,0.024819478869537448
40528,O21-P1165,2444,5916,True,101.28015409497323,176.39999999929441,"200 mm",344.01380855115076,344.53033733703512,77.9207028705172,0.36378687860506392,0.027876123690716667,0.025423527664047846
40529,O9-P1261,23668,552,True,100.97808482165775,176.39999999929441,"200 mm",365.61499812683621,366.12998635942665,0.759833677155649,0.078231162238418958,0.0034418908260900366,0.0039007347755290133
40530,O3-P3256,40531,1854,True,100.01733804878339,176.39999999929441,"200 mm",394.35132384177746,393.84113540039061,3.8431081060207588,0.12863740591523468,0.007312395456462545,0.012148705449748949
40532,O3-P2404,40533,40534,True,99.999999999981853,176.39999999929441,"200 mm",386.977039941406,386.46703994140614,2.3690288612041339,0.1110498166780518,0.0043337999001318711,0.0044861999251127873
40537,O1-P241,34140,40538,True,100.00000000012179,176.39999999929441,"200 mm",325.741992333987,326.25199233398763,0.35999998852623666,0.059792875473213186,0.0024996012993256894,0.0025987489879235265
40539,O24-P303,17182,28002,True,99.999999999963066,176.39999999929441,"200 mm",341.27395282176104,340.76395282176122,22.8906311322385,0.21838548870270677,0.017080965936252253,0.024558877498009689
40540,O1-P386,3751,1641,True,70.62821573289925,176.39999999929441,"200 mm",331.75359093846424,331.39338703822654,458.39269616295832,0.61425509283159108,0.067705910003456091,0.072142589593222214
40542,O9-P2473,16105,40543,True,99.999999999909321,176.39999999929441,"200 mm",371.16078681368992,370.65078681369039,138.72648902194979,0.43388975792737111,0.036832944345621572,0.037036876756100984
40544,O4-P328,1424,40545,True,102.95886698939788,176.39999999929441,"200 mm",408.97462428030479,409.49971450195073,1.138952666853541,0.088806670411545538,0.0041460033483969108,0.004791341467220875
40548,O21-P723,11379,21099,True,100.00000000007589,176.39999999929441,"200 mm",336.71564711914067,337.22574711914103,0.28534878278387693,0.056708266338936185,0.0022170805603354445,0.0015123666655332739
40549,O9-P240,21768,17005,True,76.5494851472263,176.39999999929441,"200 mm",345.12080667200831,345.51120904625913,46.7746102521246,0.27118617197778117,0.024011284196472846,0.019632756489593835
40552,O21-P688,13275,21791,True,100.00000000026461,176.39999999929441,"200 mm",330.74625216661366,330.23625216661236,78.71060359486053,0.36492107536161023,0.028010794794671522,0.028033358824365213
40553,O21-P1040,19427,13572,True,97.35993340132768,176.39999999929441,"200 mm",347.50038109936293,347.00384543901623,44.64740970684916,0.26686023690668931,0.023513994419668793,0.02965115615141331
40554,O5-P146,17909,2328,True,103.45865853975272,176.39999999929441,"200 mm",429.47681655273436,430.00455916994565,12.215020353513632,0.17949830933943672,0.012740373095920979,0.010029159361164155
40555,O1-P1347,40556,22143,True,99.9999999999369,176.39999999929441,"200 mm",333.40113164062467,332.891031640625,0.48695899993216879,0.069383410157598732,0.0027694536164513737,0.0038316239185784539
40557,O1-P242,40538,33437,True,100.0000000001249,176.39999999929441,"200 mm",326.25199233398763,326.7619923339883,0.28800000150169719,0.056888496980027285,0.0022261011477648848,0.0024996012993256894
40558,O3-P2554,30064,24031,True,85.6770541545427,176.39999999929441,"200 mm",379.22681296964862,378.78977431640629,20.20139180008297,0.21036359464141371,0.016093299114768506,0.012893372932128028
40559,O24-P217,5038,28034,True,99.999999999900467,176.39999999929441,"200 mm",346.8581628906245,346.34806289062504,71.284240746214167,0.35394260305011149,0.026715645378934911,0.024367287629940226
40560,O21-P1145,22822,10973,True,58.27292034919757,176.39999999929441,"200 mm",344.79609198410247,345.09328387788344,321.97212811393979,0.55483153983658773,0.056293034684883218,0.05643014023326557
40563,O3-P132,4597,19032,True,99.999999999874078,246.999999999012,"280 mm",381.20359430210306,380.82859430210351,1728.718064457556,0.76590659177710607,0.13227467501216392,0.13289358708911647
40566,O4-P1466,31477,33415,True,100.00000000001151,176.39999999929441,"200 mm",437.80289565429632,438.31289565429643,8.6644408869442255,0.16178996075833646,0.010835214811606831,0.011063178277059937
40567,O9-P2174,36326,40568,True,99.9999999999645,176.39999999929441,"200 mm",371.45261611328124,370.94261611328147,1.2861484867173061,0.091715268305607736,0.0044016668513593305,0.0033223782263829089
40569,O1-P1083,40570,7217,True,57.3971376679083,176.39999999929441,"200 mm",326.22309340820311,325.93036800609684,0.45628496811468355,0.068430116239484445,0.0026761828288542982,0.003995010168866402
40572,O4-P361,22230,17742,True,99.999999999918359,176.39999999929441,"200 mm",409.05409682617227,409.56409682617186,8.23137549297951,0.15936903295134733,0.010573605144066189,0.0082518695891233545
40574,O24-P298,2736,8396,True,72.33280412129308,176.39999999929441,"200 mm",338.93442337947596,338.56552607845742,98.032880284037418,0.39059519860978648,0.031111168778067102,0.031117270785694612
40575,O2-P5,6085,5927,True,58.674306330058883,1235.1999999950594,"1400 mm",343.36541354459911,343.40941927434659,27622.626231925064,0.80982244311263674,0.44472801418482333,0.44147261696038403
40577,O3-P2100,26258,40578,True,99.999999999907715,176.39999999929441,"200 mm",378.0645625496868,378.57456254968633,10.859694915477315,0.17311030900391638,0.012057862293768476,0.016003091821138498
40579,O1-P580,10038,10607,True,74.160487076584488,176.39999999929441,"200 mm",329.70557732679686,329.3273588427063,0.90320672925351286,0.083954477492514,0.00368571536691471,0.0055761364057883142
40587,O9-P3134,7458,40588,True,99.999999999989868,176.39999999929441,"200 mm",372.96959797959551,373.47959797959544,26.99290248551479,0.22960111950307233,0.01847026045031783,0.01847599570162534
40590,O11-P102,22417,37595,True,99.999999999850132,176.39999999929441,"200 mm",401.41608657226561,401.92618657226484,0.2391728427288938,0.0531497853305702,0.0020575770445250322,0.0014491426449327021
40593,O9-P947,40594,18839,True,83.85664853387803,176.39999999929441,"200 mm",356.93378676757811,356.50611786005533,0.060376786760554954,0.037908158000307682,0.0010283264575567251,0.0021924295395700411
40595,O10-P135,40596,40597,True,99.999999999965127,277.99999999888803,"315 mm",384.74391844800391,384.47391844800404,1340.4571999636926,0.63363537787445967,0.11782291359948557,0.11782635633992596
40600,O21-P1270,24011,39200,True,100.00000000017315,176.39999999929441,"200 mm",347.19275893554686,347.70285893554774,13.064259103470365,0.18329943996224482,0.01314574102168573,0.013829780164416319
40601,O21-P713,14178,4271,True,58.2718613294056,176.39999999929441,"200 mm",336.145713269271,336.442899762051,1.1306904272477458,0.088640174397203578,0.00413102197723253,0.01157279697065214
40602,O7-P362,40603,30726,True,80.753041672021737,176.39999999929441,"200 mm",501.46311416015624,501.051273647629,0.60513978673378466,0.073087490018377832,0.003093184764695619,0.0032505220905076349
40604,O1-P727,31965,10747,True,99.99999999980659,176.39999999929441,"200 mm",333.59623051757717,333.08613051757811,15.057045645636961,0.19364219526421184,0.013944733858164299,0.015676408454838513
40605,O2-P1308,15436,16543,True,77.3900556521906,176.39999999929441,"200 mm",362.00247311919429,361.60770644531249,0.094513584183671048,0.041887514026869,0.0012975148804537698,0.00093135482333973061
40606,O9-P1559,5428,1306,True,99.999999999982066,176.39999999929441,"200 mm",381.60217245959433,381.09217245959445,15.911405439006881,0.19657622765225394,0.014329647454676726,0.015721408206287327
40607,O9-P542,40608,40609,True,99.999999999902315,176.39999999929441,"200 mm",365.17060341718923,364.66060341718969,46.276651155526594,0.27024315177848518,0.023892457419729434,0.024007845997906393
40613,O1-P2273,22982,19731,True,92.676183741444277,176.39999999929441,"200 mm",338.90120170705933,339.37385024414067,2.8480198750330796,0.1155864674480192,0.0064242825374264192,0.009643478187957237
40615,O3-P3023,10818,16468,True,99.999999999844846,176.39999999929441,"200 mm",379.34518270836764,378.83518270836845,548.2793464180985,0.644365827534663,0.074703666007817582,0.0750629282358311
40616,O2-P1624,16438,6562,True,60.061217226345178,176.39999999929441,"200 mm",352.80151934917103,352.49520714131665,198.625557695443,0.48281318877265467,0.043992550027546422,0.044540817797362152
40617,O9-P3325,40618,34410,True,99.999999999949,176.39999999929441,"200 mm",387.619976990626,387.10997699062625,0.87803856675475311,0.083428928176906586,0.0036318728707876043,0.0037831933491083315
40619,O9-P2855,30652,35068,True,72.914579515796618,176.39999999929441,"200 mm",387.49126113281403,387.1193967772835,8.0623565659209966,0.15840310353997372,0.010469427046221648,0.012181161680866328
40620,O4-P465,33157,40621,True,100.0000000000647,176.39999999929441,"200 mm",416.37499892577927,416.88499892577954,3.468335167571019,0.12222031941909876,0.0070638601407691263,0.0070842293098852278
40622,O9-P1572,40623,33874,True,99.999999999948514,176.39999999929441,"200 mm",380.26877822265629,379.75877822265653,0.15181182600402254,0.044670987836171905,0.0017056688200750628,0.01382351919120119
40625,O1-P1817,8648,40626,True,98.203690828544339,176.39999999929441,"200 mm",328.68098543362123,328.18014661039564,95.246385558776254,0.38720801437650115,0.030679534059885671,0.031371620267755106
40627,O10-P266,24950,27628,True,88.162706315082445,176.39999999929441,"200 mm",387.77918431494123,388.22881411714815,1.4765621533791631,0.095302485750297081,0.004705815142411935,0.0043337999001318711
40628,O1-P2050,25139,6550,True,69.449990698298848,176.39999999929441,"200 mm",345.15854873046874,345.51281313302076,3.9933549056977626,0.12968131930190019,0.0074627558961809165,0.014941276636779468
40629,O3-P2389,40630,5739,True,71.889440220867115,176.39999999929441,"200 mm",374.71420941873686,375.08084556386331,64.0174265969573,0.34084049583125714,0.025460777843100347,0.025570734340054749
40631,O1-P163,40632,14432,True,63.222158899497941,313.19999999874716,"355 mm",326.49016139761204,326.31946156858339,1991.4678808929912,0.69922853973917454,0.13881752600725386,0.14199241397437626
40633,O10-P64,25253,40634,True,99.999999999888686,277.99999999888803,"315 mm",376.09565214437447,375.82565214437483,1413.9376631226223,0.64296475026628486,0.12133753373671428,0.12134097647715467
40637,O9-P2658,18218,14442,True,77.7855396105586,176.39999999929441,"200 mm",369.69138544457013,370.08809169658394,366.5639183904371,0.577653293589893,0.060080071878673542,0.063313736236348686
40638,O11-P211,40639,40640,True,100.00000000023608,176.39999999929441,"200 mm",396.53567099087672,397.04567099087797,1.6961513841428666,0.0990610771819238,0.005032005715390306,0.0045756748415712754
40641,O4-P897,40642,28152,True,89.187336397863362,176.39999999929441,"200 mm",425.55586625923229,425.10101084360321,87.58208729861559,0.37750955114203627,0.029459616243957102,0.029494956565021237
40649,O24-P263,40650,40651,True,99.5362047128145,176.39999999929441,"200 mm",340.93024147901156,341.43787612304692,2.8529592040025693,0.11565174326006902,0.0064293257206935557,0.03763263890162262
40653,O24-P211,7091,40654,True,99.999999999929543,176.39999999929441,"200 mm",343.84630003943522,343.33630003943551,113.77933571846636,0.40925354370853151,0.033405603128805264,0.030899585580949403
40655,O10-P387,34240,40656,True,99.999999999957353,176.39999999929441,"200 mm",372.90766459788824,373.41766459788806,70.934182396201138,0.353379701363345,0.026654320997106358,0.026680468565332321
40657,O12-P327,40658,40659,True,99.999999999960409,176.39999999929441,"200 mm",410.04675973921,409.5367597392102,78.4373779851779,0.36452931148433704,0.027964306444041527,0.027977459710948317
40660,O12-P415,35950,32114,True,91.836997514281563,176.39999999929441,"200 mm",416.68973988005371,417.15810856737653,51.116758342382582,0.29146002529665055,0.024288070535756941,0.024294192981817148
40661,O1-P1395,20980,5932,True,61.109361235905,176.39999999929441,"200 mm",342.37561384857582,342.06395610627271,66.664642612686,0.34630527853779441,0.0258961459816538,0.0272911348701615
40662,O12-P374,40663,40472,True,105.64454913523223,176.39999999929441,"200 mm",420.35354390744305,420.89233110803275,9.3099731884183754,0.165269944559657,0.011211782714769388,0.0086679046735514218
40664,O3-P2844,23321,34609,True,100.0000000000702,882.39999999647034,"1000 mm",377.61244606512247,377.53744606512242,10448.80470357501,0.63899827726511171,0.30703532867554451,0.30697479457978011
40665,O9-P2795,16999,11098,True,60.441775875858504,220.59999999911759,"250 mm",364.89434144662715,364.66768478709264,586.74963621458778,0.57826125066599532,0.076363798141784942,0.076370983386345209
40666,O2-P31,23303,17780,True,99.999999999738336,555.79999999777681,"630 mm",346.80366598469578,346.67866598469612,5301.706551666156,0.66262474207294952,0.22597666812033443,0.2264004431256767
40667,O3-P2575,27247,40668,True,99.9999999999902,176.39999999929441,"200 mm",381.13432531707969,380.62432531707969,6.2573522488092284,0.14711816374351294,0.0092753382996095691,0.013118305832200071
40671,O21-P526,38219,37042,True,99.999999999801091,176.39999999929441,"200 mm",336.852652902037,336.34265290203797,135.51200038765245,0.4308344211705406,0.036412859612848972,0.036422320336249127
40672,O8-P161,21970,17509,True,80.6042807790808,176.39999999929441,"200 mm",424.98027835633576,424.56919652436244,3.0925736227983,0.11869136513311909,0.00666999110433147,0.0084255599320271855
40675,O1-P1388,15501,9767,True,73.781657682483214,176.39999999929441,"200 mm",339.6508019111651,339.27451545698443,156.26915356656065,0.44979165790854075,0.039044641649879232,0.039110971176780737
40676,O10-P133,40677,40678,True,99.999999999969788,277.99999999888803,"315 mm",384.20391844800389,383.93391844800396,1340.6011314744039,0.633654490079936,0.11782979908036634,0.11783324182080672
40679,O12-P452,12998,40680,True,72.8551062074229,176.39999999929441,"200 mm",430.90850868490463,431.28006972656249,7.0439046424314551,0.15228534470298977,0.0098150542885457673,0.012145958751488632
40681,O1-P1157,22810,40682,True,99.999999999954753,176.39999999929441,"200 mm",329.12140507500362,329.63140507500333,209.97498385979196,0.49096396304844303,0.045221835458459543,0.045979165685360764
40683,O3-P589,31292,40684,True,100.0000000002578,176.39999999929441,"200 mm",426.84354026025778,426.33354026025643,104.76342833697993,0.39792908960892343,0.032161994898447892,0.032173835563788361
40687,O3-P1457,24838,17194,True,79.8885148101653,220.59999999911759,"250 mm",377.25978915856155,377.55937108909967,599.497819277929,0.58180420300741176,0.077230160594295424,0.077326421070408172
40688,O9-P1830,40689,7428,True,62.7117258641384,176.39999999929441,"200 mm",359.29682594035341,359.61665574226055,0.31074693652602631,0.058319623286293136,0.0023035594012680402,0.0030079885773481047
40690,O1-P413,23080,28719,True,99.999999999876891,176.39999999929441,"200 mm",330.5236,330.01360000000057,1.7407739576436183,0.099558257952995791,0.0051032387629355467,0.0088750027701613651
40691,O4-P456,27677,33955,True,100.00000000001044,176.39999999929441,"200 mm",415.78044425320269,416.29044425320274,6.7688146083782659,0.15052937448986142,0.00962990706864871,0.0096787310779481838
40692,O8-P13,36234,40693,True,100.0000000003733,176.39999999929441,"200 mm",422.98580531435709,423.49580531435896,415.96283154925231,0.59826642489095849,0.064249380433816408,0.0644286754491522
40694,O14-P133,19697,1394,True,102.61174927247323,176.39999999929441,"200 mm",376.73587578183543,377.25919570312504,18.2223039066372,0.20416517212352209,0.015312421542467331,0.012243009513665533
40695,O9-P3470,25936,40696,True,100.00000000003098,176.39999999929441,"200 mm",394.48287856445239,394.99287856445255,0.94213684146857246,0.084766391959091483,0.0037669831171782491,0.0041918158114124119
40697,O7-P305,27558,32076,True,99.999999999958618,176.39999999929441,"200 mm",491.29967825032418,490.78967825032436,184.39617064307035,0.47358886084096646,0.042310993874242267,0.0434810850622009
40698,O7-P141,23574,8570,True,62.694025481349136,176.39999999929441,"200 mm",478.64255167880594,478.96229120876086,13.504720104402086,0.18484144249476731,0.01336827581232173,0.017493572473595974
40701,O1-P2025,20399,32138,True,99.999999999920973,176.39999999929441,"200 mm",342.24283828125004,342.75293828124961,2.9706597505747609,0.11718246377776186,0.0065482217610144276,0.0049733729616006465
40702,O11-P128,40703,40288,True,99.999999999998465,176.39999999929441,"200 mm",392.88774024266462,392.37774024266457,28.396599283114394,0.233236871412524,0.018916388288215961,0.018938884189800678
40705,O9-P2498,28981,22166,True,99.999999999845826,176.39999999929441,"200 mm",373.61101388964533,373.10101388964614,25.407375038119646,0.22538765939785874,0.017948719337654382,0.018968735656218108
40706,O1-P540,26787,30512,True,99.999999999983757,176.39999999929441,"200 mm",333.59883800270558,334.10883800270557,36.278205232422422,0.25017675309301318,0.02131751920589391,0.022498229295105327
40707,O3-P2153,20038,5617,True,60.504558638828918,176.39999999929441,"200 mm",372.56315078125004,372.254577532192,6.1510943006310672,0.14638250734013591,0.0091999159410963878,0.01278259889786588
40708,O12-P316,16833,31241,True,99.999999999971536,176.39999999929441,"200 mm",407.491108544922,408.00110854492186,24.110585575738366,0.22183529629366971,0.017507840770553049,0.017522314587305538
40711,O12-P410,38738,13465,True,72.842803973969311,176.39999999929441,"200 mm",414.41647530187311,414.78797360214037,51.437687696180191,0.29281393974619174,0.024315208232500062,0.024321237570144663
40713,O1-P424,9432,40714,True,99.999999999905683,176.39999999929441,"200 mm",328.76377333984379,328.25377333984426,9.5057736345059034,0.1662981521462899,0.011323017749235623,0.012257766062070286
40715,O12-P511,20466,24269,True,99.999999999911779,176.39999999929441,"200 mm",433.15937138671836,432.64927138671874,1.3124926663602836,0.092230216887474251,0.0044451703392147006,0.0033669002294675079
40719,O10-P128,33773,33304,True,99.999999999914522,277.99999999888803,"315 mm",382.85391844800392,382.58391844800417,1350.9640544183637,0.63501995905674224,0.11832546286630276,0.11832890560674314
40720,O9-P2928,29677,15571,True,99.9999999999913,176.39999999929441,"200 mm",379.47944106445311,379.98954106445308,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
40721,O9-P2873,9340,40722,True,100.00000000002325,176.39999999929441,"200 mm",375.34648574218738,375.85648574218749,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
40723,O3-P2061,10490,9278,True,64.622171287266937,176.39999999929441,"200 mm",369.18070967861468,369.51028275217976,7.3140536386018917,0.1539630947633821,0.0099932762861651564,0.0076901981816003369
40724,O9-P3323,34411,36939,True,99.9999999999938,176.39999999929441,"200 mm",386.59997699062637,386.08997699062644,1.0220385052014724,0.0864230313894805,0.0039267974674858756,0.0040636679738922541
40725,O9-P1403,36427,30997,True,143.72190766524983,176.39999999929441,"200 mm",373.26044692382817,372.52746519473538,0.10347977144580091,0.043362047022235894,0.0013469791520440812,0.0018037237621915962
40727,O10-P414,40728,40729,True,100.00000000000814,176.39999999929441,"200 mm",385.74563914720716,386.25563914720721,10.221735947949581,0.16996151864920547,0.011718763715075638,0.011757648968743624
40730,O10-P132,40678,40731,True,99.999999999969788,277.99999999888803,"315 mm",383.93391844800396,383.663918448004,1340.6731701433923,0.63366408251766548,0.11783324182080672,0.11799840252446643
40732,O1-P2569,1851,34196,True,100.00000000004427,176.39999999929441,"200 mm",343.093976775284,342.58397677528376,573.67593023859627,0.652552101097049,0.07657598540813558,0.077604229331326949
40734,O7-P499,40735,8398,True,99.999999999925379,176.39999999929441,"200 mm",523.40379775390659,523.91379775390624,0.091753359941168358,0.041601008077807269,0.0012779337264648533,0.0017532504849206005
40738,O7-P334,40739,40740,True,96.539543792611724,176.39999999929441,"200 mm",497.74273278319862,497.25028457031254,0.2824376134370149,0.05650419994348678,0.0022072491064755988,0.001509272513917165
40741,O4-P367,8017,34039,True,99.999999999806789,176.39999999929441,"200 mm",405.818873245261,406.32887324526007,497.65351556387196,0.62847537307578427,0.070768627310082266,0.075627187943761068
40742,O3-P760,40743,40744,True,100.00000000003897,176.39999999929441,"200 mm",419.95520878906274,419.44510878906249,30.958137223460405,0.23972281271736265,0.019693127077896687,0.016041284439031869
40745,O5-P60,1894,40746,True,77.266107106170509,176.39999999929441,"200 mm",427.69958414684714,428.09364129308864,37.767160852017362,0.25384660539189363,0.021695441722956652,0.024357751965620195
40748,O3-P1130,8134,17737,True,62.799828946927384,176.39999999929441,"200 mm",390.38352331713048,390.06324418950112,168.54314282042273,0.4587862760245992,0.040609453475637748,0.042290841579606414
40755,O3-P1575,4243,30010,True,99.999999999896687,176.39999999929441,"200 mm",368.81127822265591,369.32127822265539,46.378689227219219,0.27043589074036567,0.023916924494600596,0.019551831650812153
40756,O3-P2325,3703,36371,True,100.00000000000244,176.39999999929441,"200 mm",376.047769921875,376.55786992187495,34.553765922208704,0.24594946752357197,0.020860568082416053,0.016810835713215358
40757,O1-P2080,11424,39243,True,99.999999999915858,176.39999999929441,"200 mm",345.23674703639739,345.746747036397,37.590618719134831,0.25341067633257391,0.02165139917143899,0.017640304523776996
40758,O12-P530,40759,40760,True,100.00000000000969,176.39999999929441,"200 mm",431.5518579589845,431.04175795898442,1.671622497614123,0.0987739944148736,0.0049927996918758787,0.0037586907908470774
