id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
40762,O3-P2402,40763,40764,True,99.999999999879677,176.39999999929441,"200 mm",385.95703994140541,385.447039941406,3.6255432254272004,0.12324077856881567,0.00723697480115209,0.0073139169842297326
40765,O1-P1704,13535,40766,True,99.999999999976566,176.39999999929441,"200 mm",322.63006862876131,322.12006862876143,182.70326192184513,0.4721099540210098,0.042129064572025969,0.042136803925205926
40767,O24-P350,24498,39453,True,54.994121172013493,176.39999999929441,"200 mm",336.9840929921458,337.26456301012308,212.40165892247856,0.4926279966495819,0.04548316125887944,0.055209098303538859
40768,O1-P2620,1299,30640,True,101.03365562008649,176.39999999929441,"200 mm",351.5236,352.03897267731804,0.072744232101711812,0.03944506227934938,0.0011340416248933139,0.00073669230658855668
40769,O5-P107,1037,39279,True,100.45211923311152,176.39999999929441,"200 mm",429.56784326417676,430.08014907226561,3.3817362727581628,0.1216838514385757,0.0069653843656460905,0.0052649646744342641
40770,O1-P1643,40771,22491,True,99.999999999772882,176.39999999929441,"200 mm",348.00760878906249,347.49760878906363,8.3932545804228,0.16028276714757503,0.010672275084299814,0.011663183668302457
40775,O9-P3245,22124,40776,True,69.1511318943868,176.39999999929441,"200 mm",380.52360000000004,380.17092922733866,0.408948996374969,0.061390234365133342,0.0026744566328930543,0.0031813396990426476
40777,O1-P1179,4462,15168,True,99.999999999876,176.39999999929441,"200 mm",341.38389052734379,340.87389052734437,14.911655862273918,0.1931171364709883,0.013878830131943904,0.015251550212563485
40778,O10-P136,40779,40596,True,99.999999999974435,277.99999999888803,"315 mm",385.01391844800389,384.74391844800391,1340.260770637524,0.63360936202061735,0.1178135210041944,0.11782291359948557
40781,O8-P46,33849,39144,True,100.00000000003556,176.39999999929441,"200 mm",436.63758707078728,436.12758707078711,111.20686073323347,0.40544160342578195,0.033092640763653564,0.033632499253884375
40782,O4-P9,24436,39456,True,72.012419034518729,794.19999999682329,"900 mm",401.90799468089637,401.85398536662052,8705.3388361374418,0.61281070425346418,0.28843052315827344,0.28488686227912413
40783,O1-P1022,7296,11107,True,65.2876648774046,1411.7999999943529,"1600 mm",331.90628158974459,331.85731584108652,32547.457966133672,0.83830755030047954,0.46320155954546238,0.46194418716615437
40785,O9-P1406,8011,19997,True,100.000000000041,176.39999999929441,"200 mm",373.82170652417744,374.33170652417766,16.5899191968303,0.19885644820504714,0.014626533857046459,0.014779726722895613
40786,O21-P1244,40787,13397,True,100.00000000009129,176.39999999929441,"200 mm",343.43537368164061,342.92537368164017,3.00405333983943,0.11759595597989214,0.0065819871872926771,0.0090690901011591316
40788,O9-P595,23646,33064,True,99.999999999998735,176.39999999929441,"200 mm",373.53603829221089,374.04603829221088,12.613676778916238,0.18128802567582769,0.012933251720718618,0.01338707235758891
40789,O9-P1913,27672,35268,True,100.00000000032432,176.39999999929441,"200 mm",363.967744438852,364.47774443885368,1.8858216735350679,0.10120667659158059,0.0053256815806244249,0.0041813998751509549
40790,O1-P1028,40423,20347,True,99.999999999778325,1411.7999999943529,"1600 mm",334.11647816505962,334.0414781650598,32081.606351185117,0.83477317301703347,0.44679380378901862,0.4231264984147784
40791,O1-P1504,40792,40793,True,99.999999999964118,1235.1999999950594,"1400 mm",342.6093007324219,342.68440073242186,30544.745636478834,0.83193315741923846,0.462489793397846,0.44563497190653717
40794,O8-P252,28783,33150,True,79.1210435850161,176.39999999929441,"200 mm",438.53933206484106,438.1358147425575,0.22371157458494534,0.051763691704270538,0.0020027688324531557,0.0022019053079275945
40795,O4-P997,1638,6073,True,61.22478325236915,176.39999999929441,"200 mm",427.73322524414061,428.04553286351097,0.04408184486226855,0.035465931075547352,0.00087148696370771431,0.0028365053013080566
40796,O9-P2747,40797,27117,True,99.9999999998125,176.39999999929441,"200 mm",376.55765761718749,376.04765761718846,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0014908413056343823
40799,O3-P199,40800,17409,True,134.75136801118381,176.39999999929441,"200 mm",401.21258038447883,401.89981236133588,128.8615661885064,0.42434012281768,0.035528695285462396,0.035849508279705393
40805,O1-P2468,6543,5873,True,58.063305837945045,705.79999999717688,"800 mm",348.9148066894528,348.86545287949053,6125.8528405638826,0.58854950348086255,0.23236812028977832,0.16891200084753843
40806,O1-P1651,39285,7034,True,100.00000000004968,176.39999999929441,"200 mm",345.84838956833033,346.35838956833055,63.89440762749,0.34356340375177041,0.025288145756822648,0.025815816128357198
40807,O3-P294,10536,11003,True,70.698723936324384,277.99999999888803,"315 mm",395.83794410030868,395.64705754568058,1501.2871741617184,0.65307241817389483,0.12551551272919315,0.12695531401684998
40808,O2-P21,40809,2672,True,65.650235375201973,555.79999999777681,"630 mm",345.09942248458304,345.01735969036406,5676.839608268654,0.67439291908753263,0.23470700368975106,0.23468405814264709
40814,O19-P70,13725,210,True,99.9999999997548,176.39999999929441,"200 mm",322.15972393115641,321.64972393115767,11.147868959114199,0.1745001405924563,0.012207167315531921,0.013872053656037504
40815,O3-P2534,28885,2069,True,105.66798285064436,176.39999999929441,"200 mm",372.10728774413843,371.56838103160015,29.789222322766015,0.23677619025480051,0.019344915229159487,0.024263196963168875
40816,O9-P2748,27118,19912,True,99.999999999906947,176.39999999929441,"200 mm",375.8544005672677,376.36440056726724,3.0637197616183216,0.118337616740598,0.0066414215818313173,0.0050207322165570813
40819,O3-P2175,32146,10531,True,99.9999999998546,176.39999999929441,"200 mm",362.20150860427941,362.71150860427866,471.34485511344008,0.61916700230898825,0.068716304362095082,0.068918199742116035
40820,O9-P2506,39602,38903,True,100.00000000002103,176.39999999929441,"200 mm",374.05372084960942,373.54372084960931,0.15181182600402254,0.044670987836171905,0.0017056688200750628,0.0020105387013485982
40821,O3-P2981,40822,11838,True,68.782038682515491,176.39999999929441,"200 mm",376.11506118164067,375.76427278435983,0.049523069196445314,0.036425974218314158,0.00092523649335277624,0.0013339060775989005
40823,O3-P2026,40824,16912,True,78.806133213552656,176.39999999929441,"200 mm",373.26434962157896,373.66626090096804,61.804652789646035,0.33845891881995405,0.024971879178385486,0.027566233903279894
40825,O7-P61,33213,34368,True,100.0000000000443,176.39999999929441,"200 mm",501.99952163085942,501.48952163085914,62.5565062690891,0.34066706891730569,0.025068110132317679,0.025079950797658148
40826,O8-P184,28374,32150,True,100.00000000000173,176.39999999929441,"200 mm",435.44411008818236,434.93411008818236,14.050102683339853,0.18689449668132868,0.013629355216080823,0.013511029180938404
40828,O9-P643,17888,20915,True,99.9999999999834,176.39999999929441,"200 mm",368.59554480647472,369.10554480647465,3.5806685872200714,0.12294364917664341,0.0071882853448678487,0.0054171986371495447
40829,O1-P524,25148,39994,True,100.00000000003935,176.39999999929441,"200 mm",330.40465155518194,330.91465155518216,65.277406067641152,0.34348252206091434,0.025667998570306452,0.026017786449298023
40830,O10-P16,40831,29433,True,100.00000000004371,176.39999999929441,"200 mm",379.32242648416945,379.83242648416967,43.802960471132472,0.26501979692230415,0.023318248736951638,0.023399502861593383
40832,O21-P994,39051,9391,True,81.34797280297461,176.39999999929441,"200 mm",339.48470256794695,339.89957722924214,422.36060178310311,0.60061984228392673,0.064789354741832492,0.06479368768956352
40833,O3-P1848,39227,40834,True,99.999999999947363,176.39999999929441,"200 mm",394.52360000000004,394.01360000000028,5.0562459793310985,0.1371043491186888,0.0084255599320271855,0.010553374502105011
40835,O9-P2604,7020,6570,True,80.941643607702574,176.39999999929441,"200 mm",371.41191626682388,371.82471864922314,5.3441733698202727,0.13957181296591328,0.0086413000792610589,0.018408056080414969
40836,O1-P239,40837,34139,True,100.00000000010566,176.39999999929441,"200 mm",324.7219923339847,325.23199233398526,0.50399999817767516,0.069910985148976687,0.0028195811435693034,0.0030179602615655974
40838,O1-P740,26812,31131,True,65.3527214127193,176.39999999929441,"200 mm",330.42507683622773,330.09177795702283,406.74246522780953,0.59282362485421813,0.063623573792235238,0.0636287515285176
40840,O3-P2893,32244,40841,True,100.00000000027788,176.39999999929441,"200 mm",400.30368901367336,399.79358901367192,10.759018278017994,0.17263188617215458,0.012004594060826636,0.0094085406750816936
40842,O12-P224,40843,12212,True,99.999999999975955,176.39999999929441,"200 mm",406.00729331408849,405.49729331408861,40.278292686740919,0.2591954068058826,0.022352262550681831,0.022359908795446189
40844,O9-P996,16688,1963,True,51.872530407009442,176.39999999929441,"200 mm",360.43281932675143,360.69736923182717,4.9173295594104838,0.13700209336914176,0.0082731601909133909,0.011356911483452447
40845,O21-P810,27871,40846,True,100.00000000025166,176.39999999929441,"200 mm",338.508219140625,339.01831914062632,10.630922696882344,0.17200459888062758,0.011937100678730075,0.0093441090837494776
40847,O8-P299,38338,40848,True,78.687256579334061,176.39999999929441,"200 mm",441.80046749583852,441.39916248728389,12.533063922446813,0.18092621999896369,0.012894659417919238,0.017341938605973946
40849,O12-P458,38542,40055,True,99.9999999999546,176.39999999929441,"200 mm",414.52545356139177,415.03545356139153,4.4231468763060988,0.13289149762458116,0.0078635410711483788,0.011176219841882587
40850,O1-P557,40851,14364,True,100.00000000008211,176.39999999929441,"200 mm",331.5836951982796,332.09369519828005,54.259089823038686,0.304931677545537,0.024530992663004771,0.024971879178385486
40852,O9-P1292,22467,20571,True,100.00000000032084,176.39999999929441,"200 mm",364.61530945812996,365.1253094581316,1.4724197476282541,0.095226609204506346,0.0046994698606619457,0.0072539369970850229
40853,O3-P213,1049,40854,True,100.0000000000222,176.39999999929441,"200 mm",410.34944594726556,410.85944594726561,5.6240762732614478,0.14257198412205097,0.0088163938612098487,0.0067820300504836516
40857,O1-P566,27066,1664,True,103.38960465956873,176.39999999929441,"200 mm",336.26188125000004,336.78927162336851,11.733248083348213,0.17727746016259086,0.012502975022842828,0.0097778506637010675
40858,O2-P1844,11059,13868,True,99.999999999988077,176.39999999929441,"200 mm",360.25089360351558,359.74079360351561,0.12281994337624094,0.047067112469656718,0.0014297901459095449,0.0017281591862509235
40860,O9-P2606,6571,40861,True,95.611067864606852,176.39999999929441,"200 mm",372.22180751415158,372.70942396026106,5.1500237339453614,0.1396472171568158,0.0084255599320271855,0.0084255599320271855
40862,O8-P176,22098,633,True,101.15004364554501,176.39999999929441,"200 mm",430.86104654498575,431.376911767578,4.0858831598974739,0.13033692971922337,0.0075529552415315431,0.0056923379793990848
40864,O6-P342,40865,40866,True,100.7956003136855,176.39999999929441,"200 mm",453.94968642578129,453.43562886418147,6.5160714634351109,0.14886920148155877,0.00945641600046364,0.01325055952375467
40867,O12-P133,40868,31673,True,99.999999999996518,176.39999999929441,"200 mm",400.33356149035586,399.82356149035593,86.4678120513353,0.37604710407318376,0.029278122961638259,0.029291669100640159
40869,O10-P413,33313,40728,True,100.00000000001967,176.39999999929441,"200 mm",385.23563914720711,385.74563914720716,10.293735881570582,0.17032208893636189,0.011757648968743624,0.011862895542430646
40870,O1-P2595,18472,33422,True,99.999999999927923,176.39999999929441,"200 mm",352.97290898437467,352.46280898437504,26.34615400743473,0.22791317747759235,0.018258961120320875,0.026701440668212884
40871,O1-P2140,26585,13411,True,74.318843368710489,176.39999999929441,"200 mm",348.73401870117186,348.35499259999142,8.3747641389109031,0.16017895807714566,0.010661058926624981,0.011948291856098284
40872,O3-P2835,40873,6689,True,100.00000000023695,882.39999999647034,"1000 mm",375.5121957155294,375.58719571552962,10511.893078336947,0.64003520524968061,0.304269036771084,0.29532401590465418
40874,O2-P1900,29415,4384,True,99.999999999930182,176.39999999929441,"200 mm",361.85683120117221,362.36683120117192,44.573470726311754,0.26669825551502879,0.023497039604280998,0.024325963389970808
40875,O9-P402,40876,8607,True,76.417385777893372,176.39999999929441,"200 mm",357.05647605944034,356.6667473919731,643.61104092699236,0.67233236172524713,0.081731838941901017,0.081739914393751945
40878,O1-P576,18922,4435,True,53.075986210196277,176.39999999929441,"200 mm",328.02073708662783,327.75004955695579,10.074418510425224,0.16921948545483775,0.01163869501953012,0.012249873420645121
40879,O3-P2133,16913,21648,True,100.00000000000037,176.39999999929441,"200 mm",374.11067770364696,374.62067770364695,18.102993278951843,0.20378443591613876,0.015263596397699374,0.024667080831626376
40880,O16-P7,16939,33122,True,99.999999999915175,246.999999999012,"280 mm",305.628574984975,305.25357498497533,1401.8551450679136,0.727233080330763,0.11682733483361245,0.11683341186093334
40881,O21-P630,23192,8113,True,99.999999999954369,176.39999999929441,"200 mm",333.93290175781254,333.42290175781278,1.8633598600080585,0.10094871632013735,0.0052920995325061761,0.007288695390551634
40882,O3-P1738,16166,15949,True,82.794537297621176,176.39999999929441,"200 mm",382.16996230468749,382.59229723944264,5.7587073083547677,0.14358293258776894,0.0089154839247821745,0.015823378953400961
40889,O1-P585,23057,14152,True,100.0000000000047,176.39999999929441,"200 mm",331.36081923828124,330.85081923828119,0.13187041922486073,0.048547041211246492,0.0014686343807785844,0.0017670501172613253
40892,O21-P396,24490,40893,True,100.00000000003043,176.39999999929441,"200 mm",337.26444893557453,336.75444893557437,92.279028567902216,0.38352342823860808,0.030213013208033296,0.03226387821448834
40898,O5-P209,25177,40899,True,65.518020503869536,176.39999999929441,"200 mm",434.63376845703129,434.29962655246158,0.96594791322189466,0.085261774148089178,0.0038155510783348117,0.015931283658806628
40900,O15-P42,40510,40901,True,99.99999999997209,176.39999999929441,"200 mm",343.65231925814243,344.1623192581423,93.507012625189873,0.38505836361530332,0.030406944412114653,0.031082650351648682
40903,O1-P1198,40904,15687,True,100.00000000009318,176.39999999929441,"200 mm",335.34183730468749,335.85193730468797,101.8658679208924,0.39517569663062563,0.0316935210408048,0.032222106599936629
40906,O9-P2062,1571,22839,True,99.99999999999919,176.39999999929441,"200 mm",373.391998900477,373.90199890047705,123.23219627159214,0.41844527915293411,0.03477516433610521,0.055352621519786989
40908,O9-P2785,844,14481,True,99.999999999897966,176.39999999929441,"200 mm",388.21950654038153,388.729506540381,14.222498992644947,0.19065069908727086,0.013558391842300288,0.010828157874985138
40910,O12-P140,39908,16444,True,99.99999999996119,176.39999999929441,"200 mm",403.73654334544739,403.22654334544757,65.475945332052433,0.34389194474400786,0.0257006501020029,0.025707390242917846
40911,O12-P45,39595,40912,True,100.00000000004363,176.39999999929441,"200 mm",405.185906831414,405.69590683141422,165.20331565172165,0.45653993785128633,0.040179410684269452,0.040908685755893306
40913,O1-P1680,6290,33980,True,71.566435782987639,176.39999999929441,"200 mm",348.22157391894143,347.85658509644816,102.31153427162496,0.39567021586357759,0.031762212342150896,0.032453501451145284
40916,O9-P2300,217,40917,True,100.00000000007311,176.39999999929441,"200 mm",377.81905043945278,378.32905043945311,12.855685100375361,0.1823665753930451,0.013048246291331986,0.010179568058293053
40918,O1-P1695,40919,32780,True,100.00000000004374,176.39999999929441,"200 mm",318.39119272863496,317.88119272863474,189.1245468022027,0.4752120175767805,0.042971527683906781,0.042976087725334407
40920,O23-P11,20871,40921,True,59.343894967111233,176.39999999929441,"200 mm",306.77580535679414,307.07845922112642,25.565570278204419,0.22581397785195317,0.018001611730528357,0.018018139609766552
40922,O3-P2041,40923,40924,True,75.326046990200012,176.39999999929441,"200 mm",382.40228396647831,382.01804580078129,1.1667491379516814,0.08937088924175024,0.0041956766881216506,0.0030381136916699338
40925,O4-P1113,33885,3789,True,71.903404980492326,176.39999999929441,"200 mm",421.241141838851,421.60784920425147,353.14161233708427,0.57119791001282161,0.058947214973208657,0.058951416206595664
40929,O9-P1095,37671,37283,True,100.0000000002091,313.19999999874716,"355 mm",364.35071723632961,364.08071723632906,1589.3489055638486,0.65884706568709006,0.12248017838050243,0.12248405714084028
40930,O3-P2412,40931,10017,True,66.458744437467459,176.39999999929441,"200 mm",373.61455918037558,373.27555312500004,1.1603647092036793,0.089243117244492673,0.0041842913456428526,0.0084255599320271855
40932,O3-P1931,40933,22804,True,124.9557579238556,176.39999999929441,"200 mm",402.48029555664067,403.11769487781021,0.0899681419202553,0.041416835090149283,0.0012650210369428928,0.0017809380322766015
40934,O4-P564,9096,26741,True,100.00000000004678,176.39999999929441,"200 mm",413.43605176134167,413.94605176134195,10.099760554848553,0.16934754813202654,0.011652518212841866,0.016106409233872944
40935,O5-P346,40936,37022,True,99.999999999959215,176.39999999929441,"200 mm",437.72288955078142,438.23288955078124,1.4501577345436447,0.094817222856404246,0.0046651775770075957,0.0067068938300281818
40937,O3-P2295,30758,15853,True,74.960859357221111,176.39999999929441,"200 mm",372.290933984375,371.90863360165315,5.605243479459082,0.14243031399058295,0.0088023889929408263,0.01224109624927172
40941,O1-P467,6294,27277,True,99.999999999973042,176.39999999929441,"200 mm",331.49838635704822,330.98838635704834,110.67004322757275,0.40616761288894238,0.032940240454805529,0.033092640763653564
40942,O1-P820,22431,20830,True,100.00000000019308,176.39999999929441,"200 mm",333.7400988924411,334.25009889244205,23.582298965089421,0.22035546293143238,0.017324451255867637,0.013884115737732156
40943,O10-P240,24082,20148,True,100.00000000015783,176.39999999929441,"200 mm",387.1049085937492,387.61490859375,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0033027164541317008
40945,O2-P175,7122,40946,True,100.00000000011461,176.39999999929441,"200 mm",361.81573975681385,362.32573975681441,81.74999014051879,0.369211474811113,0.028522852474565156,0.029645669567703571
40947,O9-P1848,39526,22327,True,100.00000000001486,176.39999999929441,"200 mm",358.01410771484387,357.50400771484379,0.45978022977409211,0.0685424867422624,0.0026869246445703696,0.0018624047733917823
40948,O1-P1605,18177,20128,True,87.968256604996682,176.39999999929441,"200 mm",343.22358792531156,343.67222603399705,57.955077301379269,0.32309354132179452,0.024667080831626376,0.0219204211772365
40949,O1-P2298,22052,25432,True,100.00000000010307,176.39999999929441,"200 mm",344.52170586274593,345.03170586274643,54.885736924037047,0.30735954533588355,0.02459099990139307,0.021337328589047903
40951,O9-P3574,25475,40952,True,99.999999999736545,176.39999999929441,"200 mm",388.83433974609511,389.34433974609374,0.59337826240193958,0.072720338555904138,0.00306313601062927,0.0021672048233536147
40958,O9-P1701,40959,11882,True,55.957737024845073,176.39999999929441,"200 mm",385.63590468750004,385.92134510406373,6.4211299388883525,0.14824327675220927,0.0093899434045332762,0.0095779832303907134
40960,O1-P2008,4175,31097,True,100.00000000001523,176.39999999929441,"200 mm",344.76078129882819,344.25068129882817,17.363652462424685,0.201415067461946,0.014955792465865829,0.018786105769947808
40961,O9-P2616,29167,40962,True,99.9999999999246,176.39999999929441,"200 mm",371.88104768826116,372.39104768826076,26.375725042547657,0.2279760006777227,0.018269499403311372,0.014653638625203573
40963,O9-P1993,40964,16019,True,85.269304832609762,176.39999999929441,"200 mm",365.03744394623817,365.47231740088449,0.71948196271945175,0.076572033861119049,0.003366408003880138,0.00407791441308103
40967,O3-P2976,19517,40968,True,99.999999999966619,176.39999999929441,"200 mm",378.260365136719,378.77036513671879,17.9163799505693,0.20318681614508974,0.015186826238096902,0.012046256670403981
40969,O1-P2195,6877,25643,True,100.00000000005237,176.39999999929441,"200 mm",347.96518935546874,348.475289355469,4.52206703574934,0.13368465415184846,0.0079495522409995488,0.0060423415974024232
40970,O12-P102,36356,40971,True,100.00000000020377,176.39999999929441,"200 mm",428.67611911579695,428.16611911579588,30.203412769734534,0.23781829597564386,0.019469712299186384,0.019692909067947958
40972,O9-P1050,24567,40973,True,99.999999999886484,176.39999999929441,"200 mm",365.61924208984379,365.10924208984437,3.252249636225963,0.12059548218993248,0.0068260907694970424,0.011333935278699433
40974,O1-P547,27579,40975,True,99.999999999736886,176.39999999929441,"200 mm",329.52360000000004,330.0336999999987,22.960327450780195,0.21860073719175946,0.017104878902503722,0.013677325353081098
40976,O10-P416,40977,5040,True,74.241839873647947,176.39999999929441,"200 mm",386.59377034783273,386.97240373118836,0.098634210191059488,0.042307137758798005,0.0013261604793422816,0.0096615514398007609
40980,O1-P434,24293,29109,True,99.999999999964729,176.39999999929441,"200 mm",332.32087172851561,331.81087172851585,1.7407739576436183,0.099558257952995791,0.0051032387629355467,0.00887556880120013
40983,O7-P516,36688,17479,True,86.919335408087591,176.39999999929441,"200 mm",510.36546767578307,509.92217906520176,1.4253040120853828,0.094356867599116,0.004626502101141839,0.0041813998751509549
40986,O6-P363,16173,40987,True,90.238924115803,176.39999999929441,"200 mm",460.84937514648436,460.38915663349377,0.18445623481441134,0.047608431171531664,0.0018617657885029875,0.0020613513417624433
40988,O3-P962,31513,32176,True,99.999999999869473,176.39999999929441,"200 mm",395.5236,396.03369999999933,40.187146088914815,0.25902770265307656,0.02232747527369847,0.02416957531581056
40990,O1-P463,39380,14700,True,100.00000000011812,176.39999999929441,"200 mm",329.50447983428319,328.99447983428263,123.2773298101587,0.41849840091036067,0.034780975663801082,0.035150064236066272
40991,O3-P2454,40992,39920,True,100.00000000007121,176.39999999929441,"200 mm",379.89297894514073,380.40297894514106,4.658760159514042,0.13478072641866845,0.0080660303011859235,0.0093752952933686476
40993,O1-P153,40994,29137,True,99.999999999925592,313.19999999874716,"355 mm",324.0845435175176,324.35454351751736,2132.7333775428197,0.71245295053908075,0.14421658780632485,0.14429877755699655
40995,O9-P3197,33512,29521,True,99.99999999999261,176.39999999929441,"200 mm",377.75658758384293,378.26658758384286,3.6482424354884082,0.12339276783784124,0.0072613873735360678,0.0076226889029450146
40996,O1-P551,27283,40997,True,100.00000000009152,176.39999999929441,"200 mm",328.52369519827977,329.03369519828021,105.13562508868482,0.39825261637234766,0.032223205733428149,0.032417675149570432
40998,O12-P425,40999,35862,True,100.0000000000674,176.39999999929441,"200 mm",421.504174974249,422.01417497424939,46.0663545678619,0.26984660984984293,0.023841845047569275,0.023859201818800042
41000,O9-P417,10516,41001,True,99.99999999994796,176.39999999929441,"200 mm",362.87699207096591,362.36699207096615,556.68267902967432,0.64714138485771466,0.075323191237750942,0.07548519988090191
41002,O23-P30,35854,40350,True,99.999999999911623,176.39999999929441,"200 mm",316.33075260648963,316.84075260648916,18.427206024766537,0.20481669485431278,0.01539580694145162,0.015435485887589208
41003,O9-P517,33326,9190,True,100.00000000002736,176.39999999929441,"200 mm",371.56069718392666,371.0506971839265,8.5102775428859836,0.16093668798779812,0.010742945507211742,0.010904231992407545
41004,O1-P149,40134,41005,True,99.999999999926345,313.19999999874716,"355 mm",323.08396805778642,323.35396805778623,2142.2214827230937,0.71322579580615553,0.14458944840489049,0.14470585663376515
41006,O4-P444,41007,40502,True,100.00000000004384,176.39999999929441,"200 mm",410.09645062015585,410.60645062015607,27.584425722569122,0.23114275868568082,0.018660021078661219,0.018701684823707047
41009,O3-P283,33837,34210,True,100.00000000019934,277.99999999888803,"315 mm",391.90113452148432,391.63113452148377,1590.0249607651235,0.66239779371666607,0.12975990300230431,0.13014743385367
41010,O3-P2401,40764,41011,True,100.00000000002153,176.39999999929441,"200 mm",385.447039941406,384.93703994140594,3.6975431590482004,0.12372673182754511,0.0073139169842297326,0.0072370412260583435
41012,O9-P784,29030,1863,True,99.9174010448236,176.39999999929441,"200 mm",369.08501592253151,369.59459466786012,145.81743093232345,0.44062103309414152,0.037733616113813651,0.03774451206937629
41016,O9-P2972,41017,4452,True,60.797843326397611,176.39999999929441,"200 mm",377.61703441700411,377.92710341796874,5.0018700681973618,0.13935748193539341,0.0082731601909133909,0.011172065162703379
41018,O1-P2210,25579,13546,True,79.451296449889568,176.39999999929441,"200 mm",347.61180342647214,347.20652236328124,6.164735985576443,0.14648767897274279,0.0092092035055528886,0.0071345129639195674
41019,O4-P587,29743,32121,True,103.13814653394599,176.39999999929441,"200 mm",411.98051738463084,411.45451283730773,860.9984429032,0.72276387638858153,0.097104656052977828,0.097395417738350393
41020,O6-P231,41021,41022,True,63.866303985419421,176.39999999929441,"200 mm",452.49216689453124,452.16644874420558,1.1944500523165,0.089916440970123274,0.0042448098287156139,0.010234915334027221
41023,O12-P228,18612,34508,True,99.999999999986414,176.39999999929441,"200 mm",408.0472933140876,407.53729331408766,39.990292952256922,0.25861030443937083,0.022277053660243448,0.022295893353312984
41024,O2-P1974,9387,11176,True,99.999999999610708,176.39999999929441,"200 mm",363.53296889648436,363.02296889648636,3.9544976359105628,0.12939689807297003,0.00742479832026352,0.01856164749570165
41025,O21-P1208,21815,40437,True,100.00000000000338,176.39999999929441,"200 mm",342.56920180664088,343.07920180664087,31.418609598708606,0.24085339414226464,0.019828935921271485,0.016144707450335232
41026,O3-P598,21973,30400,True,100.00000000023792,176.39999999929441,"200 mm",431.26844252929692,431.77854252929814,9.952770089395294,0.16861385381818508,0.011571520704077276,0.012794580361298241
41027,O9-P554,25351,30912,True,99.999999999989157,176.39999999929441,"200 mm",370.81034316406254,370.30034316406255,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
41028,O9-P1256,41029,28995,True,100.00000000020563,176.39999999929441,"200 mm",363.18142861346615,363.69142861346722,5.7380562308399572,0.14342076952115143,0.0089007052347420037,0.00913668226901371
41032,O1-P351,24092,23473,True,99.999999999953616,176.39999999929441,"200 mm",333.60526503906249,334.11536503906228,1.0402361529075426,0.086804049193047156,0.0039617960125366367,0.002964535901707348
41036,O3-P676,39438,5761,True,79.699989861637292,176.39999999929441,"200 mm",424.92435923442821,425.3308291827226,18.700608222153068,0.20568155848710767,0.015506159716906583,0.018611583128645956
41038,O12-P357,11752,35907,True,99.999999999942943,176.39999999929441,"200 mm",416.30686416015624,416.816964160156,14.963719613762038,0.193314344636811,0.013902040243204411,0.011100668039962349
41039,O12-P326,40659,2587,True,107.41542552879071,176.39999999929441,"200 mm",409.5367597392102,408.98894106901338,78.514721120936358,0.36464056922800342,0.027977459710948317,0.029988108694673325
41040,O3-P570,41041,11506,True,80.013611731164119,176.39999999929441,"200 mm",418.77665441409232,418.36858499426336,203.98388941165203,0.48679223368085217,0.044570948589026396,0.044640929782569158
41042,O3-P2887,22465,20554,True,99.846243641744863,176.39999999929441,"200 mm",394.27033461914061,394.77965030795713,23.640664049418096,0.22053506679392182,0.017344011971423861,0.025144145643811667
41043,O21-P387,40194,21295,True,100.00000000003058,176.39999999929441,"200 mm",332.690637003033,332.18063700303281,122.40327763961484,0.417464307055121,0.034668432569642457,0.034675447493930277
41044,O9-P490,41045,5533,True,95.068471516441463,176.39999999929441,"200 mm",368.08666702214435,368.57151622687815,0.73461332159763082,0.077065980817956445,0.0033989692658321917,0.0046057866141384291
41046,O9-P1825,41047,41048,True,100.00000000007837,176.39999999929441,"200 mm",357.21875152504504,357.72875152504548,0.540648533174062,0.0710637309186326,0.0029229675360140893,0.0036867290564028864
41049,O21-P379,32224,41050,True,99.99999999988259,176.39999999929441,"200 mm",328.73468330277188,328.22468330277252,129.57817048369941,0.42505159828428046,0.035624976200007839,0.035634636765861
41053,O1-P774,16669,17493,True,100.00000000029046,176.39999999929441,"200 mm",345.31015874023586,344.80005874023436,32.211331169212343,0.24283463221832421,0.020056874406417964,0.016326575437253455
41055,O9-P3536,41056,2807,True,51.212385473134852,176.39999999929441,"200 mm",388.28437270507817,388.02318953916512,0.076781161411839646,0.039918702517868186,0.0011663437161641282,0.0020521066412411758
41057,O4-P255,4500,5138,True,69.1891003672463,176.39999999929441,"200 mm",421.31693496093754,421.66986856191085,6.8854302798469638,0.15129044721972265,0.0097083997339398563,0.0075408380896154672
41058,O11-P199,23811,41059,True,99.999999999982023,176.39999999929441,"200 mm",394.48861421220954,394.99861421220942,3.1791907460193,0.119735133179819,0.006755087086585362,0.005121828085204584
41060,O3-P3317,7182,41061,True,100.00000000002665,176.39999999929441,"200 mm",396.67795791015624,397.18805791015637,8.69640440062616,0.16197695879157578,0.01085372408334782,0.015016273194611532
41062,O9-P2957,23120,23104,True,100.00000000004036,176.39999999929441,"200 mm",376.76571830997625,377.27571830997647,24.945510468199384,0.22413461088444356,0.017793194219541196,0.014374165767488754
41063,O9-P2886,27743,16867,True,94.58742665516796,176.39999999929441,"200 mm",375.83942392863179,375.35702805269045,11.611446999400071,0.17669626380765457,0.012442616924693286,0.0124766582698129
41064,O11-P65,41065,41066,True,100.00000000007017,220.59999999911759,"250 mm",389.43823121683789,389.06323121683761,1046.649165508429,0.67625312530723924,0.10487148757022845,0.10487422177833544
41067,O3-P2506,24890,15211,True,79.975066677598164,176.39999999929441,"200 mm",375.2737136696424,374.8658408295866,15.875206098982297,0.19645316103638263,0.014313605555949245,0.01579171868569015
41068,O8-P123,41069,5082,True,59.784265997604166,176.39999999929441,"200 mm",429.20170058593754,428.89680082934979,0.70492778929604549,0.0761386028324581,0.0033333190329506214,0.0055910303458795076
41070,O9-P739,41071,17701,True,99.999999999886313,176.39999999929441,"200 mm",347.81389193696236,347.303891936963,395.58008075943457,0.58836059786057471,0.062681457424414541,0.062691926443827581
41072,O9-P1469,2393,19399,True,99.999999999964714,176.39999999929441,"200 mm",379.07295668945329,379.58295668945311,0.19172005964714189,0.048461903784522718,0.0018878888022230084,0.0027779594108573451
41073,O1-P874,27088,14304,True,100.0000000001603,176.39999999929441,"200 mm",337.19198421893111,336.68198421893027,21.747671206191306,0.21449702692806913,0.016698719555206337,0.019931720799287414
41074,O6-P357,40347,30907,True,86.96760654623678,176.39999999929441,"200 mm",458.05390395507811,457.61036916169235,3.7846755196181694,0.12823442360936682,0.0072527373746327593,0.0055841851741298878
41078,O12-P79,18857,30083,True,99.999999999866645,176.39999999929441,"200 mm",418.58805273761385,418.07805273761454,96.652588762495753,0.38892582376491186,0.030898129910354226,0.030909277939920082
41080,O21-P1156,9758,23676,True,99.9999999999702,176.39999999929441,"200 mm",348.37264907226495,348.88264907226483,7.1097769827270243,0.15269852805769316,0.0098588345468438622,0.022841960585208706
41081,O1-P528,24090,19004,True,100.00000000007341,176.39999999929441,"200 mm",332.37634024364593,332.88634024364626,37.641662819042345,0.2535366860827486,0.021664152753439775,0.023305170410964724
41082,O9-P3122,11235,7012,True,99.999999999835637,176.39999999929441,"200 mm",385.3033338867196,385.81333388671879,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.013297114867025157
41083,O24-P147,3522,22942,True,99.999999999923475,176.39999999929441,"200 mm",333.48979517396538,332.97979517396578,67.891391695321829,0.34861509394108281,0.026103766393765913,0.026114635098084957
41084,O1-P1687,30901,1135,True,102.53547059855123,176.39999999929441,"200 mm",351.08988417968754,350.5669532796349,1.8933645318616166,0.10129348996978267,0.0053368909254883617,0.020494888186536751
41086,O4-P447,41087,21167,True,88.902008649152336,176.39999999929441,"200 mm",411.62645062015667,412.07985086426731,27.368425921706116,0.23058152840851875,0.018591027742698645,0.018614064127281258
41088,O10-P253,22993,9539,True,65.886593945240335,176.39999999929441,"200 mm",387.52104507101012,387.85706670013087,5.0400597225362578,0.13666545875757002,0.0084255599320271855,0.0086643773407090573
41089,O4-P450,41090,41091,True,100.00000000009722,176.39999999929441,"200 mm",413.02993070616526,413.53993070616576,17.274220474239698,0.20110952651926467,0.014918823882997105,0.014949171549141597
41092,O4-P1405,36038,11123,True,86.502939964750553,176.39999999929441,"200 mm",426.07929169563289,426.52045668945317,11.201218952652036,0.17475533940455315,0.012234555950809779,0.0096386024862913384
41093,O8-P52,7558,20811,True,86.049637495629767,176.39999999929441,"200 mm",439.56452208951674,439.12566893828904,102.51727831435549,0.39591064450167041,0.031793169754870745,0.03180298928631152
41094,O11-P299,33713,34014,True,100.00000000004249,176.39999999929441,"200 mm",384.16313019127909,384.67313019127931,38.509667715184165,0.255585198395385,0.021884186107007778,0.024293513971664328
41095,O1-P1628,19297,2892,True,68.039295585696379,176.39999999929441,"200 mm",344.32391196150445,343.97691155401736,20.2224296616331,0.21038695804088381,0.016103476318781416,0.016933013257452032
41100,O9-P416,41001,41101,True,100.00000000002758,176.39999999929441,"200 mm",362.36699207096615,361.856992070966,558.88022300198054,0.64785602146856691,0.07548519988090191,0.076042292511767334
41104,O1-P2220,27385,1730,True,101.70862170980146,396.99999999841208,"450 mm",332.45745767884421,332.66596035334931,1605.1543936980545,0.58737610126859574,0.12018688631105813,0.12090870816755973
41107,O24-P334,20967,1462,True,51.375739039880649,176.39999999929441,"200 mm",336.34794149474794,336.08592522564459,125.90481813117266,0.42137333443489094,0.035128760576388682,0.036744554937032811
41109,O9-P2061,8111,1571,True,104.07410113941978,176.39999999929441,"200 mm",372.861220984666,373.391998900477,311.935967614384,0.55017680942831859,0.055352621519786989,0.059669332051515832
41113,O21-P830,40365,5315,True,58.371946961171318,176.39999999929441,"200 mm",337.99884393092537,337.70114700142341,3.0845351796253135,0.1185931334838696,0.00666204282495064,0.0096138685763266785
41114,O24-P78,41115,39535,True,100.00000000002719,176.39999999929441,"200 mm",326.48359999999946,325.97359999999929,16.49148465357279,0.1985286702476291,0.014583906099258583,0.014615100824891376
41116,O21-P381,41117,32223,True,99.9999999999664,176.39999999929441,"200 mm",329.75468330277226,329.24468330277244,129.43416605935539,0.42490887443806186,0.035605648255490625,0.035615313363217715
41118,O11-P322,41119,33125,True,99.999999999855632,176.39999999929441,"200 mm",395.49007949218537,396.00007949218462,16.242263578865867,0.19769429167261868,0.014475311029015267,0.014506782808957905
41120,O5-P45,36083,12253,True,80.942261111728413,176.39999999929441,"200 mm",437.34334397844293,436.93053844677308,25.936404456400492,0.22680790337420034,0.018124849802328129,0.018370041731073424
41122,O3-P2538,41123,28599,True,99.999999999975856,176.39999999929441,"200 mm",374.14728774414061,373.63728774414074,2.29703348468517,0.11023621263437423,0.0043337999001318711,0.013076388877682539
41124,O21-P1136,21301,41125,True,100.00000000001846,176.39999999929441,"200 mm",344.44925917968754,343.93925917968744,14.500790960516323,0.19165561594441649,0.013688764062578596,0.017086190226742425
41126,O24-P80,39520,41127,True,100.00000000002805,176.39999999929441,"200 mm",327.50360000000046,326.9936000000003,11.341162999081815,0.17542165047684358,0.0123060336918131,0.014059038063940018
41128,O1-P526,1051,24576,True,89.487473141567165,176.39999999929441,"200 mm",331.42465155518164,331.88103766820365,50.79818501033769,0.29011855558166383,0.024260723912812955,0.024819478869537448
41129,O1-P1701,34009,1701,True,104.52812052930024,176.39999999929441,"200 mm",321.10006862876173,320.56697521406232,183.42926296143679,0.47274690642024914,0.042207084882428192,0.042227836704423059
41130,O1-P2633,32294,14807,True,100.00000000000274,176.39999999929441,"200 mm",347.24819100443591,347.7581910044359,469.38187429714128,0.61843717767173079,0.068563170540607038,0.068568788838660813
41131,O12-P184,37732,3980,True,77.211369127140586,176.39999999929441,"200 mm",387.72503515279226,387.33125717024387,364.00960801392046,0.576455873948311,0.05986448729062184,0.059867902779818634
41132,O3-P2521,31987,1804,True,104.9362230400895,176.39999999929441,"200 mm",375.69948042231556,375.1643056848111,49.206635352601708,0.27996367035272973,0.024324151182271977,0.020190289682230647
41133,O9-P2053,20098,5270,True,78.904025158679715,176.39999999929441,"200 mm",369.91203921360574,370.314449741915,471.47613610889908,0.61921561852748119,0.068726541745937592,0.068731982910908013
41134,O2-P1549,13527,37206,True,99.999999999866887,176.39999999929441,"200 mm",366.2155542480462,365.70545424804686,161.37819357298116,0.45388268726023256,0.039684823322454876,0.036831150305418468
41136,O5-P30,41137,4007,True,55.873014084506224,176.39999999929441,"200 mm",431.29019326390551,431.57514563573648,95.457661923378723,0.38746722820514767,0.030712478542450728,0.0315880927921605
41138,O1-P2499,32736,31492,True,99.999999999622617,176.39999999929441,"200 mm",340.04906373865845,339.53906373866039,116.20561887037786,0.41243568958534749,0.033718013656274241,0.034106850296395354
41140,O9-P1367,33949,31347,True,100.00000000000527,176.39999999929441,"200 mm",370.50719096035147,371.01719096035146,58.563865119497756,0.33003599545858087,0.024484361243345923,0.024491875773766256
41143,O11-P15,41144,17670,True,99.999999999998025,176.39999999929441,"200 mm",382.78230326492121,382.27230326492116,105.55773122189022,0.39861643864123436,0.032292628276477282,0.034275274336475141
41145,O22-P83,20720,21214,True,100.00000000019017,176.39999999929441,"200 mm",337.18485488281249,337.69495488281348,0.54390889046444812,0.071171723054946873,0.0029317671328900306,0.0021672048233536147
41146,O21-P374,1659,18983,True,100.00000000010203,176.39999999929441,"200 mm",326.16246701527882,325.65246701527832,145.37279448665103,0.44021996745907,0.037676917630584741,0.040497682500047545
41151,O3-P3349,41152,39712,True,100.00000000004869,176.39999999929441,"200 mm",397.38971938476561,397.89981938476586,33.472764355445733,0.24594488931465558,0.020412196558795559,0.016632187914914855
41153,O9-P2426,7884,1795,True,102.68256381547623,176.39999999929441,"200 mm",377.54168948222616,377.01800840676725,8.0010162636004321,0.15804941873368761,0.010431320723932982,0.010479368072790101
41154,O7-P159,33044,40521,True,99.999999999745313,220.59999999911759,"250 mm",473.60028147660347,473.22528147660444,967.87232899257435,0.66304404787370375,0.10024387214223904,0.1003779028419695
41155,O9-P3025,41156,41157,True,100.00000000007232,176.39999999929441,"200 mm",382.47367324218749,381.96367324218716,3.44742889234218,0.12208906834641466,0.0070402940601392069,0.0077628670290423
41158,O10-P167,21388,41159,True,99.999999999931447,176.39999999929441,"200 mm",391.50493871411453,392.01493871411418,3.6304973649783081,0.12327385249473739,0.0072423149094275243,0.0077728852674675952
41160,O4-P1469,33753,34637,True,77.759354006208383,176.39999999929441,"200 mm",439.33289565429686,439.72954611908256,4.8080906968628909,0.13395858365201191,0.0082731601909133909,0.0094693830505392235
41161,O9-P125,537,41162,True,75.239725653648321,176.39999999929441,"200 mm",378.47310928562081,378.0893866847872,56.084487171762461,0.31606911544441013,0.024484061479666416,0.024499553811648138
41164,O19-P45,32163,28566,True,99.999999999885944,176.39999999929441,"200 mm",318.17450942382811,317.66450942382875,49.247758641376407,0.28006717057573222,0.024331940496065192,0.024399525851108873
41165,O19-P93,23716,1085,True,102.39372314530819,176.39999999929441,"200 mm",324.47421319286872,323.95200520482763,6.5305334267470023,0.14896549829251624,0.0094664331034204525,0.011766595324920991
41166,O3-P296,34505,10535,True,69.676448778470686,246.999999999012,"280 mm",396.37584533764715,396.11455865472789,1221.8446565108532,0.70224368999551678,0.10799248166127486,0.10853644373460315
41167,O21-P992,32319,41168,True,100.00000000020613,176.39999999929441,"200 mm",338.86772597656147,339.37772597656254,22.1271046359297,0.21534501295735881,0.016851119864054371,0.013549313771778898
41172,O7-P333,40740,37089,True,97.413688722625892,176.39999999929441,"200 mm",497.176238427346,496.67933120117186,0.35257547244319049,0.059564573638500082,0.0024713298373023182,0.0025458480790359287
41173,O1-P1349,41174,8596,True,68.236050842489277,176.39999999929441,"200 mm",332.192789453125,331.84478559382825,3.0321125563518447,0.11794647055817864,0.0066099969238307228,0.0094266525328536386
41175,O4-P427,41176,37784,True,99.737879925413083,176.39999999929441,"200 mm",411.46592177734374,410.95725858972418,15.59223170876872,0.19548570555537026,0.014187484529671198,0.014215331894216178
41177,O11-P64,41066,33521,True,66.19614817651653,220.59999999911759,"250 mm",389.06323121683761,388.81499566117571,1046.6968510241359,0.67626119167533,0.10487422177833544,0.10487682881397235
41178,O5-P299,27457,12098,True,85.583195194209466,176.39999999929441,"200 mm",433.52110147187938,433.9575757673698,21.959344038670931,0.21658476286392164,0.016698719555206337,0.013492488116079894
41179,O3-P308,41180,41181,True,99.999999999787889,246.999999999012,"280 mm",400.81915021395014,400.44415021395093,1166.7167734130203,0.69345011338687379,0.10527568709892421,0.10527922976059109
41182,O1-P1615,41183,7248,True,99.999999999973213,176.39999999929441,"200 mm",346.38727797851567,345.87727797851579,0.14420532845958531,0.04365718707362902,0.0016735647261209672,0.007512597852975378
41187,O9-P1535,23936,37091,True,100.00000000008829,176.39999999929441,"200 mm",383.68542373047046,384.19542373047091,0.7825085352028508,0.079235325144493024,0.0034804652452608089,0.0025926143355771295
41190,O4-P1023,31623,38224,True,99.999999999957836,176.39999999929441,"200 mm",422.09687138671853,421.58677138671879,22.982354203472187,0.2186639419092995,0.017112680706450247,0.013684690001661679
41191,O4-P898,32034,40642,True,89.7133553588761,176.39999999929441,"200 mm",426.01340437156261,425.55586625923229,85.715343363117341,0.37464253864563124,0.029176966345426918,0.029459616243957102
41193,O9-P2246,40117,2201,True,106.09401706289233,176.39999999929441,"200 mm",376.2389493993972,375.69776381835942,0.0763876930334911,0.039875709139294314,0.0011631867589475548,0.00073669230658855668
41195,O12-P82,41196,30883,True,99.9999999999915,176.39999999929441,"200 mm",419.43981683745147,419.94981683745141,87.554598859133208,0.37747365217053325,0.029455151581882041,0.029466844636319725
41199,O9-P1575,28789,2297,True,104.72730187510503,176.39999999929441,"200 mm",381.64033577973169,382.17444501929475,3.5544156920272565,0.12277194817478343,0.0071595347151446618,0.0053964632794476835
41201,O9-P3227,41202,41203,True,75.411936292064937,176.39999999929441,"200 mm",380.57608666840463,380.19148579331511,3.4993317211646442,0.12241690989006765,0.0070985623285458313,0.00740092282447199
41204,O9-P915,11640,29762,True,99.999999999912148,176.39999999929441,"200 mm",363.80274428710942,364.312844287109,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
41205,O3-P1565,38653,16681,True,99.999999999931148,176.39999999929441,"200 mm",367.71430434570311,367.20430434570346,21.15327243775214,0.2143614429076606,0.016393920072978744,0.02114673793324346
41206,O9-P361,7531,29933,True,103.66574020036437,176.39999999929441,"200 mm",356.35003472556429,356.87873000058619,0.57128076782130888,0.072027698240470589,0.0030055257462085305,0.0021672048233536147
41207,O9-P579,24452,32946,True,100.00000000001565,176.39999999929441,"200 mm",368.08935439452961,368.59935439452971,8.4293958173964221,0.16048531655713347,0.010694160103840689,0.01587422296113165
41208,O8-P178,633,23072,True,100.00000000003367,176.39999999929441,"200 mm",431.376911767578,431.88691176757817,1.4501577345436447,0.094817222856404246,0.0046651775770075957,0.0075529552415315431
41210,O9-P1803,23686,6028,True,57.811395550493827,176.39999999929441,"200 mm",352.18095839843755,351.88612028113005,8.0217140514111147,0.15816894268789741,0.010444196936529928,0.01081054108147177
41211,O11-P218,23903,37370,True,100.00000000018619,176.39999999929441,"200 mm",395.26774062500004,394.75774062499914,0.94258115891710237,0.0847756482981506,0.0037678971693070446,0.00550540977718648
41212,O16-P118,28876,709,True,100.00000000031623,176.39999999929441,"200 mm",320.52718032226403,321.03718032226567,2.0323175510079596,0.10290609139059506,0.0055375929281337036,0.0043337999001318711
41213,O3-P1534,41214,28008,True,99.99999999991222,176.39999999929441,"200 mm",369.21192265624961,368.70182265625004,12.275757409452153,0.17977489129397239,0.012769905495694695,0.010057338282506163
41215,O3-P1844,19748,41216,True,88.73603464326608,176.39999999929441,"200 mm",394.51200911427782,394.05936660156249,4.9934234795732584,0.13912214927984445,0.0082731601909133909,0.0092949836075677736
41217,O1-P2429,27162,28830,True,100.00000000006732,705.79999999717688,"800 mm",339.07930000000005,338.9942,6681.2243137388832,0.60275917390756706,0.25049751877884929,0.16837160868712062
41221,O10-P184,41222,41223,True,99.999999999612655,176.39999999929441,"200 mm",388.94811904296796,388.4381190429699,2.2059038335822576,0.10920999438852046,0.0041813998751509549,0.0043337999001318711
41225,O3-P2200,41226,15019,True,108.51631873975643,176.39999999929441,"200 mm",376.27794740595397,375.72440566406249,2.8594248773353108,0.11574467000057415,0.006435636086787694,0.0048917242616610688
41227,O10-P60,15719,41228,True,106.09882728295901,277.99999999888803,"315 mm",375.13920343794484,374.85273660428084,1414.1970898273396,0.64299628903881989,0.12134994213629624,0.12135317595053575
41231,O15-P26,25210,37866,True,99.99999999985819,176.39999999929441,"200 mm",340.41371221594773,340.923712215947,3.525740697102199,0.1225862218662431,0.0071279045373486482,0.0093536680251734075
41232,O1-P505,24235,41233,True,100.00000000002605,176.39999999929441,"200 mm",328.41169204101561,327.90169204101545,4.52206703574934,0.13367508896536245,0.00794993489387831,0.011058575087829954
41234,O9-P1296,41235,19536,True,100.00000000007951,176.39999999929441,"200 mm",366.48253310546829,366.99253310546874,0.35620406493951762,0.059673328809633754,0.0024852725386718976,0.0034149169206755857
41236,O15-P155,41237,4339,True,56.502697794666695,176.39999999929441,"200 mm",340.09308852539061,339.80492476663778,4.4794390488460589,0.1333356565594529,0.0079129549563247571,0.011637641304777919
41238,O3-P846,31861,32770,True,100.00000000013095,176.39999999929441,"200 mm",378.84836229676358,378.33836229676291,953.92329485746893,0.73992300340717732,0.10359556617778254,0.10420908250850398
41239,O3-P1270,23350,11436,True,69.502425282529757,176.39999999929441,"200 mm",399.07492851878919,398.72046614984828,128.27349951334654,0.42375411207638325,0.03544949635877484,0.036130990916635075
41240,O10-P141,41241,29124,True,100.00000000008933,176.39999999929441,"200 mm",387.02720107421874,386.51720107421829,7.0863466426078832,0.15255188003240336,0.0098432865769064754,0.011864249020862352
