id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
41242,O3-P3169,37034,41243,True,99.99999999989393,794.19999999682329,"900 mm",395.19523230503478,395.12023230503485,9005.3428523483944,0.618555411733746,0.29610074901699251,0.29555132761119807
41244,O3-P2448,33612,40392,True,99.9999999999921,176.39999999929441,"200 mm",383.09953325989341,383.60953325989334,8.7180079124665362,0.16208434685865802,0.010867059025211886,0.00840793632570292
41245,O21-P20,13314,29139,True,99.999999999870269,555.79999999777681,"630 mm",317.25660331990156,317.38160331990144,4269.9944000142814,0.62548376789386917,0.20079742741665096,0.20080091557583066
41248,O9-P24,37150,6675,True,100.00000000001873,441.19999999823517,"500 mm",344.26663488175433,344.42163488175436,2895.2863128010122,0.618555411733746,0.16967538085051695,0.16967812414237182
41251,O7-P179,29713,30856,True,82.825946640540153,176.39999999929441,"200 mm",482.39200844676566,481.96959611889889,68.723322571745072,0.34993300041414677,0.0262554695249654,0.026266615283594294
41252,O8-P245,32199,33164,True,100.55193583562847,176.39999999929441,"200 mm",440.27287406727567,439.75995864257811,8.2667619599283864,0.15958075694623425,0.010594769141120374,0.01381024783557217
41257,O21-P1164,10095,2593,True,50.69172243995223,176.39999999929441,"200 mm",347.09829365110318,347.35682143554692,11.904632716001272,0.1780609879171372,0.012588654068162727,0.038122582197341819
41261,O4-P1110,5425,18821,True,99.999999999943313,176.39999999929441,"200 mm",420.03773166094373,420.5477316609435,360.10617669378991,0.57459821117800225,0.059535033381223394,0.055663417411073175
41263,O4-P449,21168,41090,True,100.00000000004192,176.39999999929441,"200 mm",412.51993070616504,413.02993070616526,17.3462204078607,0.20134412339123781,0.014949171549141597,0.018570516640022173
41264,O12-P401,27811,958,True,71.309173118479677,176.39999999929441,"200 mm",412.703197142877,413.06687392578124,0.05134260344177357,0.036687011609341562,0.000943281145583886,0.0185057120472933
41265,O1-P1358,36631,41266,True,99.999999999592376,176.39999999929441,"200 mm",335.45966567382811,335.96976567382603,21.054308131382918,0.21386957612908084,0.016367269492214821,0.013184541115217495
41267,O9-P511,33645,33728,True,100.00000000010857,176.39999999929441,"200 mm",368.90485895652682,368.39485895652621,10.626381544703268,0.17197053482619024,0.011935249865102825,0.012167819926191363
41268,O12-P475,11627,32854,True,99.999999999845457,176.39999999929441,"200 mm",422.24608766262571,422.75608766262491,7.0274848341572591,0.15218192623371796,0.0098041083723698821,0.007602783572704208
41269,O9-P396,26889,29277,True,100.00000000002355,176.39999999929441,"200 mm",358.52003321295467,359.03003321295478,0.35321140179139876,0.0595796481180571,0.0024738903187314283,0.0017614311095397596
41270,O9-P2003,23920,14123,True,86.860185357602376,176.39999999929441,"200 mm",366.91386500780129,367.35685195312504,0.38179593112056531,0.060493037131866496,0.0025796401888235278,0.0033696497663990338
41271,O9-P2757,4991,41272,True,100.00000000040652,176.39999999929441,"200 mm",377.37920543996796,377.88920543997006,4.49377626148971,0.13344952133875218,0.0079254343226869018,0.0080613033458912953
41273,O9-P243,3557,32372,True,99.9999999997521,176.39999999929441,"200 mm",346.8331595846139,346.32315958461515,46.604867315480085,0.27086398960903868,0.023970943272209683,0.023988075220680822
41275,O3-P2638,25711,12418,True,70.383765995855313,176.39999999929441,"200 mm",378.87042055909484,378.51139296875,47.684526815693381,0.27294876424309211,0.02422326026568565,0.024307564258672667
41279,O15-P64,8936,41280,True,99.999999999949409,176.39999999929441,"200 mm",344.09047787490209,343.58047787490233,20.618608162803525,0.21067451316282221,0.016302178761428237,0.019445992362577019
41283,O1-P1197,27293,40904,True,99.999999999522586,176.39999999929441,"200 mm",334.83183730468988,335.34183730468749,105.1289261486916,0.39824680277372371,0.032222106599936629,0.029684895461916452
41285,O3-P1843,41216,28697,True,88.453566098047119,176.39999999929441,"200 mm",394.05936660156249,393.60825341446247,6.2851739263780066,0.14730914045831056,0.0092949836075677736,0.010161924013536092
41286,O3-P1540,8976,40486,True,81.5437209800941,176.39999999929441,"200 mm",365.8040826267017,365.38820964970324,83.786221814947538,0.37202307644563332,0.028860654348250435,0.030496591919782552
41287,O1-P1567,28240,8708,True,100.00000000012149,176.39999999929441,"200 mm",339.46290938628658,339.97290938628726,113.4282656918013,0.4087843862995767,0.033360400128498,0.033670607847110005
41289,O9-P1623,24622,20682,True,99.999999999979352,176.39999999929441,"200 mm",383.55403579101574,384.06403579101561,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0030362106464924665
41290,O20-P57,18695,15034,True,78.482636703284712,176.39999999929441,"200 mm",331.52110466609452,331.92136611328124,10.824835363451374,0.17294084260402751,0.012039642566490647,0.01687419599003389
41293,O3-P1422,41294,31837,True,100.00000000004349,313.19999999874716,"355 mm",366.58697123166087,366.31697123166083,975.22661671541607,0.57585656460016188,0.094523145747562848,0.0947857478145576
41295,O9-P2742,34496,4441,True,52.3182487292202,176.39999999929441,"200 mm",377.78431083598656,377.51743544921874,36.868215511600731,0.251645177267951,0.021468105036106151,0.024283051765062187
41297,O3-P1847,40834,14234,True,99.999999999919254,176.39999999929441,"200 mm",394.01360000000028,393.50360000000069,8.1984025811965573,0.1591815625632198,0.010553374502105011,0.011968527039933395
41298,O9-P1075,23408,39237,True,99.9999999998446,176.39999999929441,"200 mm",364.90500869140629,364.3950086914071,0.35134836591286361,0.059521598427421912,0.0024667661056021178,0.0035482342623316117
41300,O21-P445,15290,36562,True,100.00000000005716,176.39999999929441,"200 mm",340.73118056640624,341.24128056640649,11.962422466197879,0.17833991347861816,0.01261660930221359,0.0099131156176725174
41301,O1-P2193,25685,21819,True,84.425304000226575,176.39999999929441,"200 mm",348.57074965820311,349.00140313390824,7.2808363522222477,0.1537698289441263,0.0099710824191969125,0.014477392342744562
41302,O3-P2155,21499,8907,True,66.126231241766632,176.39999999929441,"200 mm",368.85636367187504,368.519119892542,1.7163847747741723,0.099285836354975412,0.005064477843066446,0.00702138453575797
41305,O4-P858,11643,41306,True,81.0767172222003,176.39999999929441,"200 mm",423.81111700088121,423.397625743048,7.4888264766188648,0.15502596593181048,0.010106741380731955,0.011882274583029592
41307,O23-P4,36840,41308,True,100.00000000010921,176.39999999929441,"200 mm",303.50793914891403,304.01793914891459,26.384392650620516,0.22799894622479169,0.018272338074518814,0.018295901316477525
41309,O3-P2761,41310,22421,True,100.00000000015535,176.39999999929441,"200 mm",379.381875048829,378.87177504882811,2.29703348468517,0.11024447884491771,0.0043337999001318711,0.00433410477341955
41312,O9-P3330,39955,41313,True,99.999999999949,176.39999999929441,"200 mm",390.16997699062631,389.65997699062655,0.51803854262615678,0.070351896643992079,0.0028598201595361182,0.0030545274563255898
41315,O3-P3241,12429,9553,True,66.38744714948561,176.39999999929441,"200 mm",393.34977670813061,393.68835268859294,0.094748862377469878,0.041908511110024187,0.0012992356829397195,0.00378927520217027
41321,O9-P3669,41322,15192,True,100.00000000018495,176.39999999929441,"200 mm",393.33607924804733,392.82607924804637,0.1954883380015866,0.048887695381241845,0.0019014545280562403,0.0021037507284516798
41323,O3-P2472,39540,41324,True,99.9999999999037,176.39999999929441,"200 mm",377.79061552513951,377.28061552514,110.47133535038611,0.405438333276556,0.032940240454805529,0.033092640763653564
41325,O3-P511,7446,5984,True,74.502641581544665,176.39999999929441,"200 mm",400.6059601885645,400.22599671649863,99.220379046835447,0.39201862189787556,0.031293259316807986,0.031860566622146258
41328,O11-P10,22406,14112,True,100.00000000000009,176.39999999929441,"200 mm",380.52543534675544,381.03543534675549,131.7589716631247,0.4271991052809857,0.035916460043335575,0.037357712459713636
41330,O11-P248,41331,15933,True,99.999999999938,176.39999999929441,"200 mm",397.51826373446033,398.02826373446,0.21537481924038626,0.050966129559296004,0.0019729500107546092,0.0023403389286343486
41332,O2-P185,17735,8476,True,99.999999999826258,313.19999999874716,"355 mm",348.02553533632255,348.29553533632208,2896.32343631082,0.767724649406789,0.17305084705422003,0.17509668874810638
41336,O5-P156,22156,852,True,62.751762686813173,176.39999999929441,"200 mm",433.00614394531249,433.32624068677791,12.340478511845827,0.18006880503940575,0.012801279625347797,0.020546856308065586
41337,O9-P1641,918,17164,True,86.2049486105022,176.39999999929441,"200 mm",385.88924469828765,386.32888993620122,2.5005807194153657,0.1106692076431384,0.0045565507136467566,0.0064538274273534483
41338,O20-P116,14724,16140,True,99.9999999999339,176.39999999929441,"200 mm",327.70919997855628,327.19919997855663,89.24597639407429,0.37966701392638513,0.02972864279162854,0.0297351149619815
41339,O4-P35,26232,32220,True,99.999999999921542,794.19999999682329,"900 mm",405.53848486819606,405.613484868196,8168.51309123624,0.60245494102457608,0.28115436844938207,0.28115954618566441
41340,O1-P570,41341,20374,True,100.00000000003868,176.39999999929441,"200 mm",328.06563247070289,327.55563247070268,19.023313706469285,0.20669617678695706,0.015635097840490893,0.016910558232732704
41342,O21-P648,19930,37254,True,82.983716215093409,176.39999999929441,"200 mm",339.67263846180384,339.24933852539067,1.232414414923481,0.090673117166025122,0.0043104640357368744,0.0032277536764870052
41343,O3-P1051,41344,3294,True,58.36784685919104,176.39999999929441,"200 mm",392.36224503151954,392.06456901253767,57.59952308631059,0.3215672900080439,0.024643020254472122,0.025682430374725073
41345,O10-P78,33305,33092,True,72.486457838224851,277.99999999888803,"315 mm",379.33191806475634,379.13620462859308,1393.2514822508263,0.64041970212867383,0.1203480955843971,0.12039199733782287
41346,O24-P296,2373,2372,True,54.985979504180136,176.39999999929441,"200 mm",338.28454766253918,338.00411916706781,98.112137402651072,0.39069057796221107,0.031123356896763363,0.033478061914577882
41348,O3-P1694,23851,16031,True,80.5654277916166,176.39999999929441,"200 mm",382.85776748046874,383.26873172763379,9.6644764218299581,0.16713442014085314,0.011411675128386367,0.008820304982399458
41349,O11-P4,33373,40383,True,85.13424816892892,246.999999999012,"280 mm",378.30754711255548,377.98829368192196,1220.2441293621057,0.70199755676377418,0.10791360747857344,0.10791624176545393
41350,O9-P2791,28949,37199,True,100.00000000001017,176.39999999929441,"200 mm",387.4847096191429,387.9947096191429,8.87319090810538,0.16293122467071,0.010958690196319546,0.0084957937673074083
41351,O1-P1158,40682,17821,True,100.00000000015493,176.39999999929441,"200 mm",329.63140507500333,330.14140507500412,207.41166864965183,0.48919027044325936,0.044944354212463865,0.045221835458459543
41354,O4-P462,11803,33156,True,99.999999999868876,176.39999999929441,"200 mm",415.35434348521972,415.864343485219,3.6124276009481293,0.12315346558448184,0.00722280301901607,0.00544252980353625
41355,O2-P488,41356,20969,True,65.723867832131589,176.39999999929441,"200 mm",355.96137465820311,355.62618293225921,1.1598355869344446,0.0892260488822826,0.0041835490331221074,0.011643821659730757
41359,O1-P1473,14738,41360,True,100.0000000002628,176.39999999929441,"200 mm",343.56486953124863,344.07486953125,3.4095479816662371,0.12185404453829259,0.0069972581014317017,0.0052860860914203372
41361,O21-P745,20560,21879,True,99.999999999864755,176.39999999929441,"200 mm",333.51193950938648,334.02193950938579,1.902787479596977,0.10140205892408542,0.0053508469686126166,0.0055294448062998694
41364,O3-P2733,24790,18391,True,100.00000000014299,176.39999999929441,"200 mm",376.96885014648512,376.45875014648436,23.515633119401794,0.22018230852991638,0.017300344124505578,0.013862072888072148
41368,O1-P655,2730,20166,True,99.999999999975827,176.39999999929441,"200 mm",335.80802967584236,335.29802967584249,104.99689778849871,0.39813234755081417,0.032200391900668195,0.032778599703443032
41369,O4-P832,3338,39809,True,100.00000000005444,176.39999999929441,"200 mm",432.27656020507811,432.78666020507842,10.045005834608057,0.16908221185732913,0.011622087657498118,0.011651232862519139
41370,O21-P1276,11989,21461,True,99.99999999997948,176.39999999929441,"200 mm",349.89707412109374,350.4071741210937,13.94453057901814,0.18651463251373895,0.013578578200990631,0.01072284771506307
41371,O3-P2483,41372,41373,True,71.484938515630773,176.39999999929441,"200 mm",382.72255162309341,382.3579784366637,28.4709666312432,0.23342743027492052,0.018939623379783093,0.019466948568898822
41374,O8-P31,8082,16845,True,79.024311221916008,176.39999999929441,"200 mm",430.35128713313043,429.94826314589864,379.85782353681788,0.58168473355568906,0.061354485368974053,0.061359308839089736
41375,O9-P166,40269,39436,True,100.00000000001452,246.999999999012,"280 mm",341.68940379866206,341.31440379866194,1214.0074617994387,0.70103337143198785,0.1076062497858537,0.10760980153126845
41378,O3-P650,407,16810,True,100.01429323029181,176.39999999929441,"200 mm",413.63165702893491,413.12158413346043,218.25496483345188,0.49666670361365789,0.046102691030686725,0.046322558605856219
41379,O3-P1837,21242,21510,True,85.35543834398301,176.39999999929441,"200 mm",394.08828726444574,394.52360000000004,3.1939862322364667,0.11991080377948941,0.0067695234328779153,0.0089250394598006568
41380,O24-P372,41381,727,True,100.35388977230207,176.39999999929441,"200 mm",339.12821121680759,338.61640637896886,97.142276718898046,0.38951993720929079,0.030973881554727471,0.034073522025483048
41382,O4-P939,41383,7234,True,61.965812481632078,176.39999999929441,"200 mm",431.77106704101561,431.45504139735925,1.0374376650289976,0.086740108691931272,0.0039566072054365584,0.0066454388693240858
41384,O1-P588,5556,6010,True,62.531416826091615,176.39999999929441,"200 mm",327.09571471382225,327.41462493963525,80.483917824412543,0.36743821822582617,0.028310717439764731,0.025874524390800974
41385,O9-P1828,24054,41386,True,100.00000000007837,176.39999999929441,"200 mm",358.27682594035241,358.78682594035286,1.4215199084820704,0.0942864685532788,0.0046205766588634295,0.010563023713273337
41388,O9-P1132,41389,38978,True,99.999999999982734,313.19999999874716,"355 mm",373.59877714509577,373.32877714509578,1586.5185441743868,0.65852150416414734,0.1223625801806576,0.12236557781745265
41390,O1-P578,10608,4740,True,115.59012868157595,176.39999999929441,"200 mm",329.01470262412221,328.42519296784616,3.8118597725396333,0.1284162711575752,0.0072807817429595351,0.0091591276422509343
41392,O22-P118,20108,10366,True,71.060065108000572,176.39999999929441,"200 mm",346.94045971633471,346.57798232421879,0.49124039729518215,0.0695169821278585,0.0027821336768678847,0.0020148047983726985
41393,O3-P534,20778,41394,True,100.0000000001322,176.39999999929441,"200 mm",401.87555498479821,402.38555498479889,5.5643429190464,0.14212121221874444,0.00877189939323596,0.0090439831897978148
41395,O3-P2146,41396,762,True,100.00000000004638,176.39999999929441,"200 mm",380.91227187500004,380.40227187499983,4.52206703574934,0.13367508896536245,0.00794993489387831,0.0060423415974024232
41397,O4-P944,33883,34077,True,99.999999999932186,176.39999999929441,"200 mm",433.82268901407519,433.31268901407554,6.64867344884681,0.14974610108025488,0.0095478501677895029,0.0095971124679234045
41399,O13-P13,40584,7814,True,64.167208450098727,176.39999999929441,"200 mm",433.52360000000004,433.19634723690456,0.72514373477111893,0.07673975618142076,0.0033791624374822837,0.0040887220859691133
41400,O9-P948,1563,41401,True,84.781725140087985,176.39999999929441,"200 mm",354.99791159191795,355.43029839013241,0.55966343304607813,0.071662449823171465,0.0029745998427390826,0.0021672048233536147
41402,O9-P3371,41403,36317,True,100.00000000018035,176.39999999929441,"200 mm",385.4925878632456,384.9825878632447,43.159976159334313,0.26362987449628578,0.023166202694270291,0.023221211600396533
41404,O3-P2794,12261,2407,True,108.72121572396236,176.39999999929441,"200 mm",382.44226162843916,381.88767470703124,26.406537887965445,0.22807306960724738,0.018278742116762794,0.014661029389559261
41407,O1-P1708,1784,40373,True,100.0000000000571,176.39999999929441,"200 mm",323.88458949290776,324.3945894929081,125.31202118409921,0.42077231734214604,0.035048053747555735,0.042110034120251293
41409,O17-P24,18343,41410,True,100.00000000003651,176.39999999929441,"200 mm",315.92427606578025,315.41427606578009,9.85770438381805,0.16811709998326205,0.011519649097369496,0.016093190109794139
41411,O4-P1063,41412,41413,True,104.57712656025143,176.39999999929441,"200 mm",428.55778673335925,428.02444338790195,68.989566701108231,0.350352306214901,0.026303829127655338,0.026317463833198912
41414,O9-P3024,41157,40488,True,100.0000000001514,176.39999999929441,"200 mm",381.96367324218716,381.45367324218637,4.3107621892591386,0.13201927615602777,0.0077628670290423,0.0090666187540059361
41415,O5-P37,12749,41416,True,99.99999999992697,176.39999999929441,"200 mm",433.69557040862054,434.20557040862013,65.679570322336133,0.34430997882006315,0.02573413960943979,0.025901557624443662
41417,O5-P316,19735,10976,True,100.00000000016816,176.39999999929441,"200 mm",435.618568161787,436.12856816178783,2.1655968357097906,0.10875805976548913,0.0041813998751509549,0.0041817047484386336
41418,O20-P107,39079,41419,True,99.999999999925791,176.39999999929441,"200 mm",323.61994225247662,324.12994225247627,118.41380823304071,0.41258898691406343,0.034154742086070305,0.034192366969722186
41420,O9-P780,41421,41422,True,100.0000000000218,176.39999999929441,"200 mm",367.23408879583,367.74408879583012,218.88585003934392,0.49708517370961,0.046169815385526322,0.0461851169588029
41426,O9-P429,25110,6528,True,61.152881545029409,176.39999999929441,"200 mm",359.56470717773436,359.87664802649556,1.3315100227951162,0.092594829442423879,0.0044763775550008059,0.00457554312722725
41428,O21-P567,37399,34389,True,100.00000000015632,176.39999999929441,"200 mm",345.55780888671961,345.04770888671879,0.37995443466962314,0.060437794319316951,0.0025728852868183052,0.0018111116878760779
41429,O7-P498,40004,40735,True,99.240936918075136,176.39999999929441,"200 mm",522.89766897562447,523.40379775390659,0.16320682404319017,0.04608608132748257,0.0017532504849206005,0.0020455845102749629
41430,O3-P3141,13664,40565,True,100.00000000000819,176.39999999929441,"200 mm",389.35393203125,389.86393203125,2.0503283575305455,0.10311658907952224,0.0055628412053211514,0.0040293047234577174
41431,O22-P13,35953,33706,True,100.00000000000293,176.39999999929441,"200 mm",334.96786253398608,334.45786253398603,75.263046534023587,0.35990978968273446,0.027417984867205619,0.027430502271761942
41432,O3-P2492,41433,19835,True,93.709689383480949,176.39999999929441,"200 mm",387.21250668778617,386.73458727193037,7.556834958493905,0.15543506159998138,0.01015051369075067,0.010879048436923628
41434,O1-P1821,5464,14570,True,99.9999999999808,176.39999999929441,"200 mm",329.67743233783364,330.18743233783351,46.784626762400173,0.27120521151327465,0.024013659596539231,0.026524139535533189
41435,O3-P1922,41436,18553,True,99.999999999983245,176.39999999929441,"200 mm",403.38246596679693,403.89246596679686,0.37901478159117369,0.060402540293911247,0.0025696313180132175,0.0034388205193120703
41437,O12-P328,15011,40658,True,99.999999999960409,176.39999999929441,"200 mm",410.55675973920984,410.04675973921,78.3653757730059,0.36442673780361529,0.027952000236623038,0.027964306444041527
41439,O1-P1703,40766,34008,True,99.999999999964047,176.39999999929441,"200 mm",322.12006862876143,321.61006862876161,182.77526413401714,0.47217332224601111,0.042136803925205926,0.04214454327838589
41442,O10-P27,41443,41444,True,99.99999999999423,176.39999999929441,"200 mm",384.57813829036758,385.08813829036751,27.347105519829739,0.23052600854165978,0.018584199035242031,0.01872459290035108
41448,O9-P347,22897,41449,True,100.00000000043903,176.39999999929441,"200 mm",358.1060377441384,358.61603774414067,0.19287574784399505,0.0485936771727082,0.0018920487329439504,0.0068291162252699308
41450,O7-P454,48614,28511,True,49.699840970030941,176.39999999929441,"200 mm",499.70350112304692,499.957020011835,7.11624123196538,0.15274954238561855,0.009862657669226043,0.0076336382255263492
41451,O9-P3253,41452,41453,True,132.70605452948638,176.39999999929441,"200 mm",381.9214503322018,381.24451674804692,0.21526842158854884,0.050958617299824087,0.0019724929846902115,0.0033816360555724463
41454,O19-P67,41455,6040,True,59.872258658854896,176.39999999929441,"200 mm",320.61019986577116,320.304851346611,20.193193573519835,0.21032388049581369,0.01609092371470212,0.017494578498671892
41457,O4-P662,13280,31294,True,100.00000000006388,176.39999999929441,"200 mm",416.85396941265537,417.36396941265565,10.604778602500645,0.17186434581382418,0.011923816832947742,0.013730481174643124
41458,O3-P2112,34656,2146,True,100.57801114740352,176.39999999929441,"200 mm",378.71167983398442,378.1987319771327,0.628675723451671,0.073818209404798427,0.0031521161466963013,0.0033319805994763137
41461,O1-P571,24001,41341,True,100.00000000004867,176.39999999929441,"200 mm",328.57563247070311,328.06563247070289,3.9658075087077886,0.12947648078788354,0.0074359963104426276,0.015635097840490893
41462,O21-P398,41347,26710,True,100.00000000000945,176.39999999929441,"200 mm",338.22944106445317,337.71944106445312,42.839096933659107,0.26293900096980904,0.023089397335144847,0.024617651617625476
41464,O1-P530,19005,26655,True,88.923601933734574,176.39999999929441,"200 mm",333.32430105591919,333.77781142578124,14.201072638146226,0.19057281503320528,0.013548298662955116,0.018658495009020098
41466,O21-P291,24272,8087,True,75.5712516505144,176.39999999929441,"200 mm",327.802365297835,328.18777868125267,4.5852526795756905,0.13418297947514954,0.00800406494739873,0.00812033862325817
41468,O3-P2357,37401,3820,True,51.796994701126089,176.39999999929441,"200 mm",368.79398452148297,368.5298198485072,4.6920509291640187,0.13505381113028186,0.0080937442481841537,0.0082731601909133909
41469,O9-P2157,5728,18302,True,99.9999999999332,176.39999999929441,"200 mm",369.89888611143732,369.38888611143767,19.496353429857827,0.20817208597012321,0.015821571287576063,0.015886431518260604
41470,O21-P429,37955,18945,True,100.00000000025723,176.39999999929441,"200 mm",350.11796035156254,350.62806035156382,0.38660591671741867,0.060654945853544223,0.0025966804482146656,0.0018172240566534967
41471,O9-P830,41472,4146,True,100.00000000000669,176.39999999929441,"200 mm",391.9929701171875,392.50297011718754,0.23162829329026119,0.052486399225087459,0.00203094988279857,0.0033282074377073852
41473,O9-P1,41474,47021,True,113.17007106535686,705.79999999717688,"800 mm",336.00393270652762,335.90773814612209,6107.2464481477755,0.58806461302063151,0.24123694667912657,0.16081983490054561
41477,O2-P661,41478,12133,True,100.00000000004053,176.39999999929441,"200 mm",352.79878676757727,352.28878676757705,8.4652596407835912,0.16068577670468645,0.010715823707027382,0.013084807241015321
41479,O8-P242,33165,40358,True,91.761991789971233,176.39999999929441,"200 mm",439.02979943587161,438.56181327774277,14.879409808265741,0.193003335277924,0.01386401567464652,0.017679611036252166
41480,O9-P2622,26673,41481,True,102.44885303813629,176.39999999929441,"200 mm",373.98487752658986,374.50736667708435,9.3692297558328868,0.16558238915070428,0.011245587882444541,0.008820304982399458
41482,O9-P623,24096,33272,True,100.0000000000628,176.39999999929441,"200 mm",371.90877211914307,371.39877211914279,5.5925696090586454,0.1423347438794535,0.0087929521143788152,0.0097242293000610221
41487,O1-P396,13175,3580,True,100.00000000050629,176.39999999929441,"200 mm",335.44104659588658,335.95104659588918,106.07475267630568,0.39905758177181994,0.032377658969293406,0.034409752410787892
41488,O1-P2160,25871,14418,True,73.078095577883616,176.39999999929441,"200 mm",344.85062551593342,344.47785415039061,16.0048693232184,0.19690729392639367,0.014370277923403046,0.011467948946402644
41489,O3-P1286,41490,4260,True,82.9431251853984,176.39999999929441,"200 mm",404.64040495416305,405.06341489260859,17.7543168701313,0.20266569969843312,0.015119752979339042,0.017739797678660778
41492,O9-P1883,41493,256,True,100.01833394023325,176.39999999929441,"200 mm",361.06174697265624,360.551653469561,0.61768356611203179,0.0734776506141555,0.0031247865557795583,0.0021672048233536147
41494,O3-P2931,2492,8371,True,63.48883707301782,176.39999999929441,"200 mm",375.40387433767847,375.08008126860608,0.22321787666357004,0.051717537181444881,0.0020010067273011378,0.002162282283612794
41497,O11-P201,41498,13263,True,69.909514149571251,176.39999999929441,"200 mm",395.50861421221214,395.865152734375,0.79654996344246465,0.07983783197188532,0.0035043319411715967,0.0052923124328467346
41499,O1-P2039,23959,39944,True,100.00000000005241,176.39999999929441,"200 mm",345.70823002929717,345.19813002929692,21.710444239657559,0.21412986183997365,0.016698719555206337,0.018744389793351763
41500,O9-P1599,4787,21304,True,100.00000000004124,176.39999999929441,"200 mm",383.49256362304692,384.00266362304711,0.35134836591286361,0.059526362853169215,0.0024666341073909717,0.001756072407967916
41501,O9-P951,28810,4447,True,68.938930664478747,176.39999999929441,"200 mm",357.46778678219448,357.116129296875,0.14436917051873069,0.043682003872755115,0.0016741988852687093,0.0010837547773538665
41504,O10-P394,41505,41506,True,100.00000000008193,176.39999999929441,"200 mm",375.96768998451336,376.4776899845138,61.402306250869614,0.33926039606025193,0.024819478869537448,0.025950139778956261
41507,O9-P287,28907,10651,True,63.433239113303124,176.39999999929441,"200 mm",351.47260348479239,351.79611300427018,15.352711565021366,0.19465910266851941,0.014079722893294386,0.014115489015039638
41508,O4-P408,35352,22635,True,100.00000000004131,176.39999999929441,"200 mm",409.00399832912063,409.51399832912091,21.422966293356705,0.21416118260256031,0.016546320381826782,0.017949325677824292
41509,O3-P1927,41510,41511,True,99.99999999998478,176.39999999929441,"200 mm",400.54332540214142,401.05332540214141,0.36342276378138183,0.059901339964415656,0.0025124196030300023,0.002609863237302014
41512,O3-P2895,39193,32243,True,99.9999999999252,176.39999999929441,"200 mm",406.90128422851529,406.39118422851561,1.8858269426842973,0.1012145340334708,0.0053254141777966842,0.0038447541922484643
41513,O6-P152,4523,3565,True,55.526768084737675,176.39999999929441,"200 mm",443.04738894948753,442.76420243225539,25.853314814974393,0.22658584207426016,0.018097328317237763,0.018337032526804839
41514,O10-P393,37189,41505,True,100.00000000008281,176.39999999929441,"200 mm",375.45768998451291,375.96768998451336,66.992931686272058,0.34696039843273369,0.025950139778956261,0.025959337073668366
41515,O9-P2850,23418,13880,True,100.00000000007469,176.39999999929441,"200 mm",385.47993529462326,384.96993529462287,57.368605611932075,0.32068852824103855,0.024621321451762455,0.024819478869537448
41516,O24-P249,28626,41517,True,99.9999999998699,176.39999999929441,"200 mm",339.90971816406318,340.41971816406249,10.062028889264296,0.16915680759467303,0.011631929898308552,0.020102742791256251
41518,O9-P353,22897,28785,True,100.00000000006938,176.39999999929441,"200 mm",358.79612197265624,359.30622197265654,2.8231286988924578,0.11526337670449174,0.0048503245130375322,0.0048506293863252109
41520,O4-P33,33240,26231,True,118.4134970512243,794.19999999682329,"900 mm",405.32275157766918,405.41156170045758,8170.227436565443,0.602488914241535,0.28119549965970936,0.28123290653341254
41521,O9-P629,29154,30402,True,126.45920042428108,176.39999999929441,"200 mm",369.36649031160931,370.01143223377312,33.852186392429033,0.24686142130522107,0.020517883694253974,0.021594766545382092
41524,O12-P354,26432,24100,True,100.00000000039715,176.39999999929441,"200 mm",413.87763442382811,413.36763442382608,10.256989689301651,0.17013823387987864,0.011737823689030868,0.011770194760012023
41525,O9-P649,20916,3539,True,63.814096158903695,176.39999999929441,"200 mm",370.151049015755,370.47650090616548,0.92046148406640482,0.084314566341034361,0.0037220287844687569,0.0026682916067647376
41526,O3-P27,4113,13894,True,75.224747512282562,494.1999999980232,"560 mm",360.85331156864169,360.73671320999762,1577.9354430016867,0.51723641460000058,0.11839164705323846,0.11839360914277704
41529,O6-P351,35114,7509,True,81.157031883990172,176.39999999929441,"200 mm",458.49690819151522,458.082926171875,6.6226455605670331,0.1495854186645369,0.00952952938381669,0.00729207454475697
41530,O11-P289,27423,41531,True,99.9999999999012,176.39999999929441,"200 mm",394.88772910233791,394.37772910233844,1.1377490934829482,0.088782434972281832,0.0041438252359794429,0.0042715137764982375
41532,O3-P775,14156,20527,True,69.9426886522132,176.39999999929441,"200 mm",426.397612855287,426.75432056741329,9.4391516509253783,0.16594964507627827,0.011285319060132344,0.015019916912973401
41533,O3-P61,16462,38187,True,99.999999999997925,176.39999999929441,"200 mm",377.52037932955579,377.01037932955575,99.258294135776666,0.39206389529715979,0.031299054747945095,0.031624377823002474
41534,O1-P506,24318,41535,True,100.00000000006722,176.39999999929441,"200 mm",326.37774309169566,326.887743091696,31.472859619898589,0.24098821512785379,0.01984473482974361,0.024667080831626376
41536,O10-P185,23565,41222,True,100.00000000012717,176.39999999929441,"200 mm",389.45811904296858,388.94811904296796,1.5120595572807332,0.095948676321099838,0.0047597425148081431,0.0041813998751509549
41537,O12-P430,34710,41538,True,100.00000000032429,176.39999999929441,"200 mm",424.05417497424361,424.5641749742453,45.70635262120588,0.26916950728510675,0.0237546501518246,0.023772143179273324
41539,O7-P474,34440,38077,True,100.00000000001221,176.39999999929441,"200 mm",508.39997197265626,507.88987197265624,5.5813243901465581,0.14225959403349075,0.008784163020586341,0.0067667233675988972
41542,O15-P116,1260,38518,True,99.999999999986727,176.39999999929441,"200 mm",347.63999404296879,347.1299940429688,1.7407739576436183,0.099558257952995791,0.0051032387629355467,0.0096595779955773488
41543,O21-P819,22292,18085,True,99.999999999873026,176.39999999929441,"200 mm",333.83392613170258,333.32392613170327,79.136246039246032,0.36552888709774689,0.028083085531108654,0.028090881657712764
41544,O1-P509,39925,5513,True,84.955882320455729,176.39999999929441,"200 mm",327.98520881190939,328.41848381174367,12.355303904045108,0.18012385255137653,0.012809039416960454,0.01731010574705372
41545,O3-P2892,40841,40077,True,100.00000000002039,176.39999999929441,"200 mm",398.97400761718768,398.46390761718754,15.393447500122988,0.19481407140683976,0.014097435066160324,0.014823019865214511
41546,O9-P1097,41547,37670,True,100.0000000002091,313.19999999874716,"355 mm",364.8908172363287,364.62071723632818,1589.1546636466574,0.6589134133813862,0.12245982170153964,0.12247510056544655
41548,O3-P2686,41549,2548,True,110.15906311763234,176.39999999929441,"200 mm",378.35004774815059,377.78812636718754,10.069343038032402,0.16920540564567033,0.011635385128902246,0.0091203968122966321
41550,O3-P1071,27358,10617,True,99.999999999961346,176.39999999929441,"200 mm",391.53806533203129,392.04816533203109,6.8802180943930553,0.15125710078136545,0.0097048854589850478,0.024297256475784214
41551,O2-P159,9514,929,True,99.999999999820588,176.39999999929441,"200 mm",360.01360000000085,360.5236,36.001172163988549,0.24949507231936061,0.021245587277497396,0.017214200672576143
41555,O21-P845,41556,5818,True,60.429274821732228,176.39999999929441,"200 mm",338.25717321719378,337.94892348632811,24.969070685726557,0.22421414818061783,0.017800339722704561,0.014382223051843951
41558,O1-P1150,41559,39431,True,100.00000000015915,176.39999999929441,"200 mm",325.72401667312431,326.2340166731251,517.53593300693092,0.63496988943859334,0.072319645464709592,0.072325263762763353
41563,O9-P1370,30704,33458,True,100.00000000001776,176.39999999929441,"200 mm",372.03215682086,372.5421568208601,42.503475482896775,0.26221791489798335,0.023008422535749914,0.023528853160237014
41566,O11-P223,24512,19514,True,67.024208735195316,176.39999999929441,"200 mm",394.7949051975599,395.13672866210942,0.71628173781452775,0.076477008774860591,0.0033591699600354092,0.0047789938152027556
41567,O21-P1113,5487,28713,True,100.0000000000979,176.39999999929441,"200 mm",344.36450555975551,343.854505559755,175.65869308179191,0.465809284837319,0.041365798115895747,0.042373421931436277
41569,O23-P34,41570,41571,True,100.00000000001792,176.39999999929441,"200 mm",318.37075260649027,318.88075260649038,18.139206290282534,0.20390010836126019,0.015278436970771867,0.015307888752283292
41572,O9-P2935,40263,23391,True,100.00000000011579,176.39999999929441,"200 mm",375.59562446513934,376.1056244651399,3.5107896997780466,0.12249016123272974,0.00711131818148358,0.0072914290309243988
41576,O1-P1169,22320,16423,True,99.9999999999489,176.39999999929441,"200 mm",333.81520368051008,334.32520368050984,65.577997075051186,0.34410170664935918,0.025717434597118248,0.032669117832314513
41577,O1-P2660,2913,27095,True,99.999999999974222,176.39999999929441,"200 mm",348.87931289062504,349.3894128906249,39.530467685497861,0.25769161051681705,0.022155127054541514,0.023660013395642505
41578,O1-P189,38441,3759,True,111.76594079038257,220.59999999911759,"250 mm",332.69948513638246,333.1186074143464,1329.9010558933978,0.71726152330093673,0.12096699857760178,0.10283740024607785
41579,O3-P1563,41580,6146,True,59.876438209220915,176.39999999929441,"200 mm",367.37516250000004,367.069792665133,1.1556254654954661,0.0891416699485043,0.0041760160513389256,0.0064449264899154009
41581,O1-P987,32229,33553,True,100.00000000008843,176.39999999929441,"200 mm",324.66022719726561,324.15022719726517,0.28800000150169719,0.056888496980027285,0.0022261011477648848,0.015746263611379666
41582,O9-P2985,15517,7520,True,99.99999999999045,176.39999999929441,"200 mm",378.28720413143139,378.79720413143139,5.7360790181939993,0.14340617193835653,0.00889924956414683,0.010888572746558828
41583,O2-P26,40813,5688,True,75.063314567426346,555.79999999777681,"630 mm",345.6032980580481,345.50946891483881,5676.5561200651864,0.67435927288549635,0.23475558357332671,0.23475558357332671
41585,O22-P7,37612,34155,True,99.999999999886015,176.39999999929441,"200 mm",332.13777609211428,331.62777609211486,75.662590455047749,0.36049881622831742,0.0274873642624524,0.027495446527114224
41586,O1-P423,40714,26416,True,100.0000000000562,176.39999999929441,"200 mm",328.25377333984426,327.743773339844,11.246547307330644,0.17497164160835646,0.012257766062070286,0.013383023276978618
41589,O10-P67,38808,36389,True,100.00000000002005,277.99999999888803,"315 mm",376.866982119687,376.59698211968691,1409.3735613776912,0.642408534217936,0.12116731338549443,0.12133113877821816
41591,O1-P729,8210,39005,True,100.00000000008687,176.39999999929441,"200 mm",332.77784194335936,333.28794194335984,15.685766228061802,0.19582047799863278,0.014228628230151823,0.017669828975271331
41592,O5-P296,21793,32049,True,75.2112611977893,176.39999999929441,"200 mm",439.00305967726632,439.38663710937504,0.74323094395753064,0.077470071341062013,0.0034136346928911854,0.0024090221397675077
41593,O9-P2433,32095,2952,True,76.988440193772391,176.39999999929441,"200 mm",384.748162405544,384.35552136055571,0.11083525455347056,0.044867405715931639,0.001378406364848763,0.0018826558537856544
41596,O12-P212,6212,39821,True,100.00000000010208,176.39999999929441,"200 mm",400.88205918912132,400.37205918912082,131.96608283646609,0.42740167285803987,0.03594402694716526,0.036742542886880974
41597,O21-P1240,1595,40320,True,25.077298362294734,176.39999999929441,"200 mm",342.02513815896151,341.89724393731382,14.030206375849788,0.18682057314132569,0.013619922879392744,0.010755506059570418
41599,O9-P2192,41600,11162,True,77.941579102488873,176.39999999929441,"200 mm",368.51105727539061,368.90863727039243,1.5167137825540833,0.096039613720825812,0.0047665314808678552,0.0034827395886322093
41602,O21-P1178,19694,39502,True,72.1766587114669,176.39999999929441,"200 mm",344.65229262695317,345.02046576304036,41.468621409903427,0.26001784933621819,0.022753727871270595,0.018472321325614431
41603,O2-P1677,8428,3966,True,100.00000000007142,176.39999999929441,"200 mm",357.56772841796874,358.0778284179691,8.3932545804228,0.16029386748744767,0.010671776613635789,0.0082080546990365277
41604,O2-P426,32450,6796,True,62.519056142519929,176.39999999929441,"200 mm",361.40260756836057,361.08376038203369,35.615766652031716,0.24854694705377295,0.021144669109667478,0.017111153501340647
41605,O21-P61,22398,41606,True,100.00000000012805,396.99999999841208,"450 mm",331.28390149091945,331.48890149091972,2702.2051806405289,0.67753916599284547,0.15860136566225549,0.15899692654673278
41607,O21-P185,41608,22438,True,112.65457301343287,176.39999999929441,"200 mm",325.81418837890629,325.23965005653776,2.8208131214203118,0.11522485252986005,0.0048477208838060689,0.0082731601909133909
41609,O4-P1080,2739,31657,True,103.19582368869148,176.39999999929441,"200 mm",419.47149990365841,419.9977986044708,79.498016141492087,0.3660436812559,0.028144380390756649,0.025703670448167619
41610,O3-P700,21562,35348,True,99.999999999961346,176.39999999929441,"200 mm",422.24678481445329,422.75678481445311,22.72790385417872,0.2179162767912648,0.017023120629855535,0.018591450136974313
41612,O3-P2581,38009,12402,True,73.4391899113148,176.39999999929441,"200 mm",380.77738417968754,381.15199748742509,6.7657038166008023,0.15051967304715766,0.0096273409098771856,0.0073907473236618027
41613,O9-P223,742,32041,True,98.230110242556336,176.39999999929441,"200 mm",368.60295311396709,369.10392667620414,74.610692820439,0.35894324257650706,0.027304313117374916,0.029348074633000463
41616,O9-P2874,24864,28031,True,100.00000000001222,176.39999999929441,"200 mm",373.23341269056971,373.74341269056981,0.53825811954191527,0.070988435732704261,0.0029163838058826751,0.0021672048233536147
41618,O3-P2671,41619,15045,True,78.429884222002045,176.39999999929441,"200 mm",376.88036639605707,376.48029555664061,6.2382990051958611,0.14699717730589931,0.00926142653975615,0.0071651291683602833
41620,O3-P803,17901,29375,True,63.363096721016248,176.39999999929441,"200 mm",381.659194011512,381.98234580478919,44.356479755755885,0.26622390220230374,0.0234470767200931,0.026708287543165229
41621,O9-P1886,24420,35718,True,100.0000000001633,176.39999999929441,"200 mm",359.99723149414149,359.48713149414067,0.26146627489590135,0.054960121774580574,0.0021355015497740095,0.0031268176250284813
41625,O9-P1957,41626,38579,True,100.00000000020179,176.39999999929441,"200 mm",366.16578139648436,366.67588139648541,0.64716481207390042,0.074393260604314213,0.0031972021937498188,0.0023369839031342761
41627,O21-P343,32300,41628,True,100.00000000015278,176.39999999929441,"200 mm",335.65760756835851,335.14760756835773,1.0079999963553503,0.086133268916814554,0.0038993540458537148,0.0040374690257174344
41629,O3-P2759,41630,30303,True,100.00000000023599,176.39999999929441,"200 mm",379.41092910156249,378.9009291015613,1.184514430602067,0.089718887621882293,0.0042273468911816891,0.0043337999001318711
41631,O8-P38,12489,41632,True,96.6105917203633,176.39999999929441,"200 mm",433.89488725434518,433.40217323657134,130.14274074076062,0.42561010343708749,0.035700655174398174,0.036145826947833637
41633,O12-P408,31774,38737,True,99.999999999864485,176.39999999929441,"200 mm",413.39647530187403,413.90647530187334,51.581692120524231,0.29293193763076275,0.024355240309335852,0.0242130524040237
41634,O9-P613,38593,1381,True,100.00000000008265,176.39999999929441,"200 mm",370.77265395507811,371.28275395507853,0.56947362764743659,0.071976225183278786,0.0030005969613910535,0.0082731601909133909
41635,O9-P1385,680,18959,True,100.00000000004077,176.39999999929441,"200 mm",374.91975079357559,375.42975079357581,0.79894294044450687,0.0799390975929167,0.0035083972022077704,0.002487048127512151
41636,O4-P835,33285,13389,True,99.999999999978883,176.39999999929441,"200 mm",434.01360000000011,434.5236,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0069821450159232952
41637,O9-P3135,40588,39837,True,100.00000000002116,176.39999999929441,"200 mm",373.47959797959544,373.98959797959554,26.920902551893793,0.22941243189273292,0.018446985617353792,0.01847026045031783
41638,O1-P326,40020,28316,True,100.00000000001452,176.39999999929441,"200 mm",329.63058826513009,330.14058826513019,10.794359743584261,0.17279246866664622,0.012023685827899389,0.012345886364628583
41639,O12-P47,41640,38506,True,99.999999999925137,176.39999999929441,"200 mm",406.20590683141512,406.71590683141471,163.35796275318134,0.45525793034972545,0.039941802549521947,0.040170140719574435
41645,O10-P206,41646,8593,True,87.337158368397979,176.39999999929441,"200 mm",381.02657526771179,381.47199477539061,0.2225110452161031,0.051651234905888008,0.0019984831485977241,0.0028126516632848235
41647,O9-P3600,41648,16586,True,99.999999999944478,176.39999999929441,"200 mm",395.9797144042966,395.46961440429686,0.088090980805525881,0.041209203323668772,0.0012515302520295375,0.00093135482333973061
41649,O4-P1094,32190,24902,True,100.00000000019844,176.39999999929441,"200 mm",420.06848518770772,419.55848518770676,80.543196607699471,0.36752167970107164,0.028320686853045257,0.030505219209316203
41650,O9-P493,32530,37304,True,99.999999999941565,176.39999999929441,"200 mm",364.98797500000086,365.49797500000057,1.138951954806348,0.088806652244049836,0.0041460019290613069,0.0041813998751509549
41652,O5-P148,40317,41653,True,99.999999999864443,176.39999999929441,"200 mm",432.21711196289061,432.72721196288995,7.4331825518435544,0.15470015006392804,0.010070298519770848,0.0077294104501914205
41654,O8-P182,32151,25952,True,100.0000000000873,176.39999999929441,"200 mm",434.42411008818266,433.91411008818227,20.637602164090421,0.21068752108974337,0.016311705342000403,0.017442660337756308
41655,O9-P2617,40962,28936,True,52.6932734097573,176.39999999929441,"200 mm",372.39104768826076,372.65978338265057,23.362915515964538,0.21973477044084444,0.017247639083931295,0.018269499403311372
41656,O1-P842,25175,19088,True,100.0000000001308,176.39999999929441,"200 mm",338.80530776367186,338.29530776367119,1.184514430602067,0.089718887621882293,0.0042273468911816891,0.0084255599320271855
41657,O9-P274,4226,9671,True,100.00000000006125,176.39999999929441,"200 mm",347.45984489379248,346.9498448937922,84.016091155857723,0.37233744679122482,0.028898533576842505,0.02891013125192762
41658,O21-P383,39662,41659,True,100.00000000009476,176.39999999929441,"200 mm",330.77468330277253,330.264683302772,129.29017074921543,0.42476600525187763,0.035586311227225546,0.035595980876826569
41660,O3-P3087,23934,24045,True,100.00000000045516,176.39999999929441,"200 mm",383.10008707515794,383.61008707516027,23.216805710479775,0.21931927981418717,0.017196268218824508,0.02691193608652389
41661,O24-P87,24331,27237,True,99.999999999496993,176.39999999929441,"200 mm",330.01485679139779,330.52485679139528,11.251222894019788,0.17499393312558026,0.012260157358695433,0.01349798491900598
41662,O9-P431,5737,7822,True,63.409208461165392,176.39999999929441,"200 mm",360.13625671596844,360.4596436791204,1.0854295746430482,0.08772254327314824,0.0040476286299688594,0.0029937864214301651
41664,O1-P323,17093,18439,True,99.999999999995936,176.39999999929441,"200 mm",332.53171767578124,333.0418176757812,1.0872492824498798,0.0877660453416017,0.004050827244685402,0.0054541547298649559
41665,O1-P1097,24929,12732,True,77.405381659913942,176.39999999929441,"200 mm",326.36115493164067,325.96638748517506,10.9704119879979,0.17364657714198675,0.01211550094490129,0.023559753799532714
41668,O6-P316,41669,32214,True,100.83389316872172,176.39999999929441,"200 mm",454.79791756715554,455.31217042231594,9.8739071601077715,0.16819996193114942,0.011528602266357759,0.011568284618900795
41671,O9-P1451,41672,26478,True,100.00000000009034,176.39999999929441,"200 mm",376.84191737967996,377.3519173796804,79.865856303650375,0.36656541539741039,0.0282065586448844,0.028232531350963989
41673,O21-P683,16633,15351,True,81.383588544943407,176.39999999929441,"200 mm",333.989272144075,333.57421584249579,4.0608108389509123,0.13015497316604077,0.0075288225621286181,0.010743684697194158
41674,O24-P277,16084,689,True,101.29988679763061,176.39999999929441,"200 mm",335.11442516242118,334.59779573975322,485.50442736261812,0.62428333244800094,0.069820883560459943,0.070742248106285779
41675,O9-P3450,25709,21015,True,99.9999999999001,176.39999999929441,"200 mm",392.52377545115212,393.0337754511516,1.1415782696735877,0.088859510572788764,0.0041507487550543872,0.0030254004188002962
41676,C-20744,39697,41677,False,100.00000000010026,176.39999999929441,"200 mm",432.04733168945052,431.53733168945,NaN,NaN,NaN,NaN
41678,O2-P977,8650,3527,True,56.670685979451832,176.39999999929441,"200 mm",352.23561436217142,352.52463486066659,11.364097754354518,0.17553043744109473,0.012317698359538711,0.022894723534675622
41679,O3-P2437,14815,10194,True,66.196411241907327,176.39999999929441,"200 mm",378.34614002786003,378.68374172519373,23.473919685913405,0.22004930429389724,0.017286552724311354,0.013848264455850681
41685,O9-P3425,39980,16040,True,100.00000000011605,176.39999999929441,"200 mm",388.47005931912815,388.98005931912871,0.70269281556616492,0.076071760073904149,0.0033281986378266423,0.0038322498455796942
41686,O1-P1118,41687,10856,True,68.564214666645711,176.39999999929441,"200 mm",326.16611708984379,325.8164395950439,0.32600714034380712,0.058755416089395072,0.0023667669575756088,0.00401169587822373
41688,O9-P1486,891,17641,True,91.061049555121784,176.39999999929441,"200 mm",379.44586776628961,379.91027911902074,12.300738303539111,0.17987628408747366,0.012782611388019192,0.012871634388021457
41689,O3-P35,34597,37566,True,87.4474457247937,396.99999999841208,"450 mm",366.73550757844515,366.55624031470938,1250.850428687208,0.54733290598644391,0.10572760355514856,0.10573021967453333
41690,O9-P3003,21527,20621,True,138.80903604252134,176.39999999929441,"200 mm",376.49380066166447,377.20172674548127,8.4789081613820212,0.16076193484666054,0.010724054718060474,0.00826300967040983
41691,O3-P2784,27794,41692,True,100.00000000006801,176.39999999929441,"200 mm",379.966497630238,379.45649763023766,22.063075073770019,0.2147218860223471,0.016851119864054371,0.017593693542550842
41693,O15-P120,25573,41694,True,100.00000000017823,176.39999999929441,"200 mm",345.5454763191899,345.03547631918894,8.125967444331101,0.15876808852858521,0.010508774435562206,0.011212073394701028
41696,O21-P1006,34787,14503,True,118.42348230327984,176.39999999929441,"200 mm",345.27414931640624,345.87822749963527,75.241049402494838,0.35990205032956629,0.0274128570915365,0.028563974601144605
41697,O11-P242,26419,41698,True,100.00000000023933,176.39999999929441,"200 mm",396.79383183593876,396.28373183593754,0.94580124993871539,0.084849090399517532,0.0037743219338508419,0.0043337999001318711
41699,O3-P1572,9585,28779,True,100.00000000001911,176.39999999929441,"200 mm",368.50596265533875,367.99596265533864,15.091171504235072,0.1937479664241768,0.013960984683092648,0.016080614796345181
41701,O3-P1985,14475,16691,True,79.539740597318826,176.39999999929441,"200 mm",409.58611748896931,409.99177016601567,0.97831296875465945,0.085518526281068361,0.0038404482118938998,0.0027651223719230627
41703,O7-P57,33134,34416,True,100.00000000007059,176.39999999929441,"200 mm",499.0946741210941,498.58457412109374,62.887010094264767,0.341411245876166,0.025121434003215183,0.0227902240992504
41704,O1-P552,40997,40102,True,99.999999999949608,176.39999999929441,"200 mm",329.03369519828021,329.54369519828,97.849839723651243,0.3903747542169636,0.031083004617815369,0.032223205733428149
