id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
41707,O21-P659,11440,1946,True,106.01825307228586,176.39999999929441,"200 mm",338.04008967699281,337.49939658632417,1.038378991418351,0.086759466158599544,0.0039584194131353882,0.0029632516868531023
41709,O1-P1491,6153,20033,True,100.00000000013607,176.39999999929441,"200 mm",344.22977885473608,343.71977885473535,55.47418183866592,0.30973908758766827,0.024640983224013664,0.025042618864874872
41710,O23-P47,39388,39295,True,100.000000000235,176.39999999929441,"200 mm",324.43751644665787,324.94751644665905,1.9513549369572563,0.10196366163490933,0.0054219624951698693,0.0055249659508687715
41711,O1-P1979,16189,1928,True,58.862023434954757,176.39999999929441,"200 mm",339.37333144531254,339.07313512579429,22.356490924024047,0.21672045588930439,0.016896440953083867,0.018779235050157321
41712,O21-P191,40330,3249,True,82.060798544814944,176.39999999929441,"200 mm",329.700601953125,329.28209188054643,0.059083775812206522,0.0377397566698542,0.0010165913907851708,0.0020566280767403849
41716,O9-P3578,41717,15872,True,99.999999999872315,176.39999999929441,"200 mm",389.62749160156318,390.13749160156249,0.15655046447212156,0.045273653629151575,0.0017255348347196458,0.0021330507829870667
41718,O9-P403,1403,40876,True,77.299793778497374,176.39999999929441,"200 mm",357.45070500771067,357.05647605944034,643.388071038565,0.67227495243883539,0.081715397358267536,0.081731838941901017
41720,O24-P68,41721,24344,True,100.00000000008897,176.39999999929441,"200 mm",325.97800851880271,325.46800851880226,36.068352962206262,0.24966036019523855,0.021263078034009154,0.021278786105002639
41722,O21-P1054,8101,11515,True,73.929059316982318,176.39999999929441,"200 mm",344.36567153320311,343.98863333068647,26.174118848466005,0.22744118593930832,0.018203300455285405,0.019150706970768282
41723,O6-P362,40987,11632,True,77.448374793845119,176.39999999929441,"200 mm",460.38915663349377,459.99416992204516,0.24021907147097896,0.053236076393270923,0.0020613513417624433,0.0022136772774248455
41729,O2-P1411,10866,1891,True,105.08139346068363,176.39999999929441,"200 mm",362.48174717206916,363.0176622787186,48.886904516639625,0.27916580844407618,0.024262938076354757,0.043286720109159044
41733,O9-P1295,27661,41235,True,99.999999999678138,176.39999999929441,"200 mm",365.97253310546995,366.48253310546829,0.74398428988789056,0.077505098272771467,0.0034149169206755857,0.0037557399921269441
41735,O3-P2453,15836,40992,True,100.00000000007121,176.39999999929441,"200 mm",379.38297894514034,379.89297894514073,6.3995344019765383,0.14808726338288616,0.0093752952933686476,0.012045863798308871
41736,O9-P1659,25263,41737,True,100.00000000029375,176.39999999929441,"200 mm",384.87580336914067,384.3658033691392,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0037501094877869881
41738,O4-P743,3996,16991,True,101.07968543742889,176.39999999929441,"200 mm",413.36735073034976,413.88285712608064,74.300818996181221,0.35848200619567738,0.027250146728863042,0.02490154826054997
41741,O5-P313,18557,41742,True,100.00000000033094,176.39999999929441,"200 mm",436.11597670898442,435.60597670898272,0.531387469368066,0.070772033607674617,0.00289734114782181,0.005120713055154302
41743,O9-P959,38859,28377,True,80.189055344627235,176.39999999929441,"200 mm",356.46335416724691,356.05438998498931,8.2911413165465664,0.1597076569036982,0.010610158145470144,0.00829270046803692
41744,O4-P51,3596,29163,True,67.886072548712335,705.79999999717688,"800 mm",410.22397645880477,410.16627329713839,7274.6765356283195,0.61620613652979728,0.26860818657982505,0.26882844929802657
41746,O1-P2059,23713,11978,True,69.862837968425737,176.39999999929441,"200 mm",344.99024428710936,344.63394381347041,9.4840749931605188,0.16618480514061809,0.011310755825087967,0.008820304982399458
41751,O1-P2317,19425,10328,True,99.999999999703164,176.39999999929441,"200 mm",349.91852797851561,350.4286279785141,5.6481206828799682,0.14276211604829853,0.0088338335216398729,0.0067431243583829714
41753,O4-P961,7440,8850,True,64.388416368674058,176.39999999929441,"200 mm",422.52501525562349,422.8533961791037,123.323310969704,0.41855246737756369,0.034786895996471313,0.036933433306364928
41754,O1-P1261,41755,8680,True,59.463383300654492,176.39999999929441,"200 mm",335.18320693359379,334.87994367876047,0.59609077058191084,0.072805117174587833,0.0030701026775065677,0.007234451222448676
41756,O1-P1706,41014,13534,True,81.99458673906156,176.39999999929441,"200 mm",323.37458949290789,322.95641710053866,182.58519652229114,0.47200599961061485,0.042116379118134165,0.042121329760719937
41757,O1-P2505,38956,9595,True,95.952658747907577,176.39999999929441,"200 mm",342.8959268882025,342.40656832858815,94.8074819474654,0.386668221744265,0.030610981285694495,0.030618284618976994
41758,O9-P3610,29198,11484,True,68.511003217061358,176.39999999929441,"200 mm",390.87402158309254,391.22342769949955,0.45516911895828749,0.068396011308181764,0.0026726952374088384,0.0018624047733917823
41760,O9-P690,19000,32252,True,100.00000000007608,441.19999999823517,"500 mm",337.09705345596115,336.942053455961,2323.1753278584647,0.58286387669659689,0.15071392014086926,0.15096948230326959
41761,O3-P1759,16839,7205,True,102.83430728069199,176.39999999929441,"200 mm",380.19932395501365,380.72377892214519,7.3022809351291134,0.1538908789679749,0.0099855823517245122,0.012915163707784814
41765,O9-P3231,8703,1652,True,72.811977194418475,176.39999999929441,"200 mm",382.16727350114343,381.79593241745192,2.4746849870946388,0.11027319257187143,0.0045214576408447874,0.004633486083913502
41766,O3-P1147,41767,29880,True,100.0000000002323,176.39999999929441,"200 mm",396.41767030223582,395.90767030223464,63.3471589152684,0.34238949284962411,0.025198143982988058,0.0252907368959008
41768,O2-P1373,28900,9078,True,100.00000000015865,176.39999999929441,"200 mm",359.56421757812586,359.05411757812504,564.48604181557175,0.649705181850888,0.075894363677805249,0.0761251453760331
41769,O3-P2695,2316,20411,True,100.00000000001582,176.39999999929441,"200 mm",374.54504314922724,375.05504314922729,13.996751550526506,0.18669612579578121,0.01360404789453226,0.027322210371603581
41770,O6-P157,41771,4522,True,57.048708478632378,176.39999999929441,"200 mm",443.72315444335936,443.43220603011832,3.9519054993085945,0.12937869424227871,0.0074222270518838219,0.010654348307890594
41772,O12-P531,41773,40759,True,100.00000000010016,176.39999999929441,"200 mm",432.471077929688,431.96097792968754,0.92067922809807234,0.084325494089697861,0.0037222950518280146,0.0026686453051971847
41774,O3-P1561,39638,18397,True,87.318899004283622,176.39999999929441,"200 mm",368.52360000000004,368.07827361507816,7.8278697413726279,0.15704172224969989,0.010322889161151216,0.011030811747952715
41775,O3-P780,16355,5223,True,100.00000000013264,176.39999999929441,"200 mm",428.63331069335942,429.14341069336007,2.5634690123338539,0.11161929499826163,0.004493581037986371,0.0044938859112740506
41776,O15-P50,41777,41778,True,128.9978279050203,176.39999999929441,"200 mm",346.6516759997067,347.30956492202233,67.662064649553955,0.34824970926756593,0.0260617881239503,0.026318805956945791
41779,O9-P2649,23521,19397,True,100.00000000003743,176.39999999929441,"200 mm",365.87544414344279,366.38544414344295,416.39794365166904,0.59842855162258457,0.064286101484555852,0.062252967953930954
41781,O21-P979,12268,23412,True,100.00000000012611,176.39999999929441,"200 mm",338.60355664801023,338.09355664800961,66.453917657429884,0.34588215756294316,0.025861491483553382,0.02881363459837041
41782,O9-P1948,25419,38127,True,100.00000000015638,176.39999999929441,"200 mm",366.01090336914143,365.50080336914061,0.29304709881387175,0.05723708126189566,0.0022429238230079721,0.0015201089993180043
41786,O11-P96,16631,39745,True,42.518239939349257,220.59999999911759,"250 mm",397.91940244140625,397.75995904163375,1037.5263576273774,0.67469449951615135,0.10434896314185874,0.10436280677360317
41787,O9-P161,39462,33803,True,100.00000000011096,246.999999999012,"280 mm",340.1000382913104,339.72503829131,1214.3126053517831,0.70108075226077327,0.10762129247231617,0.10762483513398305
41788,O21-P287,36208,9366,True,70.355905580000055,176.39999999929441,"200 mm",330.12616833569177,329.76728286132817,0.1293077346749196,0.048143745516077793,0.0014576108269451747,0.0010837547773538665
41789,O1-P150,41005,19877,True,100.00000000006905,313.19999999874716,"355 mm",323.35396805778623,323.62396805778639,2138.4082455664634,0.71291585832951487,0.14447257690487475,0.14458944840489049
41791,O3-P535,41394,24591,True,100.00000000020604,176.39999999929441,"200 mm",402.38555498479889,402.8955549847999,2.1613746806732479,0.10871080610917364,0.0041813998751509549,0.00877189939323596
41792,O21-P998,41793,12085,True,87.108618021939023,176.39999999929441,"200 mm",341.22601138220693,341.67026533411882,388.82594514635269,0.58555048596070181,0.062111402285347471,0.062147501099358238
41795,O1-P647,1915,1641,True,104.96883859137058,176.39999999929441,"200 mm",333.77966553240532,333.24432445558926,62.25592437588314,0.34000399165924983,0.025018676376442846,0.022681019282431727
41797,O1-P561,3534,1530,True,103.94969774328013,176.39999999929441,"200 mm",334.37793959960936,333.84779614111858,13.391114968466058,0.18440643997772832,0.013313222622924651,0.010507335796994276
41798,O9-P2708,18132,14779,True,69.044923289834941,176.39999999929441,"200 mm",371.41157079143221,371.76369990021038,408.80737930245414,0.59362546544443,0.063797854578750215,0.0886485043290823
41799,O1-P1880,12597,38831,True,72.904574184188149,176.39999999929441,"200 mm",332.09050800582651,332.46232133416589,26.948165414825379,0.2294839028208164,0.018455803665592584,0.021566809040394264
41803,O2-P570,21203,18497,True,99.999999999999716,176.39999999929441,"200 mm",352.01407851562504,352.524178515625,12.334246674811318,0.18004055458359239,0.012798263821057013,0.014971692431032938
41804,O1-P1841,19509,8647,True,56.586994612376131,176.39999999929441,"200 mm",329.64408116856259,329.35548749603947,0.33610386273569193,0.059055034428478224,0.0024073206402457684,0.0037455942973644353
41807,O1-P1991,41808,3235,True,100.00000000023526,176.39999999929441,"200 mm",342.25621101204337,341.74621101204218,88.717944981139368,0.37898566016765517,0.02964352353227075,0.030428400224568962
41812,O1-P2617,19023,4263,True,58.679934486274071,176.39999999929441,"200 mm",349.49901277159569,349.19968642578124,16.128504640736114,0.19732525533246612,0.014424727043567181,0.011510707283066062
41814,O14-P59,33845,26347,True,100.00000000013695,176.39999999929441,"200 mm",366.11080352337547,366.6208035233762,97.8964679916857,0.39043092811366775,0.031090180778627775,0.031101260680084654
41817,O6-P314,15112,41818,True,100.00000000014185,176.39999999929441,"200 mm",453.77791756714845,454.28791756714918,10.017907027349771,0.16893327472758116,0.011607797786639867,0.0090882772475844552
41820,O3-P3295,23445,30515,True,100.00000000013023,176.39999999929441,"200 mm",401.70289077148442,402.21299077148512,3.3776852938668553,0.12166914485080661,0.0069603406146447116,0.0052619852051349354
41824,O9-P2472,40543,129,True,104.38000458600192,176.39999999929441,"200 mm",370.65078681369039,370.11844879030178,140.29963710166359,0.43536608496293838,0.037036876756100984,0.044233587277112511
41825,O1-P214,39826,34019,True,99.999999999982691,176.39999999929441,"200 mm",340.68132303545025,340.17132303545037,471.08499092692762,0.61907064191179584,0.068696029436863065,0.068765297556198521
41826,O21-P1022,24414,1229,True,53.21056741376497,176.39999999929441,"200 mm",339.52672849139981,339.25535459758959,370.25061393772586,0.57736464841821256,0.060543629157785356,0.061222357714421062
41827,O2-P22,40280,40809,True,83.874403269423,555.79999999777681,"630 mm",345.20426548866982,345.09942248458304,5676.7923602347428,0.674387323498857,0.23475558357332671,0.23470700368975106
41828,O10-P288,37316,6507,True,61.808093592040414,176.39999999929441,"200 mm",390.04089396503537,390.3561152423548,0.76625271139723827,0.078519462227681053,0.0034528137490291424,0.0041793889604676048
41829,O11-P72,41830,35870,True,114.7576636388669,220.59999999911759,"250 mm",392.11857245548373,391.68823121683795,1046.145186480041,0.67616759273748406,0.10484261941951727,0.10484674344104743
41832,O3-P3348,40395,41152,True,100.00000000011177,176.39999999929441,"200 mm",396.19193496093754,396.70203496093808,37.71152775035938,0.25372495584068694,0.02168066246518224,0.017640304523776996
41834,O3-P712,41835,15413,True,100.00000000007248,176.39999999929441,"200 mm",424.22031630859374,424.73041630859404,64.8094873876658,0.34253079963117811,0.025589980530841189,0.025906521892651233
41836,O2-P1226,34252,31900,True,100.00000000012469,176.39999999929441,"200 mm",413.55680180664126,413.04670180664061,5.24546255225182,0.13817375150182129,0.0085915336311207149,0.0065628869042063014
41838,O1-P430,18765,1634,True,46.3400004282844,176.39999999929441,"200 mm",328.7278248352788,328.49149083309453,4.6081586681417912,0.1343684605224979,0.0080234894067369965,0.00970178449455804
41839,O3-P318,41840,38109,True,100.00000000031562,246.999999999012,"280 mm",404.56911861314188,404.19411861314069,1166.0687899602885,0.69334270715229585,0.10524374864143507,0.10524730038684982
41841,O12-P166,32009,13652,True,99.999999999975458,176.39999999929441,"200 mm",396.50486583852523,397.01486583852511,42.669527166891967,0.26257450650358144,0.02304856588849704,0.024634009176591226
41842,O1-P2213,39522,36847,True,99.999999999975955,176.39999999929441,"200 mm",336.65180434570317,336.14180434570329,0.62527712219873344,0.073713055939687258,0.0031437017575032095,0.0072910781711631586
41843,O3-P1815,37051,41844,True,99.9999999999387,176.39999999929441,"200 mm",392.29002700195559,391.78002700195594,70.987814930065213,0.35346232713378828,0.0266639225185984,0.028538864851112077
41845,O16-P22,31176,2131,True,64.7132281748111,176.39999999929441,"200 mm",312.01942013204206,312.34945759573361,722.1829172216668,0.692517975517502,0.087351136207929961,0.087362227464071671
41846,O21-P222,41847,37314,True,100.00000000015568,176.39999999929441,"200 mm",327.58808232421956,327.07798232421874,12.480871432826172,0.18070348650168261,0.012869005778483367,0.010153320568840586
41848,O2-P1582,40058,7359,True,75.373106761268843,176.39999999929441,"200 mm",371.05251739853827,370.66811455405582,21.74745246529357,0.21449488316357654,0.016698719555206337,0.018762459638789839
41851,O3-P2066,41852,18043,True,100.00000000014116,176.39999999929441,"200 mm",369.94919814453124,369.43919814453056,5.0670166899936655,0.13739640977956077,0.0084255599320271855,0.0084255599320271855
41853,O19-P54,20220,12620,True,100.00000000019443,176.39999999929441,"200 mm",317.49704225620093,318.00704225620188,20.419004815066785,0.2105335515636865,0.0162020690471582,0.012967663228563681
41854,O3-P3105,7467,11487,True,99.99999999984604,176.39999999929441,"200 mm",388.20353925936661,388.7135392593658,16.304578531384426,0.19790352672059472,0.014502554324327304,0.011571369686769041
41857,O3-P3015,12538,18164,True,87.159777392800933,176.39999999929441,"200 mm",377.1893144774225,377.63382934212575,44.785243815036175,0.26716267120760595,0.023545501399134403,0.024529225874045258
41858,O6-P426,9023,19178,True,83.100085880398055,176.39999999929441,"200 mm",464.23058790185371,464.65439833984374,13.008160038129191,0.18304031697107681,0.013120047640852955,0.010253376916091924
41859,O3-P1919,41860,9054,True,80.027313032479071,176.39999999929441,"200 mm",404.51557667033126,404.92371596679692,7.947619559766725,0.1577401534543878,0.01039801970426427,0.012614719882657919
41861,O9-P2895,39565,17739,True,100.00000000017789,176.39999999929441,"200 mm",374.21591236256364,374.72591236256454,0.47600863976276792,0.069037664546933469,0.0027367754012455735,0.0036940959759204331
41862,O3-P864,27642,31804,True,100.00000000011713,176.39999999929441,"200 mm",386.730824274799,386.22082427479842,452.46729689777226,0.61193001673191472,0.067243674409658463,0.067691407799991526
41863,O11-P152,41864,27295,True,100.00000000004083,176.39999999929441,"200 mm",393.90206493474318,394.4120649347434,21.709535097801339,0.2141209052645936,0.016698719555206337,0.016698719555206337
41866,O9-P2900,3030,31284,True,75.528364229402428,176.39999999929441,"200 mm",373.6743280422765,373.28913338470653,1.2335781848559766,0.0906894769959029,0.004312669115530814,0.0047288262628208009
41868,O9-P1361,41869,41870,True,58.048409701597194,176.39999999929441,"200 mm",368.04303257460657,367.74692763671874,0.2413313959937689,0.053333912899488939,0.0020651893671684617,0.0027872921101860433
41871,O9-P520,33143,33388,True,100.00000000005286,176.39999999929441,"200 mm",373.09069718392709,372.58069718392682,7.0505887718430573,0.15232739337178725,0.0098195064604675152,0.010111173114221009
41872,O15-P127,41873,41874,True,99.999999999915,176.39999999929441,"200 mm",347.12449111328129,346.61449111328176,1.184514430602067,0.089718887621882293,0.0042273468911816891,0.0084255599320271855
41875,O16-P69,5354,41876,True,100.00000000018551,176.39999999929441,"200 mm",317.20080458984137,317.71080458984227,646.91636171907533,0.673180275084554,0.081975519562095478,0.081991597795814414
41877,O3-P63,23561,29546,True,100.00000000014265,176.39999999929441,"200 mm",378.52679587956879,378.01679587956806,83.974357215410166,0.372280400854727,0.028891659450646572,0.028903200352307538
41878,O9-P1973,41879,41880,True,100.00000000019079,176.39999999929441,"200 mm",368.50846328125,369.018563281251,1.0225378638980331,0.086439736401776573,0.0039275738440611111,0.0029520105488716427
41882,O24-P52,13336,4479,True,56.877294245582327,176.39999999929441,"200 mm",339.57319692338774,339.2831227227353,53.957200041548333,0.30379902502612527,0.024499667358496433,0.024667080831626376
41884,O3-P517,34185,34492,True,81.210704062603753,176.39999999929441,"200 mm",403.37328321694531,402.959108626226,28.000924341718974,0.23221974599826803,0.018792091959790057,0.01881131657667532
41888,O9-P677,16562,19403,True,99.999999999974563,176.39999999929441,"200 mm",375.27879775390642,375.78879775390629,8.0798945731073264,0.1585039149736126,0.010480292344135243,0.010807912471933681
41892,O9-P1000,25575,27115,True,132.38918041635762,176.39999999929441,"200 mm",362.4283233974449,361.75313857732147,0.63272841125624235,0.073943433410784076,0.0031621096886820916,0.0037486444495768287
41893,O3-P3208,41894,32399,True,100.00000000015973,176.39999999929441,"200 mm",402.28116704101643,401.77106704101561,0.28800000150169719,0.056892125937293342,0.0022260061942129959,0.0015151032865108058
41895,O1-P2630,34127,26385,True,75.270061873738285,176.39999999929441,"200 mm",346.22819100443758,345.84431368888153,490.67597258056725,0.62608939953052178,0.070224315512461222,0.070228734755796968
41897,O8-P234,12069,29885,True,100.2779295980191,176.39999999929441,"200 mm",436.19196438806671,435.6805469471168,24.950434416949506,0.22414803666376579,0.017794862222742687,0.019840585827906813
41898,O16-P11,9739,33788,True,100.00000000001558,246.999999999012,"280 mm",306.97465162758539,306.59965162758533,1401.2189007100269,0.72714609436135169,0.11679709503697383,0.11680517048882476
41899,O9-P1253,39999,7328,True,118.558377795118,176.39999999929441,"200 mm",361.63652898581688,362.241176712572,6.5245630534418222,0.14892576597942048,0.0094622988626739384,0.0095998228311922687
41900,O4-P935,41901,4748,True,58.118635373642654,176.39999999929441,"200 mm",431.5236,431.22719495959444,0.70372848820861145,0.076102744737820374,0.0033305729024245448,0.0045977560132925838
41902,O12-P240,39163,41903,True,100.00000000000557,176.39999999929441,"200 mm",413.65664104572539,413.14664104572535,35.803546598535519,0.24900889196693493,0.02119396206745042,0.02121279948958299
41904,O21-P408,33648,14136,True,100.00000000001937,176.39999999929441,"200 mm",332.60543285328379,332.09543285328368,274.56067652356182,0.53016222444058281,0.051850468826501343,0.052561462855549294
41905,O1-P1857,40290,33616,True,127.97047919338421,176.39999999929441,"200 mm",331.82587661132817,331.17322716744189,0.64541588175806863,0.074334202617667683,0.0031931145072111059,0.0023318217795435477
41906,O12-P199,33567,21636,True,100.00000000024573,176.39999999929441,"200 mm",394.7620409538456,394.25204095384436,203.72067119804089,0.48660681621973872,0.044542162192045993,0.044548207426249355
41907,O3-P734,41908,17060,True,100.00000000020886,176.39999999929441,"200 mm",417.16359389648335,417.67359389648442,10.490888647687351,0.17130249784180832,0.011863312259363898,0.01633192690021372
41909,O11-P16,7069,41144,True,100.00000000008828,176.39999999929441,"200 mm",383.29230326492166,382.78230326492121,98.014861502586271,0.3905735066199208,0.031108398234968641,0.032292628276477282
41910,O7-P201,41911,30475,True,98.556799219924343,176.39999999929441,"200 mm",491.52024772554773,491.01760804952607,14.974449310506278,0.19333830756363921,0.013907627883609134,0.013934564602430768
41912,O4-P139,1373,13738,True,99.4835430279616,176.39999999929441,"200 mm",436.80209751219729,436.29473144275465,75.908678522104779,0.36086049473271153,0.027530007916799038,0.027757321894279881
41916,O9-P3154,8290,13815,True,100.00000000012693,176.39999999929441,"200 mm",373.499029879878,374.0090298798786,0.22548658362922649,0.051928543560251658,0.0020090997789135472,0.0026596594914900353
41917,O21-P888,6583,3610,True,58.429871309122383,176.39999999929441,"200 mm",335.31144766153045,335.01345531785392,3.7168094471817605,0.12385862784632655,0.007334263443976175,0.0076182009637660525
41921,O3-P1644,41922,24290,True,80.035898563730882,176.39999999929441,"200 mm",378.65493825622065,378.24675517354564,16.187290117727631,0.19750936473388914,0.014451227742491352,0.01494482611125725
41923,O9-P2131,41924,15531,True,100.00000000010147,176.39999999929441,"200 mm",374.15699233398436,373.64699233398386,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0013770362801904922
41925,O1-P2520,35433,39343,True,100.00000000022538,176.39999999929441,"200 mm",349.01988662109267,349.52988662109379,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
41926,O10-P235,15001,39793,True,99.9999999999938,176.39999999929441,"200 mm",385.32438002929757,385.83438002929751,0.89441679147286912,0.083770949450953369,0.0036670309491602235,0.0026266443260119124
41927,O9-P581,22572,32560,True,100.00000000017981,176.39999999929441,"200 mm",370.01528823242182,370.52528823242272,7.7635986528050287,0.15666405634908986,0.010282308653038145,0.0080063750580273447
41928,O10-P205,278713,41646,True,110.50516485234681,176.39999999929441,"200 mm",380.46299892696476,381.02657526771179,0.501611293458792,0.069836107815449452,0.0028126516632848235,0.0020148047983726985
41930,O3-P1367,12480,16100,True,78.840699398500846,176.39999999929441,"200 mm",363.63913273669226,363.23704516975994,132.13563437482509,0.42756736041882321,0.035966575080300191,0.036553005945828734
41931,O14-P26,16351,27381,True,100.00000000000027,176.39999999929441,"200 mm",367.82154369784149,367.31154369784144,323.13994931014548,0.55743040009646183,0.056250064015613485,0.056682768345105876
41932,O6-P175,39761,32261,True,99.99999999998289,176.39999999929441,"200 mm",449.53281497140438,450.04281497140425,36.781676143933225,0.25141623048714051,0.021446948987331346,0.021523704385843539
41935,O9-P1183,39069,41936,True,100.00000000007316,277.99999999888803,"315 mm",381.4145938197895,381.14459381978929,1530.91081646055,0.65628399539374471,0.1269324411397289,0.1269358838801693
41938,O3-P82,16539,25301,True,100.00000000025504,555.79999999777681,"630 mm",367.307989827911,367.43298982791134,5593.4497449604069,0.67217197907320825,0.23272552943322763,0.16449272117680541
41939,O21-P583,21250,14642,True,99.999999999806732,176.39999999929441,"200 mm",346.44770278320311,346.95780278320217,2.382474448352514,0.11121019024634289,0.0043337999001318711,0.00433410477341955
41940,O9-P3327,41941,41942,True,100.00000000033236,176.39999999929441,"200 mm",388.6399769906277,388.129976990626,0.73403855710331467,0.077038802244389359,0.0033979910597341078,0.0035204473614833505
41944,O4-P325,41945,16988,True,100.00000000006317,176.39999999929441,"200 mm",407.73016174825892,408.24016174825925,14.050114076094943,0.18689453301632009,0.013629360893423238,0.014704898214399029
41946,O12-P256,34587,41947,True,100.00000000009079,176.39999999929441,"200 mm",421.548118192825,421.03811819282453,17.715264784232051,0.20253981712072833,0.015103533947528218,0.015133419478000138
41948,O9-P2178,39905,9460,True,83.035212635950586,176.39999999929441,"200 mm",366.28526454138296,366.70874412582629,6.2030583655121436,0.14674352273093696,0.0092368777111542146,0.0092746649667991635
41949,O7-P407,7341,1566,True,99.258677867812978,176.39999999929441,"200 mm",483.00840224609374,483.51472076189748,22.496665104106651,0.21726043019649754,0.016939757940240906,0.013521695771867478
41950,O9-P3623,41951,16215,True,99.999999999911665,176.39999999929441,"200 mm",393.43141616210988,393.94141616210942,0.091306381216254076,0.041555148776786732,0.0012747122604450907,0.0019014545280562403
41954,O3-P2183,24721,16917,True,87.845577203930844,176.39999999929441,"200 mm",364.44872562280074,364.89673806654076,409.17869197636406,0.59376884332049384,0.063829193508880347,0.063740913105265945
41957,O3-P2664,24978,40467,True,94.920845486208393,176.39999999929441,"200 mm",374.17398996329393,373.68979873046879,7.2883931666737825,0.153816283230631,0.0099760296553772377,0.01372683518534429
41958,O9-P2495,16709,16104,True,100.00000000007095,176.39999999929441,"200 mm",372.40576276685448,371.89576276685409,35.035905039088028,0.24712039895642349,0.020990976637685815,0.021012309819543964
41959,O9-P2859,8424,18292,True,83.006693241044474,176.39999999929441,"200 mm",372.16000698173912,372.58334111726845,1.6763865205646582,0.0988427038836107,0.0050000048071346011,0.0041813998751509549
41960,O3-P2415,41961,30978,True,100.00000000020626,176.39999999929441,"200 mm",373.94742680664166,373.43732680664061,2.8532930117267212,0.11566379739346593,0.00642938079091498,0.010033239099423486
41962,O21-P1202,41963,18003,True,100.00000000025132,176.39999999929441,"200 mm",350.19950332031249,349.68950332031125,10.575784040795298,0.17172160380010987,0.011908450537967631,0.0093136859089508663
41964,O21-P826,5819,13252,True,100.00000000012801,176.39999999929441,"200 mm",336.57464342934992,336.0646434293493,37.814748390030417,0.25396414908907211,0.021707277846423192,0.021920898073999349
41967,O1-P1105,8957,6131,True,56.673721702344025,176.39999999929441,"200 mm",325.74701918945311,326.03611184385682,3.6231951786030465,0.12323482871397395,0.0072340577826193247,0.0054511775315025934
41968,O2-P17,11417,4890,True,56.1266966130765,555.79999999777681,"630 mm",344.73558230670278,344.80574067746915,5701.339755433406,0.6753744725452081,0.229806775904621,0.16613157463140182
41969,O9-P1598,41970,19628,True,99.133294377805527,176.39999999929441,"200 mm",382.18870009765624,381.68312029632943,0.31081607630848185,0.0583215444989634,0.0023038512166681652,0.0030689413771156043
41971,O12-P42,33485,6082,True,100.00000000005065,176.39999999929441,"200 mm",404.06094162669444,404.57094162669466,172.13751148045802,0.46353773017997463,0.040919867849513653,0.04092913781420867
41972,O14-P8,32249,31286,True,99.999999999887493,176.39999999929441,"200 mm",358.99654438259813,358.48654438259877,478.55798204360849,0.621805358704514,0.069278997123518538,0.069284610879698366
41973,O23-P71,41974,41975,True,100.00000000011632,176.39999999929441,"200 mm",322.211037646485,321.70093764648442,0.22930296077156895,0.052280520621941995,0.0020226078797212681,0.0014304515563008783
41976,O8-P188,33041,29719,True,79.4499091577492,176.39999999929441,"200 mm",436.72760803661924,436.32241349991472,0.96908626122573338,0.0853269772901562,0.0038218909666095065,0.003909157964602848
41977,O3-P1781,19948,19276,True,100.0000000000602,176.39999999929441,"200 mm",384.66343022460973,384.15333022460936,10.098150758554263,0.16935101812370523,0.011651101148175113,0.00913866650018771
41981,O14-P22,41982,15912,True,100.00000000013357,176.39999999929441,"200 mm",366.28369659758766,365.773696597587,328.33726949721137,0.55970864039222379,0.056737066447961781,0.056740772617090214
41983,O9-P1001,25575,9761,True,68.471649069013,176.39999999929441,"200 mm",362.4283233974449,362.77752880769685,0.31636114382519065,0.058477353483959882,0.0023270905662421087,0.0031621096886820916
41984,O9-P81,23613,11904,True,65.848615530506919,176.39999999929441,"200 mm",358.30524364305359,358.6410715822592,218.37873572475516,0.49674907503916138,0.04611585338134138,0.046123297512715773
41985,O9-P1128,34617,33834,True,100.00000000007894,313.19999999874716,"355 mm",372.51877714509584,372.24877714509563,1586.8065530230749,0.65855471434628687,0.12237455256034209,0.12237754111338929
41986,O9-P2629,12444,28764,True,81.859528477138923,176.39999999929441,"200 mm",373.79602408012477,374.21350767535819,9.18822963788344,0.16462448977243008,0.0111419366419761,0.016546320381826782
41987,O21-P541,41988,16384,True,100.00000000012801,176.39999999929441,"200 mm",344.11462867540405,344.62462867540472,2.2803735740974411,0.11004823355636713,0.0043337999001318711,0.00433410477341955
41989,O1-P1454,636,4953,True,50.432457584212386,176.39999999929441,"200 mm",342.25580825195311,341.99860271827367,2.2613448249075181,0.10983370268339457,0.0043337999001318711,0.010342468044203166
41990,O1-P918,41991,3002,True,76.89924050075787,176.39999999929441,"200 mm",339.61661518130472,339.22442905475089,212.35078343534641,0.49259326039780366,0.045477697384539363,0.045941440880482375
41992,O9-P3646,37683,3238,True,99.99999999995589,176.39999999929441,"200 mm",396.70456923828129,397.21466923828103,0.27216741854769727,0.055765032671565733,0.0021723123025236,0.0014975526340365707
41993,O7-P278,40028,29184,True,101.42034609319876,176.39999999929441,"200 mm",493.96701282791452,493.44976906283915,64.963576678815954,0.34283150802000328,0.025616384714944308,0.027889547199122407
41994,O9-P1474,30156,10499,True,68.564747700664938,176.39999999929441,"200 mm",377.22181451994584,377.5714947332192,0.29678021983815439,0.057484431715850132,0.0022554708916784141,0.0027741700686625343
41995,O6-P111,33677,5458,True,71.983194232511678,176.39999999929441,"200 mm",440.28768092662659,440.65479521721238,27.137273756572743,0.22997874906869095,0.018516813522651353,0.020457460874400906
41996,O1-P735,41997,41998,True,100.00000000009254,176.39999999929441,"200 mm",328.37053133097612,327.86053133097562,407.12945433272404,0.5929744514035189,0.063656234407679549,0.063662311435000438
42002,O3-P2405,42003,40533,True,100.00000000004135,176.39999999929441,"200 mm",387.48703994140624,386.977039941406,1.184514430602067,0.089718887621882293,0.0042273468911816891,0.0043337999001318711
42004,O16-P148,15691,2050,True,100.65408672978464,176.39999999929441,"200 mm",331.34604906978745,331.85938491210936,4.2169909854790539,0.13130711940833859,0.0076767417446085909,0.0084255599320271855
42005,O3-P1471,34083,42006,True,99.999999999986315,220.59999999911759,"250 mm",382.11860025872369,382.49360025872363,574.96755878292163,0.57486629074455042,0.075563093018834043,0.0755679846170587
42007,O4-P1102,37843,12030,True,100.00000000008062,176.39999999929441,"200 mm",423.36104300037942,423.87104300037987,44.743701272874141,0.26707145221169665,0.023536017966364588,0.024266562491752415
42008,O3-P493,16548,7319,True,99.999999999835978,176.39999999929441,"200 mm",391.8819984375,391.37199843750079,9.0112967335013057,0.16367769073402852,0.01103947196607237,0.015773271864715725
42009,O9-P2769,42010,38996,True,100.00000000011266,176.39999999929441,"200 mm",381.07730961914115,380.56720961914061,2.1442274449865226,0.10422528775585368,0.0041813998751509549,0.0044861999251127873
42011,O6-P130,7989,7990,True,63.524663377646988,176.39999999929441,"200 mm",439.48941059302274,439.81338637624873,1.0029229574587035,0.086028324377903934,0.0038893650457418566,0.0082731601909133909
42012,O3-P2790,42013,10243,True,71.350509662183626,176.39999999929441,"200 mm",382.23050917968749,381.86662158041037,2.2764059047277327,0.11000348701445821,0.0043337999001318711,0.0079711335227212275
42015,O21-P963,39982,6804,True,100.00000000007158,176.39999999929441,"200 mm",336.76777167588517,337.27777167588556,32.857434817354282,0.24441384178204015,0.020241122335276505,0.024331365949012806
42016,O21-P50,33060,40376,True,100.00000000023124,494.1999999980232,"560 mm",328.44698661074142,328.60198661074179,3321.0514708301389,0.63746021707915612,0.17395853147576296,0.1740292757041263
42017,O3-P2471,41324,38119,True,100.00000000025905,176.39999999929441,"200 mm",377.28061552514,376.77061552513868,111.63210215263977,0.40699198117382213,0.033092640763653564,0.033277156663074084
42018,O7-P492,20366,32617,True,99.999999999919751,176.39999999929441,"200 mm",522.383774360355,521.87377436035547,0.575876854441338,0.072172020826310787,0.0030176366530479497,0.0031990805424877812
42019,O9-P537,42020,31311,True,99.9999999999631,176.39999999929441,"200 mm",362.86225862190537,362.35225862190561,88.668336368373247,0.378921492572843,0.029635516208528803,0.030835731375340777
42023,O3-P1935,20379,20378,True,72.4116838346094,176.39999999929441,"200 mm",403.82691420898436,403.45761462142787,5.9928204505361684,0.14526755904528368,0.0090864094019299617,0.0097763030201587723
42027,O9-P1397,8665,33590,True,80.8063880741206,176.39999999929441,"200 mm",376.77829970703129,377.19049309259742,0.559093973303351,0.071649827955533943,0.0029729250267266933,0.0065199344024322948
42028,O9-P1360,41870,10231,True,72.324860275858384,176.39999999929441,"200 mm",367.74692763671874,367.37807084931188,0.49294183406323039,0.069564817144036409,0.0027872921101860433,0.0034030640490489228
42031,O3-P3194,423,17462,True,99.144310267350974,176.39999999929441,"200 mm",395.56116713867186,395.05553115630835,6.8196673100002627,0.15085781556087249,0.0096644184977202757,0.01021316884164127
42032,O9-P192,42033,39512,True,100.00000000011264,176.39999999929441,"200 mm",353.03326192877466,352.52326192877405,436.49629481761139,0.60559526532629082,0.065982418728138675,0.065988495755459564
42034,O1-P977,11935,5895,True,57.7673515292364,176.39999999929441,"200 mm",345.52360000000004,345.22898650720094,7.8065926319655929,0.15691691155424142,0.010309474736493339,0.0080239685744368117
42035,O4-P509,3810,22340,True,87.991408166290114,176.39999999929441,"200 mm",420.26271814633691,419.81396196468881,113.07270236252855,0.40830690817759124,0.033314615768327456,0.030802548444394295
42041,O24-P373,14211,41381,True,100.00000000026482,176.39999999929441,"200 mm",339.63821121680894,339.12821121680759,73.926940673824959,0.35792368271782732,0.027184643823017138,0.030973881554727471
42042,O9-P356,17939,30972,True,100.0000000003872,176.39999999929441,"200 mm",354.24370131835997,354.75370131836195,0.62040244711438186,0.0735620113804381,0.0031315775089091153,0.0035605146378421149
42044,O4-P28,37388,37894,True,124.94585949822125,794.19999999682329,"900 mm",404.77504632166438,404.868755716288,8176.7803305526068,0.6026187028308152,0.28117764101140913,0.28071620478742348
42045,O9-P1646,38053,15343,True,100.00000000002542,176.39999999929441,"200 mm",388.50153712670595,389.01153712670612,1.084703215301309,0.087707745847900656,0.0040462717451317035,0.0045167502723814914
42046,O9-P3471,40696,26601,True,100.00000000011254,176.39999999929441,"200 mm",394.99287856445255,395.50287856445311,0.47106842073428623,0.068884735110005438,0.0027217809721936377,0.0037669831171782491
42047,O12-P260,38320,42048,True,99.999999999809347,176.39999999929441,"200 mm",423.58811819282596,423.07811819282688,17.427265049748055,0.20160767925135661,0.014983241280973286,0.015013427710593195
42049,O8-P63,34102,32565,True,69.676403859600853,176.39999999929441,"200 mm",444.07239475200834,443.71704509232438,65.941421405336385,0.34484472088849472,0.025777203387125126,0.026472698271380456
42050,O4-P1446,20119,29734,True,100.00000000016362,176.39999999929441,"200 mm",427.85588530949417,427.34588530949333,86.022592296602269,0.37505588550779589,0.029227017796156489,0.032512956851850863
42051,O9-P1425,39133,4866,True,101.7517447042425,176.39999999929441,"200 mm",377.10226131685209,377.62119521484374,0.35260961510610228,0.059560876553125149,0.0024715924143890061,0.003242532366527176
42052,O21-P1268,21022,38196,True,99.999999999939689,176.39999999929441,"200 mm",346.41990843534228,345.90990843534257,14.93082645126472,0.19318471955499203,0.013887628877218483,0.014419635602889518
42053,O11-P54,33451,33431,True,100.000000000108,220.59999999911759,"250 mm",386.06298261778829,385.6879826177879,1053.1756647605985,0.67735531093636225,0.10524531104606764,0.1052494350675978
42054,O9-P2770,1943,42055,True,100.00000000026344,176.39999999929441,"200 mm",380.33528579101431,380.84528579101567,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0037491908937842609
42056,O3-P6,9052,22677,True,100.00000000012653,555.79999999777681,"630 mm",358.744063590042,358.61906359004183,2713.4747116919789,0.55165422651362783,0.15826192417208079,0.15943287377421256
42057,O21-P855,5609,16481,True,100.00000000008588,176.39999999929441,"200 mm",331.07078088836386,331.5807808883643,550.23849926868684,0.64501905801004955,0.074848102140726028,0.075849617135828148
42058,O1-P1618,13744,8024,True,64.1816752293749,176.39999999929441,"200 mm",343.19627345633018,343.52360000000004,6.1537419769141017,0.14640096551576703,0.0092018030897150944,0.0071301998868869834
42059,O1-P1246,25479,24228,True,100.00000000014897,176.39999999929441,"200 mm",333.74858535156176,334.25858535156254,14.433635226359808,0.191414260764043,0.013657425132448466,0.017723247090052924
42060,O9-P441,42061,5371,True,60.673107997523488,176.39999999929441,"200 mm",361.17977321139534,360.8702796875,3.5023553583656657,0.12244601421817893,0.0071015491783902986,0.0053563403651332529
42062,O3-P3328,1430,3711,True,55.6283614007094,176.39999999929441,"200 mm",395.05831763476556,394.77461299162189,16.32719998589214,0.1979793760151419,0.014512429493723744,0.015917600128118287
42063,O22-P76,42064,42065,True,100.00000000000371,176.39999999929441,"200 mm",340.90647221679683,340.39637221679686,0.30795442984390392,0.058220015449244371,0.0022923195406886238,0.0015334843922467773
42066,O7-P111,10441,11191,True,68.744320251191311,176.39999999929441,"200 mm",474.28467803958659,474.63527407286767,0.09884677407939664,0.042342968602192187,0.0013273175217264339,0.00093135482333973061
42067,O14-P88,42068,37357,True,100.00000000013348,176.39999999929441,"200 mm",372.50288833007744,371.99288833007671,10.147365181994246,0.16958764975519675,0.011678428468154891,0.011717480635689875
42069,O1-P1591,42070,5922,True,100.08834194122625,176.39999999929441,"200 mm",342.66819228515624,343.17874291739844,1.7408376146626865,0.0995668239272183,0.0051030695781315834,0.0064563924506564905
42071,O10-P402,37001,32100,True,100.00000000009776,176.39999999929441,"200 mm",380.04768998451351,380.557689984514,58.866447580497606,0.32817433583921823,0.024667080831626376,0.024667080831626376
42073,O1-P2148,6972,8229,True,100.00000000002248,176.39999999929441,"200 mm",338.853945970704,339.36394597070409,28.163059196514045,0.2326372168819566,0.018843161925748857,0.015249920815290415
42074,O21-P997,34463,41793,True,93.944999519662943,176.39999999929441,"200 mm",340.74689188465663,341.22601138220693,389.25362005824633,0.58573096186298479,0.062147501099358238,0.064544257056971283
42075,O3-P1567,40518,22212,True,100.00000000001708,176.39999999929441,"200 mm",368.00028457031249,367.49028457031244,10.61828813148697,0.1719307661781031,0.011930968013453523,0.017466362106869943
42077,O3-P2439,10195,11625,True,72.454289470981237,176.39999999929441,"200 mm",379.13938369140624,379.50897302199769,10.860667856762044,0.17312682325750761,0.012057814604092191,0.0094603770822665016
42079,O9-P349,42080,13326,True,100.00000000005768,176.39999999929441,"200 mm",358.06964970703154,357.55954970703124,12.126394972389052,0.17909337402778111,0.012697123101404433,0.012757761660269269
42081,O4-P379,39082,10392,True,75.935903129085048,176.39999999929441,"200 mm",412.94570237918941,413.33297548514776,446.72330675044338,0.60962746832690629,0.06679558675315872,0.066983270609646747
42082,O11-P313,37864,42083,True,100.00000000018707,176.39999999929441,"200 mm",390.90007949218409,391.41007949218505,23.559328892275936,0.22029064130677503,0.017316425764629963,0.017341563901374563
42084,O9-P350,18951,28127,True,100.00000000005919,176.39999999929441,"200 mm",357.92777480468749,358.43787480468779,5.4905252713507089,0.14156802105842958,0.0087162126124253822,0.0067169018492371294
42085,O1-P1163,3491,42086,True,100.00000000005599,176.39999999929441,"200 mm",332.02256491229434,331.51256491229407,193.62439340842351,0.4788905721061012,0.043455101001436486,0.043626211559947
42087,O9-P1466,23592,13714,True,89.461062663323489,176.39999999929441,"200 mm",379.35406122690136,379.81031264648436,0.30385207674760983,0.057950868542323918,0.0022789103675724823,0.0015299992136718437
42090,O24-P273,42091,9779,True,61.650888604821148,176.39999999929441,"200 mm",333.53352005726435,333.2191005253797,506.36950183194773,0.631376431459131,0.071448559463309927,0.071761358321000085
42094,O5-P61,40746,9418,True,77.7727755809454,176.39999999929441,"200 mm",428.09364129308864,428.49028244855145,36.718708386547981,0.251261152743846,0.021430852586116683,0.021695441722956652
42097,O2-P501,13321,18717,True,100.00000000003162,176.39999999929441,"200 mm",353.46007216796863,353.97007216796874,1.7407739576436183,0.099558257952995791,0.0051032387629355467,0.024489148378470146
42099,O10-P131,40731,42100,True,100.00000000009777,277.99999999888803,"315 mm",383.663918448004,383.39391844800372,1344.079403402965,0.63411470908100642,0.11799840252446643,0.11815909402417715
42101,O9-P2086,24984,30644,True,111.44639756301513,176.39999999929441,"200 mm",368.61188409289707,369.18026072046843,22.398341070573522,0.21695890427036588,0.016905304420061974,0.024626533252099313
42102,O9-P1505,22301,39789,True,100.00000000014275,176.39999999929441,"200 mm",383.62140883789061,384.13150883789137,0.3912565817548031,0.060807720866758813,0.0026131265737220862,0.0018221184935493634
42103,O21-P339,33292,15612,True,100.00000000029728,176.39999999929441,"200 mm",333.75277329253754,333.242773292536,20.221402035123937,0.21038615867107302,0.016102960816090146,0.022441085708231091
42104,O21-P1301,42105,8339,True,63.63860327251728,176.39999999929441,"200 mm",360.90732802734379,360.58277115065397,15.391413893339333,0.19479316061928914,0.014097198888715865,0.022156959700673037
42106,O3-P2120,38291,10782,True,87.192193826942727,176.39999999929441,"200 mm",380.54385302664645,380.099172838129,6.298393509747279,0.14739965092188759,0.0093043035328760383,0.013518096336776446
42107,O1-P425,14294,42108,True,100.00000000007968,176.39999999929441,"200 mm",327.03902923329338,327.54902923329382,20.257394027005876,0.2104135915895799,0.016121012494032493,0.012912488544038923
42110,O9-P1506,22315,21848,True,100.00000000007404,176.39999999929441,"200 mm",383.54511489257817,384.05521489257859,0.3912565817548031,0.060807720866758813,0.0026131265737220862,0.0018221184935493634
42111,O1-P245,36876,10887,True,100.00000000031,176.39999999929441,"200 mm",327.78199233398436,328.292092333986,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.0016726946733958872
42113,O1-P1332,42114,8556,True,47.380417936600615,176.39999999929441,"200 mm",330.6952191525196,330.453531640625,0.17243201847183084,0.047154984104483329,0.001791199544824374,0.0047915787801338164
42116,O3-P1631,33597,33277,True,100.00000000002971,176.39999999929441,"200 mm",376.71334731445245,377.22334731445261,0.70025953669299013,0.0759988993323996,0.00332261156515616,0.0044717014119207907
42117,O9-P747,42118,8964,True,100.0000000001026,176.39999999929441,"200 mm",351.80107305341136,351.29107305341086,377.041024083016,0.5804377166508462,0.061116745519882526,0.061127882194763554
42120,O12-P29,38878,42121,True,100.00000000002683,176.39999999929441,"200 mm",397.88203948369949,398.39203948369965,226.62856691134354,0.50192375917436227,0.047001882147977007,0.047009621501156972
42122,O2-P265,19320,10772,True,67.643445902943355,176.39999999929441,"200 mm",353.5236,353.86864921755091,44.86615971879101,0.26735706341159515,0.023562935382222011,0.024819478869537448
42123,O3-P292,11004,42124,True,99.99999999999423,277.99999999888803,"315 mm",395.46890144017095,395.19890144017091,1572.0721661514583,0.660580898806708,0.12890120723299087,0.12890464997343126
42127,O9-P3007,35280,42128,True,99.999999999941252,176.39999999929441,"200 mm",377.48412246929496,377.99412246929461,16.084247205036014,0.19716183870864529,0.014405957749543593,0.016945838373967244
42129,O1-P2315,22053,29191,True,99.999999999988674,176.39999999929441,"200 mm",345.73787368164068,346.24787368164061,31.782865600115418,0.24175764490573698,0.0199346230567299,0.016227731770341935
42130,O1-P2203,35087,13452,True,88.398606838075992,176.39999999929441,"200 mm",344.75019630434457,345.20102919921874,12.342534904139663,0.18006597091007656,0.012802860197476099,0.016698719555206337
42131,C-1831,8181,3998,False,60.71611610904376,176.39999999929441,"200 mm",357.69123859637835,357.38158640422228,NaN,NaN,NaN,NaN
42132,O3-P1663,14408,11786,True,70.823413268409155,176.39999999929441,"200 mm",381.95534323639231,382.3165426440612,4.068576710458359,0.13021120156523205,0.0075363132477108087,0.0056770721733797177
42133,O21-P1096,30189,5235,True,60.356430413186949,176.39999999929441,"200 mm",342.91834487304686,343.2262230245845,1.1559710219983053,0.089155068476582985,0.0041764319166708152,0.015149796339930098
42134,O3-P2214,2545,20253,True,78.617149708864716,176.39999999929441,"200 mm",367.9043323207884,368.30527978430359,202.15430408615694,0.485480395151352,0.044371764707742789,0.044815278697193116
42136,O9-P3274,35122,36896,True,100.00000000022538,176.39999999929441,"200 mm",375.56425695121357,376.07425695121469,8.8661416408931277,0.16289294575727026,0.010954546871825167,0.011135802841231066
42137,O1-P15,42138,42139,True,100.00000000015326,1588.1999999936475,"1800 mm",314.96779466205788,314.89279466205778,43869.335172685205,0.900195197072255,0.52001658725946531,0.52003326502054326
42140,O1-P2169,39806,9668,True,65.554819912621667,176.39999999929441,"200 mm",346.10894118129619,345.77454604492192,10.037228000707765,0.169042806559156,0.011617835328029373,0.0091002655238277136
42141,O9-P1410,24531,38570,True,100.00000000017485,176.39999999929441,"200 mm",375.45003338403757,375.96003338403852,1.9160906573067258,0.10155556517900192,0.005370461618921781,0.0068066725552354329
42142,O1-P1676,10726,23363,True,56.533479959044051,176.39999999929441,"200 mm",348.52284639088077,348.81116713867192,32.643633818223748,0.24388654838684554,0.020180767643532414,0.024234723955489774
42143,O7-P477,36764,34434,True,100.00000000000875,176.39999999929441,"200 mm",511.90088750000007,511.3907875,4.2589892378447063,0.13163399807471948,0.0077151750818203538,0.0059653352603554919
42144,O21-P62,41606,18804,True,100.00000000003342,396.99999999841208,"450 mm",331.48890149091972,331.69390149091981,2682.2988839828,0.67620981399749069,0.15795838165346385,0.15860136566225549
42145,O7-P197,42146,42147,True,100.00000000016513,176.39999999929441,"200 mm",489.9243166385487,489.41431663854786,15.542444229747687,0.19531447690839848,0.014165161219295895,0.014197431233582065
42151,O3-P1609,40811,9949,True,66.904492670919183,176.39999999929441,"200 mm",374.43195571289061,374.09074280026891,3.9419787069793566,0.12930911273374798,0.0074123649403749362,0.00924514903131845
42152,O9-P1328,18418,18417,True,92.405296547315231,176.39999999929441,"200 mm",369.2610543500831,368.78978733769185,5.8911344149758289,0.14453844294035864,0.0090127368003490461,0.0091304672822721446
42153,O9-P987,42154,16185,True,100.00000000025626,176.39999999929441,"200 mm",359.40613652343882,358.89603652343749,0.58608953371862837,0.072497550556135965,0.0030441549517336063,0.0021672048233536147
