id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
42155,O9-P1933,42156,14261,True,94.676845741922492,176.39999999929441,"200 mm",363.76136788737455,363.27851597409074,1.1107813029082039,0.0882376644462239,0.0040946199931368105,0.00441755546184161
42157,O18-P46,276907,37128,True,94.170132312956312,176.39999999929441,"200 mm",314.03791438632459,314.51818206112068,4.5152826500929413,0.13362089532568958,0.0079440741733034313,0.00897715973410621
42158,O3-P189,11096,9048,True,63.560483010557128,176.39999999929441,"200 mm",397.38641433818384,397.06225587483004,210.02186732554043,0.4909962285208061,0.045226895106019682,0.045384057569685318
42159,O9-P781,41422,18810,True,100.00000000008947,176.39999999929441,"200 mm",367.74408879583012,368.25408879583051,218.76107658559266,0.49700320196901188,0.046156498611157983,0.046169815385526322
42160,O7-P198,30476,42146,True,71.461218077620217,176.39999999929441,"200 mm",490.28876885074453,489.9243166385487,15.470444296126686,0.1950663089171375,0.014132808315810466,0.014165161219295895
42161,O12-P343,21852,24246,True,71.434220057999113,176.39999999929441,"200 mm",418.46357139689934,418.09925687460355,16.792099585768511,0.19952671979140016,0.014713626560627663,0.016281982183521549
42163,O2-P1300,9689,9876,True,88.494895179846608,176.39999999929441,"200 mm",367.27308120117192,367.7244936614843,12.896155584283377,0.18255815163520081,0.013066755563072973,0.010199098116200235
42165,O2-P419,6361,13552,True,100.00000000014126,176.39999999929441,"200 mm",360.81932509765551,361.32932509765624,24.63073548070167,0.22327312640584884,0.017686253526877575,0.014264841726479368
42166,O9-P748,39868,42118,True,100.00000000010637,176.39999999929441,"200 mm",352.31107305341192,351.80107305341136,376.86752609429357,0.580360359454156,0.061102102518326068,0.061116745519882526
42167,O23-P37,36027,19029,True,100.00000000001792,176.39999999929441,"200 mm",319.90075260649053,320.41075260649063,17.923206489419538,0.20320872614490385,0.015189643335403165,0.015219314262331803
42168,O9-P177,33027,31159,True,100.00000000020812,220.59999999911759,"250 mm",346.96096586159609,346.58596586159535,1115.1407320990209,0.68731960096790845,0.10879447667642242,0.10879860069795258
42169,O21-P467,7555,11364,True,100.00000000024453,176.39999999929441,"200 mm",334.95334853515624,334.443348535155,13.120297787209564,0.18353300128696307,0.013172540348820923,0.013271257978730834
42171,O3-P2806,37008,42172,True,99.999999999961034,882.39999999647034,"1000 mm",361.04253465914894,360.96753465914895,10973.149384505825,0.64748046299745809,0.315242567540476,0.31524365759021972
42173,O3-P53,36549,1199,True,80.734571638929737,176.39999999929441,"200 mm",373.90431873347421,373.49257241811569,146.70190063812205,0.44141604270597018,0.037846175104531039,0.038150914406929033
42174,O9-P1099,42175,42176,True,100.0000000002654,313.19999999874716,"355 mm",365.46263618164068,365.19263618163995,1588.92688145848,0.65879859480856262,0.12246264674712529,0.12246773364592901
42177,O9-P3671,23672,19105,True,100.00000000016331,176.39999999929441,"200 mm",393.13463741363847,393.64463741363932,0.75257435602141509,0.077901149679029821,0.0034295366451281397,0.012653053298643179
42179,O3-P2493,23180,41433,True,81.155175321137918,176.39999999929441,"200 mm",387.626398081924,387.21250668778617,5.8205899058176414,0.14402645566029121,0.0089612779364348274,0.01015051369075067
42181,O21-P427,2572,37954,True,100.00000000016281,176.39999999929441,"200 mm",347.82322158203124,348.33332158203206,7.19047300630861,0.15321168714123323,0.009911716720501491,0.0076534981370278369
42182,O1-P49,13392,32705,True,100.00000000004657,882.39999999647034,"1000 mm",328.06477219326035,328.1397721932604,10922.45632728236,0.64667775036745268,0.31452633218891068,0.31465034351474735
42183,O9-P3303,40278,4390,True,57.793961628796048,176.39999999929441,"200 mm",383.16865724240915,382.87385024414067,0.081519888885837791,0.040469209430693376,0.0012028690405238105,0.00093135482333973061
42184,O1-P1774,42185,16095,True,99.999999999928278,176.39999999929441,"200 mm",330.48438141206668,329.97438141206709,25.098175664963229,0.22455021051607502,0.0178447842300652,0.019573489576656434
42186,O1-P2484,7262,9163,True,100.00000000005372,176.39999999929441,"200 mm",348.56541884765596,349.07541884765629,3.9544976359105628,0.12939689807297003,0.00742479832026352,0.0055771770626529618
42187,O7-P161,11238,33043,True,100.00000000029314,220.59999999911759,"250 mm",474.3500140612025,473.97501406120142,960.12576592645621,0.661696165032735,0.099783653140467179,0.10023960278074305
42188,O3-P1621,31411,21960,True,103.24372803258358,176.39999999929441,"200 mm",374.86266837353992,374.3361253605737,12.998635694873526,0.18299836822350568,0.013115577301435481,0.015908112153474544
42190,O7-P64,34547,33212,True,66.843498650371529,176.39999999929441,"200 mm",503.40904536526381,503.06814352214695,60.581695215904311,0.33773668819589925,0.024667080831626376,0.022388770133346465
42191,O1-P1431,42192,1688,True,99.999999999882036,176.39999999929441,"200 mm",343.98990859375,344.50000859374933,14.501246670719944,0.19167093114329153,0.013688314417059338,0.010931969216509678
42193,O1-P818,38669,17632,True,100.00000000008724,176.39999999929441,"200 mm",334.45778334961005,333.94778334960961,17.342774099445819,0.20133291404639095,0.014947720420420356,0.019452882385331716
42195,O9-P175,31160,42196,True,100.00000000011157,220.59999999911759,"250 mm",346.21096586159632,345.83596586159587,1115.2847365233649,0.68734176531266233,0.10880272471948275,0.10880684874101292
42197,O3-P29,3821,4112,True,55.336144652013779,441.19999999823517,"500 mm",361.08167717159091,360.99590614738031,1439.5331188759803,0.50971376332054141,0.11754730360554984,0.11754903860139182
42198,O3-P3267,12215,11679,True,99.999999999904588,176.39999999929441,"200 mm",392.36676382994335,392.87676382994283,12.414663575893186,0.1803924771427956,0.012837709996155591,0.010122199648659186
42199,O10-P183,41223,3815,True,100.00000000018717,176.39999999929441,"200 mm",388.4381190429699,387.92811904296894,2.2779039096126961,0.11002038278545914,0.0043337999001318711,0.00433410477341955
42200,O21-P1106,39830,29032,True,99.9999999999958,176.39999999929441,"200 mm",339.81339591943532,340.32339591943531,718.88204416117128,0.69172376527548418,0.08711658475433863,0.087449740290991576
42201,O1-P1418,42202,4810,True,54.688772572299946,176.39999999929441,"200 mm",345.841226953125,345.56231421300629,0.59563545200424672,0.0727908920254548,0.0030689348481718272,0.0021672048233536147
42204,O21-P1228,42205,8119,True,58.348673416014179,176.39999999929441,"200 mm",343.43015517578124,343.13257694135962,0.56389840493209764,0.071795662985391154,0.0029859264247238861,0.0098389559001124064
42206,O23-P101,42207,40415,True,99.999999999878327,176.39999999929441,"200 mm",315.8006776367169,315.29067763671753,0.35999998852623666,0.059792875473213186,0.0024996012993256894,0.0025987489879235265
42208,O12-P105,15495,26176,True,100.00000000011603,176.39999999929441,"200 mm",432.65477324585987,432.14477324585931,16.346891223790575,0.19804537852701973,0.014521018177328973,0.01469913684731641
42210,O1-P1759,31193,33049,True,100.00000000023898,176.39999999929441,"200 mm",329.52665175781254,329.01665175781136,2.9943415857625251,0.11747390674378005,0.0065722681448126463,0.006644021804657332
42211,O10-P19,42212,42213,True,100.00000000014192,176.39999999929441,"200 mm",380.85242648416943,381.36242648417016,42.263462032854008,0.26170302990235178,0.022950116229149112,0.023027957135531029
42214,O9-P1216,25598,42215,True,100.00000000008991,176.39999999929441,"200 mm",381.56204116210819,382.07204116210863,0.8224167866471499,0.080911449214020215,0.0035482342623316117,0.0075710211128299284
42216,O4-P817,8659,3071,True,54.765805286665866,176.39999999929441,"200 mm",423.27403425292442,422.99472864596243,138.653757673452,0.43382119379859957,0.036823490435032316,0.037056736099868225
42217,O3-P2907,42218,36289,True,99.99999999997803,176.39999999929441,"200 mm",365.16696212163885,365.67696212163872,124.25077237611218,0.41963604949108996,0.034906317758699804,0.034959228319069509
42219,O21-P1205,26603,40024,True,80.2192422413789,176.39999999929441,"200 mm",343.46757024347522,343.87668837890624,13.49903853743845,0.1848197505049016,0.013365527978592927,0.014521928823052319
42220,O4-P1018,20988,11981,True,100.00000000012754,176.39999999929441,"200 mm",428.89006484374937,429.40006484375,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0040610055841667969
42224,O3-P2611,42225,5795,True,57.00333570620117,176.39999999929441,"200 mm",385.07703627929686,384.78631926719527,0.59730192725511089,0.072842950984382926,0.0030732061967376611,0.0021672048233536147
42226,O10-P72,33970,33730,True,80.898668289407567,277.99999999888803,"315 mm",377.98171382249296,377.76328741811153,1405.0238257125429,0.64187564523406582,0.1209111789469787,0.12091372239638055
42227,O12-P204,38268,33628,True,100.0000000001443,176.39999999929441,"200 mm",397.3120409538443,396.80204095384357,187.94443965890741,0.47422308811585079,0.042844709479980182,0.042852444291286214
42229,O9-P2363,28835,8347,True,90.110626796740746,176.39999999929441,"200 mm",375.04922803850445,374.58966384184112,347.73955066973582,0.56848230542557976,0.058491278958554577,0.059169335317848369
42230,O9-P2976,21333,38616,True,100.000000000156,176.39999999929441,"200 mm",377.38994162079905,376.87994162079832,44.783712628752014,0.2671593102209015,0.023545151674841648,0.023623206049298365
42231,O11-P57,33783,34262,True,100.00000000006561,220.59999999911759,"250 mm",387.18798261778892,386.81298261778869,1052.9596945808987,0.67731897594496249,0.10523293898147713,0.10523706300300731
42234,O10-P350,23431,42235,True,99.999999999839631,176.39999999929441,"200 mm",396.26675307617097,396.77675307617017,0.862325038091449,0.078107487011441712,0.0037501094877869881,0.0041853598214853325
42237,O9-P3529,42238,32368,True,105.83735982398369,176.39999999929441,"200 mm",384.034318453809,383.4945479187067,2.6537714070077567,0.11292223145486882,0.0046298531525022207,0.00472103411035638
42241,O9-P3453,19635,36369,True,99.999999999999133,176.39999999929441,"200 mm",392.64807021484478,393.15807021484483,0.30362831591716027,0.0579362845851508,0.0022781716033907465,0.0035199528649590144
42242,O4-P573,25637,4859,True,68.912931815437815,176.39999999929441,"200 mm",415.7677251024287,416.11918105468749,0.049617313092754578,0.036439647529765314,0.00092617921606076678,0.0013515347935313402
42245,O7-P4,32954,34299,True,75.472717562527677,277.99999999888803,"315 mm",467.91645756978403,467.71268123236518,1613.2307451243287,0.66481145452537527,0.13085245077662355,0.13085476713232883
42247,O2-P556,42248,7194,True,63.59556933118548,176.39999999929441,"200 mm",349.84800099915833,349.5236,5.0408053783569313,0.13668567009653618,0.0084255599320271855,0.010346585252922437
42250,O9-P530,33099,15815,True,100.00000000003128,176.39999999929441,"200 mm",377.61691274516471,377.10691274516455,1.4604973718354748,0.095007709048817959,0.0046811451025494423,0.0051155506476964529
42251,O7-P121,21630,26578,True,99.999999999876,176.39999999929441,"200 mm",474.30281431287852,474.81281431287795,15.939384906233663,0.19667126182226025,0.014342033144889025,0.011445241847680096
42252,O2-P1528,15747,9927,True,100.00000000012326,176.39999999929441,"200 mm",360.02347080865638,360.533470808657,122.54375486698287,0.41763133901058608,0.034686520582576257,0.064881118762752654
42253,O21-P991,11409,5383,True,100.00000000021384,176.39999999929441,"200 mm",341.42744887695204,341.93744887695311,8.989366819227584,0.163559602011979,0.011026692268296478,0.018895612621382955
42254,O3-P2897,42255,39192,True,100.00000000006028,176.39999999929441,"200 mm",411.24408950195317,410.73408950195284,0.95049371214633827,0.08494039114915751,0.0037841241493972509,0.0039276831329025973
42257,O9-P966,28461,20964,True,100.00000000005623,176.39999999929441,"200 mm",357.2319953253035,357.74199532530378,3.5928400371210163,0.12302379508392362,0.0072015476167490051,0.0054268750995614644
42258,O3-P834,30313,4546,True,57.837249412305,176.39999999929441,"200 mm",382.38535537109379,382.680383180346,34.821835170937362,0.24660936546988033,0.020932756626689718,0.016888996821709478
42259,O12-P266,42260,38048,True,100.00000000008447,176.39999999929441,"200 mm",426.6481181928242,426.13811819282375,10.205588996159802,0.16988047345088811,0.011710021743225206,0.01174894333188465
42261,O3-P2005,10026,37243,True,110.88138587146662,220.59999999911759,"250 mm",366.1307901556512,365.71498495863318,338.98368064463926,0.49474040404459491,0.057530727124444292,0.057762866842977781
42262,O2-P518,31756,10760,True,100.00000000004755,176.39999999929441,"200 mm",351.42772937779824,351.93772937779846,71.693969790289231,0.35454616359225438,0.026789982229578364,0.027927478659264694
42263,O15-P126,41874,14645,True,100.00000000001643,176.39999999929441,"200 mm",346.61449111328176,346.10449111328165,5.1503216544909778,0.13965530169240228,0.0084255599320271855,0.00890403158966288
42264,O9-P2564,25798,9839,True,70.183431442214442,176.39999999929441,"200 mm",380.50843673847424,380.15043105468749,0.52202778702581787,0.070482684445535848,0.0028709625117595591,0.0031963991336652342
42265,O2-P1298,10903,9688,True,64.364638761348,176.39999999929441,"200 mm",364.77430190429686,365.10262592661849,47.52475937540612,0.27263980781121921,0.024186262160636372,0.024265100008346342
42266,O21-P937,30989,42267,True,99.999999999941437,176.39999999929441,"200 mm",343.61706435546762,344.12706435546727,6.0889109344338053,0.14594726864565283,0.0091554884657629974,0.011110286593481636
42268,O15-P113,1316,42269,True,79.622280517372928,176.39999999929441,"200 mm",346.182896480536,345.77682284989737,14.169491921035336,0.19045785112041616,0.01353340699380089,0.015276837095679355
42272,O2-P922,42273,18876,True,100.00000000001553,176.39999999929441,"200 mm",353.09940566406249,352.58940566406244,10.062490295845461,0.16915915120161831,0.011632181972311771,0.016698719555206337
42274,O12-P529,40760,31016,True,100.00000000010016,176.39999999929441,"200 mm",430.75815678710984,430.24805678710936,2.0830942059897275,0.10350791693689862,0.0041813998751509549,0.0041817047484386336
42276,O7-P129,42277,16635,True,78.476642906722788,176.39999999929441,"200 mm",475.75510634765624,475.35487546883195,5.582340623900631,0.14225746843649387,0.0087853285789841161,0.011905996790575921
42280,O1-P406,42281,26526,True,100.00000000009143,176.39999999929441,"200 mm",326.85876250403965,326.3487625040392,48.940532493401669,0.27929879451259959,0.02427328446517163,0.024302311581470424
42282,O9-P870,13106,27754,True,100.00000000003271,176.39999999929441,"200 mm",355.86389885854294,355.35389885854278,67.687666448793351,0.34829054979789936,0.026066477608784989,0.026078677082166081
42283,O19-P20,34512,2072,True,101.92766212662242,176.39999999929441,"200 mm",318.77687785449274,318.25704677764696,60.690942623018216,0.33532996737054743,0.024819478869537448,0.030279678833605765
42284,O1-P2076,13206,15356,True,64.785094053458337,176.39999999929441,"200 mm",349.30675192853056,349.63715590820317,7.8116453188482344,0.1569465790747194,0.010312661996525052,0.0080260538623057962
42286,O10-P63,40634,34624,True,100.00000000010131,277.99999999888803,"315 mm",375.82565214437483,375.55565214437451,1414.0097017916107,0.64297354333420365,0.12134097647715467,0.12134371976900954
42287,O3-P2589,5345,3056,True,59.093915570049752,176.39999999929441,"200 mm",384.16814719418221,383.86670913085942,4.0212341166797474,0.12988008987235308,0.00749003609421865,0.0056354481697307932
42288,O4-P274,42289,20421,True,100.00000000037471,176.39999999929441,"200 mm",404.21776259765437,404.72776259765629,4.3240122482482786,0.13212106863443446,0.007774879150123701,0.01077447065417308
42291,O3-P2562,40065,10622,True,69.531896461133854,176.39999999929441,"200 mm",379.81591702972941,380.17052970168123,38.832251297020917,0.25624725827368167,0.021970654302923345,0.023240248864982105
42294,O1-P535,7066,39897,True,88.563513765962142,176.39999999929441,"200 mm",331.33171265459646,331.78338657480288,52.97868997813061,0.3002810166563048,0.02438782598386029,0.024504960912564069
42296,O9-P1481,13382,4965,True,86.520208426363951,176.39999999929441,"200 mm",377.19521607327835,377.6364691362528,13.137266156641369,0.18360734267936715,0.013180460241489679,0.010405717045110363
42298,O12-P405,42299,37962,True,100.00000000006948,176.39999999929441,"200 mm",411.8664753018748,412.37647530187519,51.797689642836211,0.29631470716259295,0.024233263743020667,0.024243262678481751
42300,O3-P1648,21311,8970,True,62.459994317031644,176.39999999929441,"200 mm",380.11392818128655,379.79538221026968,4.6999962365641395,0.1351191959473059,0.0081003265589799645,0.0082731601909133909
42304,O3-P3115,7467,15825,True,99.999999999954,176.39999999929441,"200 mm",387.97935927734403,388.48935927734379,6.0315296145071917,0.14554243325522356,0.0091142999142772938,0.016898659658499602
42305,O9-P2884,16868,34305,True,100.00000000007697,176.39999999929441,"200 mm",374.87568035207568,374.36568035207529,11.791310120391485,0.17753565661147819,0.012532463139345707,0.01266657672827542
42306,O4-P451,41091,26341,True,99.999999999958064,176.39999999929441,"200 mm",413.53993070616576,414.04993070616558,17.202220540618697,0.20087447545989906,0.014888400140464254,0.014918823882997105
42307,O5-P149,41653,27194,True,100.00000000030415,176.39999999929441,"200 mm",433.14206923828124,433.6521692382828,2.4541421407531869,0.11202135984559666,0.0044944584712565908,0.0044947633445442696
42310,O3-P270,6426,6822,True,68.83057975631209,277.99999999888803,"315 mm",388.49866015625,388.31281759090797,1709.1146510295614,0.67481229755826966,0.13527510051781405,0.10919000122590825
42311,O9-P666,15788,31019,True,100.00000000012635,176.39999999929441,"200 mm",371.20284349566549,371.71284349566616,2.0742330634897677,0.10339635034580538,0.0041813998751509549,0.016936180079051049
42312,O21-P183,3525,1118,True,102.48629882118678,176.39999999929441,"200 mm",324.31157298956163,324.83425311354972,4.885428136243795,0.13611328497701436,0.0082731601909133909,0.0087777470559232858
42315,O3-P2798,42316,22185,True,110.18559678570723,176.39999999929441,"200 mm",383.53444823311014,382.97239150390629,12.294857363361393,0.17986171375592233,0.012779174324921226,0.010066222187916966
42318,O9-P1566,24736,20649,True,99.999999999785061,176.39999999929441,"200 mm",383.75897109374887,384.26897109374778,0.56734368087854659,0.071903986678501952,0.002995095900458157,0.0049647695169051393
42319,O1-P35,42320,40030,True,100.00000000000166,882.39999999647034,"1000 mm",327.14752613910713,327.22252613910712,10945.828354723846,0.64704974800940429,0.30788033523682723,0.28991764168855283
42321,O3-P715,5443,4160,True,76.328808603089129,176.39999999929441,"200 mm",423.1016692675305,423.49094619140629,1.0477790824388109,0.086952559386646186,0.0039764577493230611,0.027604315245261937
42324,O21-P806,12028,42325,True,99.999999999970058,176.39999999929441,"200 mm",340.68108277781783,340.17108277781796,15.028902122736877,0.19352964762835079,0.013932548010405003,0.022263873142093066
42326,O12-P318,12213,30647,True,99.999999999832724,176.39999999929441,"200 mm",405.91848518991941,406.42848518991855,93.156279824075511,0.38462143534372012,0.030351683431985192,0.027858871382586334
42327,O1-P574,24002,39879,True,100.00000000005907,176.39999999929441,"200 mm",329.14448012695317,328.63448012695284,7.2920502410578356,0.15382807393534026,0.0099788910359543369,0.013983399966415072
42328,O9-P1462,27851,18529,True,100.00000000003627,176.39999999929441,"200 mm",379.19826186523426,379.70826186523442,0.19172005964714189,0.048461903784522718,0.0018878888022230084,0.002681778985272644
42329,O3-P494,9831,25248,True,99.99999999969242,176.39999999929441,"200 mm",391.10554946289221,391.61554946289061,14.970826414387497,0.19332555398165785,0.013905967828687023,0.011103229656859941
42330,O21-P450,42331,10584,True,83.913842707538009,176.39999999929441,"200 mm",331.4603571161889,331.88831771399737,29.24457115870506,0.23539893057328493,0.019178968781309549,0.019291709446984211
42335,O21-P395,40893,39030,True,100.00000000008984,176.39999999929441,"200 mm",336.75444893557437,336.24444893557393,105.38292078778146,0.39846615711680455,0.03226387821448834,0.034433467805523324
42336,O7-P330,33113,23502,True,86.466759636151011,176.39999999929441,"200 mm",495.79496618985388,495.35398571570948,0.53968306838486069,0.071033318530830933,0.0029203111074981676,0.0021672048233536147
42337,O3-P2706,17264,28256,True,73.863255099500478,176.39999999929441,"200 mm",374.31779589785629,373.94101943359374,12.256938856593651,0.17968928605423434,0.012760763838938257,0.016393920072978744
42339,O21-P973,12158,6240,True,100.0000000004809,176.39999999929441,"200 mm",338.14103164062504,338.65113164062751,12.498916417614028,0.18078476787744407,0.012877678486756337,0.010161826363246557
42340,O3-P1093,3018,25119,True,100.00000000001017,176.39999999929441,"200 mm",385.83823664373,385.32823664373,597.49929306574791,0.65971350989201083,0.078332328057602443,0.07971360275777277
42341,O12-P217,12818,34559,True,99.999999999975955,176.39999999929441,"200 mm",403.02922323723294,402.51922323723306,122.39208539701393,0.41745100844826866,0.034666990524669074,0.035313494485757935
42345,O1-P971,16025,12673,True,100.00000000013327,176.39999999929441,"200 mm",345.22916508789132,344.71906508789061,9.463265556349949,0.16608737286117939,0.011298456430480374,0.013306087338977632
42348,O9-P2135,8251,29732,True,100.00000000030261,176.39999999929441,"200 mm",367.96135429142464,368.47135429142622,68.5861857001696,0.34971655287037784,0.026230523282394426,0.02391366342911749
42349,O3-P1369,4096,14324,True,76.999130767160679,176.39999999929441,"200 mm",364.39821026537953,364.00551469846704,126.28802484139703,0.42176070177820474,0.035180839973828849,0.035697948217534754
42352,O1-P1037,42353,18802,True,99.9999999998159,1411.7999999943529,"1600 mm",334.76805190335045,334.69305190335058,32064.61572486697,0.834670999021217,0.46140294113343738,0.46139818124955673
42354,O4-P1398,9531,33892,True,101.74964515124044,555.79999999777681,"630 mm",423.740121918007,423.61293486156796,4137.1338036191291,0.62016556054263883,0.19742390513499072,0.1975973865516937
42355,O4-P717,42356,23517,True,100.0000000002405,176.39999999929441,"200 mm",425.90028823242068,426.41028823242186,9.8285252594802373,0.16796765416363446,0.011503502735541581,0.011543291822122017
42363,O9-P3676,23727,39769,True,99.999999999945075,176.39999999929441,"200 mm",395.8847437011716,395.37464370117192,0.094526436635507527,0.041888831170307249,0.001297605434065287,0.00093135482333973061
42368,O2-P357,12960,12200,True,99.999999999989839,176.39999999929441,"200 mm",364.21796513671865,363.70786513671874,60.095475214151556,0.33595609194234965,0.024620088332989943,0.022303089952558083
42369,O9-P2464,18943,205,True,100.12605789132765,176.39999999929441,"200 mm",373.19319129924895,372.68254840400311,5.76757030217743,0.14363820719343598,0.00892241198573105,0.00905894298706102
42370,O9-P1784,13698,7442,True,60.782661969164124,176.39999999929441,"200 mm",349.5518591889421,349.2418676128994,43.907158609190269,0.26524587323879406,0.023342647683713823,0.023353400570247602
42371,O10-P214,14768,37657,True,100.00000000004509,176.39999999929441,"200 mm",381.25482070312557,381.76482070312579,1.2799868575360429,0.091595807937632889,0.0043913587846037567,0.0033117854409052279
42372,O4-P988,13270,6275,True,60.226416249521307,176.39999999929441,"200 mm",427.91274303388155,428.21989775675411,0.15931710603995258,0.045615997376247025,0.0017370824072579485,0.007036478886036408
42373,O8-P94,2358,8927,True,65.2964309396477,176.39999999929441,"200 mm",425.23364111694985,424.90062931915764,14.990759178693853,0.19339566234756386,0.013915096995290149,0.014670404952823192
42374,O3-P3174,26391,42375,True,110.19460579766127,176.39999999929441,"200 mm",396.95712917032836,397.51912165989637,62.341010028001094,0.34019217057970963,0.025032669890027039,0.026025101137265354
42376,O8-P54,5478,31318,True,98.511673243111474,176.39999999929441,"200 mm",440.57409163674549,440.07168210320566,88.277355242075132,0.37841480111777215,0.029572320574640307,0.029882003706813175
42377,O3-P2292,42378,27397,True,100.00000000046474,176.39999999929441,"200 mm",370.52240017857963,371.032400178582,50.345240967653304,0.28821494721473007,0.024221173274613941,0.024517728120186648
42380,O4-P1170,4894,22072,True,100.00000000024583,176.39999999929441,"200 mm",428.67429497941788,429.18429497941918,26.478120846750134,0.22824687803860855,0.018303004807307021,0.014830644536077693
42381,O3-P337,654,37644,True,70.103567574486391,176.39999999929441,"200 mm",410.55422767406071,410.91175586869059,525.159636602153,0.63734714258591985,0.072914367521100823,0.073179935431773119
42382,O1-P1052,4565,13743,True,99.999999999762792,176.39999999929441,"200 mm",338.98461718752765,339.49461718752639,870.70332031313194,0.72466528648853556,0.09778200387993824,0.088200303125734264
42383,O7-P381,42384,35117,True,99.999999999871065,176.39999999929441,"200 mm",503.93726577148436,503.42726577148505,1.3319457956773282,0.092596582605758926,0.00447730267794731,0.0045929268658344881
42385,O12-P120,9161,4426,True,102.56938033225109,176.39999999929441,"200 mm",393.50186922293261,394.02497306262711,182.49892146654176,0.47192995047361497,0.042107104611565215,0.04260721035020705
42386,O3-P1603,25773,42387,True,99.999999999839829,176.39999999929441,"200 mm",371.60066037773248,372.11066037773162,30.392427690890152,0.23829246761341188,0.019526260900575541,0.015764533299270744
42388,O9-P1624,2459,38177,True,100.00000000020194,176.39999999929441,"200 mm",381.87620986328022,382.38620986328129,0.50316483802482148,0.069884801245799183,0.0028171611763649616,0.0020148047983726985
42389,O9-P3612,11485,5368,True,58.398229327292462,176.39999999929441,"200 mm",391.57871676633289,391.87654773590208,0.26437169446167857,0.055178953802160091,0.0021456253867682211,0.0026305256411538439
42392,O24-P336,36268,16293,True,99.999999999974818,176.39999999929441,"200 mm",337.34702529296874,337.85712529296859,47.152033999865026,0.27192369963321528,0.024099246668912007,0.019709457385618846
42393,O3-P1604,42387,19114,True,100.00000000040752,176.39999999929441,"200 mm",372.11066037773162,372.62066037773371,27.53913496398231,0.23102523315599802,0.0186455824614317,0.019526260900575541
42394,O3-P2328,13146,5207,True,59.713372460559277,176.39999999929441,"200 mm",366.13156137460749,365.82702317505863,150.63755066964865,0.4449097247990485,0.038343371772919486,0.03841266714349853
42395,O6-P353,10319,4444,True,99.033170561138988,176.39999999929441,"200 mm",459.37775324224759,459.88282241210942,6.5148023105180277,0.14886074451231046,0.0094555365801235764,0.0094897175878665939
42396,O5-P166,22156,11029,True,68.688716188307623,176.39999999929441,"200 mm",433.00614394531249,433.35652508658904,11.141880927038626,0.17448333565893387,0.012203527003575501,0.020546856308065586
42397,O9-P942,20537,24759,True,100.00000000036486,176.39999999929441,"200 mm",356.86037290535086,356.350372905349,23.802201923846425,0.22097393898754489,0.017401056772540079,0.017422223040531228
42399,O22-P33,37068,15250,True,100.00000000016225,176.39999999929441,"200 mm",346.06876469726649,345.55866469726567,3.9382370413887564,0.1292929164113315,0.0074082573831377721,0.0055630620539410909
42400,O9-P449,42401,20825,True,99.999999999885148,176.39999999929441,"200 mm",361.72389663085426,361.21389663085489,8.3050302242774059,0.15978612231762618,0.010618632146758593,0.011093575903817682
42402,O21-P449,18479,42331,True,75.927702665054767,176.39999999929441,"200 mm",331.07312583259716,331.4603571161889,29.61384452945374,0.23633361189205465,0.019291709446984211,0.01559917161768954
42403,O9-P3384,38630,15466,True,100.00000000000581,176.39999999929441,"200 mm",391.1328334575723,390.62283345757226,20.302771370531371,0.21044781915147856,0.016143771824305257,0.016223044556444209
42405,O1-P388,19833,3750,True,77.548834921958587,176.39999999929441,"200 mm",332.539460224047,332.14396116594503,442.32792715130057,0.60783233807679671,0.066452707064417568,0.067193940890104123
42406,O8-P4,33785,37073,True,100.00000000025008,176.39999999929441,"200 mm",418.90491392246651,419.41491392246775,424.76434550834352,0.60148734020359806,0.06499223570849666,0.065035110998413817
42407,O12-P280,36202,42408,True,100.00000000018227,176.39999999929441,"200 mm",433.78811819282652,433.27811819282562,1.7291006559590054,0.099427669993904733,0.0050847380072081821,0.005197391241809653
42410,O1-P1505,40793,42411,True,77.661260464157436,1235.1999999950594,"1400 mm",342.94844257812497,343.00676618473358,30544.404983987428,0.831930759309806,0.43480859785253878,0.31340844984179927
42412,O8-P37,41632,26524,True,95.2459330507521,176.39999999929441,"200 mm",433.40217323657134,432.91641897801247,133.48697918423278,0.42888225108760092,0.036145826947833637,0.036788324976114561
42413,O21-P833,42414,22291,True,100.00000000018636,176.39999999929441,"200 mm",336.339119921876,335.829019921875,0.47165091094064815,0.06890806671635806,0.0027234146274735188,0.0020148047983726985
42415,O6-P387,7313,11262,True,100.11416607038058,176.39999999929441,"200 mm",461.79918108311921,462.30976333007817,66.846685167726221,0.34666913714167252,0.025926086014612906,0.023619497609232966
42416,O4-P825,42417,33666,True,99.8495854157683,176.39999999929441,"200 mm",428.862881007024,428.35364812140358,48.694772537691236,0.27492108207876303,0.024453594589331211,0.024256011718608604
42418,O3-P2477,3401,18363,True,90.444590454283571,176.39999999929441,"200 mm",380.25695507354322,379.79568766222638,95.252036365301123,0.38721495435985853,0.030680417454365425,0.030738939499977996
42419,O2-P1230,42420,28272,True,99.999999999819451,176.39999999929441,"200 mm",442.62723637695223,442.11713637695311,4.9574622481300654,0.13812023914323715,0.0082731601909133909,0.0063440497666851121
42423,O10-P188,42424,35224,True,99.999999999770111,176.39999999929441,"200 mm",389.498453515625,390.00855351562382,1.647820753679031,0.098362382548548261,0.0049588849514921179,0.0035928888313615983
42425,O15-P36,12308,42426,True,100.00000000009734,176.39999999929441,"200 mm",341.46256572844612,340.95256572844562,161.48579586626,0.4539266525998264,0.03970073804871227,0.040357152378720541
42427,O9-P1357,42428,29370,True,100.00000000011299,176.39999999929441,"200 mm",366.05809597770394,366.5680959777045,1.4774327022775167,0.095318409560278067,0.0047071473308095864,0.0034263241209226808
42429,O1-P2343,19136,10444,True,100.00000000011049,176.39999999929441,"200 mm",347.76990047015028,348.27990047015084,28.00899269087407,0.23224052961334876,0.01879463768012889,0.024819478869537448
42433,O9-P3065,13823,9201,True,63.50889717103081,176.39999999929441,"200 mm",381.38189096306155,381.7057863386338,19.052982719275988,0.20678912169495786,0.01564688059693873,0.024317640405990597
42434,O2-P1215,24209,7463,True,81.729907926424062,176.39999999929441,"200 mm",368.7827667186358,368.36594418821107,71.126733628536854,0.35367615855817636,0.026688768839942874,0.024340885716774074
42435,O9-P1799,40258,28705,True,82.163276900154159,176.39999999929441,"200 mm",350.29597656509577,350.71500927728653,11.583752351050553,0.17656638438089581,0.012428708571245317,0.012733984950235757
42436,O3-P1301,42437,6025,True,79.972190097109518,176.39999999929441,"200 mm",404.05083135457596,403.64289321289061,4.0025776257624068,0.12974690396137692,0.0074718010381163011,0.013624144551212447
42438,O9-P3495,25187,19556,True,100.00000000004779,176.39999999929441,"200 mm",384.54558242187477,385.055582421875,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.004755668453891226
42439,O8-P173,26074,11319,True,85.454451525374,176.39999999929441,"200 mm",430.5647110081581,431.00052871093754,1.9614940617594936,0.10208129616956635,0.0054366395607808142,0.0039569140657940826
42440,O21-P1210,40438,38693,True,100.00000000014454,176.39999999929441,"200 mm",343.58920180664069,344.09920180664142,12.962403315859177,0.18283860326632054,0.013098552087001742,0.016698719555206337
42442,O9-P740,24782,41071,True,100.00000000027539,176.39999999929441,"200 mm",348.32389193696378,347.81389193696236,395.40235378002268,0.588287746202818,0.062666455614817471,0.062681457424414541
42445,O12-P52,39235,42446,True,99.999999999961233,176.39999999929441,"200 mm",408.32564208545563,408.83564208545539,161.25852407351044,0.45376289079358728,0.039671474754969016,0.039680744719664034
42447,O21-P385,21296,39661,True,100.00000000015893,176.39999999929441,"200 mm",331.79468330277285,331.28468330277207,122.52976456373172,0.41761469758452496,0.034684717458625294,0.035576639306687564
42448,O16-P145,37233,24535,True,100.00000000025611,176.39999999929441,"200 mm",330.1306715715271,330.6406715715284,13.295939892439941,0.18403991075198234,0.013266919353657383,0.013737052130754105
42449,O9-P3235,42450,42451,True,100.00000000033447,176.39999999929441,"200 mm",384.07212294921879,383.5621229492171,0.31144011446856446,0.058338921708600382,0.0023064826648774616,0.0034804652452608089
42453,O3-P867,17179,21404,True,100.00000000019286,176.39999999929441,"200 mm",388.10906402122191,387.59906402122095,377.68390358146729,0.58072374570314578,0.061171007287746972,0.062958915961040557
42454,O12-P527,31017,432,True,101.30750322399946,176.39999999929441,"200 mm",429.04036957394567,428.52360000000004,3.0767149077123106,0.11850523913967337,0.006654003708091172,0.0050332376986943345
42455,O3-P3197,42456,423,True,99.971353126551037,176.39999999929441,"200 mm",396.07112101097039,395.56116713867186,1.6546411689234033,0.09848064386180691,0.0049686335161527057,0.0096644184977202757
42460,O15-P19,37702,21417,True,99.999999999980858,176.39999999929441,"200 mm",337.26234638129415,337.772346381294,62.991171775506281,0.34161788297225693,0.025139596957068865,0.025151437622409335
42462,O3-P228,38488,24425,True,100.00000000000792,176.39999999929441,"200 mm",371.9509474121113,371.44094741211131,9.5777741377646564,0.16667327459750195,0.011363585767195379,0.027352604591955876
42463,O10-P298,25665,4913,True,57.541021514754974,176.39999999929441,"200 mm",392.07198045766154,391.77852124793628,6.3713293581989641,0.14789636842181922,0.00935555347058939,0.0094407005489250146
42464,O3-P2116,33177,33145,True,98.448063382989048,176.39999999929441,"200 mm",374.64195677127992,375.14404189453319,2.4399160074716679,0.11185206603691693,0.0044861999251127873,0.0072369799107602634
42465,O19-P10,32980,20219,True,100.0000000003121,176.39999999929441,"200 mm",313.88419107373664,313.374191073735,212.82612563453873,0.49291758653103868,0.045528738963786085,0.045815285790149839
42466,O6-P77,8467,2529,True,53.606590957489267,313.19999999874716,"355 mm",463.23364320314778,463.08890540756255,1747.1299233019402,0.67555149662330816,0.12903577387384529,0.1292858948712752
42470,O10-P210,24829,38717,True,100.00000000014793,176.39999999929441,"200 mm",381.34170424804648,381.85170424804721,0.98669105843878124,0.085692271126194583,0.0038571949526821879,0.0042013997331429688
42471,O12-P215,34560,39705,True,79.891749566675983,176.39999999929441,"200 mm",402.00922323723546,401.60177531444543,128.81559414316519,0.42429437706350759,0.035522509253167141,0.035539934152506891
42472,O21-P913,29404,7007,True,100.00000000034373,176.39999999929441,"200 mm",337.23100067731866,336.72100067731691,12.027941061447889,0.17862955786256204,0.012649437966993384,0.013241466692143
42475,O9-P1515,42476,36543,True,100.0000000001821,176.39999999929441,"200 mm",380.74031048806762,380.23031048806666,13.45863413150996,0.18466529045646085,0.013345970669442155,0.013380802300625917
42479,O3-P1977,5585,42480,True,84.807920295692668,176.39999999929441,"200 mm",402.54441298828129,402.97701818970961,15.7091031475892,0.19590037864472104,0.014239042747077676,0.011365033489511173
42483,O24-P64,42484,31422,True,99.999999999914621,176.39999999929441,"200 mm",329.23340703124961,328.72330703125004,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.0016726946733958872
42485,O4-P1432,25244,27791,True,96.160717621345569,176.39999999929441,"200 mm",427.66799088087726,427.17757122100835,3.6992156154954872,0.1237381500985925,0.007315687179594692,0.013079001590661866
42486,O9-P1693,24487,40165,True,100.00000000001572,176.39999999929441,"200 mm",387.80459487304705,388.3145948730471,0.7825085352028508,0.079235325144493024,0.0034804652452608089,0.0040422788702113195
42487,O1-P1427,414,3366,True,44.803054258477,176.39999999929441,"200 mm",344.463866630313,344.69236220703124,6.1397892697547549,0.14630365132505038,0.009191855250335744,0.011029105138822803
42488,O3-P406,10822,1509,True,70.279023438479214,176.39999999929441,"200 mm",380.52495317464,380.88337619417626,134.41115947717486,0.42977587386608879,0.036267930686618918,0.033554013401404126
42489,O11-P295,42490,33877,True,100.00000000008392,176.39999999929441,"200 mm",382.12313019127873,382.63313019127918,51.470389460391992,0.29295203088100685,0.024317949253417966,0.024443068796494025
42491,O2-P1020,20035,17370,True,100.00000000012352,176.39999999929441,"200 mm",350.26718831949836,349.75718831949774,24.123245205194941,0.22187050490033616,0.017512208917807054,0.019323402643281029
42492,O4-P1568,23963,832,True,96.927490486579956,176.39999999929441,"200 mm",440.74427260742192,441.238699736394,7.8223607746486117,0.1570203391072611,0.010318935459893494,0.0080304878667318176
42493,O3-P1957,39364,29993,True,100.00000000003497,176.39999999929441,"200 mm",408.94333876953129,409.45343876953149,0.37901478159117369,0.060407254759045383,0.0025694973327322263,0.008627701708708942
42494,O9-P2645,42495,9165,True,66.050460423912156,176.39999999929441,"200 mm",374.37928237304686,374.04242502488495,0.16727638736623937,0.046564545036109704,0.001770079689107465,0.0025480247721177932
42496,O8-P97,23491,4766,True,56.0802857744708,176.39999999929441,"200 mm",426.03869254911808,425.7526830916683,6.9220255181109422,0.15151357131816129,0.009733489045539688,0.010404349941056861
42498,O9-P597,33065,32859,True,100.00000000017435,176.39999999929441,"200 mm",374.55603829221076,375.06603829221172,10.479772736545542,0.17124748666482895,0.011857386249351247,0.012472503590633691
42499,O1-P554,40103,42500,True,100.0000000002311,176.39999999929441,"200 mm",330.05369519827968,330.56369519828087,84.294211093127231,0.37271696577639624,0.028944292956706429,0.029871098667502677
42502,O5-P153,389,2889,True,53.093228381375361,176.39999999929441,"200 mm",432.05252075550493,432.32329622024992,52.133438692455556,0.29741378614995129,0.024279266113139946,0.025703248053891951
42503,O2-P1195,25865,9545,True,100.00000000007594,220.59999999911759,"250 mm",354.34034223007262,353.96534223007234,854.59837588992286,0.64137414968276507,0.093514286542312836,0.093733967900651111
42504,O7-P456,28512,28666,True,89.266539349924358,176.39999999929441,"200 mm",500.23456801757817,500.68991663480216,7.0431766453811715,0.15229133997657074,0.00981410844329945,0.0098393737525141415
42505,O1-P2640,14784,11853,True,66.729210161757081,176.39999999929441,"200 mm",351.5236,351.183281028175,33.173137175116359,0.24519157410545822,0.020329679793200748,0.034231481588023735
42506,O3-P3187,42507,16922,True,100.00000000004256,176.39999999929441,"200 mm",395.43048955078143,394.92038955078124,8.4055245776552781,0.160362685961159,0.010679211661262313,0.014841943582951786
42508,O21-P125,17662,10199,True,63.186011136202957,176.39999999929441,"200 mm",368.44326783148188,368.12101917468726,211.83298727358476,0.49223935758156911,0.045422036719503893,0.045924227178280465
42510,O11-P288,41531,39763,True,100.00000000020975,176.39999999929441,"200 mm",394.37772910233844,393.86772910233736,1.2097490983086674,0.090219647389607166,0.0042715137764982375,0.0043943101510581306
42511,O4-P1203,9274,2816,True,52.569912908650537,176.39999999929441,"200 mm",426.98160015903068,427.24970671486477,36.772083444147015,0.25139261274273061,0.021444498646345084,0.024335521763660498
42513,O3-P1952,3661,42514,True,77.073484127608722,176.39999999929441,"200 mm",402.60114516601567,402.99429700855057,18.312302114750189,0.20446604401980853,0.015348387506665588,0.012255635923196223
42515,O1-P495,24528,42516,True,100.0000000001627,176.39999999929441,"200 mm",330.07895756836024,329.56885756835936,5.623271375114304,0.14257577204490438,0.008815386700665449,0.0067817632153901524
42519,O3-P935,3158,9098,True,60.6377690443737,176.39999999929441,"200 mm",390.42524184570317,390.11598922357683,12.754051471488438,0.18191502228742348,0.013000109240464712,0.017717849072884859
42520,O24-P69,39391,41721,True,100.00000000008974,176.39999999929441,"200 mm",326.4880085188031,325.97800851880271,35.996353028585261,0.24948322711216428,0.021244331449355225,0.021263078034009154
42521,O4-P826,15861,42417,True,98.661975287707989,176.39999999929441,"200 mm",429.36605708099125,428.862881007024,46.515315703366646,0.27069434153419281,0.023949591922855808,0.024453594589331211
42522,O9-P1960,42523,24265,True,100.00000000034142,176.39999999929441,"200 mm",369.01359999999823,369.5236,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
42524,O9-P183,4181,32273,True,110.2546128386964,220.59999999911759,"250 mm",348.84113643954544,348.42768164140028,1106.9727282365945,0.68605528860715936,0.10832663641019283,0.10832949779076992
42525,O1-P1440,42526,21978,True,100.00000000015412,176.39999999929441,"200 mm",344.24427260742192,343.73427260742113,10.062028889264296,0.16915680759467303,0.011631929898308552,0.014709321999608702
42529,O9-P696,22132,40137,True,100.00000000014646,441.19999999823517,"500 mm",338.02200789854317,337.86700789854297,2251.0296216575307,0.57769856698917721,0.14824060635626007,0.14824304080068756
42530,O4-P446,40503,41087,True,100.00000000018487,176.39999999929441,"200 mm",411.11645062015577,411.62645062015667,27.440425855327121,0.23076881712168928,0.018614064127281258,0.018637061905935448
42531,O1-P465,27278,39379,True,100.00000000011812,176.39999999929441,"200 mm",330.52447983428289,330.01447983428233,116.83737903986083,0.4132472679532545,0.033799360889331595,0.034373880690473722
42532,O7-P151,18481,33172,True,69.651259231818329,220.59999999911759,"250 mm",470.92400535485837,470.662813132739,988.55457252821134,0.66655785955201752,0.10147260346453248,0.10164533093016274
42533,O1-P1894,27638,29323,True,100.00000000020896,176.39999999929441,"200 mm",334.31503188476455,333.80503188476348,0.49263622340792745,0.069555265583172168,0.0027863919675461643,0.0071495573535847543
42535,O17-P23,41410,20858,True,100.00000000024193,176.39999999929441,"200 mm",315.41427606578009,314.90427606577884,20.199124641819957,0.210342084326505,0.016093190109794139,0.016196066960757188
42536,O22-P4,5845,42537,True,69.389402105003427,176.39999999929441,"200 mm",330.90973267642676,330.55584672569125,89.9242372327347,0.38053774566029108,0.029837629598498484,0.02985848134171985
42542,O3-P3210,38641,42543,True,100.00000000028405,176.39999999929441,"200 mm",404.10343266601711,403.59333266601561,0.14400000075084859,0.0436313120178784,0.00167263477743341,0.0010837547773538665
42545,O1-P25,16001,32476,True,100.00000000007941,882.39999999647034,"1000 mm",316.3106288114036,316.23562881140356,11236.318600155855,0.65159307533404143,0.31537617130405687,0.30683138036850638
42547,O9-P3326,41942,40618,True,100.00000000000716,176.39999999929441,"200 mm",388.129976990626,387.619976990626,0.80603856192903389,0.080236999103656212,0.0035204473614833505,0.0036318728707876043
42548,O3-P735,23450,42549,True,100.00000000015268,176.39999999929441,"200 mm",417.23019301757614,417.74019301757693,16.491210088175112,0.19852774370534843,0.014583786875067872,0.011635403296397975
42550,O9-P1400,42551,17417,True,82.12673692680157,176.39999999929441,"200 mm",377.76622843623551,377.34729995117186,14.546958961245103,0.19183482012200054,0.013709601044709684,0.010948833194418833
42552,O2-P692,37819,37970,True,89.085308712722465,1235.1999999950594,"1400 mm",361.34401129933025,361.2771973177957,19936.257744319006,0.74183465997470621,0.37014949951319931,0.35687996063375171
42553,O24-P97,24330,26817,True,99.999999999717716,176.39999999929441,"200 mm",330.36495383701742,330.874953837016,17.346543962105269,0.2013451771059884,0.014949307805359555,0.016089980140392767
42554,O3-P2691,42555,5995,True,73.6631460306101,176.39999999929441,"200 mm",379.53595238758965,379.16019667968749,13.493354691923795,0.18481112094444416,0.013362139740639729,0.010547763016862144
42556,O3-P1787,40201,9916,True,78.26931367649334,176.39999999929441,"200 mm",384.50964376125125,384.11039199218749,1.5914324547679948,0.097374960989761658,0.0048773407146529739,0.0035632533878230525
42558,O3-P2556,42559,30063,True,144.57104316994193,176.39999999929441,"200 mm",380.644632330663,379.90717543945311,1.7728650701825648,0.099926885524495107,0.0051533532321659222,0.0038290222764168357
42560,O9-P3622,24433,41951,True,100.00000000023434,176.39999999929441,"200 mm",392.92141616210864,393.43141616210988,0.1954883380015866,0.048887695381241845,0.0019014545280562403,0.0013789783570970619
42561,O9-P1334,20782,27780,True,100.00000000014053,176.39999999929441,"200 mm",365.86540956430213,366.3754095643028,6.8909529178770876,0.1513152549351009,0.009712577122488724,0.013565571409518144
42563,O15-P118,42564,14620,True,100.00000000017823,176.39999999929441,"200 mm",344.5254763191902,344.01547631918925,12.163774601841011,0.17925223061018125,0.012715969607284864,0.013001005125097779
42565,O9-P1472,22050,30155,True,100.00000000007138,176.39999999929441,"200 mm",376.20181451994631,376.7118145199467,0.68022032133125832,0.07539552954896156,0.0032761056147646815,0.012336517614175551
42566,O3-P327,42567,40441,True,100.00000000038459,246.999999999012,"280 mm",407.94411861314182,407.56911861314035,1163.9519613792475,0.69299127511547642,0.10513943088096712,0.10514298262638187
42568,O9-P3035,13822,33525,True,100.00000000001057,176.39999999929441,"200 mm",380.99352629279895,381.50352629279905,90.477013709726208,0.38124377087818156,0.029926166617990035,0.034354779839653106
42569,O8-P301,25971,11655,True,68.430112199618961,176.39999999929441,"200 mm",447.61400736065377,447.96300093287181,29.86173493036609,0.23695895526154173,0.019366850209313613,0.024118513298131142
42570,O9-P170,33985,38833,True,100.00000000012545,220.59999999911759,"250 mm",344.33596586159604,343.96096586159553,1115.6447111274088,0.68739713983955575,0.10882334482713359,0.10882746884866376
42571,O12-P522,22799,15724,True,100.00000000012788,176.39999999929441,"200 mm",429.46714248046879,429.97724248046944,1.0904103447591802,0.0878304036951187,0.0040567194745106836,0.010020565000216511
42573,O21-P123,10200,3085,True,58.167313465672393,176.39999999929441,"200 mm",367.7594752152005,367.46282191652557,311.08120109965739,0.54976753208519069,0.055272525572997881,0.055275981939060061
42574,O3-P2991,15866,8587,True,65.548068311712427,176.39999999929441,"200 mm",375.48266967578826,375.816964824178,29.984902005649587,0.23726907441313944,0.019404025447446238,0.020502475386939997
42575,O2-P666,42576,5347,True,55.510819934643045,176.39999999929441,"200 mm",354.02387465820311,353.74076947653646,1.1524822043659948,0.089078610570929848,0.0041703798696565552,0.0070119658246916867
42577,O2-P1284,42578,8325,True,60.5598887382364,176.39999999929441,"200 mm",364.0094569104225,363.70054091796874,1.1561175613106569,0.089158002527138527,0.0041766944937575035,0.0030328451179089267
42579,O11-P133,31847,42580,True,100.00000000011532,176.39999999929441,"200 mm",397.30590421745904,396.79590421745843,2.5763451041371477,0.11180194191628083,0.0045125192329468029,0.00462146601455272
42581,O7-P50,18484,38247,True,100.00000000010716,176.39999999929441,"200 mm",490.00046212802545,489.49046212802489,93.571759930920265,0.38513888195624535,0.030417136377217845,0.030907520234708438
42584,O11-P148,42585,10756,True,116.87648233832617,176.39999999929441,"200 mm",392.6774793945284,392.08140933460294,20.235349045905739,0.21039682299104887,0.016109955301945277,0.012904963794402244
