id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
42587,O1-P2589,3559,1299,True,102.43670894209708,176.39999999929441,"200 mm",349.56047713127589,350.08290434688058,77.544067501429055,0.363243198128748,0.027811672228685996,0.031813149458297191
42588,O3-P2849,34326,11946,True,99.9999999999615,882.39999999647034,"1000 mm",381.07954350434647,381.00454350434649,9998.3944460795628,0.631443578523238,0.29250322151301084,0.26929488158333731
42589,O11-P147,36033,20206,True,74.881514659559784,176.39999999929441,"200 mm",404.16834487304692,403.78644914828317,0.11821337186129269,0.046254230583933222,0.0014100625164863245,0.00196964977160884
42590,O9-P1810,13072,14312,True,63.925725933191231,176.39999999929441,"200 mm",355.51930777802289,355.19328657576364,6.2746606919804844,0.14723705183537325,0.0092875650242342511,0.010132149758975502
42591,O2-P981,24658,33966,True,100.00000000011093,176.39999999929441,"200 mm",350.57498710693932,351.08498710693993,9.5848342280942465,0.16670997293881579,0.011367554229543379,0.008820304982399458
42592,O12-P394,11821,3451,True,78.614329577309064,176.39999999929441,"200 mm",410.37411807844046,409.97318499759615,45.941631242233044,0.2696118131354171,0.023811716526841994,0.024361489927866152
42593,O1-P1318,1692,39573,True,100.00000000002048,176.39999999929441,"200 mm",329.17217910156239,329.68217910156244,0.65575502061686364,0.074651170915144255,0.0032180760786066033,0.0098102682888900252
42595,O7-P481,34235,32254,True,100.00000000029308,176.39999999929441,"200 mm",514.3894739257828,513.87937392578124,3.158067723624864,0.11949104379134266,0.0067341234997184227,0.0051124491155352045
42596,O21-P564,16344,39217,True,98.50269185123696,176.39999999929441,"200 mm",342.79351828582065,342.29105605468754,16.728299017986153,0.1993297478030216,0.014685504412709804,0.011716413295315878
42597,O8-P113,27300,42598,True,100.00000000026897,176.39999999929441,"200 mm",428.01359999999863,428.52360000000004,4.8479243257613476,0.13506839054558106,0.0082731601909133909,0.0063967888713138861
42599,O9-P969,42600,2634,True,107.33713395460936,176.39999999929441,"200 mm",358.18434693514627,357.63682021484374,0.59137228304937817,0.072662911101996672,0.0030578197471919778,0.0021672048233536147
42601,O21-P805,42325,22126,True,99.999999999970058,176.39999999929441,"200 mm",340.17108277781796,339.66108277781808,39.939973431573158,0.25850798510358886,0.022263873142093066,0.018203845480157233
42602,O9-P3684,23143,19815,True,100.00000000021447,176.39999999929441,"200 mm",395.7474246061862,396.25742460618733,0.1581457350036701,0.045471883716607375,0.0017321980476448682,0.0082731601909133909
42605,O10-P1,277573,278715,True,44.494306697926916,277.99999999888803,"315 mm",373.41860921910211,373.53874384718654,1451.910645488105,0.6474814077072345,0.12315380187083867,0.10038331675569633
42606,O16-P110,2715,42607,True,99.9999999998668,176.39999999929441,"200 mm",324.84916020507745,324.33906020507811,0.13985892118783672,0.043052254885560783,0.0016550551705128592,0.0010837547773538665
42608,O9-P3259,22209,42609,True,100.0000000001067,176.39999999929441,"200 mm",380.52360000000004,380.01359999999949,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0035482342623316117
42611,O12-P448,39175,39799,True,99.99999999997388,176.39999999929441,"200 mm",433.7690113769537,434.27901137695358,0.27077461863552288,0.055658866368569294,0.0021676354497757832,0.0024335897035994121
42612,O12-P477,32855,9210,True,68.186826645017547,176.39999999929441,"200 mm",423.26608766262603,423.61384047851561,0.093809049088402013,0.041812023540361891,0.0012926051147333828,0.0071663764804888322
42613,O1-P98,42614,12512,True,100.00000000038058,220.59999999911759,"250 mm",342.06189725019578,341.68689725019436,1048.5969073755189,0.67658319236911546,0.1049830541614917,0.10498478007358583
42615,O22-P9,13110,37611,True,99.999999999983416,176.39999999929441,"200 mm",333.15777609211364,332.64777609211365,75.518590587805733,0.36028676521850789,0.027462381684889969,0.027474876380076636
42616,O24-P79,41127,41115,True,100.00000000016955,176.39999999929441,"200 mm",326.9936000000003,326.48359999999946,15.30696965333297,0.19450040959358056,0.014059038063940018,0.014583906099258583
42617,O1-P1831,17217,30437,True,94.196805847728939,176.39999999929441,"200 mm",326.2326548250075,325.75225111518409,31.64136530334028,0.24140664888881444,0.019893675792296828,0.022490776079983073
42621,O4-P406,42622,35351,True,100.00000000011252,176.39999999929441,"200 mm",407.98399832912276,408.49399832912337,34.302441744912066,0.24796693158605718,0.020640970748745512,0.023498420333956296
42623,O3-P2830,23027,22480,True,100.00000000007283,882.39999999647034,"1000 mm",374.17004472477561,374.24504472477565,10536.726878284382,0.6404416484634794,0.30693715152863249,0.30369076538207412
42625,O1-P1810,42626,8498,True,100.00000000009611,176.39999999929441,"200 mm",325.09881270530394,325.60881270530444,116.806181119321,0.41320733579770608,0.03379534360183882,0.034022378254072852
42627,O3-P1976,25982,42628,True,100.60693581935665,176.39999999929441,"200 mm",402.20130385742186,402.71449983703639,0.072436992638454559,0.039408363938035533,0.001131545013566371,0.00073669230658855668
42631,O3-P2251,35539,15429,True,107.11621266857821,176.39999999929441,"200 mm",375.90209208597867,375.35569228515629,6.1959646665550379,0.14670455345266062,0.0092314092949402037,0.0071471552700090191
42632,O1-P1146,569,22272,True,126.09394025592853,176.39999999929441,"200 mm",327.40026334455126,328.04334243985653,5.5572571950178569,0.14206745459896836,0.0087666075423710535,0.0088202430993671362
42633,O3-P1254,20339,21845,True,91.661475507113508,176.39999999929441,"200 mm",398.58638003031183,398.11881484375004,26.269947868634311,0.22771113675791349,0.018233958104325751,0.014628363096772533
42634,O9-P201,4119,42635,True,100.54280184924781,176.39999999929441,"200 mm",357.32215613865827,356.80938784922705,364.397617909691,0.57663867529004365,0.059897234201670861,0.059903311228991743
42636,O1-P485,40710,42637,True,100.00000000015145,176.39999999929441,"200 mm",327.57206191406254,327.06206191406176,0.62825953186727079,0.073805342275968952,0.0031510874122507252,0.0075065480768980834
42638,O9-P158,40305,21768,True,100.0000000000701,246.999999999012,"280 mm",338.97503829131011,338.60003829130983,1214.5285755314828,0.70111425312284392,0.10763192954106468,0.10909706540151365
42643,O1-P565,4659,39604,True,100.00000000038001,176.39999999929441,"200 mm",336.35249770507619,336.86249770507811,7.8369998953021618,0.15709522552453617,0.010328640309017487,0.00803657113912936
42646,O11-P106,23961,21365,True,76.825862225554786,176.39999999929441,"200 mm",399.68754371788407,400.07935561523436,0.10675169950307582,0.044047901778025519,0.0013609339177662926,0.0019780156195242848
42649,O6-P59,3497,15768,True,77.0765145794191,313.19999999874716,"355 mm",455.236229161435,455.02812257207057,2246.5428083631332,0.72176909699403646,0.14862519407331787,0.14862731058657014
42652,O9-P2737,3193,14906,True,100.00000000032517,176.39999999929441,"200 mm",378.47774184570147,378.98774184570317,7.0023518467898409,0.15202329674501405,0.0097873272836599828,0.0098199345320855967
42654,O9-P2607,40861,4916,True,89.821954408922863,176.39999999929441,"200 mm",372.70942396026106,373.16751592774654,5.081184150586469,0.13778057055988352,0.0084255599320271855,0.0084255599320271855
42655,O9-P1437,12356,11472,True,92.774101378948131,176.39999999929441,"200 mm",373.90186982944459,373.42872191241196,37.0563417978593,0.25209293336697131,0.021516852969017265,0.022370087134927583
42657,O9-P407,39765,6760,True,76.402737291174986,176.39999999929441,"200 mm",358.80339546587459,358.41374150568964,605.82694132670645,0.66210813116522649,0.0789462713244735,0.0792818976405454
42658,O9-P360,17939,29932,True,59.629961399046252,176.39999999929441,"200 mm",356.79053725585936,357.09470968895585,0.1638093049745,0.046160377301147415,0.0017556810971419705,0.0010837547773538665
42659,O3-P2475,27957,39852,True,100.00000000025905,176.39999999929441,"200 mm",379.32061552513994,378.81061552513859,100.57726529231915,0.39363080546628687,0.031500000876314278,0.031919497436412696
42660,O1-P504,41233,20368,True,100.00000000002193,176.39999999929441,"200 mm",327.90169204101545,327.39169204101535,9.04413407149868,0.16385420612224896,0.011058575087829954,0.012575252133658165
42663,O1-P1225,39828,17610,True,100.00000000019631,176.39999999929441,"200 mm",335.719898828124,336.229898828125,3.7465824188786656,0.12798244044400886,0.0072131083891084228,0.0055522853225691681
42664,O9-P538,28555,42020,True,100.00000000002893,176.39999999929441,"200 mm",363.37225862190553,362.86225862190537,78.6781752567709,0.36487467557759262,0.028005278688781225,0.029635516208528803
42665,O3-P2944,42666,15503,True,80.359136618965877,176.39999999929441,"200 mm",375.29715941683082,374.88724746093749,3.4332876350860855,0.12201077552369584,0.0070238973275107957,0.0053042172521564936
42667,O2-P423,33199,3891,True,57.258338256611545,176.39999999929441,"200 mm",361.18966841947923,360.89765089437049,31.700639529525176,0.24155371476650533,0.019910846346696386,0.023653925013636789
42668,O9-P113,27001,27942,True,53.159130589920451,176.39999999929441,"200 mm",373.10478029972745,373.37589186573604,108.47148757861441,0.40373473086978268,0.032619434273373424,0.034176147937911364
42671,O7-P382,42672,42384,True,100.00000000030502,176.39999999929441,"200 mm",504.447365771486,503.93726577148436,0.66597289783866409,0.074968407183182414,0.0032423302531372064,0.00447730267794731
42673,O1-P2184,31331,5501,True,73.606515910629838,176.39999999929441,"200 mm",348.53664923280809,348.16125600166384,13.977803120259972,0.186625545074987,0.013595048171336194,0.010735551336450603
42674,O4-P1438,440,38812,True,82.001973133414154,176.39999999929441,"200 mm",428.83485160694153,429.25306166992192,8.0017704639874232,0.1580537789326556,0.010431790807884934,0.0081069054633703258
42675,O10-P366,18492,1809,True,105.21587614221494,176.39999999929441,"200 mm",401.76111831054686,402.29782449474828,0.078975495048170863,0.040176785419907386,0.0011833891561302194,0.00073669230658855668
42676,O21-P1226,42677,38304,True,86.499770399191519,176.39999999929441,"200 mm",343.8595375,343.41838867096413,5.4853034020549742,0.1415182057852204,0.0087126937955966412,0.017568472516606985
42678,O7-P384,30225,13407,True,100.63645427843993,176.39999999929441,"200 mm",477.4463282042737,477.95957412109374,6.7376559928434778,0.15032722476520835,0.0096086965173867236,0.013368414339476652
42679,O4-P31,42680,33239,True,144.1004417817137,794.19999999682329,"900 mm",405.08747713039395,405.19555246173019,8174.973822391823,0.6025829491992778,0.28126268305891006,0.28127443742864583
42681,O8-P6,37074,29717,True,100.00000000028365,176.39999999929441,"200 mm",419.92491392246609,420.43491392246756,422.55998411139109,0.60069214891681244,0.064806186926624126,0.064812263953945
42682,O1-P196,73,17944,True,78.939292210058085,220.59999999911759,"250 mm",335.14679395408541,334.85077160829769,1266.6831865199986,0.70900643126483953,0.11740981199788326,0.11793765950250117
42683,O19-P36,5517,32960,True,69.870302125553735,176.39999999929441,"200 mm",332.72241563770496,332.36600722656249,0.050306619278679958,0.036542010013349578,0.00093299820106849745,0.00081930466443627962
42684,O9-P814,23656,3841,True,70.095506841314318,176.39999999929441,"200 mm",385.13800514003009,385.49549222492084,25.073738205294084,0.22448377198430042,0.017836538457941829,0.01790607795424471
42685,O9-P3206,17864,16197,True,100.0000000002163,176.39999999929441,"200 mm",380.28898085937504,379.77898085937392,0.17098789775820966,0.046989637184244391,0.0017853486176651603,0.0019583911757994547
42687,O9-P2225,37469,8507,True,105.72243124609463,176.39999999929441,"200 mm",371.33211071293692,370.79292631358186,0.55048931020236669,0.071373668395273315,0.0029498500362156606,0.011546113461302212
42688,O1-P2200,42689,8402,True,63.669187354461179,176.39999999929441,"200 mm",346.17064345702948,345.84593060152173,43.753638955794642,0.26491288121011014,0.023306673771236186,0.023664627939557318
42692,O9-P2897,5810,42693,True,100.00000000021252,176.39999999929441,"200 mm",373.5777882324187,374.08778823241971,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0010837547773538665
42694,O1-P2301,15439,9998,True,100.00000000021909,176.39999999929441,"200 mm",346.15049174793677,345.64049174793564,34.762344482405744,0.24644716606827138,0.020917693501794562,0.022897930097671548
42695,O9-P2594,36623,15586,True,74.443742401369377,176.39999999929441,"200 mm",372.9933265625,372.613663476253,0.332947855961463,0.058960508948351517,0.002394748733202261,0.016698719555206337
42696,O9-P2181,24952,41600,True,98.062772007190659,176.39999999929441,"200 mm",367.50689252295086,368.00701266018751,3.5258016483419334,0.12258662155114849,0.0071279720977233856,0.0073216126218731007
42698,O14-P78,26807,10837,True,155.75202243116161,176.39999999929441,"200 mm",368.04941565822742,367.25508034382852,49.332516182147764,0.28028120184257305,0.024347934705116387,0.02435283084521498
42700,O1-P316,17250,16597,True,81.414382328366912,176.39999999929441,"200 mm",329.94990004882811,330.36519481308511,1.0805138144356514,0.087628771744093087,0.0040382334798735979,0.0077041354894946219
42701,O3-P587,42702,20343,True,100.00000000013908,176.39999999929441,"200 mm",425.82354026025592,425.31354026025525,104.9074236471199,0.3980545543342271,0.03218567622912883,0.0332450410725016
42703,O4-P214,38276,42704,True,100.00000000040883,176.39999999929441,"200 mm",424.86072409632692,424.35072409632483,52.324153412670675,0.29804786808487005,0.024304682439662877,0.024310970664121596
42705,O5-P38,41416,19839,True,100.00000000005608,176.39999999929441,"200 mm",434.20557040862013,434.71557040862041,64.647459624768572,0.34217104688132821,0.02556439615498278,0.02573413960943979
42706,O1-P1184,4623,9610,True,100.00000000009729,176.39999999929441,"200 mm",331.7509513357258,331.2409513357253,90.322117811515639,0.381046253864932,0.029901383882880606,0.0299301907182937
42707,O20-P122,777,4763,True,79.032947586282532,176.39999999929441,"200 mm",329.98914917844235,329.5860811457523,85.36085550992513,0.37416437015880921,0.02911910514247144,0.029126120066759263
42709,O3-P198,24617,40800,True,100.00000000015822,176.39999999929441,"200 mm",400.70258038447804,401.21258038447883,131.25654204942916,0.426706693477535,0.035849508279705393,0.036343961656238974
42711,O3-P357,26686,35275,True,100.00000000045192,176.39999999929441,"200 mm",419.87300077015908,420.3830007701614,126.12538186972492,0.42159639494709461,0.035158746028087107,0.0351657427848792
42712,O12-P225,40038,40843,True,100.00000000015561,176.39999999929441,"200 mm",406.51729331408927,406.00729331408849,40.20629047456891,0.2590491948004896,0.022333497798532172,0.022352262550681831
42713,O15-P112,42269,37992,True,100.00000000003786,176.39999999929441,"200 mm",345.77682284989737,345.26682284989715,18.135298575286491,0.20388762729171434,0.015276837095679355,0.016335344660347476
42714,O9-P1133,42715,41389,True,100.00000000025922,313.19999999874716,"355 mm",373.86877714509643,373.59877714509577,1586.4465055053986,0.65851321978610822,0.1223595916276104,0.1223625801806576
42716,O4-P1502,21999,7645,True,94.181030642881936,176.39999999929441,"200 mm",437.42896499023436,436.9486417339557,3.6510894849855267,0.12341191637830896,0.0072644389450840655,0.018974947804288468
42717,O9-P1909,24206,29387,True,100.00000000009508,176.39999999929441,"200 mm",362.15757084960984,361.64747084960936,2.7196531463262765,0.11385555929520889,0.0047331137918125172,0.0047334183812330751
42720,O1-P720,15075,3671,True,55.610966743640212,176.39999999929441,"200 mm",332.76060181860072,333.04421774899333,7.9089764737752253,0.15751551237005823,0.010373843309324752,0.01611118160790689
42721,O14-P89,32615,42068,True,100.00000000013348,176.39999999929441,"200 mm",373.01288833007817,372.50288833007744,6.7410658444420672,0.15034938002621442,0.0096110196859028919,0.011678428468154891
42722,O15-P129,37378,18732,True,100.00000000020353,176.39999999929441,"200 mm",342.56852181246495,343.078521812466,10.280512310737027,0.17025595925201414,0.011750519362139019,0.013457594034129567
42723,O4-P1544,29647,3622,True,100.64237227715566,176.39999999929441,"200 mm",442.06168204496583,442.57495814357929,8.9093566395024482,0.1631273427867907,0.010979913237734845,0.012284211123038791
42724,O1-P2171,40453,34520,True,93.734637408813938,176.39999999929441,"200 mm",344.36200942382817,344.84014980925053,50.133189895704668,0.28472101077671197,0.024354352372982165,0.02038260852106618
42725,O3-P1835,8995,21241,True,89.672551522081079,176.39999999929441,"200 mm",393.19338664056266,393.65071665332528,7.0637758858603217,0.15241026440342245,0.0098282836318409183,0.011224492013499334
42726,O4-P375,40525,42727,True,74.343024279576184,176.39999999929441,"200 mm",411.39467998567204,411.77382940949786,459.09562003783867,0.61452760526708994,0.067760744047435956,0.068095339358125312
42728,O3-P334,3331,26724,True,60.200584711194566,176.39999999929441,"200 mm",409.51097643597365,409.81799941800074,529.2721842205209,0.63860484197823419,0.073235182786280786,0.068023718548093137
42732,O12-P38,42733,42734,True,100.00000000009373,176.39999999929441,"200 mm",402.48335691025636,402.99335691025686,172.36022617117138,0.46367671152207907,0.040948545241519689,0.0409578152062147
42735,O1-P787,31118,4661,True,79.1710242126708,176.39999999929441,"200 mm",339.81650771484374,339.41273549135911,4.4957603097887224,0.13346530889251543,0.007927157963844059,0.0060352449193838247
42736,O12-P418,38355,36309,True,89.049249166914123,176.39999999929441,"200 mm",418.08132304765581,418.53547421840705,46.7193143760173,0.27108112751764418,0.02399816045174661,0.024013543778753966
42737,O10-P303,5784,18720,True,78.751889984700142,176.39999999929441,"200 mm",393.97897816774758,394.3806128066696,2.7901629075814376,0.11481318616104762,0.00481347118021983,0.00481377605350751
42738,O8-P79,30074,30831,True,100.00000000051297,176.39999999929441,"200 mm",418.34259215836425,417.83259215836171,106.063715375174,0.39904820734403873,0.032375844490657606,0.032780777531993377
42739,O9-P1382,31810,4031,True,120.92047595049438,176.39999999929441,"200 mm",377.52622930312128,378.14292373046879,0.2466910464213796,0.053779161884102686,0.0020841162074440637,0.0027328370288123723
42740,O1-P1214,19848,18941,True,100.00000000015734,176.39999999929441,"200 mm",335.20087529296956,334.69077529296874,33.030495324281155,0.2448563293073075,0.020288843804679008,0.016518438953227313
42741,O15-P1,277734,20616,True,44.721684249876276,246.999999999012,"280 mm",331.27263806124097,331.44034437717795,407.14349020699552,0.51576986167711991,0.060665755605940293,0.053918856382585666
42743,O9-P300,28266,26844,True,100.00000000011634,176.39999999929441,"200 mm",358.1753126464838,358.68531264648436,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0019204218193965481
42744,O3-P2442,6218,2873,True,55.885615688821865,176.39999999929441,"200 mm",380.67536512976562,380.39034848975268,8.4979055804954449,0.16086781501159969,0.010735500240368869,0.011403165927574947
42746,O9-P1098,42176,41547,True,100.00000000004013,313.19999999874716,"355 mm",365.19263618163995,364.92263618163986,1589.0492305339478,0.658812620115243,0.12246773364592901,0.10142825660746137
42747,O9-P3340,28042,42748,True,86.3213952809532,176.39999999929441,"200 mm",379.60350121349813,380.043740329431,19.792528605394775,0.2090897443454221,0.015936820203129618,0.016317625674670638
42749,O9-P664,3642,40254,True,100.00000000018682,176.39999999929441,"200 mm",374.31965316507916,373.80965316507826,1.34149548781307,0.092778884341359821,0.00449286342190513,0.00899525058571122
42750,O3-P1143,2930,18939,True,81.463609698635793,176.39999999929441,"200 mm",394.85408850961335,394.43862410015026,68.869464276944086,0.350163291589639,0.026282025861845238,0.027522874903788984
42751,O9-P2967,21526,40276,True,100.00000000003992,176.39999999929441,"200 mm",375.77628480402967,375.26628480402945,50.383511510553333,0.28837563871419586,0.02422454561600838,0.024594102001288559
42752,O9-P3438,26370,36697,True,100.0000000003907,176.39999999929441,"200 mm",390.36581313476648,390.87581313476846,0.7825085352028508,0.079235325144493024,0.0034804652452608089,0.0025926143355771295
42753,O1-P418,42754,17258,True,100.00000000019008,176.39999999929441,"200 mm",327.95778114739,327.447781147389,9.7098856650697112,0.16735753515554391,0.01143756608073518,0.013803571280892272
42758,O9-P3634,24471,20094,True,99.999999999946,176.39999999929441,"200 mm",394.38915349596516,394.89915349596492,0.86559297868444218,0.078181056285278563,0.0037572501652093017,0.0025822645403548055
42759,O1-P1324,15043,19526,True,82.557695389125286,176.39999999929441,"200 mm",329.73276748046874,330.15389428464869,3.1049757759898275,0.11885042155797193,0.0066819362327723746,0.0050605780765616655
42763,O21-P1125,26772,935,True,59.044108898717838,176.39999999929441,"200 mm",350.3029944487111,350.00181044921874,51.446391761069343,0.292858177598221,0.024315510267116532,0.020651580566250438
42767,O3-P2228,42768,28367,True,100.00000000004023,176.39999999929441,"200 mm",369.78919316406268,369.27909316406249,2.8532930117267212,0.11566379739346593,0.00642938079091498,0.010385437578004416
42770,O5-P175,39239,3826,True,73.867462218938272,176.39999999929441,"200 mm",433.70589531436411,434.08261937168066,25.394261977010473,0.22535225094873959,0.017944326210093748,0.019280481934624547
42771,O9-P2423,3164,20995,True,100.00000000021015,176.39999999929441,"200 mm",375.57919335509683,376.0891933550979,14.476261219530949,0.19156753992526326,0.013677326488549581,0.015141159966648584
42772,O2-P1547,37207,1881,True,53.949332758795549,176.39999999929441,"200 mm",365.044492567887,364.76929702148436,161.48904052290976,0.453962515236338,0.039699093890348917,0.036845243740229169
42774,O12-P81,11627,41196,True,100.0000000001492,176.39999999929441,"200 mm",418.92981683745069,419.43981683745147,87.626601071305231,0.37756765079328464,0.029466844636319725,0.030569355011108603
42777,O1-P42,31395,31521,True,100.00000000026456,882.39999999647034,"1000 mm",327.66707377971477,327.59207377971455,10943.346957979908,0.64701072422864081,0.31477751598484066,0.31475949382907886
42779,O2-P662,12114,41478,True,100.00000000017235,176.39999999929441,"200 mm",353.30878676757817,352.79878676757727,0.62825953186727079,0.073805342275968952,0.0031510874122507252,0.010715823707027382
42780,O3-P1431,42781,42782,True,99.999999999891386,277.99999999888803,"315 mm",368.96344289972797,368.69344289972827,826.5249503333589,0.55540377961614384,0.090802369952565049,0.090806730151539672
42783,O3-P2253,10471,11533,True,79.0227618422149,176.39999999929441,"200 mm",365.70117740721497,365.29816132181963,461.261446579973,0.61536287404938961,0.067929701757702743,0.067933030951294826
42785,O4-P309,39499,42786,True,100.73964535811776,176.39999999929441,"200 mm",408.74126064562262,408.22748845429618,0.64938326630889986,0.074455992966966048,0.0032027248285838917,0.0055559687823279408
42787,O7-P215,182,37354,True,100.03390459421952,176.39999999929441,"200 mm",497.91466720471584,497.40449429128535,13.283164056881446,0.18399056783366136,0.013260691309028261,0.013295751169377104
42788,O3-P2659,24505,19741,True,100.00000000015839,176.39999999929441,"200 mm",373.516640673829,373.00654067382817,17.404191302863243,0.20154690897824037,0.014972834712326813,0.016389330509370557
42789,O3-P3212,5860,10775,True,66.730508564584582,176.39999999929441,"200 mm",397.51445116413311,397.85477675781249,29.480727021874191,0.23599711353670064,0.019251180034952874,0.015571656945410071
42790,O21-P1130,42791,39059,True,100.00000000012344,176.39999999929441,"200 mm",342.66207778320324,343.17207778320386,7.9541441906070594,0.15777801451542645,0.01040209490064967,0.019640309625942588
42792,O4-P1441,42793,2435,True,103.22010654565383,176.39999999929441,"200 mm",428.33951796875,427.81309542536712,1.3980800269305407,0.093848613739414916,0.0045836495205943345,0.010354743593972617
42794,O9-P2959,16558,22973,True,100.0000000000946,176.39999999929441,"200 mm",376.50076351013553,377.01076351013603,11.047867912031744,0.17402004635109011,0.012155618181873306,0.0095574834823990689
42795,O4-P759,6022,23624,True,100.00000000016362,176.39999999929441,"200 mm",414.44825190712805,414.9582519071289,82.22282593359121,0.36986873847054486,0.028601663071031534,0.026155505150661184
42796,O8-P298,40848,5477,True,79.052128662136667,176.39999999929441,"200 mm",441.39916248728389,440.995996631107,23.632402023426462,0.22049669704300359,0.017341938605973946,0.019097889518814182
42797,O4-P1064,36903,41412,True,100.00000000015939,176.39999999929441,"200 mm",429.06778673336,428.55778673335925,63.817014363609147,0.3433982975508495,0.025275417155128491,0.026303829127655338
42798,O1-P1162,42086,6234,True,100.00000000007019,176.39999999929441,"200 mm",331.51256491229407,331.00256491229368,195.21662663146492,0.48015797294111934,0.043626211559947,0.043777215242560973
42799,O3-P1802,14076,26050,True,100.00000000041211,176.39999999929441,"200 mm",389.70011367187504,390.21021367187711,26.919314401834175,0.22942384108003247,0.018445617377831808,0.014938056448161749
42800,O11-P35,2250,19416,True,100.00000000029745,176.39999999929441,"200 mm",393.25868017456844,392.74868017456691,16.729535131913472,0.19931971934539522,0.014686742073356247,0.015127979448498202
42803,O10-P395,41506,32467,True,100.00000000014833,176.39999999929441,"200 mm",376.4776899845138,376.98768998451459,61.3303040386976,0.33886256423941497,0.024819478869537448,0.024819478869537448
42804,O2-P919,19790,17851,True,70.445516980912075,176.39999999929441,"200 mm",351.79207630999275,351.43280417339014,41.903510214320384,0.26093178337489858,0.022862069732042207,0.023527645021771126
42805,O3-P3204,32956,34414,True,100.00000000004962,794.19999999682329,"900 mm",400.01839923905123,399.94339923905119,8914.2585592213218,0.61662486097068914,0.29414917845843669,0.2928903526794705
42806,O3-P588,40684,42702,True,100.00000000009412,176.39999999929441,"200 mm",426.33354026025643,425.82354026025592,104.83543054915194,0.39799187647406237,0.032173835563788361,0.03218567622912883
42807,O6-P230,41022,2579,True,72.1400319210055,176.39999999929441,"200 mm",452.16644874420558,451.79853458140843,7.688901484416351,0.1562225498685903,0.010234915334027221,0.013539687269980229
42808,O16-P66,1674,36872,True,71.483748897102558,176.39999999929441,"200 mm",316.08932758329161,316.45389470266684,653.747494128161,0.67491054737501488,0.08247913162741273,0.084296526146272241
42811,O1-P2403,42630,24954,True,100.00000000065036,176.39999999929441,"200 mm",349.98761845703461,349.47751845703129,12.982776979787536,0.18294079542963262,0.013107530236296631,0.010241047999303773
42812,O12-P488,25031,11458,True,115.56144775224033,176.39999999929441,"200 mm",430.5519876581638,429.96262427462739,10.189464829880205,0.16979948275505785,0.011701282042311743,0.0091978346273670943
42813,O15-P110,37993,37476,True,100.00000000025004,176.39999999929441,"200 mm",344.7568228498987,344.24682284989746,21.616852756589029,0.21609941821629816,0.016546320381826782,0.018007314053249863
42814,O12-P17,42815,36837,True,100.00000000019674,176.39999999929441,"200 mm",391.75146082737751,392.26146082737853,379.19864784148507,0.5813943443044215,0.061298851955182171,0.0617106046202267
42817,O4-P143,15685,15754,True,76.074537142421789,176.39999999929441,"200 mm",438.12211322719259,437.73413308776617,47.376621659515244,0.27233670131296167,0.024152877116299917,0.024265002358056807
42819,O11-P160,28091,36980,True,73.579420847580948,176.39999999929441,"200 mm",397.75368747908016,398.12894252540281,2.8005451252954181,0.11495314854791983,0.0048250274107053161,0.0064258631095547216
42820,O6-P194,34914,16806,True,85.826219188606842,176.39999999929441,"200 mm",448.94170341614324,449.37941713400511,3.8054761270435438,0.1283734140352191,0.0072742136255197617,0.0084255599320271855
42821,O16-P122,37922,19121,True,99.999999999974037,176.39999999929441,"200 mm",328.45314779439605,328.96314779439592,24.804326890015762,0.22374898762071696,0.017745324003767424,0.021061486959541641
42822,O3-P1930,37439,40933,True,111.03570290415016,176.39999999929441,"200 mm",401.91401347182949,402.48029555664067,0.1699138457720519,0.0468676969531065,0.0017809380322766015,0.0019874448336740357
42823,O22-P45,37261,37602,True,100.00000000016939,176.39999999929441,"200 mm",338.54782963867279,338.03772963867192,3.5916292720737726,0.12302554824725867,0.0071998472526957494,0.0054259110868194174
42826,O3-P2528,6654,17112,True,78.779332698771043,176.39999999929441,"200 mm",378.60451627101907,378.20274167425532,21.955835070103053,0.21655015378461329,0.016698719555206337,0.01774226618714277
42827,O5-P345,26963,40936,True,100.0000000003389,176.39999999929441,"200 mm",437.21288955077966,437.72288955078142,3.1300113553012219,0.11914578870306129,0.0067068938300281818,0.0050849582880938791
42828,O21-P544,39449,42829,True,99.99999999983,176.39999999929441,"200 mm",345.42360851352674,345.93360851352583,2.0955763932857665,0.10364647134285408,0.0041813998751509549,0.0041817047484386336
42830,O14-P130,21618,1251,True,102.99803510903976,176.39999999929441,"200 mm",379.15696416849744,378.63157119140624,33.518157648828364,0.24605652857573163,0.020424782091460862,0.016646413064069575
42831,O3-P694,14253,35244,True,99.999999999740439,176.39999999929441,"200 mm",421.19877562849081,421.70877562848949,22.365657534769873,0.21677326879930406,0.016898354217477679,0.013477528318816689
42833,O9-P1569,38539,1494,True,100.00000000010724,176.39999999929441,"200 mm",385.34418715820317,385.8542871582037,0.15181182600402254,0.044673440448091392,0.0017056062273749387,0.0010837547773538665
42834,O3-P2545,23718,36392,True,100.00000000009742,176.39999999929441,"200 mm",376.75697140450126,376.24697140450075,16.889065602894856,0.19984677656314573,0.014755175623356711,0.015699604940477226
42835,O3-P1321,26538,404,True,100.49869556797444,176.39999999929441,"200 mm",399.97438442325023,399.46184107585356,38.057468758682695,0.25456407613207505,0.021767419070092487,0.026678215795862097
42836,O21-P307,18305,21604,True,78.991820517600971,176.39999999929441,"200 mm",328.92804648387124,329.330904768511,5.6026596026045556,0.14241084751894048,0.0088004660770649064,0.02570747199664862
42837,O4-P16,28238,37493,True,100.00000000004921,794.19999999682329,"900 mm",402.35808545568995,402.28308545568984,8698.7480270613378,0.61268687460277349,0.29085284986612309,0.2908664573204231
42838,O21-P788,27860,29468,True,100.00000000026391,176.39999999929441,"200 mm",334.33566176757853,334.84566176757988,28.458842461275882,0.23339638202476934,0.018935838863329335,0.021516169416990513
42839,O9-P433,9012,1403,True,71.222261486526335,176.39999999929441,"200 mm",360.54313717020813,360.17990363662688,0.85585502127082957,0.077961729193441229,0.0037359164156169121,0.00256770527959897
42843,O1-P825,40139,1979,True,102.52649315682922,176.39999999929441,"200 mm",332.21192915120872,331.6890440361089,182.28152947100668,0.47173806538403235,0.042083745753933442,0.039308011293568486
42844,O21-P1216,34605,31992,True,103.79689290575,176.39999999929441,"200 mm",338.43575164612162,337.90638749230231,89.559222473838858,0.38006975097106105,0.029779025799155142,0.029791817987084347
42845,O9-P250,39256,38685,True,100.00000000012905,176.39999999929441,"200 mm",349.74720097656319,349.23710097656249,45.593022050667535,0.26896563164836218,0.023726517784690395,0.019389750337678265
42846,O9-P3402,42847,16518,True,100.00000000031197,176.39999999929441,"200 mm",386.04571437562805,386.55571437562969,0.43244712338689878,0.0677095297737905,0.0026002046585187014,0.0036863693967609037
42848,O11-P321,34059,41119,True,100.00000000039084,176.39999999929441,"200 mm",394.98007949218339,395.49007949218537,16.314263512486868,0.19793601020290619,0.014506782808957905,0.014538173970638254
42849,O3-P1748,32970,31609,True,100.79707468178832,176.39999999929441,"200 mm",379.0303483935765,379.54441347445362,31.126531257902204,0.24012662164428486,0.019743530523855982,0.019762633645613564
42850,O6-P209,37694,37926,True,100.00000000005441,176.39999999929441,"200 mm",448.69985854492131,448.18985854492104,27.136478542267422,0.22997667797418117,0.0185165569067742,0.018533458355143292
42851,O3-P238,17336,20900,True,66.846498042450179,176.39999999929441,"200 mm",373.09622656115533,373.43714370117186,87.341262684410381,0.37719470844155661,0.029420481187222861,0.027008350986350325
42852,O2-P633,7299,1568,True,104.85539893738058,176.39999999929441,"200 mm",359.85534435632695,359.32058182174632,456.51990951016006,0.61352563154424766,0.0675598160865625,0.0772946915391199
42853,O9-P2562,42854,9979,True,62.805824666704865,176.39999999929441,"200 mm",379.3793423846717,379.05896987304686,3.0259331259907527,0.11787740682327537,0.0066035417855050058,0.00921844224486462
42856,O10-P175,37307,17551,True,100.00000000027606,176.39999999929441,"200 mm",391.01723315927342,391.52723315927483,1.7330731672496273,0.099472071353395336,0.0050910443991626295,0.0066265668154027874
42857,O3-P571,17368,41041,True,79.716925234424849,176.39999999929441,"200 mm",419.18321073278787,418.77665441409232,176.7351170395595,0.46622884498301304,0.041518200695680747,0.044570948589026396
42858,O9-P653,19598,5892,True,61.057709118985422,176.39999999929441,"200 mm",370.35356310536815,370.664957421875,1.0812839646797698,0.087638046250647889,0.0040398745156986181,0.0029912551783144912
42859,O21-P939,9228,18128,True,88.892772381138116,176.39999999929441,"200 mm",343.25985257374685,343.71320571289067,5.4870265562624132,0.14153143172208993,0.0087139882296672338,0.020468572568975305
42860,O3-P1432,14974,42781,True,100.00000000047012,277.99999999888803,"315 mm",369.23344289972925,368.96344289972797,826.45291166437073,0.55539207974891314,0.09079800066984256,0.090802369952565049
42861,O9-P134,35705,11442,True,68.736570650516569,176.39999999929441,"200 mm",385.97204934947172,385.62149283915409,31.344517955252989,0.24066917573586741,0.019807327956040455,0.01984514359839748
42862,O3-P1569,23310,17896,True,100.70476297179654,176.39999999929441,"200 mm",368.19150771484374,367.67791342368758,6.7362979764366893,0.15031839536229818,0.0096077711105730986,0.013619182553941843
42864,O12-P219,36336,12817,True,100.00000000011059,176.39999999929441,"200 mm",403.75929725142862,403.24929725142806,120.6915116301638,0.41540411304274955,0.034448022240538105,0.034452023631472109
42866,O10-P43,3883,18412,True,99.999999999986414,176.39999999929441,"200 mm",392.80832551048411,393.31832551048404,9.1328431893731761,0.16432923163231489,0.011109984558865164,0.01120151126687239
42867,O9-P1142,14627,8912,True,62.537023701157437,176.39999999929441,"200 mm",378.07821653277267,378.39715535364854,16.53227755244987,0.19866461761795165,0.014601589885412448,0.014618726375757517
42868,O9-P3281,18290,2970,True,56.658676616871851,176.39999999929441,"200 mm",378.89357861319451,379.18253786394058,5.2291959765335916,0.13793357720866828,0.00858363304141617,0.0086069862217055312
42871,O10-P122,14194,42872,True,102.46534084394042,176.39999999929441,"200 mm",383.17350454768621,383.69607778599027,7.0087710946455895,0.15206385567916414,0.0097916170835886662,0.007594387918741086
42873,O3-P3273,10577,11720,True,77.9676382926915,176.39999999929441,"200 mm",392.46480171462912,392.86243666992186,1.6827436779051621,0.098912812249516716,0.0050103284865818162,0.004788883177955232
42874,O3-P801,6394,17900,True,99.999999999844647,176.39999999929441,"200 mm",380.82812774046073,381.33812774045992,85.931960651306255,0.37493409061662358,0.029212263518688702,0.030762123495463395
42877,O4-P152,20157,7484,True,64.714609388040742,176.39999999929441,"200 mm",441.5364254138517,441.8664699217307,9.4893213568797,0.16621221989162926,0.0113137216687655,0.012231685486484817
42879,O2-P55,13257,4616,True,56.743890518654887,246.999999999012,"280 mm",350.55753739753493,350.77032698697991,1980.9279236491288,0.790269130840722,0.14405674109516545,0.12227841925669944
42881,O3-P1666,26038,31081,True,100.00000000000986,176.39999999929441,"200 mm",380.61210097656254,380.1021009765625,3.9658075087077886,0.12947648078788354,0.0074359963104426276,0.0092788616583122426
42883,O4-P428,36141,41176,True,96.358737487110986,176.39999999929441,"200 mm",411.95744769726548,411.46592177734374,15.520420894882223,0.19525254391555744,0.014154590007719391,0.014187484529671198
42885,O3-P2003,2766,28445,True,111.06289354163114,220.59999999911759,"250 mm",365.31247768632028,364.89599183553912,369.39978475915848,0.50683843011110585,0.060120630812885441,0.060125290775539568
42888,O1-P543,15661,29786,True,62.154220597741819,176.39999999929441,"200 mm",327.82255713771434,328.13954366276283,39.659948625652518,0.25793808893097792,0.022190297055333204,0.018128918185902631
42889,O11-P149,37175,42585,True,100.00000000056289,176.39999999929441,"200 mm",393.18747939453129,392.6774793945284,20.151197599705203,0.21019489127634422,0.016074868190352844,0.016109955301945277
42890,O3-P2796,42891,12260,True,67.984877553855512,176.39999999929441,"200 mm",384.06365868266784,383.71686782226561,2.2739826657199811,0.10998442931146898,0.0043337999001318711,0.00433410477341955
42892,O14-P80,29517,26806,True,71.38877570957608,176.39999999929441,"200 mm",368.85288118814788,368.48879843202906,20.769796858507632,0.21077614213376758,0.016378007617658324,0.023581741011237056
42893,O9-P2685,34846,13059,True,87.9398085668577,176.39999999929441,"200 mm",377.124235305358,376.67574228166706,23.350132844752988,0.2196984899519317,0.017243151712486575,0.018286265730930992
42894,O21-P866,19756,14104,True,74.530364901550627,176.39999999929441,"200 mm",335.80944999767161,335.4293451366737,175.85782021236585,0.46633737760232441,0.041365798115895747,0.042675774479083058
42895,O1-P1155,17879,27500,True,100.00000000010488,176.39999999929441,"200 mm",328.14371662786465,328.65371662786515,219.63275906307769,0.49756577664085577,0.046250083923524844,0.072017465508272233
42896,O4-P205,17723,12775,True,100.00000000024889,176.39999999929441,"200 mm",421.26435243987567,420.75435243987442,79.764779780487387,0.36642221919630358,0.028189485740774376,0.028194883757942445
42897,O3-P2819,12326,33747,True,100.00000000054096,882.39999999647034,"1000 mm",370.3754308105469,370.45053081054726,10714.622142360318,0.64367531735810035,0.298036931706667,0.20145450940212722
42901,O11-P178,42902,20204,True,100.00000000047289,176.39999999929441,"200 mm",394.01359999999761,394.52360000000004,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0034521188423175613
42903,O12-P46,40912,41640,True,100.00000000017776,176.39999999929441,"200 mm",405.69590683141422,406.20590683141512,165.13131343954961,0.45649048592799113,0.040170140719574435,0.040179410684269452
42905,O9-P444,42906,37289,True,100.00000000007773,176.39999999929441,"200 mm",361.84079970703124,361.33079970703091,0.44510757169774468,0.068090029803729718,0.0026409486740933195,0.0036580545030680586
42909,O4-P1460,28632,39549,True,76.84807865533287,176.39999999929441,"200 mm",435.2519924198059,435.64391762094812,9.6864462107464977,0.16723652146668672,0.011424483212874334,0.008820304982399458
42910,O10-P40,329,16792,True,58.504141182975161,176.39999999929441,"200 mm",392.2360432103668,391.93767209033359,12.946599285997625,0.18276884008283284,0.013091118174843699,0.013117179447464959
42913,O9-P1767,24756,20449,True,100.00000000033766,176.39999999929441,"200 mm",388.98741591796704,389.49741591796879,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0018221184935493634
42914,O7-P431,22931,37916,True,100.00000000030869,176.39999999929441,"200 mm",483.46586074218749,483.97596074218905,42.829759431586929,0.26293567631809595,0.02308614308247264,0.018802027309016093
42922,O9-P2408,37480,19339,True,100.00000000020297,176.39999999929441,"200 mm",367.45353586221711,367.96353586221818,202.73444140377384,0.48591049244455203,0.044434151888071413,0.044481096697031562
42923,O20-P3,42924,36123,True,130.96447782588655,176.39999999929441,"200 mm",316.03781599949087,316.70573483640294,436.32418218790809,0.60553647531020582,0.065967893815304463,0.06823810862330075
42926,O5-P144,28254,17908,True,100.00000000011556,176.39999999929441,"200 mm",428.52360000000004,429.03370000000064,21.210691923408305,0.21203912826733065,0.016546320381826782,0.019744679617960753
42927,O3-P2350,10885,191,True,100.00000000008087,176.39999999929441,"200 mm",370.87498916015585,371.38498916015629,3.9658075087077886,0.12947648078788354,0.0074359963104426276,0.0055870147615894638
42929,O6-P359,40222,40346,True,100.00000000020155,176.39999999929441,"200 mm",459.14682866211041,458.63672866210936,0.42831208732443882,0.06759189523913349,0.0025865591660245405,0.0018036563437504197
42930,O24-P36,814,13926,True,100.00000000002861,220.59999999911759,"250 mm",332.71114872797381,333.08614872797392,893.53564104626616,0.64932758862026085,0.095827544689561769,0.099354782152573318
42931,O1-P421,42932,19065,True,100.0000000002164,176.39999999929441,"200 mm",329.32349624023436,328.81349624023323,0.62825953186727079,0.073805342275968952,0.0031510874122507252,0.0043337999001318711
42933,O3-P2783,41692,23560,True,100.00000000014265,176.39999999929441,"200 mm",379.45649763023766,378.94649763023693,24.3601096977307,0.22252733253987123,0.017593693542550842,0.018357245001270291
42934,O9-P1236,18633,42935,True,100.00000000015457,176.39999999929441,"200 mm",364.36567153320317,364.87577153320393,0.56408966080817957,0.071806976793338292,0.0029862889230370762,0.0032959922097755188
42936,O12-P239,41903,34478,True,100.00000000037343,176.39999999929441,"200 mm",413.14664104572535,412.63664104572348,35.875546532156527,0.24918600688251349,0.02121279948958299,0.021231602847661065
42937,O9-P3494,25188,20091,True,100.00000000022898,176.39999999929441,"200 mm",385.18574965820193,385.69574965820311,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0033948370121555222
42938,O3-P1925,14040,42939,True,100.00000000013776,176.39999999929441,"200 mm",399.52332540214076,400.03332540214149,1.4284670681268243,0.094415648531453109,0.00463144763411944,0.023244477349612706
42940,O12-P53,42446,42941,True,100.00000000020864,176.39999999929441,"200 mm",408.83564208545539,409.34564208545646,161.18652186133843,0.4537109317558855,0.039662204790274005,0.039671474754969016
42943,O3-P3029,1094,15321,True,69.509123177530839,176.39999999929441,"200 mm",381.57148982193314,381.92598635013854,277.66322450344188,0.53200262808997656,0.05214118509313459,0.060939344465976326
42944,O9-P3017,7455,20716,True,100.00000000031727,176.39999999929441,"200 mm",379.38678091864716,379.89678091864874,3.9435893577302776,0.12932039474857765,0.0074139670864044153,0.013548317965919328
42946,O3-P795,31134,17042,True,99.999999999968068,176.39999999929441,"200 mm",379.44278415569522,378.9327841556954,97.848591077693342,0.39037326448231624,0.031082811588173265,0.032515266394745231
42947,O9-P185,42948,4180,True,67.14569436615642,176.39999999929441,"200 mm",349.5733619835554,349.230918942288,440.65466865405546,0.60694979747068578,0.0663376795652182,0.0663376795652182
42949,O3-P2968,4923,34169,True,100.00000000015353,176.39999999929441,"200 mm",376.46845473632811,376.97855473632887,3.0527129361065035,0.11820973573836624,0.0066301963404086194,0.00501017349513389
42950,O11-P48,33994,33372,True,100.00000000016888,220.59999999911759,"250 mm",384.18790827430104,383.81290827430041,1078.0321408477655,0.68145811282526758,0.10666900684876193,0.10667237691921941
42951,O2-P1276,37228,3111,True,115.44687245452091,176.39999999929441,"200 mm",358.24915541992192,358.8380499163124,37.864464094694384,0.25410274891376688,0.021718705201235859,0.017640304523776996
42954,O12-P413,42955,35949,True,100.00000000021016,176.39999999929441,"200 mm",415.66973988005481,416.17973988005588,51.260758209624576,0.29206718300294204,0.024300297260381624,0.024306381100513409
42957,O4-P963,8851,33703,True,100.00000000019222,176.39999999929441,"200 mm",423.18340117052804,423.69340117052906,106.75258514737467,0.39962862249665992,0.032489136994015,0.034762860399623681
42958,O12-P196,34222,38828,True,100.0000000001005,176.39999999929441,"200 mm",393.35030874148384,392.84030874148334,321.79629688897495,0.55475229322034458,0.056276556766258277,0.056283301449047154
42962,O4-P547,27439,31525,True,85.591782685698178,176.39999999929441,"200 mm",422.12970961914061,422.56631330262036,24.210388388882244,0.22212779297443849,0.01754142111546857,0.014123020577487216
42964,O4-P424,20482,13980,True,72.818268654381512,176.39999999929441,"200 mm",410.07673953781472,409.70536636767736,26.904777246338682,0.2293701379627435,0.018441768139674519,0.019668868929226396
42965,O9-P3290,42966,2512,True,54.987804137263559,176.39999999929441,"200 mm",381.20810927734379,380.92767147624375,0.039591216881841029,0.033621853050148288,0.0008406170530278332,0.0011691809680359638
42968,O1-P1506,42411,5144,True,83.547953337981767,1235.1999999950594,"1400 mm",343.13498815609023,343.19764912109372,30524.0918292599,0.83137403457157755,0.4373582968729347,0.31329791879779251
42969,O5-P66,6172,42970,True,77.11188580159623,176.39999999929441,"200 mm",430.01609847579493,430.40936909338308,21.302831969478305,0.21296022029931683,0.016546320381826782,0.0169034218133172
42972,O1-P1682,6045,7952,True,70.5483122099659,176.39999999929441,"200 mm",348.86447058116755,348.50467418889673,102.22003677694208,0.39556317297891364,0.031748436838515436,0.031754454821475209
42973,O16-P25,27763,8842,True,68.973324984504515,176.39999999929441,"200 mm",313.03134450747382,313.3831084648948,720.91392836025739,0.69221327027962287,0.087260970926633832,0.087274196863523529
42974,O9-P576,20610,32364,True,99.059214188161036,176.39999999929441,"200 mm",370.06649371076543,370.57169570312504,2.1129480662477746,0.10385024705837229,0.0041813998751509549,0.0046202289216405188
42975,O9-P2400,38286,37392,True,100.00000000019119,176.39999999929441,"200 mm",364.28784348136475,363.77784348136373,212.03964273672256,0.49238066436312311,0.045444260108652691,0.045588146674815373
42976,O12-P230,39722,18611,True,100.00000000025538,176.39999999929441,"200 mm",408.89356497662396,408.38356497662261,39.870819408173773,0.25836733235188003,0.022245737439482979,0.022258188986867291
42982,O4-P1536,18421,36789,True,100.0000000001682,176.39999999929441,"200 mm",444.94862807617108,445.45862807617192,6.2267040287024953,0.14690700294099274,0.0092536474451792826,0.013400331223064617
42983,O12-P550,38000,28282,True,100.00000000033364,176.39999999929441,"200 mm",435.77506352539234,435.26496352539061,6.7525947429559077,0.15043467641852556,0.00961842180494341,0.0073820377126631379
42985,O9-P2173,40568,19438,True,84.079258966994445,176.39999999929441,"200 mm",368.95331227459997,368.52442397460936,1.6260339608911345,0.097982927149611779,0.0049275817886192015,0.00358189238683822
42986,O21-P410,1310,33647,True,100.00000000016782,176.39999999929441,"200 mm",333.62543285328525,333.1154328532844,261.3627621744717,0.524122077145229,0.050461391186916019,0.0518402405264067
42987,O2-P1506,24856,16529,True,100.00000000017627,176.39999999929441,"200 mm",364.93598403320317,365.44608403320404,19.537023286979924,0.20831284772680622,0.015836717301670477,0.012666899201324584
42990,O9-P1391,38031,20008,True,100.0000000000387,176.39999999929441,"200 mm",376.75204991742197,377.26204991742219,0.90034543881253148,0.083894742766652652,0.0036796471394745667,0.0044107633732435704
42992,O5-P152,15621,389,True,102.25610787084322,176.39999999929441,"200 mm",431.53101460536362,432.05252075550493,65.491740247709927,0.34392446456131071,0.025703248053891951,0.02338921097526369
42993,O8-P200,34746,14484,True,100.00000000044955,176.39999999929441,"200 mm",431.1133276379573,430.603327637955,131.24338113874862,0.42669375822059663,0.035847752845430715,0.035852499103689553
43000,O5-P85,19776,31120,True,85.851297387812139,176.39999999929441,"200 mm",429.50023318329528,429.06239156661746,14.75161613513999,0.19255085563002167,0.013805134820993331,0.014857772013604467
