id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
43001,O3-P2938,43002,39123,True,100.00000000008473,176.39999999929441,"200 mm",371.15162124023436,370.641621240234,4.6344289372861187,0.13458206485318977,0.00804563785496592,0.010834408628983919
43003,O3-P309,42518,41180,True,100.00000000022681,246.999999999012,"280 mm",401.19415021395093,400.81915021395014,1166.6448076576644,0.69343819550969465,0.10527213535350946,0.10527568709892421
43006,O3-P3247,9236,7172,True,60.210277686851235,176.39999999929441,"200 mm",393.21354140625,392.906468990047,3.4187803855727084,0.121910990553564,0.0070077873006743358,0.019791946899970065
43007,O12-P12,43008,38892,True,100.00000000029236,176.39999999929441,"200 mm",389.20146082737796,389.71146082737948,387.59217356947909,0.58502791611438909,0.062007270741710731,0.06201334776903162
43010,O1-P1271,9305,25717,True,100.00000000036309,176.39999999929441,"200 mm",340.357216845705,339.84711684570317,7.3768795561862577,0.15435785627744575,0.010033756873051724,0.0077104407459805862
43013,O24-P353,39454,43014,True,100.00000000018744,176.39999999929441,"200 mm",338.00413551379751,338.51413551379846,117.6746007117481,0.41165681270970034,0.034059562575953342,0.034813136673112886
43016,O21-P509,11661,19967,True,99.999999999937145,176.39999999929441,"200 mm",338.34690322265624,338.85700322265592,8.5068335130221229,0.16092865795469874,0.010740371400160835,0.0082805685550305652
43017,O3-P3143,32758,5389,True,63.283294680461545,794.19999999682329,"900 mm",388.00621271719564,387.95868696289062,9301.106794997595,0.62387274704518259,0.28728658862228867,0.2649600262652505
43018,O9-P1337,16934,39308,True,91.891951070867336,176.39999999929441,"200 mm",367.14823245488719,367.61688140534864,5.323502924621808,0.13928000664998108,0.0086309326842772486,0.0092621509686482886
43021,O9-P2765,43022,40047,True,100.00000000003089,176.39999999929441,"200 mm",383.00544204101567,382.49544204101551,0.19172005964714189,0.048461903784522718,0.0018878888022230084,0.0013556769825572358
43026,O9-P1255,24295,41029,True,99.999999999978215,176.39999999929441,"200 mm",362.67142861346628,363.18142861346615,6.0626796854756613,0.14576258696811523,0.00913668226901371,0.0093145108268037485
43031,O9-P2755,10425,4990,True,61.58260249179817,176.39999999929441,"200 mm",376.78455315585126,377.09862442855945,4.6974471076126383,0.13509821248977247,0.0080982162908043529,0.058133511007064653
43034,O9-P2429,40397,39715,True,77.847974816277272,176.39999999929441,"200 mm",378.69328778873148,378.29626311716845,1.6434429451260644,0.0982795024331652,0.0049528459623654113,0.0050367411866985559
43035,O9-P1380,1161,31809,True,92.022318267949984,176.39999999929441,"200 mm",376.57250095428873,377.04181477745522,0.70059163550387848,0.076008850578169238,0.0033233748838438406,0.0039852403141717582
43036,O3-P3355,43037,21439,True,100.00000000032422,176.39999999929441,"200 mm",406.10422744140629,406.61432744140791,5.8763016174857405,0.14444121050337264,0.009001521210408453,0.0069032929748572862
43045,O24-P210,40654,14107,True,100.00000000024073,176.39999999929441,"200 mm",343.03370000000126,342.5236,113.85133793063838,0.40937512058975539,0.033413417422905108,0.033419324129953548
43046,O8-P164,14302,17355,True,80.11469735943939,176.39999999929441,"200 mm",426.05311049804686,425.64452554151376,0.719565699469367,0.076574513724282089,0.0033665970593825534,0.0070149799257797456
43047,O3-P1052,18577,41344,True,100.00000000004815,176.39999999929441,"200 mm",392.87224503151981,392.36224503151954,46.931647988292184,0.27148502728204488,0.024048445808983673,0.024643020254472122
43048,O3-P1642,24291,11219,True,66.022342465200154,176.39999999929441,"200 mm",377.99108023696908,377.65436629039658,34.635219564003805,0.24613423095484019,0.020883470481717674,0.021046074110353731
43049,O12-P432,43050,43051,True,100.00000000006959,176.39999999929441,"200 mm",425.07417497424751,425.5841749742479,45.562352753963879,0.268880880280922,0.023720688289498797,0.023737129873132284
43052,O1-P1124,8470,28175,True,112.9858962497627,176.39999999929441,"200 mm",326.17648040354794,326.75270847442169,8.2630382379270522,0.15954861864634107,0.010592988726539068,0.012175021067310395
43053,O9-P1059,37750,19666,True,100.00000000017829,176.39999999929441,"200 mm",362.32547988281249,362.83557988281336,3.1724331333373645,0.11966267212321985,0.0067481800318034205,0.0070363818034811136
43054,O1-P156,19354,2614,True,53.351312834535229,313.19999999874716,"355 mm",324.800494933027,324.94454347768027,2128.7903541201986,0.71213007780550175,0.14406163723526405,0.14407492675838879
43055,O3-P162,31490,30442,True,99.999999999960863,220.59999999911759,"250 mm",388.0329997847482,387.65799978474831,785.70768007459219,0.62633633213207518,0.089360524821638865,0.089472963452697063
43056,O21-P1066,31573,35940,True,100.00000000006222,176.39999999929441,"200 mm",340.93956714620714,340.42956714620686,40.770555405793679,0.26019394687203756,0.022479875582546507,0.023718390101289254
43057,O9-P3117,17123,25721,True,100.00000000011798,176.39999999929441,"200 mm",384.69224990234318,385.20224990234374,17.951086839677032,0.20329816472623458,0.01520114222473026,0.012203802922416865
43058,O3-P98,17336,37424,True,100.00000000019547,555.79999999777681,"630 mm",370.67264221346375,370.797642213464,5344.8772552436831,0.66403570245898846,0.22705479998679381,0.22841567258926204
43060,O1-P135,43061,43062,True,100.00000000043876,882.39999999647034,"1000 mm",319.87123752855763,319.94623752855796,10491.64758746046,0.63970281274835483,0.30773822908524584,0.30773724804047653
43063,O1-P1371,43064,13171,True,99.999999999759993,176.39999999929441,"200 mm",331.5021864257825,332.01218642578129,0.76359990837441327,0.0784007103920385,0.0034482996940750723,0.004545907399821583
43065,O12-P5,35745,7416,True,93.703172916635054,176.39999999929441,"200 mm",386.0160690250313,386.49395520690615,408.16129160416938,0.59337537169862486,0.063743324840323787,0.067536057544024725
43066,O1-P115,17232,31999,True,100.0000000001456,176.39999999929441,"200 mm",348.38394327567988,347.87394327567921,166.59547386696559,0.45748769976695997,0.0403586693646138,0.040512234664125367
43068,O11-P305,39185,38405,True,100.000000000148,176.39999999929441,"200 mm",386.82007949218468,387.33007949218546,37.72219820477715,0.25373554749068,0.021684243732777546,0.021702168238249803
43070,O21-P484,21560,18702,True,79.850128033067264,176.39999999929441,"200 mm",342.00015988786231,341.59284438476567,1.9387479989929759,0.10182536157389366,0.0054033555731393462,0.00392422733457466
43071,O1-P134,35302,43061,True,99.999999999872188,882.39999999647034,"1000 mm",319.7962375285577,319.87123752855763,10491.718751165858,0.63970397546807967,0.30773724804047653,0.30773197946671554
43072,O21-P1266,38197,43073,True,100.00000000017923,176.39999999929441,"200 mm",345.39990843534355,344.88990843534265,21.738611687343337,0.21440767918421688,0.016698719555206337,0.017472914895485196
43074,O9-P1182,41936,25847,True,100.00000000013894,277.99999999888803,"315 mm",381.14459381978929,380.87459381978897,1530.9828551295382,0.65629169841192148,0.1269358838801693,0.1269388724332165
43075,O9-P1456,18530,6921,True,109.76291153127893,176.39999999929441,"200 mm",379.09987711817547,379.65966796698496,10.436321907905848,0.17103214733829772,0.011834186357307087,0.017616672018240822
43076,O9-P2903,23742,37857,True,82.075917434670842,176.39999999929441,"200 mm",374.96009291992186,374.5415057410051,0.21872295414850881,0.051291177850485134,0.0019849411256690746,0.00309516530559705
43078,O3-P1237,24973,24763,True,100.00000000030641,176.39999999929441,"200 mm",393.17073754308922,393.68073754309074,45.669531236753357,0.26910034362897711,0.023745693576430887,0.019405624187070265
43079,O9-P2332,43080,43081,True,100.00000000040609,246.999999999012,"280 mm",358.68067994764152,359.05567994764306,1484.6777403146934,0.73806083509793508,0.12076351354170467,0.10514883256000616
43084,O9-P2665,33857,20327,True,82.8196785113439,176.39999999929441,"200 mm",373.16952593206213,372.7471455716543,166.38870903337894,0.45734799172502755,0.040332044899624983,0.041651268518137642
43085,O3-P1543,9483,42921,True,88.827179987401422,176.39999999929441,"200 mm",367.32589310026816,366.87287448233241,34.966981149341464,0.246950787216569,0.020972559338891947,0.023602792596911427
43086,O1-P99,12000,42614,True,99.999999999849024,220.59999999911759,"250 mm",342.43689725019522,342.06189725019578,1048.2090068501971,0.6765174987046646,0.10496083531421684,0.1049830541614917
43087,O9-P1870,35180,36594,True,85.029642145892836,176.39999999929441,"200 mm",365.80133803711249,365.36768686216845,1.0793108819075325,0.087597805247672564,0.0040361771464509288,0.0077010543957660681
43090,O3-P226,43091,27937,True,100.00000000024994,176.39999999929441,"200 mm",371.25535048828129,370.74535048828,19.484498128910641,0.20813524228884378,0.015816934034291592,0.012649026927402548
43093,O4-P1273,13963,33808,True,93.345477371594967,176.39999999929441,"200 mm",416.713787734888,416.23772580029282,102.58361149159447,0.39598178841483128,0.031803495705254925,0.032772318291795208
43096,O21-P926,5065,32004,True,100.00000000034366,176.39999999929441,"200 mm",340.8039009574137,341.31390095741546,70.5366162574607,0.35276571267867035,0.0265830521823039,0.026645661914455183
43097,O1-P674,41406,9579,True,100.00000000015575,176.39999999929441,"200 mm",339.66871108398436,339.15871108398358,2.29703348468517,0.11023621263437423,0.0043337999001318711,0.013453658500367572
43098,O2-P132,43099,28268,True,100.00000000016044,176.39999999929441,"200 mm",360.16097060072,359.65097060071918,113.16913975581868,0.40843666043188009,0.033327033251657277,0.036097776192571068
43100,O3-P3010,4820,23800,True,100.00000000013388,176.39999999929441,"200 mm",375.90610265676,376.41610265676076,13.216749991081322,0.18373347960201172,0.013228268006496889,0.020061295920690673
43101,O1-P1809,39074,42626,True,100.00000000009611,176.39999999929441,"200 mm",324.58881270530344,325.09881270530394,117.38582626991794,0.41129015631148447,0.034022378254072852,0.034114971166985593
43102,O1-P187,14421,38440,True,100.00000000015348,246.999999999012,"280 mm",331.92308513638278,332.29808513638335,1354.9622005472149,0.72102677311973751,0.11455274620101973,0.11483199877784885
43103,O24-P331,25723,861,True,100.1785536933163,176.39999999929441,"200 mm",335.88665177850783,336.39756240234374,18.940132923002459,0.20643527338121045,0.015601997798743666,0.0141547694117397
43107,O12-P556,27873,2526,True,74.519652058550392,176.39999999929441,"200 mm",436.84139523348574,437.22144545898436,0.73259751599380385,0.076970537879296891,0.003395539015545122,0.0049362675547797242
43110,O21-P776,43111,2003,True,105.45188939578759,176.39999999929441,"200 mm",333.99048842773436,333.45268379181584,13.268929948671364,0.183935556656682,0.013253749054723348,0.010458645772975794
43112,O21-P334,34566,27841,True,100.00000000014352,176.39999999929441,"200 mm",331.18672862815794,331.69672862815861,40.871960040303286,0.26039945758339511,0.022506014067024609,0.022524542641729806
43115,O11-P258,9890,9934,True,64.6989736499179,176.39999999929441,"200 mm",380.86883327845368,380.53886851283909,72.911536312322127,0.35639703171917125,0.027005916541922827,0.027014621043313317
43116,O2-P1527,21776,12744,True,100.00000000054942,176.39999999929441,"200 mm",368.12476577148436,368.63486577148723,4.52206703574934,0.13368465415184846,0.0079495522409995488,0.0060423415974024232
43117,O1-P145,37721,37718,True,99.999999999966377,882.39999999647034,"1000 mm",320.66489527101646,320.58989527101647,10425.599502524865,0.63861588781561973,0.30670765972260133,0.30672506418350837
43118,O9-P2568,2953,37447,True,99.999999999803435,176.39999999929441,"200 mm",379.68031752929789,380.19031752929692,0.57110275602301974,0.072022107193668944,0.0030050553783894578,0.0035589065306031007
43119,O9-P931,23916,16428,True,80.71984017938351,176.39999999929441,"200 mm",360.5343531314914,360.94602431640629,0.39711210184772827,0.060996381225854684,0.0026337515071139781,0.0018339135982169551
43120,O3-P2688,28407,20656,True,100.00000000041051,176.39999999929441,"200 mm",374.81171645507817,374.30171645507608,11.730807755207827,0.17725406042812936,0.01250233121221298,0.013974656859096159
43122,O1-P2216,40928,32724,True,100.00000000026131,176.39999999929441,"200 mm",336.90943374023436,336.399433740233,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
43124,O23-P49,39296,37951,True,100.0000000003408,176.39999999929441,"200 mm",325.45751644665745,325.9675164466592,1.8073549273058176,0.10030950206768337,0.0052070154726713558,0.0053160442918751688
43125,O1-P709,23001,15843,True,100.00000000033259,176.39999999929441,"200 mm",330.45500743611262,329.94500743611093,71.275796436141079,0.35390528701394386,0.026715404659616519,0.028396951729172806
43126,O3-P1706,25514,43127,True,100.00000000027211,176.39999999929441,"200 mm",382.91008437500091,382.40008437499949,1.3309999121859386,0.092578496863789647,0.00447575730534198,0.0033974301383035178
43128,O1-P559,14365,36264,True,100.00000000024968,176.39999999929441,"200 mm",332.34783828125222,332.85783828125352,4.5827570965731139,0.13416281355492263,0.0080019421890698064,0.01227609820072793
43131,O3-P685,21069,28306,True,100.00000000058969,176.39999999929441,"200 mm",419.73204482421579,420.24204482421874,5.3099797243293745,0.13908846674281677,0.0086241499632941938,0.011750032246159822
43132,O4-P1420,43133,35797,True,85.69350983965974,555.79999999777681,"630 mm",424.95458861596563,424.84738603515626,4034.6814002093606,0.61611631643105691,0.19475771613198936,0.19497699780542163
43134,O7-P194,36138,30247,True,78.7597307154398,176.39999999929441,"200 mm",488.3943166385489,487.99264201190016,15.743151535452695,0.19600287965546,0.014254908648190297,0.014277740648445973
43137,O21-P366,34358,16783,True,100.0000000002277,176.39999999929441,"200 mm",322.3737907362397,321.86379073623857,174.35517961535618,0.46490450721647136,0.041205415463612394,0.041365798115895747
43138,O3-P736,42549,16856,True,100.00000000023449,176.39999999929441,"200 mm",417.74019301757693,418.25019301757811,5.6693778549655942,0.14291108951303788,0.00884999578002655,0.014583786875067872
43139,O21-P159,37363,11450,True,74.860959624876571,176.39999999929441,"200 mm",323.62526230950971,324.00705320359657,81.41384918012433,0.36874257174709796,0.02846668993246021,0.028495153856391446
43140,O24-P124,23509,27590,True,100.00000000051581,176.39999999929441,"200 mm",332.98163833007811,332.47163833007545,4.5107571629521148,0.13358477834423813,0.0079401602134426142,0.015177298522056253
43141,O12-P436,37161,37514,True,100.00000000032983,176.39999999929441,"200 mm",427.11417497424878,427.62417497425048,45.274353019479875,0.26824131176230187,0.023656257265900822,0.023672421795224465
43142,O7-P392,21627,16861,True,74.833983603513133,176.39999999929441,"200 mm",477.18009131039514,477.56174462677308,92.685768153041536,0.38403346251288778,0.030277387458207121,0.0313333299995722
43143,O12-P148,43144,26426,True,100.00000000026974,176.39999999929441,"200 mm",407.61738051757811,407.1073805175767,4.8247246889327888,0.13442202738356915,0.0082731601909133909,0.0086680959999908026
43147,O22-P137,21941,11776,True,66.843713875215528,176.39999999929441,"200 mm",345.75778877861808,345.41681899414061,0.048127474499037766,0.03646756415784521,0.00090706225578104677,0.000791465744938142
43148,O9-P1140,15906,5308,True,117.70231992643484,176.39999999929441,"200 mm",377.79780189767177,377.19752006604693,16.656611245854631,0.19907798264761203,0.014655331608711689,0.014720526802598707
43149,O9-P2687,17329,9144,True,67.221286073909809,176.39999999929441,"200 mm",379.02389165584282,379.36672021481974,92.679069213048322,0.38402506912987439,0.030276329201580989,0.027775791424623966
43150,O3-P1734,24262,34928,True,100.00000000001596,176.39999999929441,"200 mm",381.00196181640894,381.51196181640904,12.1456601212471,0.17916940499728529,0.012707122036865517,0.016546320381826782
43154,O9-P2076,30386,465,True,100.71412470067918,176.39999999929441,"200 mm",365.0791074982086,364.56546546223507,134.1154491260456,0.42949042617365157,0.036228902363922073,0.041051200676128559
43155,O3-P1265,11939,3727,True,78.633203682764218,176.39999999929441,"200 mm",399.10187125442735,399.50290059320946,36.860746421363395,0.25161100420853943,0.021467123991336858,0.017487905350397442
43156,O4-P147,20231,4183,True,56.855513334127586,176.39999999929441,"200 mm",439.70008228176295,439.41011916375891,31.675734966897327,0.24149192711362988,0.01990363612182949,0.019915401846250087
43157,O21-P1315,8635,685,True,63.813775481263114,176.39999999929441,"200 mm",360.76966323242192,361.09517730115181,27.933057699644809,0.23206038072598831,0.018769792494252896,0.021879469370929498
43158,O8-P106,28960,2663,True,52.365690033785654,176.39999999929441,"200 mm",427.7736909689923,428.04075598816462,10.436055317436731,0.17103082111111165,0.011834043288278232,0.012217513704348796
43159,O9-P3670,23891,41322,True,99.9999999999183,176.39999999929441,"200 mm",393.84607924804692,393.33607924804733,0.091306381216254076,0.041555148776786732,0.0012747122604450907,0.0019014545280562403
43160,O5-P331,20524,1009,True,46.842694177870023,176.39999999929441,"200 mm",435.93823903919355,436.17713677950064,16.042577064016967,0.19702096794698809,0.01438760290151629,0.016698719555206337
43161,O11-P136,30722,37934,True,100.00000000021123,176.39999999929441,"200 mm",398.83590421745987,398.3259042174588,2.3603450184552703,0.11095160319629802,0.0043337999001318711,0.0044861999251127873
43162,O21-P130,19850,17039,True,77.152727701922188,176.39999999929441,"200 mm",370.29882726841208,370.69230617969191,175.47449501748852,0.4653208335479308,0.041365798115895747,0.0433472905399149
43163,O3-P612,26221,43164,True,102.87373250520073,176.39999999929441,"200 mm",429.07090224609374,429.59566115560278,12.864333340764567,0.1824172082035608,0.013051736721448652,0.013408829069191207
43165,O10-P369,1845,20141,True,90.447834536726674,176.39999999929441,"200 mm",399.8482962684721,400.30958022460936,0.17787184541339102,0.047751472948925025,0.001813461823768717,0.0020615015074693169
43168,O24-P245,35334,43169,True,100.00000000009159,176.39999999929441,"200 mm",339.1982923828121,339.70829238281254,15.613304887859634,0.19555808485823875,0.014196921408233209,0.011331487208650138
43170,O3-P1933,43171,38283,True,60.994697591261158,176.39999999929441,"200 mm",402.63654166371373,402.94761462142912,10.974778831024093,0.17366766960449437,0.012117766204524826,0.012456322029282804
43172,O1-P2144,24035,1342,True,100.0000000002748,176.39999999929441,"200 mm",337.34853041992051,337.85853041992192,5.4846876236423316,0.14151347315259055,0.0087122310921898278,0.0087571717992775255
43173,O3-P1727,38722,39778,True,100.00000000005684,176.39999999929441,"200 mm",382.75019179687212,383.26019179687239,4.568318773228035,0.13404631448874685,0.0079896371171197991,0.0095272266537332149
43174,O3-P711,25429,41835,True,100.00000000010324,176.39999999929441,"200 mm",423.71031630859324,424.22031630859374,66.727722019071123,0.34643154263290893,0.025906521892651233,0.024203264665700448
43175,O21-P718,8213,38067,True,88.79605309946453,176.39999999929441,"200 mm",334.45515493124043,334.90801480204772,11.069172364050997,0.17412251102683768,0.01216662427787879,0.020107430005153977
43176,O4-P1058,38295,7437,True,100.00000000014204,176.39999999929441,"200 mm",425.96212630666594,425.45212630666526,126.99282624231628,0.42247097819008894,0.035276432794473608,0.032684296774994931
43177,O1-P1862,498,21672,True,100.00000000027799,176.39999999929441,"200 mm",330.82317031249863,331.33317031250004,31.365312011844185,0.24072088042862941,0.019813395899613478,0.016132645368640581
43178,O3-P2668,23545,43179,True,100.00000000018424,176.39999999929441,"200 mm",374.708414453125,374.19841445312409,13.388271336795466,0.18439550314531697,0.013311841893249353,0.016698719555206337
43180,O20-P48,30674,5674,True,57.939178679585993,176.39999999929441,"200 mm",331.45241254811322,331.15692273684732,17.828826627698742,0.20290554697666352,0.015150636586607499,0.021502552878942666
43181,O3-P1318,25567,8903,True,84.134893567814046,176.39999999929441,"200 mm",403.09096418559091,403.52005214278677,15.076177499260455,0.19369544419410831,0.013954142350014236,0.013979738080557474
43182,O9-P173,43183,39786,True,100.00000000016402,220.59999999911759,"250 mm",345.46096586159621,345.08596586159558,1115.428740947709,0.68736392965741622,0.10881097276254309,0.10881509678407325
43184,O24-P31,25679,21538,True,87.56394261690707,246.999999999012,"280 mm",329.62729669676162,329.955661481575,1426.6339681363836,0.73057437346991028,0.1180049609904241,0.11862059383439781
43188,O3-P1462,10064,32675,True,100.00000000012888,220.59999999911759,"250 mm",378.74360025872267,379.11860025872318,579.07908561043337,0.57606450975594325,0.075842509103124719,0.075888640916651054
43189,O1-P1738,14565,31472,True,100.00000000019429,176.39999999929441,"200 mm",326.90166457848608,326.39166457848506,88.528515363698446,0.37874050798068037,0.029612931740402415,0.029618495535968997
43190,O3-P2393,43191,16296,True,76.987669202960817,176.39999999929441,"200 mm",376.48052599726861,376.08788888433349,47.137355574206417,0.27187779037158155,0.024096887165404385,0.024110853427744987
43193,O3-P1333,43194,14798,True,57.69757760176558,176.39999999929441,"200 mm",402.39945449218749,402.10519684641849,0.96258662324187849,0.085191920127122969,0.0038087453641149757,0.00876943429115942
43195,O9-P1421,23877,40181,True,100.00000000021434,176.39999999929441,"200 mm",376.68405043945245,377.19405043945358,3.3242495698469625,0.12133855093155509,0.006898744855848727,0.0071476066187310021
43196,O4-P481,24605,17020,True,93.824212687428059,176.39999999929441,"200 mm",415.29910694656752,415.77761043127339,19.570923569027244,0.20840357620033165,0.015850697189632876,0.017192685815760719
43197,O2-P1237,43198,29132,True,100.00000000019023,176.39999999929441,"200 mm",485.72382583007811,485.21382583007716,3.8972029009226379,0.1289977945274341,0.007367574115126993,0.0056800079271424513
43199,O1-P2005,24517,29683,True,100.00000000031849,176.39999999929441,"200 mm",345.61079848632653,346.12079848632817,5.6929392117682776,0.14308653301901206,0.0088674240857717444,0.014741077646672084
43200,O1-P2387,14961,12581,True,100.00000000021664,176.39999999929441,"200 mm",348.850373963378,348.34037396337686,38.616230989198755,0.25580411671856906,0.0219128044546527,0.021920950305549566
43201,O22-P47,21571,37260,True,99.9999999998883,176.39999999929441,"200 mm",341.30942631835882,340.79932631835936,0.54390889046444812,0.071171723054946873,0.0029317671328900306,0.0021672048233536147
43204,O21-P515,8668,20533,True,99.999999999992056,176.39999999929441,"200 mm",334.18402598729148,334.69402598729141,42.016148105349231,0.26117301138280219,0.022889697951169973,0.023498545235489426
43205,O12-P27,34483,38877,True,100.00000000022753,176.39999999929441,"200 mm",396.86203948369973,397.37203948370086,226.77257133568759,0.50201078147876488,0.047017360854336929,0.047348022902201262
43206,O7-P335,40739,36581,True,95.5110569357316,176.39999999929441,"200 mm",497.80051650390629,498.28771840533545,0.21292913294487067,0.050727381414555447,0.0019641045693386677,0.0013935205858256528
43207,O10-P397,32468,40527,True,100.00000000023532,176.39999999929441,"200 mm",377.49768998451339,378.00768998451463,61.186304171455589,0.33806693693273249,0.024819478869537448,0.024819478869537448
43208,O4-P470,43209,36727,True,100.00000000035804,176.39999999929441,"200 mm",413.84854018554972,413.33854018554791,16.549675428748586,0.1987225537617387,0.014609123718796992,0.017153861877390812
43210,O9-P1671,24596,1235,True,85.74966825972497,176.39999999929441,"200 mm",384.794275986556,385.23159929468062,3.8133972248390973,0.12842659937888062,0.0072823623150878375,0.00560842742624142
43214,O9-P3046,35860,43215,True,100.00000000005168,176.39999999929441,"200 mm",385.50241829596854,386.01241829596881,30.28266533124615,0.23801721188606234,0.019493452674228438,0.021321520596827914
43216,O4-P909,37797,6956,True,88.397243034209836,176.39999999929441,"200 mm",429.43078735944567,429.88161329892017,49.389967567518177,0.28042679615311222,0.02435872619757859,0.024602352315285861
43217,O9-P977,36474,12399,True,100.00000000021242,176.39999999929441,"200 mm",359.36098159179954,358.85098159179847,0.54062325549870494,0.071062936090695736,0.0029228979885695069,0.0030034660063804125
43219,O10-P173,29206,37531,True,100.00000000029353,176.39999999929441,"200 mm",390.79060805663914,391.30060805664061,1.0669519499806288,0.087345376978669953,0.0040129122488361179,0.0029822756096839985
43220,O4-P1262,43221,838,True,101.61296228787677,176.39999999929441,"200 mm",435.03966941984925,434.52134169921879,1.0659836370026547,0.087331996618086966,0.0040108843021255235,0.0029816559277594146
43222,O9-P2835,35370,34090,True,100.00000000021237,176.39999999929441,"200 mm",379.50082551422372,378.99082551422265,317.24816322957849,0.55267473108208409,0.055850388193353889,0.055857132876142766
43223,O8-P26,2096,9913,True,65.75769233657573,176.39999999929441,"200 mm",428.49328857186418,428.1579243409476,401.50836011310747,0.59075834394305071,0.06318181296612263,0.063185455549016015
43227,O9-P1695,23596,36851,True,100.00000000025373,176.39999999929441,"200 mm",384.26395520525477,384.77395520525607,1.4473662247275927,0.0947656907548514,0.004660854564625787,0.0034229202702778403
43228,O9-P489,25702,41045,True,77.284207339942412,176.39999999929441,"200 mm",367.69251756471061,368.08666702214435,1.4121023723053781,0.094110925126078285,0.0046057866141384291,0.0050718703106248592
43231,O1-P102,32760,43232,True,99.999999999855021,220.59999999911759,"250 mm",343.33689919425512,342.96189919425569,1030.8882276037291,0.67354696781776136,0.10396874470752342,0.10452132725757445
43234,O2-P1105,3933,13763,True,100.00000000027632,176.39999999929441,"200 mm",354.85849990234379,355.36859990234518,35.6057455846541,0.24853808131587141,0.021141112822378797,0.023026094967218951
43235,O3-P2122,43236,38290,True,76.926900406406247,176.39999999929441,"200 mm",381.37108224397309,380.978678125,0.61164690121316756,0.073295398839167775,0.0031094832793002528,0.0074800195589960795
43237,O9-P3592,29198,16556,True,99.999999999990251,176.39999999929441,"200 mm",390.12280535885913,390.63280535885906,10.920122088477376,0.17340335070955618,0.012089363595891672,0.012366790339400167
43238,O22-P98,4645,18980,True,100.00000000009746,176.39999999929441,"200 mm",343.97870864257811,344.48880864257859,4.2391299568086849,0.13148367113155046,0.0076968696266720609,0.0058065331802004379
43239,O10-P172,12294,41728,True,99.999999999967471,176.39999999929441,"200 mm",390.225208886719,390.73520888671879,0.56947362764743659,0.071970924816408335,0.0030007448561609612,0.0021672048233536147
43242,O9-P1851,38151,22383,True,100.00000000036601,176.39999999929441,"200 mm",358.71686650390814,358.20676650390629,0.61767032203423911,0.073482564921742322,0.0031246020421510749,0.0021672048233536147
43243,O9-P2961,16559,22901,True,100.00000000005349,176.39999999929441,"200 mm",376.60224873159916,377.11224873159944,11.443360569345717,0.17590548722232396,0.012357901892115433,0.0096170603782323224
43244,O9-P1333,38033,33402,True,100.00000000015895,176.39999999929441,"200 mm",372.0135999999992,372.5236,0.31144011446856446,0.058338921708600382,0.0023064826648774616,0.0033282074377073852
43245,O9-P1679,17165,27183,True,99.332702680376727,176.39999999929441,"200 mm",386.7880747532169,387.29467153688682,0.25600090326128666,0.054530637634360439,0.0021166340377266435,0.0041813998751509549
43246,O5-P63,9419,1037,True,101.55726412861475,176.39999999929441,"200 mm",428.87822777613343,429.39616982318938,28.204934407124718,0.23274487746147435,0.018856320869998063,0.021158901071633096
43247,O3-P3051,30936,16541,True,100.0000000001172,176.39999999929441,"200 mm",389.556558984375,389.04655898437443,6.0315296145071917,0.14554243325522356,0.0091142999142772938,0.011290450242206911
43253,O4-P518,39928,521,True,100.82764211387982,176.39999999929441,"200 mm",422.985269921875,422.47104894709418,37.384993161057245,0.25290325817767506,0.021599839818564028,0.024235141807891509
43254,O5-P163,2890,4070,True,56.193843638412304,176.39999999929441,"200 mm",432.70718751666175,432.99377611921761,13.017998821425353,0.18308364644832112,0.013124664455704736,0.0102581606448107
43255,O20-P70,5793,5155,True,62.992107610012525,176.39999999929441,"200 mm",327.94339802742468,328.26465777623577,36.799189087058359,0.25145937828942783,0.021451420462217305,0.024416809952356729
43256,O9-P779,40206,41421,True,100.00000000022857,176.39999999929441,"200 mm",366.72408879582883,367.23408879583,219.02821390695493,0.49717702856786877,0.0461851169588029,0.046200413990205552
43258,O1-P766,1115,37659,True,88.025301880414588,176.39999999929441,"200 mm",342.13535668370986,341.68642764411976,102.46427010347038,0.39584872967632506,0.031785196495183292,0.032486752510200743
43259,O8-P167,14301,17839,True,79.957856789393915,176.39999999929441,"200 mm",426.341959375,425.93417430537409,1.0503919396140997,0.087006180750204526,0.00398145210744543,0.0041813998751509549
43261,O21-P822,19307,13508,True,100.00000000036745,176.39999999929441,"200 mm",334.63365211511683,335.1436521151187,59.306804907358,0.330629309533149,0.024667080831626376,0.025867988634212968
43262,O9-P1237,42935,16493,True,100.00000000020067,176.39999999929441,"200 mm",364.88518958343087,365.39518958343194,0.3657756881288089,0.059976244549186444,0.0025211757682364697,0.0018020172949952441
43263,O11-P171,37928,39881,True,100.00000000023535,176.39999999929441,"200 mm",404.54908085937615,404.038980859375,0.28800000150169719,0.056892125937293342,0.0022260061942129959,0.0015151032865108058
43264,O10-P220,29286,43265,True,100.00000000015415,176.39999999929441,"200 mm",382.88450170276997,383.39450170277075,4.6937760771035988,0.13506799994442351,0.0080951743707384609,0.0082731601909133909
43267,O3-P362,43268,8792,True,63.010174192034619,176.39999999929441,"200 mm",422.57040699098275,422.24905510260339,39.213858464430572,0.25702809723886438,0.022072317338078094,0.024472466075518267
43271,O9-P1760,4568,21779,True,100.00000000026814,176.39999999929441,"200 mm",391.17247451171744,391.68247451171879,0.43116016928998713,0.067671173648494037,0.0025960113734110721,0.0033825276821987031
43272,O3-P979,32505,3481,True,55.325094024260068,176.39999999929441,"200 mm",390.71320571289061,390.99541901750842,46.539609614321648,0.27075823661656939,0.023954299575186223,0.024405098730423319
43273,O3-P1918,38004,41860,True,90.002108505968167,176.39999999929441,"200 mm",404.05656591695077,404.51557667033126,11.957418768162128,0.17830475937443879,0.012614719882657919,0.013536971229368951
43274,O9-P3156,9903,24360,True,100.0000000003083,176.39999999929441,"200 mm",376.156141907245,376.66614190724658,3.3526303468718077,0.12150791741021763,0.0069317727953472838,0.0052436666920990882
43275,O3-P3192,15241,2780,True,100.00000000015555,176.39999999929441,"200 mm",397.34446181640624,397.85456181640706,9.0760753693081853,0.16403686212401603,0.01107660292093416,0.0086679046735514218
43276,O17-P17,16707,18279,True,100.00000000002908,176.39999999929441,"200 mm",312.31071280162075,312.82071280162091,32.280765454386959,0.24299032765647255,0.020077617144664966,0.020221031355938734
43277,O20-P27,4379,875,True,100.16946497465504,176.39999999929441,"200 mm",329.01749882496972,329.52836309634046,9.9060301723609712,0.16836405075231112,0.01154632692937701,0.0090207617238524766
43278,O12-P37,35328,42733,True,100.00000000036134,176.39999999929441,"200 mm",401.97335691025455,402.48335691025636,172.43222838334339,0.46372154890146644,0.0409578152062147,0.040967085170909717
43280,O9-P801,16012,39659,True,76.99351436309108,176.39999999929441,"200 mm",379.11414060459271,379.50680752784444,71.045694683027037,0.35355145686769213,0.026674277991163137,0.024327298700906788
43281,O9-P2091,4090,27796,True,107.53217629417534,176.39999999929441,"200 mm",365.42595123783849,365.97436533693883,72.453953139764891,0.35570408709818474,0.026924973535645418,0.024563058292964002
43282,O12-P89,4862,1961,True,64.639653042024563,176.39999999929441,"200 mm",422.7548879460569,423.08455017657121,69.93143310705284,0.35182623514103589,0.026474183464156188,0.027886481434218371
43283,O5-P208,40899,2717,True,75.219886537253657,176.39999999929441,"200 mm",434.29962655246158,433.91600513112155,19.778232976307205,0.2090455609958799,0.015931283658806628,0.016135344377224612
43284,O9-P3586,37170,12063,True,100.00000000037566,176.39999999929441,"200 mm",391.36722661133007,390.85712661132811,0.74260498327002633,0.077445127369466016,0.0034124452896552681,0.003660450909301379
43285,O21-P43,33095,17667,True,100.00000000019459,494.1999999980232,"560 mm",327.42088752639353,327.57588752639379,3461.8310710324595,0.64470664975399361,0.17786688666414835,0.17804963350367239
43286,O14-P95,33977,4166,True,68.978469968947479,176.39999999929441,"200 mm",371.1718098031584,371.52360000000004,0.29840131988163465,0.057592387517173008,0.0022608611025006606,0.0027152454994727503
43287,O9-P1031,23101,13034,True,100.00000000010394,176.39999999929441,"200 mm",362.18771401718709,362.69771401718759,0.34320016066505249,0.059270260208161306,0.0024352514617242472,0.0096923532933384446
43288,O21-P1070,43289,11805,True,99.999999999938268,176.39999999929441,"200 mm",342.67820205078129,342.16820205078159,1.184514430602067,0.089718887621882293,0.0042273468911816891,0.013702482792789909
43290,O1-P2274,22983,6841,True,106.55795810677417,176.39999999929441,"200 mm",338.40111388631175,338.94455947265629,11.735528912917335,0.17727607943291768,0.012504686173846672,0.018799314674810264
43291,O4-P831,3338,32899,True,72.773595943183054,176.39999999929441,"200 mm",432.27656020507811,431.90541486576791,10.097402254544818,0.16933564842234308,0.011651232862519139,0.014654648056684937
43292,O11-P67,43293,43294,True,100.00000000031298,220.59999999911759,"250 mm",390.18823121683937,389.81323121683818,1046.5052339977176,0.67622870819301861,0.1048632395271681,0.10486736354869827
43295,O10-P142,39863,41241,True,99.999999999929173,176.39999999929441,"200 mm",387.53730107421842,387.02720107421874,7.0143467089868832,0.15210962868458011,0.00979488155547722,0.0098432865769064754
43296,O9-P1087,10933,37727,True,72.7375912462881,313.19999999874716,"355 mm",360.231078597305,360.03468710094,1604.9077997926713,0.6606191232176607,0.12312663238097804,0.12312889423419612
43297,O1-P1929,24653,20400,True,103.17554827857147,246.999999999012,"280 mm",334.769110601544,335.15601890758865,1087.5011426563035,0.68105181495143452,0.10120527784864852,0.101208448076653
43298,O4-P1263,11899,12472,True,100.00000000014555,176.39999999929441,"200 mm",434.34605849609306,434.85605849609379,1.7267054716106645,0.0994009183564866,0.0050809302136505226,0.0084255599320271855
43299,O15-P75,43300,17051,True,99.999999999990877,176.39999999929441,"200 mm",346.52748025022862,346.01748025022869,11.317429611677266,0.17530897566851264,0.012293948900748791,0.014035024040993563
43301,O12-P433,43051,34135,True,100.00000000021531,176.39999999929441,"200 mm",425.5841749742479,426.09417497424903,45.490350541791862,0.26872066113634441,0.023704637307023452,0.023720688289498797
43302,O2-P1198,20497,15432,True,100.000000000207,176.39999999929441,"200 mm",355.41954820919619,354.90954820919512,711.7017283656636,0.68997685155896216,0.086606368804324388,0.079380301881154
43303,O8-P147,39844,38602,True,100.47097596783129,176.39999999929441,"200 mm",425.86164778497312,426.374049762409,0.20325504616448414,0.049731530137764088,0.0019294134523796724,0.0021827349096623944
43304,O9-P2310,26635,1131,True,100.000000000419,176.39999999929441,"200 mm",379.35283339843534,379.86283339843749,13.651342583865924,0.18539903927278939,0.013438987112099043,0.01060968011323881
43305,O9-P2324,2135,5212,True,113.46265580654044,176.39999999929441,"200 mm",380.34336318359379,379.76470363898045,3.852788814840042,0.12869318012703346,0.0073226407885844357,0.016305354666775119
43307,O3-P76,36529,33350,True,100.00000000010172,555.79999999777681,"630 mm",363.7650275390626,363.63992753906251,5661.5318285904341,0.67432308323406209,0.23429536457155484,0.16552981267041614
43309,O14-P67,4116,3027,True,101.24008226401213,176.39999999929441,"200 mm",375.23113084551,374.7148064259635,48.612753815243643,0.27475672074516577,0.024435311275818335,0.024324498635627769
43310,O9-P2680,37754,34205,True,100.00000000027873,176.39999999929441,"200 mm",374.676855740289,375.18685574029041,50.451252832321508,0.28866014169685666,0.024230500012733105,0.024236810946561483
43311,O9-P1528,24907,20727,True,100.00000000030202,176.39999999929441,"200 mm",386.1844107649016,386.69441076490313,0.763514106687638,0.078396858882950116,0.00344815378637501,0.0041549656011330384
43312,O12-P445,43313,43314,True,100.00000000007471,176.39999999929441,"200 mm",432.23901137695174,432.74901137695213,3.88161248521903,0.12889038829285612,0.0073518592313226083,0.0074239206031261806
43315,O1-P638,22336,22322,True,100.00000000002451,176.39999999929441,"200 mm",335.51142348632811,335.00142348632795,8.9495143922832288,0.16334458970037039,0.011003421977206374,0.0085155049324376255
43317,O2-P253,13818,4310,True,56.706985627755074,176.39999999929441,"200 mm",352.66620864257811,352.3770030158766,41.96924185409059,0.26107254513158157,0.022878202468248326,0.023919953924513175
43318,O2-P222,4231,19532,True,99.99999999999342,176.39999999929441,"200 mm",359.45552450706958,358.94552450706965,794.691660399213,0.70895694300655288,0.092476813531291835,0.084098309684136133
43319,O4-P273,26862,42289,True,99.9999999999434,176.39999999929441,"200 mm",403.70776259765466,404.21776259765437,8.5627747887052941,0.16122827629378189,0.01077447065417308,0.015205753362239624
43322,O12-P312,43323,34770,True,117.49818592465282,176.39999999929441,"200 mm",405.57460376517844,406.17384451339416,60.330339138893422,0.3363353929175727,0.024667080831626376,0.0223445277393758
43327,O9-P2588,25769,32827,True,100.00000000062005,176.39999999929441,"200 mm",369.7085458150234,370.21854581502652,26.556409581181097,0.22845362413967371,0.018328568744732737,0.030753725570563304
43331,O9-P97,15883,27969,True,100.0000000002141,176.39999999929441,"200 mm",365.08531268729695,365.59531268729796,194.31874993147579,0.47944544375976827,0.043529719448263719,0.043535846436197852
43334,O3-P3062,12874,31428,True,100.00000000000783,176.39999999929441,"200 mm",382.58323134765629,383.09333134765632,133.57247041843195,0.42899485322594905,0.036155383050586361,0.033440571016206989
43335,O12-P186,38622,37731,True,100.00000000047278,176.39999999929441,"200 mm",388.63849521985713,388.1284952198547,359.35574958728421,0.574237150368462,0.059471696949243008,0.059476502251862962
43336,O7-P428,22024,5744,True,65.745831973821453,176.39999999929441,"200 mm",482.37818374023436,482.7135532291328,0.23172388562594251,0.052498049131705041,0.0020312086276791279,0.0014352579943893145
43337,O9-P2573,25769,37616,True,100.00000000030704,176.39999999929441,"200 mm",369.7085458150234,369.19854581502187,95.722511579518809,0.38779162700836556,0.030753725570563304,0.030785277968768236
43338,O9-P3417,40891,15189,True,100.00000000016117,176.39999999929441,"200 mm",391.60483779296874,391.09483779296789,0.51097667217858533,0.070129939807152181,0.00283968120665494,0.0034896702043851723
43339,O8-P231,31494,8677,True,56.487647199365469,176.39999999929441,"200 mm",434.93007140622717,434.64198440551041,31.769258093435315,0.24172390786622222,0.019930692064841837,0.0199442541004025
43343,O20-P41,36124,43344,True,100.00000000021394,176.39999999929441,"200 mm",329.34519828949743,329.8551982894985,0.1239898369145976,0.0472640844580353,0.0014348629932907993,0.0010837547773538665
43345,O1-P1285,16424,38382,True,100.00000000034736,176.39999999929441,"200 mm",334.63912856445307,335.14912856445483,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.025305411690574778
43347,O4-P1395,4691,4690,True,52.717045539408588,176.39999999929441,"200 mm",427.254743067749,427.5236,10.125905788505762,0.16947949865329509,0.011666756987618383,0.014663259449659826
43348,O7-P298,31588,29379,True,94.764601612366434,176.39999999929441,"200 mm",484.588871660578,484.10557219235494,333.03527712837445,0.56170942669365653,0.057177278495063606,0.057457739210358613
43349,O1-P2010,43350,4174,True,51.626714791682026,176.39999999929441,"200 mm",345.75464858398436,345.49135233854685,2.2622046930979742,0.10984339504235047,0.0043337999001318711,0.0070081761986297546
43351,O6-P203,16318,36777,True,96.499029072881271,176.39999999929441,"200 mm",450.84073018042682,451.33287522869853,26.270904860061918,0.22769818333347944,0.01823511855311535,0.021414301997508829
43354,O24-P159,43355,10643,True,100.00000000035422,176.39999999929441,"200 mm",334.18115126953268,333.67115126953087,11.86349803447148,0.1778706107296977,0.012568293982794489,0.012580971488406914
43356,O8-P153,39670,21370,True,100.00000000013617,176.39999999929441,"200 mm",426.31265196469428,425.80265196469355,6.8659019583463214,0.15115489953430553,0.00969568248693053,0.011542479962156689
43358,O9-P1601,38205,19254,True,89.56590250632847,176.39999999929441,"200 mm",384.23154677734374,384.68842244602854,6.5302685451911486,0.14897408243423443,0.00946580632481785,0.0072233469084194146
43359,O9-P186,38082,42948,True,77.2368307848386,176.39999999929441,"200 mm",349.96726982055804,349.5733619835554,438.5128306970397,0.60587711585457948,0.066185281527307127,0.0663376795652182
43360,O3-P2995,43361,3691,True,112.08283549459904,176.39999999929441,"200 mm",376.27540053710936,375.70377807608696,25.954999711259223,0.22685753697245253,0.018131002906037374,0.01455402397519211
43362,O11-P68,35138,43293,True,100.00000000020097,220.59999999911759,"250 mm",390.56323121684017,390.18823121683937,1046.4331953287294,0.67621649963590824,0.10485911550563794,0.1048632395271681
43365,O12-P210,39822,34632,True,100.00000000018993,176.39999999929441,"200 mm",399.86205918912174,399.35205918912072,153.57402873712533,0.44747185038261744,0.038710509610330929,0.038719470727598571
43367,O4-P260,6786,12713,True,66.586423490141811,176.39999999929441,"200 mm",424.16433104116595,424.50392180096566,16.363529203324756,0.1981010982363314,0.014528271549998221,0.011591623038099878
43368,O9-P2956,37454,43326,True,100.00000000019476,176.39999999929441,"200 mm",376.30934584960841,376.81934584960942,4.2387622556381395,0.13147114464326537,0.0076969139099428967,0.012162726214576734
43369,O9-P3020,1109,16694,True,100.00000000049226,176.39999999929441,"200 mm",381.07679213867192,380.56679213866943,0.86333322571223969,0.078130187297318771,0.0037523142837138064,0.0050322066933117925
43370,O3-P356,26686,12859,True,71.512167799913243,176.39999999929441,"200 mm",419.87300077015908,419.50828871437955,126.17686800852995,0.4216484266547792,0.0351657427848792,0.035172766792914888
43373,O9-P1498,38657,43374,True,100.00000000010569,176.39999999929441,"200 mm",385.09600722656245,385.60600722656307,3.7632263796092675,0.12809212669929715,0.0072304708376816048,0.0076927830756018311
43375,O21-P809,43376,32983,True,100.00000000005305,176.39999999929441,"200 mm",341.90561904296874,341.39561904296846,6.0158252712526794,0.14543108467407873,0.0091029946223265459,0.010945572128935727
43377,O5-P283,8848,20457,True,100.0000000001267,176.39999999929441,"200 mm",437.28196563219058,436.77196563218996,10.66348205165551,0.17215266397058196,0.0119548537284614,0.012221211925197848
43379,O22-P11,33707,15881,True,100.00000000027791,176.39999999929441,"200 mm",333.94786253398587,333.43786253398446,75.407046401265589,0.3601223493824236,0.027443012863507369,0.027449880176892406
43380,O21-P368,37766,34357,True,100.00000000043764,176.39999999929441,"200 mm",323.39379073623957,322.88379073623736,169.53998154823009,0.46188764921553327,0.040585408795042251,0.040636259615583835
43381,O3-P3338,37097,43382,True,100.00000000034403,176.39999999929441,"200 mm",397.55567397460936,398.06577397461109,23.758139304258371,0.22086540636823354,0.017384928578207889,0.013942107519563176
43383,O3-P2104,882,18139,True,101.69724857055105,176.39999999929441,"200 mm",374.36446992361203,374.88312589132192,12.401185946621114,0.18033154336221807,0.012831208303622072,0.010115880766551427
43385,O9-P386,39281,39530,True,100.00000000025372,176.39999999929441,"200 mm",357.35579027730472,357.86579027730596,0.71964651682579028,0.076576911833714484,0.0033667795859411917,0.0038898674905455733
43386,O9-P922,4084,28613,True,65.8891366755359,176.39999999929441,"200 mm",362.43684892368191,362.1007484375,8.6129792425626412,0.16151730298287198,0.010804013273163143,0.0083457603425121339
43387,O3-P2514,43388,17804,True,100.00000000036789,176.39999999929441,"200 mm",372.69907607421874,372.18907607421687,4.5107571629521148,0.13358477834423813,0.0079401602134426142,0.015396448481144501
43389,O4-P752,7381,3519,True,112.78798108559,176.39999999929441,"200 mm",414.93315302497911,415.50837172851567,25.093500078274083,0.22453751143658077,0.017843207064342344,0.014424493137059688
43390,O9-P2892,39427,17634,True,100.00000000023226,176.39999999929441,"200 mm",374.28777678806705,374.79777678806823,0.47571200090209875,0.069028467252235381,0.0027358783811440228,0.0037765204847010035
43392,O15-P95,39362,38655,True,100.00000000009734,176.39999999929441,"200 mm",347.78470708007859,347.27460708007811,28.639173824501515,0.23387349679684077,0.018991156616882946,0.015371570366682503
43396,O22-P97,4645,16458,True,77.018384393419353,176.39999999929441,"200 mm",343.83228045912824,343.43948669872179,4.7918839331088874,0.133507048713886,0.0082731601909133909,0.0063448315367356416
43398,O3-P2640,25712,7691,True,66.025587682608858,176.39999999929441,"200 mm",379.31340770962794,379.65013820680923,41.491962886532868,0.26005096868087912,0.022760524785609686,0.023874928057289253
43399,O9-P2637,14515,7780,True,108.57436703680494,176.39999999929441,"200 mm",374.88259045467481,375.43631972656249,0.11808178553999731,0.046230485667053421,0.0014094974789824837,0.00093135482333973061
43402,O9-P2349,21568,43403,True,100.00000000023236,220.59999999911759,"250 mm",363.80200621802953,363.42700621802868,1090.5309228308695,0.68346649313990282,0.10738489701790847,0.10748358285470086
43404,O1-P101,43232,11999,True,100.00000000041504,220.59999999911759,"250 mm",342.96189919425569,342.5868991942541,1040.5357219848211,0.67521103775389157,0.10452132725757445,0.10455925190490584
43406,O1-P1604,40198,9623,True,66.787222754548011,176.39999999929441,"200 mm",343.57462539062504,343.23401055457686,0.048086798803128682,0.036455668990035682,0.00090674801487838333,0.0013007617525808389
43407,O1-P1877,36741,12615,True,100.00000000009844,176.39999999929441,"200 mm",331.0705080058305,330.56050800583,41.882460960015159,0.26088670981806705,0.022856898808570735,0.023454879659508109
43410,O9-P1516,43411,42476,True,100.00000000002491,176.39999999929441,"200 mm",381.25031048806773,380.74031048806762,13.386634197888959,0.18438921719180479,0.013311045929842787,0.013345970669442155
43412,O3-P1909,12707,4072,True,54.72452202525556,176.39999999929441,"200 mm",400.81203670236414,401.09113176469288,0.69456800106864891,0.075828129414694245,0.0033094932139052209,0.0039467890933313887
43413,O4-P349,36957,30344,True,100.00000000052282,176.39999999929441,"200 mm",408.37343276366926,408.88343276367192,4.4430668237629769,0.13304812868875804,0.0078811033621745633,0.009893786537686822
43414,O6-P126,25038,22219,True,100.00000000015025,176.39999999929441,"200 mm",437.17206061213341,437.68206061213419,9.1609667749518522,0.16447927697930056,0.0111262228936402,0.0086679046735514218
43415,O9-P2018,12161,11110,True,92.103455732098141,176.39999999929441,"200 mm",355.91144164808367,355.44171402384995,656.67286198087334,0.67525362236381226,0.0827315962317915,0.0827315962317915
43416,O16-P28,36130,21832,True,100.00000000007236,176.39999999929441,"200 mm",314.20000734032936,314.7100073403297,718.46257203294272,0.69162246331946131,0.087086780977597492,0.087106456375470487
