id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
43417,O4-P213,42704,6785,True,66.3938336045265,176.39999999929441,"200 mm",424.35072409632483,424.01211554494176,52.371957413030451,0.29820794188948208,0.024310970664121596,0.024316282385684958
43419,O12-P54,42941,21315,True,100.00000000027593,176.39999999929441,"200 mm",409.34564208545646,409.85564208545787,158.97485087271991,0.45209126317924581,0.039377429294743686,0.039662204790274005
43420,O4-P308,42786,38885,True,100.37355873952684,176.39999999929441,"200 mm",408.22748845429618,407.71558330472459,2.045413807803377,0.10305912529062337,0.0055559687823279408,0.0072405481204680143
43421,O9-P1888,24421,36629,True,100.0000000000289,176.39999999929441,"200 mm",360.55121708984387,360.04111708984374,0.19831395487819084,0.049202501746730139,0.0019115580685513188,0.0012399726022084482
43423,O21-P691,38949,17529,True,100.00000000026765,176.39999999929441,"200 mm",331.60704160077421,332.11704160077556,10.445567128661796,0.17107800209744434,0.011839126780676513,0.011990381401825229
43426,O3-P1928,41511,37438,True,100.00000000027444,176.39999999929441,"200 mm",401.05332540214141,401.56332540214282,0.29142275895566261,0.05712311201949611,0.0022375854179352618,0.0025124196030300023
43427,O3-P515,34493,4910,True,81.969838619064092,176.39999999929441,"200 mm",402.52729162697347,402.1092454500162,28.734934488139277,0.23410229823768561,0.019021774524526389,0.019415859299975809
43428,O4-P873,13304,38102,True,81.304735728418621,176.39999999929441,"200 mm",424.5512468550404,424.96590100725535,10.924454753238296,0.17342433416708958,0.01209161750083038,0.0094932256177447487
43429,O9-P2307,30529,43430,True,71.0121869715209,176.39999999929441,"200 mm",379.34829697730464,379.71045913085942,40.660428477986784,0.25997068651738114,0.022451429826110997,0.02247521789082934
43431,O3-P2766,22610,40002,True,100.000000000259,176.39999999929441,"200 mm",377.26825810547007,376.75815810546874,14.501246670719944,0.19167093114329153,0.013688314417059338,0.010931969216509678
43432,O7-P95,16195,6459,True,63.308361040446712,176.39999999929441,"200 mm",471.39638016918809,471.71925281049437,82.7783184433963,0.37063747788359147,0.028693963033075667,0.029511032527803207
43433,O4-P998,1638,9507,True,84.911401542857064,176.39999999929441,"200 mm",427.73322524414061,428.16635830341073,0.061136207343531493,0.038009185172958,0.0010351011592936196,0.0028365053013080566
43434,O3-P2570,25540,17789,True,100.00000000017698,176.39999999929441,"200 mm",378.22488693758146,377.71488693758056,57.016423652370186,0.319378470126117,0.024586387628415224,0.024819478869537448
43435,O10-P352,23430,39097,True,100.00000000045431,176.39999999929441,"200 mm",396.30843032226335,396.81843032226567,0.55088022411140969,0.07138598141548394,0.0029509108476458807,0.0021672048233536147
43436,O23-P77,43437,34702,True,70.76311932764321,176.39999999929441,"200 mm",315.16683852538955,314.80594661681857,0.19494944288462568,0.048827483758618374,0.0018995142962859556,0.0013756693180705499
43438,O9-P1949,2099,539,True,57.033409018389428,176.39999999929441,"200 mm",363.98117321752187,364.27204360351561,0.041064055348821217,0.034224307645990451,0.00085120998043907424,0.0038833470627820852
43439,O4-P1126,12049,34554,True,100.0000000001874,176.39999999929441,"200 mm",426.64833039859434,426.13833039859338,102.9318834576093,0.39629902922474336,0.031860773277410159,0.032419060421119666
43440,O9-P3499,25849,4004,True,56.910302918739518,176.39999999929441,"200 mm",385.35927166619058,385.64951421107622,6.5551081691149857,0.14912874232512791,0.0094834287956736332,0.00963566502932588
43441,O1-P1645,38352,9317,True,100.0000000002491,176.39999999929441,"200 mm",346.61561049804686,346.10561049804562,19.62895370635626,0.2085835070777437,0.015873311179939821,0.015881906676355945
43442,O3-P958,13112,37538,True,100.00000000017093,176.39999999929441,"200 mm",394.27716060679131,393.76716060679041,63.274104012526017,0.34223165364698316,0.025186128455501212,0.026687179184066708
43443,O7-P445,19595,6138,True,84.577726184381774,176.39999999929441,"200 mm",494.37848891601561,494.80991989728216,39.654347947250024,0.25794404786956748,0.022187796753733693,0.018127428451252967
43446,O8-P193,39737,39537,True,100.00000000026297,176.39999999929441,"200 mm",439.01882871692078,438.50882871691942,0.66041586792911022,0.074793604081431667,0.0032292419918010656,0.0033950371384756468
43450,O3-P2203,8736,8195,True,62.555641863781162,176.39999999929441,"200 mm",367.26116236915163,367.58019614265692,15.632580290197268,0.1956242327100822,0.014205546426829892,0.011338245517060809
43451,O3-P2366,40022,9681,True,74.975156487596351,176.39999999929441,"200 mm",363.79087971242473,363.408506414338,175.50198345697092,0.46539375787567033,0.041365798115895747,0.041365798115895747
43452,O3-P2609,43453,35109,True,74.125003264244938,176.39999999929441,"200 mm",386.65073507915093,386.27262343750004,1.1658844278403118,0.089353593785843913,0.0041941369928587355,0.0030376907296600256
43454,O12-P365,671,37786,True,99.999999999680483,176.39999999929441,"200 mm",418.48212661132811,418.99222661132654,1.3314596098538405,0.092593866565151783,0.0044762952335357905,0.0033981809668378856
43455,O1-P1315,492,15042,True,100.00000000020046,176.39999999929441,"200 mm",327.95211816583713,328.46211816583815,10.389116027188324,0.17079764130380309,0.011808915370749979,0.0091808094129333558
43456,O3-P625,36560,36271,True,100.00000000006948,176.39999999929441,"200 mm",429.77918471679686,430.28928471679723,17.127432799827051,0.20064402077694551,0.014856002953707991,0.011879670953798129
43457,O2-P7,5129,13942,True,77.031933646803211,1235.1999999950594,"1400 mm",343.45541575087805,343.51318970111316,27476.376651006649,0.808686393271529,0.44768106794536372,0.44677251148402586
43458,O9-P3608,35847,16734,True,100.00000000016445,176.39999999929441,"200 mm",391.70652236328124,392.21662236328211,0.15872948909379989,0.045546406783968464,0.0017345681961695196,0.0021405854679729728
43459,O1-P1173,9736,22845,True,108.93656625289273,176.39999999929441,"200 mm",338.23075865142795,338.78633513931766,46.838760577488237,0.27130816671140612,0.024026483577585956,0.019645823460895918
43461,O10-P315,24693,19311,True,99.99999999993409,176.39999999929441,"200 mm",399.20002336212093,399.71002336212058,0.24572556383099847,0.053699265779888344,0.0020807281114244244,0.0024171259783305056
43462,O9-P2241,36822,18948,True,104.76224634023941,176.39999999929441,"200 mm",372.95003578520158,373.4843232415368,12.478285277420625,0.18067963257982861,0.01286835061316869,0.015447216412486829
43464,O12-P554,18768,6331,True,100.00000000038054,176.39999999929441,"200 mm",438.65610600586132,438.14600600585936,2.1088254554088355,0.10380962453798726,0.0041813998751509549,0.0041817047484386336
43467,O2-P333,14057,3435,True,62.2373734053793,176.39999999929441,"200 mm",359.18049086914061,358.8630802647732,12.148328304489299,0.17918161355439566,0.012708426690152456,0.017843502286147919
43468,O18-P17,27603,24614,True,99.999999999948443,176.39999999929441,"200 mm",315.5312794433587,316.04127944335841,2.6173043372385458,0.1123990802486938,0.0045739239491705266,0.007221359270839966
43469,O11-P210,25357,40639,True,100.00000000015538,176.39999999929441,"200 mm",396.02567099087594,396.53567099087672,2.5143665227126366,0.11087814292743538,0.0045756748415712754,0.0045759797148589541
43470,O3-P2186,24375,38636,True,100.00000000026921,176.39999999929441,"200 mm",365.77138438127611,366.28138438127752,379.50791101407,0.581530709527145,0.061324954104668816,0.062405538583051437
43471,O3-P3119,16656,7685,True,59.062928420665841,176.39999999929441,"200 mm",386.93604315788122,387.23726409282665,40.509775241771926,0.25966516374219556,0.022412421941846852,0.01835865638859463
43473,O1-P1065,32226,9666,True,74.081940740760956,176.39999999929441,"200 mm",344.43951918109781,344.06170128331991,637.0568344944428,0.6706299220381986,0.081248638058033729,0.082482892299028346
43476,O3-P255,34203,33672,True,100.00000000024093,313.19999999874716,"355 mm",379.97401925198011,380.24401925198072,2294.424899223402,0.72571405968030078,0.15044002697527978,0.15045796737731082
43477,O9-P2438,24098,20954,True,100.00000000000087,176.39999999929441,"200 mm",369.65052806938866,370.1605280693887,9.2673113080687,0.16504430426306393,0.01118736673597996,0.01134181770090825
43478,O3-P3126,6215,7301,True,76.107630442051644,176.39999999929441,"200 mm",387.07277729099656,387.46092620625103,79.06154602266858,0.36542238923795395,0.028070413702838644,0.031043681073312956
43480,O12-P523,24650,15712,True,100.00000000015751,176.39999999929441,"200 mm",430.06849135742192,430.57859135742274,1.0904103447591802,0.0878304036951187,0.0040567194745106836,0.002996789735567636
43486,O15-P8,13657,17867,True,100.00000000034737,220.59999999911759,"250 mm",333.57670420283341,333.20170420283205,147.08562685797855,0.38574306019324206,0.03813179311767572,0.038137488627586327
43488,O3-P3324,25267,29955,True,100.00000000019152,176.39999999929441,"200 mm",393.48152443023429,392.97152443023333,23.332610787423782,0.21964872918120962,0.017236998608777327,0.021478496843662345
43490,O3-P2161,43491,43492,True,100.00000000005876,176.39999999929441,"200 mm",366.64185561523442,366.13185561523414,4.5107571629521148,0.13358477834423813,0.0079401602134426142,0.014470253652392094
43494,O9-P1777,22967,19586,True,100.00000000030735,176.39999999929441,"200 mm",389.40459121093596,389.91459121093749,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0043244918972426775
43495,O3-P854,16654,37181,True,100.00000000020445,176.39999999929441,"200 mm",382.30649094556577,381.7964909455647,753.06555921424444,0.69969231956940225,0.089545597100616048,0.089919902015092035
43496,O4-P1523,22248,20487,True,86.363186188076824,176.39999999929441,"200 mm",440.96413861274539,440.5236,1.385943040113744,0.0936273063905463,0.004564159204084056,0.003332026869816995
43497,O16-P75,2026,2846,True,56.144743146551406,176.39999999929441,"200 mm",321.42052270438563,321.706860894433,23.331856587036793,0.21964658541671703,0.017236734044620797,0.013801149326618085
43501,O21-P608,10041,3145,True,58.0565079545394,176.39999999929441,"200 mm",338.36416317524021,338.66025136580834,11.675427572712863,0.17699564596929362,0.012474670064499208,0.009745444393196941
43502,O24-P19,24585,38428,True,80.241673105267168,313.19999999874716,"355 mm",325.42776488626032,325.64441740364452,2505.6778585498191,0.74171170236380912,0.15844692378107506,0.12860805652193014
43503,O16-P113,28673,12527,True,60.758095860979054,176.39999999929441,"200 mm",319.154653390449,319.46451967934,5.5601885509026454,0.14208970069745291,0.0087687972933404718,0.0090767499715452855
43507,O15-P31,6943,1539,True,103.97168659841489,176.39999999929441,"200 mm",338.82546921291708,339.355724814569,167.51764903501174,0.45810648467049941,0.040477407574815535,0.040570020926160966
43508,O21-P828,5316,17546,True,100.000000000382,176.39999999929441,"200 mm",337.39817747265823,336.88817747265625,12.287129657583499,0.17981444193211113,0.012776009774259172,0.012989181491784553
43509,O3-P1236,43510,20678,True,100.00000000030533,176.39999999929441,"200 mm",395.10935439453124,394.59935439452971,13.395871443716345,0.18442469831090674,0.013315532165819023,0.0195316861689872
43512,O3-P2380,398,2510,True,106.07496762490112,176.39999999929441,"200 mm",369.93804449574338,369.39706216085636,94.5193454999203,0.38631290186336592,0.030565894103172495,0.030816296696786167
43516,O1-P1696,39492,40919,True,100.00000000026934,176.39999999929441,"200 mm",318.90119272863637,318.39119272863496,186.57169469833767,0.47305967802621907,0.042697184872798048,0.042971527683906781
43517,O2-P932,18308,31178,True,100.00000000023316,176.39999999929441,"200 mm",350.42525320916576,349.91525320916458,433.29042822036661,0.60449311603215916,0.065711845672393424,0.065717922699714312
43518,O3-P1668,6446,516,True,100.85543191618292,176.39999999929441,"200 mm",376.67970160488892,376.16533890211639,14.814521232372238,0.19277387980723393,0.013834152853544258,0.018196089094950026
43519,O9-P3163,3776,36948,True,100.00000000019823,176.39999999929441,"200 mm",374.31431027837772,374.82431027837873,8.11216284298793,0.15868904175479484,0.010500249338192024,0.010554648497742909
43520,O9-P2421,23567,3163,True,57.553121869170752,176.39999999929441,"200 mm",375.01984141372117,375.31336233525394,17.847380868639142,0.20296519086504636,0.015158315759957864,0.016393920072978744
43521,O12-P1,277570,6896,True,53.868950362430944,220.59999999911759,"250 mm",384.95476614754836,385.15677471140748,1033.2947420470075,0.67396431152898,0.10410659058135667,0.090122787523630135
43522,O1-P1621,17187,15752,True,80.699938427519641,176.39999999929441,"200 mm",343.939270304254,344.35083999023442,3.9406016077077912,0.12929947487727919,0.0074109949976502261,0.0055651127100213443
43523,O7-P196,42147,36137,True,100.00000000004491,176.39999999929441,"200 mm",489.41431663854786,488.90431663854758,15.614444163368688,0.19556199086981424,0.014197431233582065,0.014229617223200495
43524,O10-P351,42235,15647,True,100.00000000034119,176.39999999929441,"200 mm",396.77675307617017,397.28675307617192,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0037501094877869881
43525,O12-P455,28882,25439,True,100.00000000004711,176.39999999929441,"200 mm",412.99545356139396,413.50545356139418,9.3918717172997646,0.16570147708501728,0.011258472043320866,0.018355914232208243
43529,O15-P38,24669,14452,True,100.00000000046093,176.39999999929441,"200 mm",341.94861090103581,342.45861090103813,138.14314350449945,0.43333917380268916,0.036757049632219478,0.03704830411091365
43530,O3-P1852,43531,10854,True,64.526930014732386,176.39999999929441,"200 mm",396.99520792469269,396.66605605468749,0.66048892397112813,0.074801189010886393,0.0032292618624995178,0.0023771000046378088
43532,O3-P2256,27120,37194,True,73.295877221099545,176.39999999929441,"200 mm",366.899465000671,366.52565602684336,428.6908904500018,0.60288525632772449,0.0653236380818119,0.065855305302406519
43533,O7-P275,29007,7940,True,75.117556198953125,176.39999999929441,"200 mm",492.31795076646125,491.93485122984657,83.835411174326325,0.37209040518469721,0.02886876386415585,0.029268332952378042
43537,O1-P2667,14144,26657,True,83.570127291641043,176.39999999929441,"200 mm",348.82316538358833,348.396957734401,175.69545978102,0.46590680795423617,0.041365798115895747,0.041826907324958258
43538,O12-P116,43539,21891,True,142.14533401338252,176.39999999929441,"200 mm",392.58115350705856,391.85621230359033,196.82313269808373,0.48141908782262527,0.043798852729972554,0.0438102482916677
43540,O21-P171,20933,7025,True,84.477543101144562,176.39999999929441,"200 mm",329.39774403608055,329.82857950589636,61.65487907412416,0.33763869272409386,0.024971879178385486,0.025300956112247579
43541,O2-P1517,11741,2188,True,63.9714228606244,176.39999999929441,"200 mm",364.95239701570011,365.27865127228932,75.701676719212259,0.36055629818471197,0.027494143009295768,0.028299662518614477
43542,O11-P284,15325,37676,True,100.00000000020587,176.39999999929441,"200 mm",392.62495626022883,392.11495626022776,1.8574799166964082,0.10088133307858634,0.0052832576394292443,0.0053900989786006045
43544,O9-P2492,8563,43545,True,102.01232534153634,176.39999999929441,"200 mm",378.74838807836113,378.22812521911931,0.91666406518058019,0.084235346976034839,0.0037140776664167192,0.0093352785453573745
43546,O9-P2234,23286,19359,True,71.143335714749554,176.39999999929441,"200 mm",371.93847073802226,372.30130175016751,0.50515978064588907,0.069947356475367942,0.0028229370206707383,0.0020148047983726985
43548,O23-P7,43549,35040,True,100.00000000031899,176.39999999929441,"200 mm",305.0382460538118,305.54824605381344,25.810872245160208,0.22647227705863993,0.018083249643517346,0.018102950021696977
43551,O3-P613,43164,27017,True,101.04326417985922,176.39999999929441,"200 mm",429.59983291015629,430.11525460073773,11.466502672761068,0.17602668258613816,0.012369040837933425,0.0096297367483762636
43552,O9-P3516,19332,26973,True,100.00000000028609,176.39999999929441,"200 mm",384.14316787109374,383.63316787109227,0.52051148252799051,0.070429680776831316,0.0028668245807404748,0.00400757469536477
43553,O1-P657,24063,1492,True,104.89363009528549,176.39999999929441,"200 mm",336.88800769435403,336.35305018086808,63.177766875480671,0.34202312713133942,0.025170284128289765,0.0285917140961837
43554,O14-P119,18647,29020,True,96.156883031946478,176.39999999929441,"200 mm",376.28675021139685,375.7963501079339,72.243205398998612,0.35538386681897788,0.026887609809744618,0.029023362439986926
43556,O9-P462,18329,43557,True,100.00000000031899,176.39999999929441,"200 mm",360.06499027285776,360.5749902728594,81.433016351288614,0.36876927796577685,0.0284698987663931,0.028480549460763411
43558,O4-P12,43559,4364,True,79.982259757301492,794.19999999682329,"900 mm",402.07818626556,402.018199570742,8702.46603901382,0.612756710456244,0.29074106526491111,0.29047574715730506
43560,O19-P74,27157,9956,True,65.205307806916565,176.39999999929441,"200 mm",322.19458214741513,322.52712921723042,4.1059207375506617,0.13048319622710347,0.0075721344396774857,0.010338004517596588
43561,O3-P2336,17624,26612,True,100.00000000037581,176.39999999929441,"200 mm",369.65033964101497,369.1403396410131,117.02282575012211,0.4108272485210504,0.033975637829439645,0.034609086173911244
43564,O1-P834,15980,37780,True,100.00000000013749,176.39999999929441,"200 mm",335.78736263540577,335.2773626354051,58.982858752012433,0.32882331512061092,0.024667080831626376,0.024980545073847556
43565,O3-P1579,38839,32952,True,100.00000000022628,176.39999999929441,"200 mm",368.80476313318587,368.29476313318474,129.39766367204541,0.4248726847866276,0.0356007475735181,0.036679753750709386
43566,O3-P1714,36652,38619,True,102.54036045560126,176.39999999929441,"200 mm",379.65964099947922,380.18259683780281,22.493814636783007,0.21723724847198442,0.016939527440138862,0.018317492249681308
43568,O3-P78,19264,36528,True,100.00000000017997,555.79999999777681,"630 mm",366.0229857843525,365.89798578435233,5661.3877512524577,0.67411168625409779,0.23434639706705371,0.16552763257092881
43569,O3-P2083,10457,7566,True,63.698732795051249,176.39999999929441,"200 mm",374.07071914062504,373.74585560337027,3.3834110077564681,0.12169404340366335,0.0069673106879274581,0.011647900262521604
43571,O21-P87,40320,39557,True,100.00000000025925,220.59999999911759,"250 mm",340.13101479912626,340.50601479912723,1049.956382054959,0.67681297485472813,0.10506091096443239,0.1056744363789017
43572,O9-P1928,24367,20573,True,100.00000000033518,176.39999999929441,"200 mm",363.16137065768487,363.67137065768657,3.3531695090064657,0.12151115122445222,0.00693239730301292,0.0052440584287257149
43576,O9-P447,43577,35585,True,100.00000000054267,176.39999999929441,"200 mm",361.95023574218749,361.44023574218471,7.3624443658488277,0.15425909777082097,0.0100248343617125,0.013792785465772487
43581,O9-P1281,43582,17566,True,86.587838771348061,176.39999999929441,"200 mm",364.0606092000005,364.50220717773442,0.3232985840257579,0.058676487404326752,0.0023557201266382983,0.0031432066932446322
43586,O4-P716,37912,42356,True,100.0000000001038,176.39999999929441,"200 mm",425.39028823242018,425.90028823242068,9.9005251931012381,0.16833596380395904,0.011543291822122017,0.013392138817959948
43587,O3-P1827,43588,16374,True,77.6038766871335,176.39999999929441,"200 mm",390.51519101755923,390.11933364257811,13.379280174478037,0.18437399283040826,0.013306836748176395,0.013334635287576608
43589,O3-P203,6580,29072,True,99.99999999999855,176.39999999929441,"200 mm",403.63717506617576,404.14717506617581,74.965627269630758,0.35946988194185647,0.027366221130003719,0.025028650331597305
43590,O3-P2039,43591,43592,True,91.681203744050023,176.39999999929441,"200 mm",381.35560073242186,380.8880265933272,3.5240594112697172,0.12257539403880593,0.0071260423690365678,0.0081074192628588712
43593,O1-P334,38802,12553,True,70.63586931346596,176.39999999929441,"200 mm",332.90893352020186,333.26917645370054,5.98954674236091,0.14524424106455283,0.00908404649201689,0.009332301346995012
43596,O3-P2834,10692,40873,True,100.00000000019084,882.39999999647034,"1000 mm",375.4371957155293,375.5121957155294,10513.466846182539,0.6400610030935745,0.29532401590465418,0.19951405735095673
43597,O9-P2210,43598,39946,True,100.00000000023613,176.39999999929441,"200 mm",372.14200160071408,371.6320016007129,60.981070524153125,0.336932994521126,0.024819478869537448,0.025794766813619793
43599,O1-P1762,43600,21985,True,100.00000000053994,176.39999999929441,"200 mm",332.31055678710936,331.80055678710664,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
43601,O9-P1079,31067,30414,True,76.1217182791786,176.39999999929441,"200 mm",359.34934066708581,359.73756143030965,0.37238206198691792,0.060187995795316918,0.0025455256059867637,0.00180554533750541
43602,O1-P2337,19463,4025,True,67.015337560100178,176.39999999929441,"200 mm",347.41691660534894,347.07513838379236,63.920291967055633,0.3436185602687154,0.025292401492696841,0.026396528774605479
43603,O10-P160,38761,12293,True,67.632541841258728,176.39999999929441,"200 mm",388.40406487814084,388.74899084153128,15.809743328232232,0.19623019136165748,0.014284543240127481,0.014426289448199757
43604,O9-P991,23299,43605,True,100.00000000040173,176.39999999929441,"200 mm",360.72617436523649,360.21607436523442,0.13515697985195504,0.0490556811302312,0.0014826216492861209,0.0010837547773538665
43606,O3-P2223,29460,25435,True,100.00000000016551,176.39999999929441,"200 mm",371.27686538085936,371.78696538086018,0.13392458637121904,0.048867879185307155,0.0014773594625353303,0.0010837547773538665
43607,O2-P1191,7167,15610,True,100.00000000064369,246.999999999012,"280 mm",353.35662303139361,352.98162303139117,1579.6353514316395,0.74938979473647682,0.12527641940166992,0.12527826340248627
43608,O1-P2201,38335,42689,True,100.000000000342,176.39999999929441,"200 mm",346.68064345703124,346.17064345702948,28.919184959116048,0.23457200067151146,0.01907882046111109,0.023306673771236186
43609,O21-P96,8795,37351,True,100.00000000022978,220.59999999911759,"250 mm",342.971598206976,343.34659820697686,1012.5250021522752,0.67048291066299481,0.10289668078463704,0.10290024161379965
43610,O3-P2574,40668,39165,True,100.00000000024922,176.39999999929441,"200 mm",380.62432531707969,380.11432531707845,13.004448278520702,0.18302398439244258,0.013118305832200071,0.019327054309922279
43611,O12-P88,43612,4862,True,97.076529841056953,176.39999999929441,"200 mm",422.25979764386756,422.7548879460569,77.981321441802791,0.36387419158939777,0.027886481434218371,0.028221642208212251
43620,O9-P912,38221,17345,True,100.00000000014938,176.39999999929441,"200 mm",364.05676045827062,363.54676045826983,0.26983261580133605,0.055589085017585887,0.0021644064612773208,0.0024421542584993771
43621,O9-P957,43622,14550,True,100.00000000007135,176.39999999929441,"200 mm",357.65870131835936,357.14870131835903,0.13515697985195504,0.049052878794019483,0.0014826781388431489,0.0022678510464818591
43624,O8-P295,43625,36189,True,102.05475621587665,176.39999999929441,"200 mm",441.56159438476561,441.04111512806463,1.2219457546802506,0.090460493880101064,0.0042926442772321747,0.0069435663387457111
43627,O9-P3679,23726,19026,True,100.00000000017141,176.39999999929441,"200 mm",395.76072026367274,395.25062026367186,0.081655516074954332,0.040484697220777556,0.0012038970653015847,0.00093135482333973061
43628,O1-P1006,3572,21136,True,100.00000000037213,1411.7999999943529,"1600 mm",323.225527745515,323.15052774551475,33094.125884814945,0.84189650274100825,0.46757113294788466,0.46562717457003877
43630,O17-P85,18280,1028,True,101.56881825047579,176.39999999929441,"200 mm",313.19832623109829,313.71632720417574,2.9207925222680933,0.11653687273431719,0.0064982463866732169,0.0049497291013796425
43632,O9-P415,41101,38056,True,100.00000000031804,176.39999999929441,"200 mm",361.856992070966,361.3469920709644,566.4367731415972,0.65027927471500568,0.076042292511767334,0.076047601962393727
43633,O4-P324,25969,41945,True,102.95886698979565,176.39999999929441,"200 mm",407.205071526611,407.73016174825892,16.771771492860516,0.19945950005731045,0.014704898214399029,0.011731232294487194
43635,O10-P186,23565,18073,True,100.00000000002537,176.39999999929441,"200 mm",389.45811904296858,389.96811904296874,0.69384434750624369,0.075806382922341431,0.0033078201010955559,0.0047597425148081431
43636,O10-P5,36175,7511,True,94.958492206163626,176.39999999929441,"200 mm",375.03229860507832,375.51658691532975,54.302414192096869,0.30509612971661276,0.024535361945727259,0.024557162940600393
43637,O15-P145,25209,38514,True,100.00000000020353,176.39999999929441,"200 mm",341.00428171240526,341.51428171240627,5.75164095200988,0.14352097234368436,0.0089107030347346048,0.006885364495245341
43638,O14-P127,808,43639,True,94.723189128626075,176.39999999929441,"200 mm",379.83375014648442,379.35066188192843,0.56567432183655009,0.0718515053252988,0.0029906579218924459,0.0041391136095093352
43641,O9-P46,43642,12625,True,87.778283774395391,441.19999999823517,"500 mm",346.90851404837122,347.04457038822153,2841.7717896512609,0.6160243889028153,0.16784985637731933,0.16799087247915706
43643,O4-P981,38521,37452,True,94.722492984063067,176.39999999929441,"200 mm",424.83796814157449,425.32105285579325,29.938877553634949,0.23715323846055672,0.019390145480710341,0.020353233951411597
43644,O19-P90,43645,17423,True,99.999999999951527,176.39999999929441,"200 mm",325.02561416015624,324.51561416015653,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0030274669714393117
43646,O3-P1482,16875,30768,True,126.52787381248589,176.39999999929441,"200 mm",386.29677373663918,386.94206589308288,395.18179004147038,0.588197235739241,0.062647843015444529,0.065225742531083652
43647,O21-P519,23195,25965,True,100.00000000028935,176.39999999929441,"200 mm",336.97409916992331,336.46399916992186,19.481046124118215,0.20813898479295795,0.015814836824003534,0.012647853988459632
43648,O12-P440,39424,32879,True,100.00000000052785,176.39999999929441,"200 mm",429.15417497424704,429.66417497424976,44.986353284995886,0.26760510423038625,0.023591240340565631,0.023607550209855097
43649,O9-P101,37054,4583,True,115.04388081274067,176.39999999929441,"200 mm",367.09044984499008,367.677173637135,170.72898415470004,0.46264963032017953,0.0407385017396649,0.040747776246233852
43650,O21-P715,4272,17884,True,73.842864791386091,176.39999999929441,"200 mm",336.72580947265629,337.10248192595714,0.55098069397036409,0.071394438384732251,0.00295103660078037,0.0037785359412582857
43652,O5-P311,43653,41052,True,100.0000000001916,176.39999999929441,"200 mm",434.741824344507,434.231824344506,7.9628140772309361,0.15782828397602813,0.0104075088143765,0.011527747258590078
43654,O22-P61,38783,5320,True,77.6444664825072,176.39999999929441,"200 mm",331.37120812273895,331.76719490179971,3.713808310672043,0.12383803498995069,0.007331101164251088,0.0076189730823344763
43657,O20-P120,4764,15782,True,75.878416521007807,176.39999999929441,"200 mm",329.2819677357673,328.89498781151013,87.070233597909208,0.37683957023561448,0.029376379591344082,0.02938559732448888
43658,O3-P2946,8139,17746,True,111.04091707290404,176.39999999929441,"200 mm",375.46465350705137,374.89823378906249,6.081629255017706,0.14590617377037959,0.009149844619668366,0.0071039302557990985
43659,O3-P1983,30277,14474,True,80.734175118492459,176.39999999929441,"200 mm",406.60053481445311,407.01235984173258,6.2655954767549655,0.14718502012768866,0.0092807289362324963,0.0071771702438879993
43660,O9-P2014,43661,43662,True,88.185088166208828,176.39999999929441,"200 mm",371.63205947265624,371.18231552300853,0.45474986557095681,0.068383203223713315,0.00267138320357676,0.0032716565653812622
43670,O4-P319,25659,19670,True,81.011571010105058,176.39999999929441,"200 mm",407.35383071289061,406.94067170073913,2.3749167794443475,0.11111642780103557,0.0043337999001318711,0.0084255599320271855
43671,O3-P299,34397,43672,True,100.0000000002547,246.999999999012,"280 mm",397.50084533764681,397.12584533764584,1185.9949920397112,0.696600938501103,0.10622574720425181,0.10622929894966655
43673,O3-P874,6123,22351,True,79.184337313473961,176.39999999929441,"200 mm",391.20936167702683,390.80552155672814,139.18510665666926,0.43432141762520132,0.036892508751301512,0.036901851385979435
43674,O9-P2365,36680,28834,True,70.490655776190579,176.39999999929441,"200 mm",375.76455315585054,375.40505081139196,343.62339382655523,0.56636571950655568,0.058143871021503327,0.058148108589881793
43675,O3-P2435,5951,30538,True,100.00000000024457,176.39999999929441,"200 mm",375.06331401533566,375.57331401533696,30.070744136705553,0.23748497693203735,0.019429868710118765,0.015695335578981239
43676,O3-P3054,15682,38865,True,100.0000000003737,176.39999999929441,"200 mm",381.8101490722654,382.32014907226727,18.950389820410443,0.20646746618359071,0.015606084349813896,0.012559569042971303
43677,O9-P2611,14515,3960,True,52.498083643926805,176.39999999929441,"200 mm",374.34304844581442,374.61078867239837,1.2894005486578919,0.091778227761955836,0.004407094390707955,0.0046989509515652263
43678,O4-P965,33704,9213,True,100.00000000034746,176.39999999929441,"200 mm",424.20340117052768,424.71340117052944,93.234543494445262,0.38471903113062011,0.030364021432521204,0.031206568569069757
43679,O9-P3359,402,906,True,101.78380973984932,176.39999999929441,"200 mm",383.375169074233,383.89426650390624,3.7261700195830003,0.12392299528359138,0.0073441124975975065,0.00553531744929382
43680,O9-P1697,36852,12032,True,76.000390420538423,176.39999999929441,"200 mm",385.28395520525407,385.67155719639879,0.58504125784086281,0.072459407898913974,0.0030415819801511831,0.0037551336519570351
43681,O4-P1578,43682,1188,True,102.42280652159373,176.39999999929441,"200 mm",442.828376851301,442.30591811523436,3.0522113700636435,0.11820353153858472,0.0066296978697445936,0.00500969262423135
43684,O9-P2015,38349,43661,True,100.00000000021005,176.39999999929441,"200 mm",372.14215947265734,371.63205947265624,0.23162829329026119,0.052489519492473921,0.0020308692645362785,0.00267138320357676
43685,O12-P114,43686,38725,True,100.00000000029249,176.39999999929441,"200 mm",438.46534062500155,437.955240625,0.58120752454818725,0.072344557532972975,0.0030314487755419869,0.0021672048233536147
43687,O7-P535,25921,18409,True,78.984125405537441,176.39999999929441,"200 mm",514.0045795879663,514.40739862753458,5.0555635533011767,0.13708585460806627,0.0084255599320271855,0.015511368110837993
43688,O9-P2618,28936,24220,True,131.30064073335521,176.39999999929441,"200 mm",372.65978338265057,373.32941665039067,3.0353458202465311,0.11798666614241472,0.0066132176801826838,0.017247639083931295
43691,O3-P2424,35534,16848,True,91.9920516484554,176.39999999929441,"200 mm",374.00186866425628,373.53270920084918,8.4677119313168223,0.16069945682894848,0.0107173032224607,0.013106798994593594
43694,O3-P1861,39586,17036,True,100.00000000014444,176.39999999929441,"200 mm",395.71113022909327,396.221130229094,2.631074475497567,0.11259755105546762,0.0045949184775536276,0.0076963507175753405
43696,O12-P521,24651,15699,True,98.239553504683585,176.39999999929441,"200 mm",430.7839613337668,431.28498305664067,1.2588786457232246,0.0911850226923619,0.0043558018729264918,0.0032749877460431921
43697,O9-P1030,23966,19326,True,100.00000000014995,176.39999999929441,"200 mm",363.09397353515624,363.604073535157,0.26979836633134524,0.055590029727362281,0.0021641982447442552,0.0014946574732721033
43698,O6-P291,37287,27771,True,81.426926677767639,176.39999999929441,"200 mm",457.12281264648442,457.53817139946773,0.058627389163752659,0.037682810654582781,0.0010123633319552505,0.00072030444480766884
43701,O2-P199,5286,26872,True,100.0000000003579,313.19999999874716,"355 mm",351.3390290039053,351.6090290039063,2412.6695204862467,0.73493246500839093,0.15492173924508074,0.1260543879037177
43707,O2-P374,6408,8959,True,53.725044376626983,176.39999999929441,"200 mm",361.57834853515629,361.85239998652145,94.483317051222073,0.38629524305754559,0.030558779257658167,0.028083964383714476
43708,O3-P2666,23546,38781,True,100.00000000039083,176.39999999929441,"200 mm",374.07972182617186,373.56972182616994,10.618749538068137,0.17193303711506558,0.011931212139177362,0.017087553924390479
43710,O1-P2518,35434,5498,True,66.614737414489284,176.39999999929441,"200 mm",348.50988662109825,348.17015146028433,19.235197304918081,0.20735887252760321,0.015718990793887069,0.021935670518962863
43711,O3-P105,40445,35675,True,100.00000000034687,555.79999999777681,"630 mm",371.54764221346386,371.67264221346426,5344.3732762152958,0.66401927904287572,0.22695482425780478,0.22695653200240318
43714,O3-P2300,8128,29355,True,100.00000000053716,176.39999999929441,"200 mm",370.69419326171874,371.20429326172155,47.570280267645764,0.27272770215541542,0.024196822017528045,0.019793974846680662
43715,O11-P338,15485,9090,True,68.042445955381311,176.39999999929441,"200 mm",395.7073847588199,395.36036828444742,0.23137697623343648,0.052463944200402353,0.0020300575465045114,0.0014345784165022534
43716,O9-P2525,21271,23608,True,100.00000000040932,176.39999999929441,"200 mm",376.15608657226352,376.66608657226561,6.1531506929249042,0.14639684149424315,0.00920138183090791,0.0071299699545191815
43717,O16-P47,35029,43718,True,100.00000000038912,176.39999999929441,"200 mm",323.21458853521875,322.70458853521683,53.382595045803413,0.30170582067406704,0.0244358540297532,0.02444115893850566
43719,O3-P2101,40578,29893,True,100.00000000032372,176.39999999929441,"200 mm",378.57456254968633,379.08456254968803,6.8938882612261576,0.15133401287441109,0.0097145539731175855,0.012057862293768476
43720,O9-P3413,18233,35510,True,100.00000000021957,176.39999999929441,"200 mm",389.80997563476677,389.29987563476567,1.7024844742882421,0.099139170162189927,0.0050419325486027212,0.0053968703448988306
43721,O21-P342,41628,20700,True,99.999999999934545,176.39999999929441,"200 mm",335.14760756835773,334.637607568358,1.0800000011810698,0.0876118668893443,0.0040374690257174344,0.0041350679353044928
43723,O3-P1486,37575,19938,True,96.2205792666922,176.39999999929441,"200 mm",388.43413330393486,388.92485825819494,390.34681415150715,0.5861907085091671,0.062239764726410914,0.062245723665009571
43725,O4-P521,43726,11991,True,99.999999999950077,176.39999999929441,"200 mm",424.623360644531,424.11326064453124,6.5766700973992842,0.14928196698386106,0.00949787025157436,0.011700883492874218
43727,O9-P2697,10785,43728,True,100.00000000026388,176.39999999929441,"200 mm",376.00161635741705,376.51161635741835,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0030553492516401434
43729,O1-P2532,480,195,True,99.590624728775026,176.39999999929441,"200 mm",345.56478623717396,345.05687405105726,43.320308680274067,0.26397571094442951,0.02320435216436131,0.024243321722842867
43730,O12-P32,37735,37257,True,121.92590765718607,176.39999999929441,"200 mm",399.30086048066272,399.92268260971434,180.03416725924063,0.46973248286373487,0.0418422316076045,0.046823758936115636
43732,O3-P1601,23996,38393,True,85.5429895008056,176.39999999929441,"200 mm",373.992761185928,373.55640639648436,5.1302219863225469,0.1391102859051524,0.0084255599320271855,0.0064838730588814685
43733,O9-P2308,43430,30222,True,128.61540591649546,176.39999999929441,"200 mm",379.71045913085942,380.36652631643943,28.946176674476483,0.23465649769401181,0.01908628048904424,0.022451429826110997
43734,O1-P2662,6388,19797,True,51.294893854486908,176.39999999929441,"200 mm",347.68551899056087,347.94712294921874,12.240689370008058,0.179603153957121,0.012753448015502444,0.031929469120630188
43735,O9-P799,9088,16011,True,76.11309443854752,176.39999999929441,"200 mm",376.95131392677962,377.33949070841618,83.611548093899856,0.37178377419227387,0.028831836158152511,0.02646030576835726
43736,O9-P3313,37349,27000,True,100.00000000030799,176.39999999929441,"200 mm",381.56632462151225,381.05632462151073,1.7903119353281705,0.10011623624842757,0.0051807293772904673,0.0052796894297214934
43737,O3-P2331,38249,26448,True,100.00000000006345,176.39999999929441,"200 mm",366.86872323725225,367.37872323725253,134.90940567120117,0.43025575009750661,0.036333592558052435,0.036772069609312279
43738,O9-P2691,31720,2553,True,59.812910115318459,176.39999999929441,"200 mm",380.70720161934935,381.01224746093754,10.578392981711024,0.17173446638706541,0.011909833538579896,0.018901810008363037
43742,O7-P108,37674,23858,True,99.999999999980673,176.39999999929441,"200 mm",474.04932186712131,473.53932186712143,4.4379158743676808,0.13300756975460798,0.0078765700042562822,0.015222162017287107
43743,O21-P139,37832,17359,True,100.00000000048762,176.39999999929441,"200 mm",378.60208416125465,379.1120841612572,0.67194441041935449,0.075144654600841312,0.003256634601218614,0.0024124997958637415
43744,O9-P1959,38580,42523,True,100.00000000020179,176.39999999929441,"200 mm",368.05732192382817,368.56742192382916,0.14400000075084859,0.0436313120178784,0.00167263477743341,0.0025573657035929931
43745,O3-P2898,23239,42255,True,66.439401201917633,176.39999999929441,"200 mm",411.58299688748417,411.24408950195317,0.087160495334688379,0.041105680391296674,0.0012447774790277203,0.0037841241493972509
43746,O12-P117,12183,43539,True,100.00000000021124,176.39999999929441,"200 mm",393.09115350705963,392.58115350705856,195.14425985113,0.48010074532966457,0.043618435871775579,0.043798852729972554
43747,O1-P759,12383,23074,True,100.00000000058806,176.39999999929441,"200 mm",338.57471894284669,338.06471894284368,173.82954523809229,0.46458399625733326,0.041137732458279175,0.043223233795338906
43748,O3-P87,31560,17322,True,100.00000000006621,555.79999999777681,"630 mm",369.21344438476569,369.33854438476578,5513.9196377063772,0.66946509488390227,0.23092747421357018,0.16326914033955078
43749,O21-P277,36321,20542,True,82.638287947565118,176.39999999929441,"200 mm",335.437502397483,335.85895766601561,27.513034162069953,0.23095746839703729,0.018637256071046038,0.022061598515598805
43755,O7-P443,18484,651,True,101.22048930494563,176.39999999929441,"200 mm",490.00046212802545,490.51668662348067,45.015691907904959,0.26766976234758227,0.0235978919149389,0.030417136377217845
43756,O4-P252,19292,41425,True,78.523507737506648,176.39999999929441,"200 mm",420.15732324536225,420.55779313482356,10.680390039485335,0.17223556225346073,0.011963773968863658,0.00936887421909742
43757,O13-P21,18967,30429,True,116.84070776481772,176.39999999929441,"200 mm",433.02472915039061,432.42884154079,0.4235969820160736,0.067447082130909386,0.00257116987780765,0.0038912223883128842
43758,O7-P280,10447,40027,True,96.39741356872473,176.39999999929441,"200 mm",494.977059557211,494.48543274801057,40.214279074438366,0.25906541837414965,0.022335580247729952,0.025604376000268356
43759,O9-P2806,28722,6858,True,79.210430224545945,220.59999999911759,"250 mm",368.73642685231761,369.03346596565967,555.207782069861,0.57050184058257469,0.074067826366720824,0.0746363736036425
43761,O3-P1814,41844,39405,True,100.0000000004228,176.39999999929441,"200 mm",391.78002700195594,391.27002700195374,81.8459444809931,0.36934507857449023,0.028538864851112077,0.029080621844646427
43762,O21-P298,19865,23836,True,100.00000000070092,176.39999999929441,"200 mm",329.87974013671874,329.36974013671522,3.2839562432806044,0.1209634738990823,0.0068566876709735478,0.0072848171979480311
43763,O14-P141,28109,16675,True,100.00000000011688,176.39999999929441,"200 mm",374.40974877148534,374.9197487714859,4.0697025994801779,0.13021936785454916,0.0075373981878462922,0.012223261445809619
43765,O22-P130,14578,26045,True,100.00000000006929,176.39999999929441,"200 mm",343.30256118164061,343.812661181641,0.13448288477419348,0.048953234621979327,0.001479743804416019,0.0010837547773538665
43766,O3-P2813,37815,33376,True,100.00000000026694,882.39999999647034,"1000 mm",361.463647206256,361.5386472062562,10878.028009370104,0.6459726335243472,0.31377913942462549,0.31378971290713892
43768,O9-P3076,30509,21341,True,100.00000000034447,176.39999999929441,"200 mm",384.91209853515738,384.40209853515563,16.309451212736636,0.19791987746672465,0.0145046821922644,0.018307003927304062
43769,O6-P83,34399,15565,True,85.47174783883932,277.99999999888803,"315 mm",465.49725352578895,465.26647980662403,1673.3019537701373,0.6711809785177687,0.13362324822002453,0.1339394353156679
43770,O9-P845,22722,6899,True,61.876495852822565,176.39999999929441,"200 mm",356.68067397460936,356.36510384575996,0.10770805898879468,0.04424336586426101,0.0013650210365707639,0.00093135482333973061
43771,O9-P2348,43403,15557,True,100.00000000029179,220.59999999911759,"250 mm",363.42700621802868,363.05200621802754,1092.2537261414523,0.68374053164504056,0.10748358285470086,0.10748579020543177
43772,O1-P1149,28756,41559,True,100.00000000026526,176.39999999929441,"200 mm",325.214016673123,325.72401667312431,517.607935219103,0.63499263514320958,0.072325263762763353,0.072330882060817114
43773,O3-P884,30562,29115,True,100.00000000041392,176.39999999929441,"200 mm",395.39497041457508,395.90497041457718,47.587647383505733,0.27274354421166574,0.024201929354764468,0.024565015840628653
43774,O1-P1098,12733,24975,True,99.999999999784222,176.39999999929441,"200 mm",325.57978017584287,326.08978017584178,2.9779095302766061,0.11726651569661756,0.0065557942003273929,0.004976638568957685
43775,O4-P337,24986,16309,True,100.00000000000736,176.39999999929441,"200 mm",406.88808182007529,407.39808182007533,26.440506526543309,0.22814742916714717,0.018290706548167911,0.024231070017911558
43776,O1-P2069,15633,4679,True,54.255098215814783,176.39999999929441,"200 mm",346.98560561523436,346.70890461433373,2.3028702779369152,0.11030209705753001,0.0043337999001318711,0.0070538521215601788
43777,O3-P2406,3242,3476,True,110.64365852429979,176.39999999929441,"200 mm",370.6941166873786,370.12983402890467,30.50883430530294,0.23858409225438709,0.019560965359289213,0.015789855381909586
43779,O3-P1889,47279,37822,True,90.206633789261815,176.39999999929441,"200 mm",397.65357526907246,398.11362910139769,47.077092456879654,0.27176257211385263,0.024082723331547744,0.025527484345538205
43780,O15-P137,38768,5830,True,75.862849211184027,176.39999999929441,"200 mm",342.38309615675627,342.76999668773334,3.4460629010068278,0.1220805296234357,0.0070387492552681178,0.010396883100312813
43781,O9-P1700,37585,40959,True,100.00000000027804,176.39999999929441,"200 mm",385.12590468749863,385.63590468750004,6.6926665726288119,0.15003412855708148,0.0095779832303907134,0.011589659813092814
43782,O9-P1991,15896,14448,True,72.576635412526485,176.39999999929441,"200 mm",365.72938689377116,366.099527734375,0.05225517647540822,0.036815716961690712,0.000952209618132645,0.0036856625676302515
43783,O9-P2623,41481,11120,True,102.74211524693284,176.39999999929441,"200 mm",374.50736667708435,375.03135146484374,6.1152168059377905,0.14613182315072051,0.0091743094236025613,0.011245587882444541
43785,O1-P496,25904,43786,True,100.00000000055519,176.39999999929441,"200 mm",326.20670546875,326.7168054687528,6.8190959633324741,0.15086461928801212,0.009663578251042873,0.0075135482400956284
43787,O4-P347,36031,36956,True,100.00000000052282,176.39999999929441,"200 mm",407.35343276366967,407.86343276367234,13.465396870931684,0.18469117913783326,0.01334924649601554,0.016897336837716933
43788,O6-P124,25427,35903,True,95.379661412389524,176.39999999929441,"200 mm",439.56593445434891,440.0523707275521,15.083389113232744,0.19372069701313122,0.013957434073146383,0.016095282778208264
43789,O1-P497,43786,19805,True,99.99999999998748,176.39999999929441,"200 mm",327.28974379882817,327.79984379882808,3.4095479816662371,0.1218639367397012,0.0069968765840214223,0.0052860860914203372
43790,O7-P460,43791,7042,True,73.140438729145984,176.39999999929441,"200 mm",495.41362663381676,495.04053725585936,0.11505369804401894,0.045676744939993651,0.0013964493848439283,0.00093135482333973061
43792,O7-P232,43793,35019,True,100.00000000046612,176.39999999929441,"200 mm",506.94770146484609,506.43760146484374,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.0016726946733958872
43794,O3-P3288,37552,683,True,101.29529154454364,176.39999999929441,"200 mm",394.35918451394514,394.87579050082229,56.743749452033938,0.31838765124563451,0.024557882827618602,0.024615623670914882
43795,O4-P523,24574,22067,True,124.14886755416548,176.39999999929441,"200 mm",419.36505015047373,419.998209375,10.177336102810848,0.16973849447199321,0.011694704273389865,0.016546320381826782
43796,O9-P1504,37121,17086,True,100.00000000030484,176.39999999929441,"200 mm",383.89577163085784,384.40577163085936,0.31144011446856446,0.058338921708600382,0.0023064826648774616,0.0015363381084116162
43797,O21-P1320,3086,5365,True,100.00000000030167,176.39999999929441,"200 mm",369.64774550781249,370.157845507814,1.184514430602067,0.089725373417847171,0.0042271425068547532,0.003046603021782902
43798,O9-P2843,37888,14715,True,91.2699114914339,176.39999999929441,"200 mm",382.80476411626807,382.33928756766176,93.797992704405559,0.38541993311472322,0.030452719688537338,0.032031540924438807
43799,O4-P1066,40463,36902,True,100.00000000031044,176.39999999929441,"200 mm",430.08778673335951,429.57778673335787,58.015235605359194,0.32342894962740654,0.024667080831626376,0.024667080831626376
43800,O5-P178,21171,5325,True,56.38347868633808,176.39999999929441,"200 mm",435.08925607108932,434.801700329789,10.055630718005466,0.16912443311733577,0.011628434926317951,0.013610654050166213
43801,O9-P1508,18560,19873,True,100.00000000014484,176.39999999929441,"200 mm",385.33164311523512,384.82154311523436,0.51840481970231667,0.070368715203136284,0.0028607151925678239,0.0036543364115205548
43803,O9-P3057,13823,9954,True,100.00000000017175,176.39999999929441,"200 mm",381.77123023052491,382.28123023052581,37.265439867688464,0.25260839972246529,0.021569734007206409,0.017487905350397442
43804,O4-P436,16079,14070,True,71.938728536904577,176.39999999929441,"200 mm",411.59662856445311,411.22974104891489,4.6278971859738522,0.13452887042578041,0.0080401438907110427,0.010794305017633699
43805,O7-P67,43806,9479,True,75.947216238848256,176.39999999929441,"200 mm",503.9612801174232,504.3486109202413,52.091267270212519,0.29727455046290707,0.024273575145103272,0.024285965377189505
43808,O12-P11,38390,43008,True,100.00000000035308,176.39999999929441,"200 mm",388.69146082737615,389.20146082737796,387.664175781651,0.58505847384215637,0.06201334776903162,0.062019424796352508
43809,O9-P1429,21493,42604,True,104.26763708835328,176.39999999929441,"200 mm",375.46741713867186,375.99928635545956,0.0750727020783489,0.039721221839610008,0.0011527645066426611,0.0067089740082889931
43810,O9-P3472,24455,34833,True,100.00000000031048,176.39999999929441,"200 mm",392.77204976292433,393.28204976292591,3.8443541886087838,0.1286358071756131,0.0073140504017764826,0.0056347282827125872
43812,O4-P295,35263,43813,True,100.0000000001032,176.39999999929441,"200 mm",405.91866993670288,406.42866993670339,2.6396819867873242,0.11272103552374,0.004608120853472307,0.011421235773013023
43814,O21-P361,38766,37321,True,100.00000000017165,176.39999999929441,"200 mm",320.29224632368113,319.78224632368028,181.27767280606358,0.47084720406489083,0.041975867164302884,0.043080310106449783
43816,O3-P832,21263,30312,True,100.00000000040458,176.39999999929441,"200 mm",381.08515395507817,381.59525395508024,49.337310253489839,0.28030859842608852,0.024347923350431559,0.020217540925822064
43818,O6-P146,38063,43819,True,93.920692475054366,176.39999999929441,"200 mm",440.27886138660585,440.75785691822864,6.9891447954511685,0.15193978076728151,0.0097784978807363646,0.011748700341629292
43820,O3-P1801,27542,14075,True,74.195551644817883,176.39999999929441,"200 mm",389.99585952148436,389.61746220809579,0.053420797730605943,0.036978125289500188,0.00096349858772395,0.0013598305262679611
43821,O1-P1018,19788,36302,True,100.00000000009747,1411.7999999943529,"1600 mm",331.6620120511094,331.58701205110935,32552.238767194627,0.83834446665174178,0.43705046682532606,0.31199458265429364
