id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
43822,O3-P2593,23950,2348,True,55.221097320171836,176.39999999929441,"200 mm",383.70069003149837,383.41906243516547,36.905253358399982,0.25172064504508845,0.021478460508670888,0.022883010041805246
43823,O21-P1305,33311,10834,True,100.00000000044216,176.39999999929441,"200 mm",360.01359999999772,360.5236,33.197554127826344,0.24525169034872926,0.020336501687846467,0.024971879178385486
43825,O24-P288,16084,13159,True,100.00000000022501,176.39999999929441,"200 mm",338.46413100585823,338.97413100585936,23.923710213988741,0.22131414351202169,0.017443222394655383,0.013996505543645578
43826,O1-P2114,38185,35414,True,100.00000000029395,176.39999999929441,"200 mm",334.98717210671811,334.47717210671664,441.23932661689219,0.60738320124810319,0.066367783105638845,0.066504293668536121
43827,O1-P2541,32792,16605,True,100.00000000014685,176.39999999929441,"200 mm",343.52360000000004,344.03370000000081,14.095752313712014,0.19020236162838813,0.013497915655428518,0.013532586050087699
43828,O21-P942,4532,28862,True,100.00000000030913,176.39999999929441,"200 mm",337.99694138646089,338.50694138646247,49.046421316314884,0.27956235037271843,0.024293620705701728,0.025861318892343967
43829,O9-P1365,28200,33948,True,100.00000000034633,176.39999999929441,"200 mm",369.48719096035182,369.99719096035358,58.70786498673975,0.33055242469134694,0.024499390304186588,0.024506904834606921
43832,O8-P114,42598,18564,True,100.00000000002561,176.39999999929441,"200 mm",428.52360000000004,429.03370000000018,2.1283967845599441,0.10403934343736496,0.0041813998751509549,0.0082731601909133909
43833,O3-P2466,23977,35923,True,100.00000000031392,176.39999999929441,"200 mm",374.94138308923971,374.43138308923812,315.29068739253938,0.55176337682779308,0.055666969156487923,0.056102771044001874
43834,O7-P418,21990,35657,True,100.00000000019567,176.39999999929441,"200 mm",483.945230859375,484.45533085937603,20.753088243891892,0.21078444467930246,0.016368607074087767,0.013081734663300388
43835,O2-P1235,29133,38182,True,100.00000000017997,176.39999999929441,"200 mm",476.07828618164149,475.56818618164061,4.0412030529835148,0.13002339507843408,0.0075094594180884332,0.0056529786676394562
43836,O21-P255,29096,10089,True,100.00000000009283,176.39999999929441,"200 mm",328.22175063476561,328.73185063476609,1.1020587247920328,0.088067189750323654,0.00407833425255261,0.0030036547780157071
43837,O9-P3602,36249,16897,True,100.00000000023007,176.39999999929441,"200 mm",391.43763198242192,391.94773198242308,0.15608414476532315,0.0452177885798743,0.0017235207974979677,0.0021314362887378357
43839,O9-P3461,24885,20693,True,100.00000000042584,176.39999999929441,"200 mm",392.71381606445311,392.20381606445096,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0034479723952848544
43840,O9-P1077,38867,19724,True,100.00000000043489,176.39999999929441,"200 mm",364.68653203125223,364.17643203125,6.624219469682787,0.14959577413708586,0.0095306103498124829,0.0072932071745687383
43841,O3-P1785,40915,38088,True,88.97261572178428,176.39999999929441,"200 mm",389.50375546514056,389.04990615234374,0.064060282545769481,0.038381496204210476,0.001060963015262556,0.00073669230658855668
43842,O1-P127,34837,11869,True,100.0000000004032,882.39999999647034,"1000 mm",319.34941173254936,319.274411732549,10492.220396958004,0.639712187176136,0.2996426839840477,0.27537759533038614
43843,O2-P724,8495,10048,True,59.076628402178443,176.39999999929441,"200 mm",358.12095107421879,358.42230095569829,21.734182184164148,0.21436398635705858,0.016698719555206337,0.013416068816238661
43844,O23-P62,37326,35469,True,100.00000000040303,176.39999999929441,"200 mm",315.7138694782879,315.20386947828587,1.5785701766802485,0.097140518541501991,0.0048587235734061035,0.0049209387302595513
43845,O9-P3030,35804,40176,True,100.00000000011966,176.39999999929441,"200 mm",384.03208256835995,383.52198256835936,1.2589951366440253,0.0911938248440285,0.0043557902343745415,0.00327519298197149
43846,O3-P2586,27957,26575,True,100.00000000002115,176.39999999929441,"200 mm",383.52594985351561,384.03604985351575,8.3507510593688821,0.16005498308648936,0.010645973092360164,0.0083325542763208853
43848,O21-P65,38476,39065,True,100.00000000036316,396.99999999841208,"450 mm",332.03574135973253,332.24074135973325,2647.3414636335306,0.67383394157983734,0.15682919912400989,0.15773544831339034
43849,O9-P3082,34045,43850,True,100.00000000039223,176.39999999929441,"200 mm",386.8193751393552,387.32937513935724,31.355856025119063,0.2406973716891937,0.019810636711199849,0.019831631523450067
43851,O9-P1465,23591,29533,True,99.999999999888672,176.39999999929441,"200 mm",378.46181166992238,378.97181166992186,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0018221184935493634
43853,O1-P1269,25718,24401,True,100.00000000008203,176.39999999929441,"200 mm",337.81864394531249,337.3086439453121,10.800919691965376,0.17282442529158237,0.012027122890997357,0.012551528790643352
43857,O21-P1251,38045,24699,True,100.00000000029171,176.39999999929441,"200 mm",347.03498305664061,347.54508305664211,9.5666513909697937,0.16662689298098005,0.011356803613946564,0.008820304982399458
43858,O12-P279,42408,37621,True,100.00000000033205,176.39999999929441,"200 mm",433.27811819282562,432.76811819282392,1.8011007319894439,0.10023850349448805,0.005197391241809653,0.0047364835784028687
43860,O21-P702,38817,40098,True,100.00000000026547,176.39999999929441,"200 mm",336.50286757812592,335.99286757812462,0.43439090541713787,0.0677675840062996,0.002606519566486771,0.0032156805239746452
43861,O3-P578,43862,12281,True,84.161169841811429,176.39999999929441,"200 mm",422.122928235635,421.69370626944175,166.56948015695107,0.45747014996611385,0.040355322003525984,0.040399237382573554
43863,O9-P2211,24339,43598,True,100.00000000028399,176.39999999929441,"200 mm",372.65200160071555,372.14200160071408,50.38354796736963,0.28837580222165715,0.024224547886945346,0.024819478869537448
43864,O11-P157,31339,37323,True,51.659621296517678,176.39999999929441,"200 mm",396.24985732421879,396.51337305245232,14.087107491149334,0.18704501438320256,0.013646226006800877,0.010777096992774203
43865,O12-P244,13931,33806,True,100.00000000023987,176.39999999929441,"200 mm",415.69664104572513,415.18664104572395,28.72587041218927,0.23407915284816391,0.019018961969094056,0.019041287550406325
43866,O9-P1404,26297,8010,True,63.499017979880463,176.39999999929441,"200 mm",373.17800882464383,373.50185381634122,17.191771105649682,0.2008403205679832,0.014883977490723064,0.011908002027916855
43869,O9-P3337,42911,36380,True,80.040495330540679,176.39999999929441,"200 mm",393.32941665039061,392.92121012420489,0.057629156852781235,0.037548044171480742,0.0010032219590659335,0.0013879191778655732
43870,O1-P455,5508,15660,True,80.967216723917559,176.39999999929441,"200 mm",326.63108341430677,326.2181506090148,312.8399143742854,0.55060741541139824,0.055437322926743048,0.05551411693118366
43871,O3-P371,22616,18919,True,100.00000000017458,176.39999999929441,"200 mm",426.1792540504743,425.66925405047334,3.690332684351417,0.12367756150043326,0.0073062758490735477,0.0085858506113634225
43873,O4-P386,19072,26143,True,100.00000000018086,176.39999999929441,"200 mm",416.11362150674415,416.62362150674511,395.12932868282957,0.58817568908934081,0.062643414688360918,0.06380742430712473
43874,O1-P2522,20637,768,True,101.69553997242873,176.39999999929441,"200 mm",341.38592965515204,340.86728240129264,104.87853162021037,0.39802941052017837,0.03218092542899606,0.032680027413498944
43875,O3-P495,9830,26683,True,100.00000000006246,176.39999999929441,"200 mm",391.18690932617159,391.69690932617192,15.979687916641849,0.19680799039489788,0.01435985091632388,0.011459222871110977
43877,O3-P1320,8904,43878,True,75.793612252680234,176.39999999929441,"200 mm",403.91586117126133,404.30240859375,2.5106943529280885,0.11082261397682855,0.0045705521755103305,0.010648241758389149
43879,O4-P634,20494,34641,True,100.00000000022533,176.39999999929441,"200 mm",413.27318826776047,413.7831882677616,84.657658208922612,0.37321159401432236,0.029003979992982532,0.026656492012845805
43881,O11-P314,42083,33817,True,100.00000000012729,176.39999999929441,"200 mm",391.41007949218505,391.92007949218572,16.818263047833867,0.1996131607359404,0.014724851802050361,0.017316425764629963
43882,O7-P402,29528,2684,True,101.33701691772016,176.39999999929441,"200 mm",481.272986047704,481.78980483398442,5.598799737179891,0.14238174319082919,0.0087975922063344945,0.012524942931582959
43883,O7-P514,9775,43884,True,100.00000000048425,176.39999999929441,"200 mm",509.81061782226561,509.30061782226318,0.25638688624351713,0.054561081815279584,0.0021179761614735205,0.0038102169312689122
43887,O22-P18,34564,39345,True,100.00000000046509,176.39999999929441,"200 mm",337.16089172645405,336.65089172645168,70.357781902253947,0.35248869470423794,0.026550929778920519,0.026589769613849186
43888,O9-P2827,34474,3589,True,66.087181149569034,176.39999999929441,"200 mm",375.83072095522243,375.49367633135967,351.15045040179359,0.57020505637282071,0.058779161095854314,0.058805426752802509
43889,O3-P1109,36880,10913,True,81.921263208140985,176.39999999929441,"200 mm",393.10238546004211,392.6845870176806,75.805792829433415,0.36070937750347953,0.027512187874427215,0.028577632016057838
43890,O12-P493,13420,870,True,101.67059992410202,176.39999999929441,"200 mm",433.16182011888469,432.64319838867192,8.5035860081835732,0.16091058129647731,0.010738417258901635,0.00827853606644604
43891,O9-P1614,38376,13610,True,100.00000000033261,176.39999999929441,"200 mm",379.76983338411122,380.27983338411292,12.855428763385826,0.18236544900831173,0.013048124796204307,0.014433801707683123
43892,O9-P1479,1863,19808,True,99.796301855746478,176.39999999929441,"200 mm",378.74556537420756,379.25452651367186,0.47092173901249595,0.0688802023198283,0.0027213341653455868,0.0020148047983726985
43893,O8-P278,43894,4154,True,56.545095447527032,176.39999999929441,"200 mm",438.91147841796879,438.62309843118641,0.72979133800557272,0.076877057030172932,0.0033895840510861559,0.0053748814299917633
43896,O9-P2914,28817,38572,True,82.999599958933985,176.39999999929441,"200 mm",375.11094130859379,374.68764334880319,0.21938800622691726,0.051354973011635413,0.00198732049987515,0.0029637016162394813
43901,O9-P994,19614,20747,True,100.00000000042007,176.39999999929441,"200 mm",359.9811030792896,359.47110307928745,10.244706020763065,0.170076700571943,0.011731186875747875,0.011844497546600989
43904,O3-P1777,43905,35930,True,100.00000000027293,176.39999999929441,"200 mm",381.20258559570311,380.6925855957017,1.2589951366440253,0.091187293629324387,0.004355999160575409,0.0047934659287525222
43906,O16-P129,26583,43907,True,77.2364349703542,176.39999999929441,"200 mm",327.49824410594988,327.89214992429868,9.3656997106680926,0.16556380380260327,0.011243578103229674,0.013095598733477522
43908,O21-P757,16093,24663,True,100.00000000017081,176.39999999929441,"200 mm",336.22189250403829,335.71189250403745,78.734300525448788,0.36495497590858628,0.028014823436849117,0.028858247155066526
43909,O5-P95,32897,43910,True,104.29320682898589,176.39999999929441,"200 mm",432.15203519490967,431.62003554687504,2.4969766213424833,0.11062149071568254,0.004551600071060982,0.0045519049443486616
43911,O1-P914,36508,26239,True,130.47071489721958,176.39999999929441,"200 mm",337.73120816559396,338.39660881156976,385.86138621612889,0.58428987976907543,0.06186119045043894,0.057717429936163023
43912,O1-P1248,26185,21112,True,100.00000000038963,176.39999999929441,"200 mm",335.61561049804692,336.12571049804887,9.7665714572980491,0.16766105950620255,0.011468596163437941,0.016546320381826782
43918,O19-P6,33317,32087,True,100.00000000028517,176.39999999929441,"200 mm",312.04085962897005,311.53085962896864,390.48217831039057,0.58624746376573367,0.06225119208122358,0.062533701181661877
43920,O2-P1525,12869,14704,True,100.00000000001629,176.39999999929441,"200 mm",366.70209731445311,367.21219731445319,12.275757409452153,0.17977489129397239,0.012769905495694695,0.016044697657291693
43921,O9-P3127,36465,12341,True,99.999999999965908,176.39999999929441,"200 mm",386.97983372084821,387.489833720848,3.0815269226436648,0.11855630797008584,0.006659066194322519,0.01524301603144544
43922,O3-P950,6624,22178,True,131.75066766929004,176.39999999929441,"200 mm",390.5935715646105,389.92164315949708,92.926082371818723,0.38433402556174734,0.030315355253340864,0.031454209703332833
43923,O1-P83,11094,983,True,74.459330819723448,246.999999999012,"280 mm",333.74888657206156,333.46966408148756,1769.5854263819049,0.77016221863983925,0.13418267991596489,0.11533165941284536
43924,O11-P101,22418,41292,True,100.00000000021649,176.39999999929441,"200 mm",402.13031997070317,402.64041997070427,0.21345430335218349,0.050779581171575258,0.001965988453485485,0.0013948385808672669
43925,O21-P899,34289,38104,True,100.000000000431,176.39999999929441,"200 mm",335.3879650847511,335.89796508475325,117.05435178200855,0.41086754402651282,0.033979698264734765,0.034322221416372256
43926,O11-P212,40640,11476,True,67.059114152646529,176.39999999929441,"200 mm",397.04567099087797,397.38767247305645,0.62919936295751855,0.073834401185340987,0.0031534100130326519,0.005032005715390306
43930,O9-P2784,1860,914,True,49.3503557423083,176.39999999929441,"200 mm",385.27191318571425,385.5236,9.3704954909234424,0.16558905662162615,0.011246308904931231,0.008820304982399458
43931,O1-P2664,43932,6750,True,92.190100675300513,176.39999999929441,"200 mm",347.27428772893529,346.80402602539061,190.18084659737841,0.4761202470218111,0.043083017063313196,0.043725183534797089
43933,O9-P2205,36514,18092,True,100.00000000027583,176.39999999929441,"200 mm",371.96025527343613,372.47025527343754,6.1531506929249042,0.14639684149424315,0.00920138183090791,0.012804637205651956
43934,O21-P1154,9759,16619,True,100.00000000043219,176.39999999929441,"200 mm",348.20769523044629,347.697695230444,42.803259883246405,0.26286193445304995,0.023080781400296027,0.024240414923526448
43935,O12-P127,36634,8802,True,100.00000000037809,176.39999999929441,"200 mm",397.21010550770893,396.70010550770695,118.8345290072271,0.41311544460445587,0.034208915287393074,0.034782292807241329
43936,O9-P3557,21456,15986,True,99.1390650068371,176.39999999929441,"200 mm",387.666641891512,388.17225112304686,0.23100842060625854,0.052430956570085216,0.0020287487771443215,0.0014338532779423132
43937,O3-P1924,43938,17560,True,77.443585373050183,176.39999999929441,"200 mm",402.57604939695665,402.18100966796874,1.5908378953617088,0.0973644601772471,0.0048764720812634974,0.00785592548403306
43939,O3-P263,35454,5777,True,62.62195667061539,313.19999999874716,"355 mm",386.13651435546984,385.96743507245924,2078.6339412325174,0.70793578440825156,0.14209058203754041,0.11660881619500073
43940,O4-P240,5863,36964,True,72.242814745320644,176.39999999929441,"200 mm",405.25633840069514,405.62477675589628,32.027224246949714,0.24236307669993698,0.020005015289863495,0.016283957898681926
43941,O9-P810,26068,2105,True,98.167100653172625,176.39999999929441,"200 mm",383.52847725876472,384.02912947209586,28.167085396163031,0.23264757235450556,0.018844427973107373,0.01895186713643502
43942,O9-P2257,7158,8490,True,65.61350424557547,176.39999999929441,"200 mm",374.90223087212735,374.56760200047489,85.358941527069931,0.37416179037441982,0.029118794024107105,0.0295745551766148
43943,O7-P10,6695,8147,True,70.117971313790022,246.999999999012,"280 mm",469.91821440031595,469.65527200788927,1405.9037474305094,0.72778529953005777,0.11701974678086358,0.11702655959176143
43944,O2-P664,43945,10740,True,72.66311570611532,176.39999999929441,"200 mm",353.815836328125,353.44525443802382,16.694831660632271,0.1992047554326061,0.014671803849994218,0.011704998430656522
43947,O20-P7,4423,16175,True,82.327126272551268,176.39999999929441,"200 mm",318.27856808970165,318.69843643369165,346.18809439571436,0.56768940324325223,0.058360332191223885,0.058786891365286413
43949,O9-P2132,22274,2761,True,107.9971785405928,176.39999999929441,"200 mm",375.56165541992186,375.01086980936486,11.673608149724908,0.17698714358130607,0.012473760554244345,0.01258029474919106
43950,O9-P3297,38207,25075,True,100.00000000022487,176.39999999929441,"200 mm",381.91651808888452,382.42651808888564,0.772838934319781,0.078811931657206291,0.0034640191197533882,0.0038924069658077486
43951,O3-P298,43672,34504,True,100.00000000037831,246.999999999012,"280 mm",397.12584533764584,396.75084533764442,1186.0670307086993,0.69661256569835106,0.10622929894966655,0.10737284288449321
43954,O1-P1251,25494,2935,True,60.1155372459663,176.39999999929441,"200 mm",339.62153090820311,339.9281802636948,36.948035432315855,0.25184182224140694,0.021488425380077485,0.017487905350397442
43956,O21-P264,40094,43957,True,100.00000000003151,176.39999999929441,"200 mm",325.77638775255804,325.26638775255788,98.3029159222947,0.39091988809293554,0.03115267242205683,0.03118152694714621
43958,O21-P294,23158,5421,True,73.652790209261227,176.39999999929441,"200 mm",329.67713393554686,330.05283681840433,0.52945977960439228,0.070716631829537691,0.0028918210677918235,0.0020148047983726985
43959,O3-P2140,43960,1954,True,107.50448425197285,176.39999999929441,"200 mm",378.63905801088805,378.09067763671874,5.4522296643894714,0.141084620332846,0.008695227451657267,0.00870453545454646
43961,O7-P244,33153,20696,True,86.0351560586176,176.39999999929441,"200 mm",480.75628861393284,481.19506790983178,531.8086672138719,0.63937209165663345,0.07343305406599808,0.074306038570701269
43964,O3-P116,13319,30626,True,100.00000000003953,313.19999999874716,"355 mm",373.30944569507739,373.57944569507748,2999.5216003546084,0.77388662792830654,0.17689530716013141,0.14128803291377315
43965,O21-P768,21174,20152,True,100.00000000034963,176.39999999929441,"200 mm",343.2103662597674,342.70026625976561,0.61797493582347163,0.0734920165613802,0.0031253636576360306,0.0021672048233536147
43966,O14-P15,25315,35794,True,100.00000000047076,176.39999999929441,"200 mm",363.01571063611021,362.50571063610784,352.30467320552322,0.57078172902132773,0.058876579749819705,0.059258515012501282
43967,O4-P1575,38875,20230,True,100.36822494414839,176.39999999929441,"200 mm",442.05442269416926,441.54254474695415,2.1986123279148928,0.1091281316528966,0.0041813998751509549,0.0096830322325616967
43969,O3-P3103,2325,12794,True,100.00000000002107,176.39999999929441,"200 mm",387.24967563412559,387.7596756341257,28.398652257581702,0.233242139986277,0.018917029827908844,0.020392225939116982
43971,O3-P1789,36775,20011,True,88.958173561278059,176.39999999929441,"200 mm",383.17980711366556,383.63349379882811,1.5991284032410722,0.097503950209231124,0.0048888009980516478,0.0047846194938016588
43972,O9-P463,43557,26111,True,100.00000000037308,176.39999999929441,"200 mm",360.5749902728594,361.08499027286126,77.814002883441532,0.36363303625147697,0.027857878983132214,0.0284698987663931
43976,O3-P2511,29112,4109,True,56.582779977924751,176.39999999929441,"200 mm",371.29359864406314,371.58217082195051,21.869475707965975,0.21569838891621804,0.016698719555206337,0.013462006464654411
43979,O19-P96,43980,6890,True,59.055197537149731,176.39999999929441,"200 mm",325.52360000000004,325.22241849256056,3.7232953426547875,0.12390321088077418,0.0073410904482300665,0.0079673847735246828
43981,O9-P193,35577,42033,True,100.00000000044699,176.39999999929441,"200 mm",353.54326192877693,353.03326192877466,436.42429260543946,0.60557066653711311,0.065976346242691733,0.065982418728138675
43982,O3-P2805,42172,31806,True,100.00000000013893,882.39999999647034,"1000 mm",360.96753465914895,360.89253465914879,10973.22054821122,0.64748162571718293,0.31524365759021972,0.31524478397495481
43983,O11-P279,39053,1409,True,99.799093343284483,176.39999999929441,"200 mm",390.07495626022961,389.56598088417883,2.2173351816306357,0.10933841133187537,0.0041813998751509549,0.0043337999001318711
43985,O24-P154,40189,36914,True,100.00000000007486,176.39999999929441,"200 mm",336.73170913085852,336.22170913085819,29.705052648157334,0.23656388490005117,0.01931940806515792,0.015618157786193377
43986,O21-P257,10090,3395,True,59.4734492760052,176.39999999929441,"200 mm",330.56693496093749,330.87030902569438,0.042820884938202096,0.034946890265274436,0.0008632222434540349,0.00054202978983738275
43992,O6-P404,10035,24024,True,64.790699734420514,176.39999999929441,"200 mm",462.28519667968754,462.6156940390328,46.706240050275433,0.2710741875342868,0.023993968302107465,0.019618815207559859
43993,O9-P2579,471,19778,True,100.68548734895782,176.39999999929441,"200 mm",372.20949602832962,371.69600004284996,65.713292877404029,0.34437901530372284,0.025739685237510641,0.025784772420032642
43994,O4-P1175,22503,34948,True,81.98585162469719,176.39999999929441,"200 mm",431.86524122562196,431.44703139648436,0.7934766253473613,0.079711676881745047,0.0034989776395401243,0.0037260897874981194
43997,O3-P532,8075,20777,True,86.584474382223249,176.39999999929441,"200 mm",400.98910518187017,401.4306860012195,13.272468538402475,0.18394923678094402,0.013255474966817471,0.02430126467952912
43998,O9-P3466,18513,18859,True,100.00000000045944,176.39999999929441,"200 mm",392.77753291160826,393.28753291161064,3.1540318401340515,0.11943468821968149,0.0067304729685456555,0.0069610599339286769
43999,O9-P2656,44000,18217,True,100.00000000043566,176.39999999929441,"200 mm",368.85285747973984,369.3628574797421,403.14344832369733,0.59140863128413379,0.063319813263669561,0.06332589029099045
44001,O23-P105,44002,35883,True,100.00000000025325,176.39999999929441,"200 mm",317.84067763671879,317.3306776367175,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
44003,O9-P2710,2486,16426,True,77.744106890764954,176.39999999929441,"200 mm",372.17887836105126,372.57537330619414,326.86157048743974,0.55906878119367243,0.056598784554231063,0.062881199956191763
44004,O9-P2929,23981,9694,True,100.00000000023267,176.39999999929441,"200 mm",375.69459864454552,376.20459864454676,6.7604403637489874,0.15047510818020574,0.009624211558738105,0.007387257461279377
44005,O12-P463,28490,22703,True,100.000000000004,176.39999999929441,"200 mm",418.06973254632084,418.57973254632088,4.4838392156808915,0.1333705654024403,0.0079167894333917674,0.007978967687519517
44006,O1-P653,20167,2173,True,50.41569935990583,176.39999999929441,"200 mm",334.93233123967246,334.675211172937,135.55709746940272,0.4308776598103064,0.036418784487393142,0.037382554239184178
44007,O3-P579,34177,43862,True,86.690971385957141,176.39999999929441,"200 mm",422.56505218970335,422.122928235635,159.90092692010907,0.452774906042434,0.03949667165295187,0.040355322003525984
44008,O6-P168,21903,30709,True,85.674519167269779,176.39999999929441,"200 mm",446.29047123571138,445.85353118795825,63.377673270502818,0.34245533185404065,0.025203160482745846,0.025213297945361854
44009,O1-P499,34819,19708,True,100.00000000024203,176.39999999929441,"200 mm",327.26508427734495,326.75498427734374,4.52206703574934,0.13368465415184846,0.0079495522409995488,0.010374607479613794
44011,O1-P65,39996,38143,True,100.00000000034203,882.39999999647034,"1000 mm",330.61079677467836,330.68579677467864,9703.6705434854721,0.62634657859964993,0.29511301860927369,0.29496849618076054
44014,O12-P30,42121,37734,True,100.00000000049512,176.39999999929441,"200 mm",398.39203948369965,398.9020394837022,225.04302351409129,0.50095830211787684,0.046831493747421668,0.047001882147977007
44018,O4-P475,37345,21916,True,100.00000000055749,176.39999999929441,"200 mm",414.58633315429518,414.07633315429234,11.4692255412277,0.17602757279342746,0.012370985895444763,0.01239923294489575
44020,O3-P1354,24163,14997,True,71.618152296251537,176.39999999929441,"200 mm",406.40360314994138,406.03827895507817,0.972609399532754,0.085406541837574027,0.0038287991568599308,0.002755357059102351
44022,O3-P761,36397,40743,True,100.00000000027015,176.39999999929441,"200 mm",420.59654497741582,420.08654497741441,20.136302711699869,0.21014912735467611,0.016069168138568304,0.012871159762195572
44023,O3-P3162,37046,15240,True,100.00000000021987,794.19999999682329,"900 mm",393.2047501953125,393.12975019531228,9012.737461310051,0.61867589856522787,0.29642938084720927,0.296355166627162
44024,O21-P77,6880,35628,True,72.127490718214617,313.19999999874716,"355 mm",334.44634169722258,334.64108592216178,1862.3425040676088,0.68775300474532586,0.13359074657016784,0.13636647648865885
44025,O12-P190,44026,24715,True,100.00000000022183,176.39999999929441,"200 mm",390.60007059583126,390.09007059583013,322.38255895172847,0.55501612159289893,0.056331490731464644,0.056415501773583052
44027,O2-P1567,12762,34614,True,100.00000000037109,176.39999999929441,"200 mm",368.62232436523436,369.13242436523626,20.640172369638837,0.21070855904976388,0.016311980125373285,0.013043182101897914
44028,O1-P2658,6388,1487,True,103.84047374221747,176.39999999929441,"200 mm",347.85801162109374,348.38770187765277,90.483284282128025,0.38127821645002863,0.02992573059809257,0.0275467447222381
44032,O9-P1322,37203,3649,True,77.690539038643635,176.39999999929441,"200 mm",364.53949525885065,364.93571700794774,14.438886147181023,0.19143315495957092,0.013659878879840177,0.01380453983550825
44033,O7-P423,8865,15742,True,56.119966105726355,176.39999999929441,"200 mm",488.54192361116782,488.25565566406249,7.1223933197142548,0.15278796663902389,0.0098667328656114415,0.0076352176621861684
44034,O8-P158,18404,19212,True,85.517648038274189,176.39999999929441,"200 mm",424.941817398202,424.50567739320678,1.1013297308756789,0.0880459428641026,0.00407718572618208,0.010831668743534499
44035,O6-P255,5828,26631,True,100.00000000019358,176.39999999929441,"200 mm",452.25708999023442,452.76718999023535,1.5142173450948755,0.095994458410263647,0.0047627719447207225,0.00347925994546613
44036,O3-P2653,44037,14607,True,100.0000000002107,176.39999999929441,"200 mm",373.3867994628896,373.89679946289067,5.623271375114304,0.14256593434598289,0.0088157960370535624,0.013352238455468179
44038,O20-P113,12979,13852,True,72.798968074895171,176.39999999929441,"200 mm",326.16379691327023,326.53507165045215,96.8830322982625,0.38920563953368209,0.030933801788215393,0.030941990786914612
44040,O9-P2580,897,471,True,100.0486593749488,176.39999999929441,"200 mm",373.52001489932434,373.00976673651206,49.580317719570409,0.28091224980570989,0.024394207316734615,0.020268107879242905
44042,O4-P13,26692,43559,True,96.45777859787546,794.19999999682329,"900 mm",402.15052959950845,402.07818626556,8701.6604892010837,0.61274159509982173,0.29084761762735356,0.29074106526491111
44043,O6-P139,37459,8831,True,85.831308968043473,176.39999999929441,"200 mm",444.54049988936436,444.10276021362739,1.2693205329919923,0.091388534979192457,0.0043734393887396748,0.0082731601909133909
44044,O9-P1148,36210,15420,True,100.00000000037967,176.39999999929441,"200 mm",380.52565572834487,381.03565572834685,4.8125971011389419,0.13408413921479409,0.0082731601909133909,0.0084255599320271855
44045,O9-P3129,23418,503,True,100.00000000037699,176.39999999929441,"200 mm",386.10210097656062,386.61210097656249,4.2387622556381395,0.13147114464326537,0.0076969139099428967,0.0058064139560097252
44046,O1-P37,40031,39370,True,100.00000000026925,882.39999999647034,"1000 mm",327.29752613910716,327.37252613910738,10944.624404822696,0.64703085381387637,0.31406734857684832,0.31258597097521884
44047,O5-P67,42970,9937,True,77.173608366681961,176.39999999929441,"200 mm",430.40936909338308,430.80295449605319,20.585427902877921,0.21065162211824032,0.016285537335341747,0.016546320381826782
44048,O9-P854,17421,39249,True,100.0000000004009,176.39999999929441,"200 mm",355.31827773437504,354.808277734373,0.16673313096022038,0.046501435697922096,0.0017678384162556312,0.0023968203954494506
44049,O1-P2207,24148,13700,True,73.445386141552063,176.39999999929441,"200 mm",346.41950454101561,346.7941494557237,26.7380465541401,0.22894774368772025,0.018386852341963883,0.014893666443288295
44050,O7-P501,9480,6802,True,58.009739495673728,176.39999999929441,"200 mm",504.68630226979406,504.98215194122196,3.6711458606846135,0.12354727330502124,0.0072858743191056815,0.024243308097221073
44051,O3-P545,12806,3645,True,55.462675770920541,176.39999999929441,"200 mm",400.54556880260145,400.82842844903314,13.3297695394057,0.1841704078735949,0.013283397272282328,0.019616133231003068
44052,O11-P86,3937,14685,True,100.000000000349,176.39999999929441,"200 mm",399.1600088780541,398.65000887805235,0.33659652818863711,0.059069859104969369,0.0024092744976378488,0.0027334839619805478
44053,O3-P2596,44054,10212,True,69.129401796345476,176.39999999929441,"200 mm",384.86625136718754,384.51369141802616,5.6010446795704754,0.14239867529682151,0.0087992636159414349,0.014454430899081827
44055,O9-P225,32042,3409,True,72.984889615317229,176.39999999929441,"200 mm",369.47501707507979,369.84724001211788,68.35298511767094,0.34934778904266078,0.026188049948320236,0.026928659266341158
44056,O24-P276,689,2918,True,71.843990564407363,176.39999999929441,"200 mm",334.59779573975322,334.23139138787479,497.31530567915308,0.62836106319284035,0.070742248106285779,0.071111575126932391
44058,O1-P1278,23542,28263,True,66.488077878987951,176.39999999929441,"200 mm",340.95817031250004,340.61908111531721,6.2904772538726386,0.14734546636596255,0.0092987238407506948,0.0071884210333515641
44059,O9-P2187,9461,44060,True,87.199936911969516,176.39999999929441,"200 mm",368.11655654296874,368.56136342115667,1.9460947595225295,0.10191046720749995,0.0054140477121092873,0.0039349512666621246
44061,O1-P2283,22969,665,True,101.25694215531719,176.39999999929441,"200 mm",343.93140798028935,343.41499757529726,362.75250407462147,0.5758612881490438,0.059758384573698656,0.055883911764845265
44062,O4-P1248,38672,34162,True,100.00000000022108,176.39999999929441,"200 mm",431.99240971679797,431.48230971679686,3.98621819909019,0.12963068649138451,0.0074557415396273342,0.0056048086881861766
44064,O4-P369,34040,23224,True,100.00000000022862,176.39999999929441,"200 mm",406.83887324525966,407.34887324526085,497.50951113952794,0.62842668418730852,0.070757395255848662,0.0707630090120285
44065,O21-P239,29060,17513,True,103.68847338125978,176.39999999929441,"200 mm",324.90483845977826,325.43364967402266,24.415191390042292,0.22267952165134949,0.017612578654359695,0.017684812617372678
44066,O3-P3292,44067,7923,True,100.00000000038278,176.39999999929441,"200 mm",397.76755751953129,398.27765751953319,11.93176456224932,0.17819842502210714,0.012601482591083388,0.0098681567430890932
44068,O3-P651,22621,407,True,100.55227952046297,176.39999999929441,"200 mm",414.14447365448922,413.63165702893491,216.29435371021191,0.49535726319359014,0.045893742120449534,0.046102691030686725
44070,O3-P3093,26352,13195,True,100.00000000045202,176.39999999929441,"200 mm",383.62117027620354,384.13117027620581,106.05096460367669,0.39903737951660162,0.032373746144901072,0.029817341047644674
44073,O4-P1437,35346,440,True,100.74616850577041,176.39999999929441,"200 mm",427.93168105468749,428.44558726023541,8.07430756601094,0.15848280434360931,0.010476342049282971,0.010723996809167842
44074,O9-P2648,24533,1814,True,48.989456290625071,176.39999999929441,"200 mm",374.99244155273436,374.74259532565219,0.11508422706742555,0.045680074133580661,0.0013966287888642385,0.00093135482333973061
44076,O21-P187,44077,28080,True,141.27023656554672,176.39999999929441,"200 mm",327.12674941406254,327.84736889078334,1.8526018237855295,0.10083328005246003,0.0052756324008318206,0.0039459925621905811
44078,O9-P953,19664,909,True,71.070306398378349,176.39999999929441,"200 mm",355.71260042810655,355.35014186547482,6.5303175340380379,0.14896405397660809,0.0094662832215807,0.0072233843788793535
44081,O21-P349,36892,33119,True,100.00000000058348,176.39999999929441,"200 mm",338.71760756836068,338.20760756835767,0.57600000300339438,0.072175885961020952,0.0030179602615655974,0.0031993786029645625
44082,O9-P3028,40177,44083,True,100.00000000023107,176.39999999929441,"200 mm",381.80899907226683,381.29889907226567,4.9639902967969274,0.13830210485894126,0.0082731601909133909,0.010308882021945227
44084,O6-P382,10035,31413,True,100.00000000055618,176.39999999929441,"200 mm",459.01119087527871,459.52119087528155,96.240098114586743,0.3884237468537487,0.03083417124164517,0.035379029184721363
44085,O7-P202,12251,41911,True,87.168500551029709,176.39999999929441,"200 mm",491.96480707835804,491.52024772554773,14.903488396149534,0.19308832282280824,0.013875079679544636,0.013907627883609134
44086,O1-P1137,44087,44088,True,100.00000000028055,176.39999999929441,"200 mm",328.46418227539067,327.95418227538926,5.8996470815794568,0.14459987632706792,0.0090189268067839886,0.0091705549970636027
44089,O3-P2141,35671,43960,True,100.00000000059717,176.39999999929441,"200 mm",379.6513452636749,379.14124526367186,5.3748267166667976,0.14000871398625292,0.008656409758364016,0.0066548814252285118
44090,O9-P3544,20670,19421,True,100.0000000000023,176.39999999929441,"200 mm",390.99106826171874,390.48106826171875,0.094526436635507527,0.041885679109803307,0.0012976707235030581,0.0017810063023191403
44091,O1-P1891,6534,12596,True,100.00000000034073,176.39999999929441,"200 mm",333.19901741389918,332.68901741389743,4.5139254881427844,0.13361005841450457,0.007942900666626276,0.011574407064961
44092,O7-P410,20768,3963,True,55.798113234701411,176.39999999929441,"200 mm",479.95224685449517,480.23681723199218,81.214193425714171,0.3684634463431643,0.028433277636880167,0.039675535190264136
44096,O3-P2093,1296,2584,True,48.681474337675461,176.39999999929441,"200 mm",372.56908962063403,372.32081410151187,75.9687228985338,0.36094864342184757,0.0275404019952922,0.027601015573850408
44097,O15-P98,38806,21103,True,100.00000000004833,176.39999999929441,"200 mm",351.63086796875029,351.12076796875,8.4158743260172511,0.16042069477492885,0.01068547944728834,0.00822273062917899
44099,O4-P258,22515,7364,True,89.67988693140488,176.39999999929441,"200 mm",419.96021451024359,420.41758193359374,15.123246666916891,0.19386018704511523,0.013975607246216409,0.017005370986529659
44102,O21-P40,19252,10331,True,100.00000000050562,494.1999999980232,"560 mm",327.05737030643394,327.21237030643471,3470.0414377154143,0.64511992394617546,0.17809341716837593,0.17812328453135212
44105,O21-P753,27859,29247,True,100.0000000004049,176.39999999929441,"200 mm",333.86217884718309,333.352178847181,104.1792443127549,0.39741607586534894,0.032065918368229383,0.032105305498966848
44106,O7-P71,23740,12992,True,71.439531352884842,176.39999999929441,"200 mm",506.52268446390474,506.88702607380446,42.048061490908765,0.261241375669121,0.022897514516206776,0.02333379784235751
44107,O20-P12,6008,40052,True,100.0000000003137,176.39999999929441,"200 mm",319.8224673393575,320.33246733935908,166.14973460260043,0.45718604666835844,0.040301273703736339,0.044760885214984641
44109,O5-P172,15490,4065,True,52.465365896693953,176.39999999929441,"200 mm",432.97507749482259,432.70750412874946,45.055110840518118,0.2677566938145064,0.023606816697215094,0.024334429442979873
44110,O7-P253,31084,32579,True,90.9190651595283,176.39999999929441,"200 mm",484.78845708379731,485.2521443161109,446.3963984787743,0.60949499094826243,0.066770084131031082,0.066987685311108561
44113,O21-P236,17268,44114,True,100.00000000043603,176.39999999929441,"200 mm",329.87089003906254,330.38099003906473,2.859871188515982,0.11575054718543307,0.0064360914096493671,0.0048922329515414418
44115,O9-P631,30403,20625,True,100.00000000037561,176.39999999929441,"200 mm",370.52143223377192,371.03143223377378,23.685770245372442,0.22064692406494626,0.017360544392535985,0.017385609859297674
44117,O1-P1015,44118,44119,True,100.00000000066075,1411.7999999943529,"1600 mm",329.3744694335943,329.29936943359377,32552.453424928939,0.83873979135817212,0.436970965864022,0.31199563636904581
44120,O1-P179,1001,3441,True,58.197202025463923,246.999999999012,"280 mm",329.78064523872445,329.9988847463199,1594.1079783622968,0.75102661342905719,0.1259642407899173,0.12634013536026945
44121,O3-P286,35191,30281,True,100.00000000024846,277.99999999888803,"315 mm",392.7112345214851,392.4411345214844,1589.8089905854238,0.662470027679569,0.12973536779932418,0.12975301752142354
44122,O12-P378,44123,35753,True,100.00000000018227,176.39999999929441,"200 mm",437.5754785644541,437.06537856445311,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
44125,O3-P1325,28583,28924,True,100.0000000004397,176.39999999929441,"200 mm",401.95688857421874,401.44688857421653,13.539872450233855,0.18497551861303277,0.01338526355629553,0.014908536538541345
44126,O6-P79,38823,8466,True,83.441150671677448,277.99999999888803,"315 mm",464.42865678134717,464.20336567453359,1712.8266840641716,0.67518196976077172,0.13545913724953476,0.135908991694994
44128,O3-P914,29479,3914,True,97.526747870019165,176.39999999929441,"200 mm",386.3120559724706,385.81466955833349,56.755092079002054,0.31842845544097653,0.024559093237021452,0.024488866782286369
44129,O3-P619,18495,1432,True,49.688598482653688,176.39999999929441,"200 mm",429.15620499344163,429.40961684570317,24.367195991396994,0.22254691710023575,0.017596124580572893,0.014170742046889721
44132,O9-P1531,38662,16700,True,100.00000000028749,176.39999999929441,"200 mm",383.59361708984233,384.10361708984379,0.43287634543493364,0.067722337858258944,0.0026016010008856408,0.0033321404166652925
44133,O3-P668,12518,18215,True,100.0000000002975,176.39999999929441,"200 mm",420.46071270001522,419.95071270001364,123.4562963213245,0.4187086351706002,0.034804018861194587,0.0350246585549325
44134,O2-P1163,10714,3178,True,66.4446428913771,176.39999999929441,"200 mm",354.26859511718749,354.60752924057641,13.364111860350532,0.18431565700171582,0.013299465286784917,0.010496610161704088
44135,O11-P247,25355,41331,True,100.00000000031487,176.39999999929441,"200 mm",397.00826373445869,397.51826373446033,0.3195567760257188,0.058568522519256025,0.0023403389286343486,0.0026143049061402943
44136,O12-P201,33237,33566,True,100.00000000030477,176.39999999929441,"200 mm",395.78204095384524,395.27204095384366,197.49869573233872,0.48194416478334451,0.043871450042900093,0.043879189396080057
44138,O16-P54,36827,15921,True,100.00000000060885,176.39999999929441,"200 mm",326.39132996555122,325.88132996554805,14.796191428707118,0.1927089491776024,0.013825704968030919,0.014055670264419512
44139,O12-P513,20182,25927,True,99.121023619694967,176.39999999929441,"200 mm",431.08627680529628,431.59179402575677,0.4947832237070936,0.069622371770413763,0.0027927063077799923,0.0020148047983726985
44140,O1-P453,15661,35688,True,77.438030032270035,176.39999999929441,"200 mm",325.84571401529041,325.45078006212583,341.21341598572923,0.56548699407454173,0.057912121904127978,0.058134696436160878
44141,O2-P1274,1224,37227,True,100.0000000004564,176.39999999929441,"200 mm",355.64719619140624,356.15729619140859,54.107465924090107,0.30436992041099969,0.024514896261790105,0.021184374171580173
44142,O9-P1934,26228,42156,True,72.572897916580786,176.39999999929441,"200 mm",364.13148966674908,363.76136788737455,0.94788078376632989,0.084885997667031934,0.0037787760928424349,0.0040946199931368105
44143,O4-P754,44144,31768,True,100.00000000031243,176.39999999929441,"200 mm",417.0920496093766,416.581949609375,3.3243350155101417,0.12134902449282609,0.006898464395133432,0.0052232032790988994
44145,O16-P135,38735,44146,True,87.768951607526461,176.39999999929441,"200 mm",329.89905776367186,330.34676718582188,25.788836378264151,0.22642871140395152,0.0180750958443411,0.014515405556617624
44147,O7-P131,15006,6694,True,60.012788234247132,176.39999999929441,"200 mm",474.22420045923724,473.91813523924259,81.427210603294483,0.36876121159768604,0.028468926805371671,0.031514207857973271
44148,O1-P1126,8470,3126,True,100.00000000036205,176.39999999929441,"200 mm",326.74171889648255,327.25171889648442,2.7783415000806477,0.11465316685892268,0.0048003712803317391,0.0048006761536194186
44151,O3-P2933,44152,2491,True,54.434084851085757,176.39999999929441,"200 mm",376.56565322265624,376.28803938991564,0.039192541658392525,0.033459049579307343,0.00083766781557686413,0.001168871198040452
44156,O2-P1391,21019,18244,True,100.00000000016796,176.39999999929441,"200 mm",368.79496230468754,369.30506230468836,18.024243137939717,0.20354685957487084,0.015230533826412087,0.01827721718259016
44157,O2-P1531,14139,4373,True,58.149426862729278,176.39999999929441,"200 mm",363.2348241841259,362.938262107126,79.3383079435313,0.36581662389464231,0.0281173380733661,0.029350384175894834
44158,O9-P907,2447,11639,True,75.117305227938786,176.39999999929441,"200 mm",362.18298518949928,361.79988693283678,0.67434016440545,0.0752173790861281,0.0032622875310611083,0.0033678577132657773
44159,O9-P3121,4474,4233,True,63.233836027402347,176.39999999929441,"200 mm",386.51099624023436,386.18850367649458,5.0036239828435454,0.13940635249882621,0.0082731601909133909,0.011377372625515671
44160,O1-P793,9101,6867,True,61.001179240505856,176.39999999929441,"200 mm",337.26775041374333,336.95658339843749,0.60018037803344737,0.072938135036228757,0.0030804144345347117,0.0092319321781766141
44161,O1-P1322,35881,35017,True,100.00000000012604,176.39999999929441,"200 mm",331.46543349609379,331.97553349609439,0.14400000075084859,0.0436313120178784,0.00167263477743341,0.0010837547773538665
44162,O1-P2110,38466,35512,True,100.00000000037407,176.39999999929441,"200 mm",332.99951814921553,332.48951814921367,446.90635642503361,0.609701591709362,0.066809866404800619,0.066815393865375744
44165,O9-P436,34866,17291,True,100.0000000005282,176.39999999929441,"200 mm",359.33535381536592,358.8253538153632,50.152954047235681,0.28479586085899566,0.024356552910902173,0.024476428860523855
44167,O22-P41,37124,21654,True,100.00000000055472,176.39999999929441,"200 mm",333.41080571289342,332.90070571289061,6.5537609758255337,0.14913016847354033,0.009482053743340749,0.0072412577882698739
44168,O2-P582,17244,35925,True,100.00000000043147,176.39999999929441,"200 mm",351.55411986491765,351.0441198649155,70.634138241035444,0.35291653922797112,0.026600552022563523,0.029435433036206684
44170,O9-P1545,24242,19767,True,100.00000000033155,176.39999999929441,"200 mm",385.84709609374829,386.35709609375,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0018221184935493634
44171,O3-P2832,22254,16521,True,100.00000000054807,882.39999999647034,"1000 mm",374.30473599974175,374.37973599974214,10536.597383672921,0.64043946836399535,0.30824321279649053,0.30782924823884117
44172,O3-P1877,23793,7106,True,61.157783350641274,176.39999999929441,"200 mm",396.52360000000004,396.21169530491176,2.1931416693298691,0.10906674368492655,0.0041813998751509549,0.0070614796310945679
44175,O3-P1904,39322,30322,True,99.99999999988259,176.39999999929441,"200 mm",400.20658339843754,399.69658339843812,6.7339356886686712,0.15030304382843176,0.0096061610162642384,0.012472947558810534
44177,O1-P717,21331,2660,True,50.3041963458455,176.39999999929441,"200 mm",331.67541128501063,331.93196268637445,5.0838916388337285,0.13785399449375477,0.0084255599320271855,0.010388509020250866
44178,O3-P3114,36815,867,True,100.15900927121179,176.39999999929441,"200 mm",387.46753920898436,386.95672826170113,0.072114488663494014,0.03936676491475663,0.0011289752354890564,0.020531859040342441
44179,O21-P730,3955,9363,True,63.312731623604265,176.39999999929441,"200 mm",333.93190580546747,334.25480073674788,3.8903211072102155,0.1289503228611702,0.0073606449187096331,0.0075956426114147744
44180,O2-P194,32445,3378,True,98.339662168838572,313.19999999874716,"355 mm",350.2239050382039,350.48942212605971,2521.0792593322708,0.74279775525675062,0.15903066358629894,0.16161173787181649
44181,O6-P90,40163,38674,True,100.00000000029756,277.99999999888803,"315 mm",473.23647255859464,472.96637255859378,1613.9762141038191,0.66498404573452452,0.13087293462805644,0.10596317238850063
44182,O9-P1049,40973,19761,True,100.00000000030406,176.39999999929441,"200 mm",365.10924208984437,364.59924208984285,9.52512024156285,0.1663991089198944,0.011333935278699433,0.011540277153299716
44183,O3-P2964,21938,4922,True,54.717672327894732,176.39999999929441,"200 mm",374.17638854499239,374.45544867386468,18.104238507083235,0.20378841459769703,0.015264107358516714,0.01222615802590969
44184,O2-P1189,10388,11717,True,67.470566215511809,277.99999999888803,"315 mm",352.74887450506571,352.5667039762838,1676.9843838699203,0.6715598798080864,0.13379309613758197,0.13379546699577444
44185,O3-P1132,14021,8133,True,64.201010556310408,176.39999999929441,"200 mm",391.00648237543146,390.67905722159429,165.6650776868461,0.45685612494644778,0.040238868355911991,0.040603630793257045
44186,O4-P733,20345,19045,True,83.822723189093665,176.39999999929441,"200 mm",426.82660826143837,426.399112373174,45.520436529434882,0.26878757202300724,0.023711347925757839,0.024623274457553173
44187,O3-P1551,36016,13730,True,88.245147061188518,176.39999999929441,"200 mm",366.73739601191915,366.28734576190715,17.474317128271856,0.20176043155520157,0.015002976858675887,0.017910608473491785
44190,O20-P15,27267,15197,True,100.00000000042287,176.39999999929441,"200 mm",321.33097837614207,321.84097837614422,119.74459139806105,0.41424411844230935,0.034326095634836171,0.039156653344787823
44192,O9-P31,34593,44193,True,100.00000000035385,441.19999999823517,"500 mm",345.04903707255551,345.2040370725561,2877.5073442874163,0.61747597180923919,0.1691195099837392,0.16912374301024374
44195,O22-P58,24214,20137,True,83.807657667841511,176.39999999929441,"200 mm",338.22913588867186,338.65663875043549,0.98872281389973493,0.085740769255965535,0.0038610484488462871,0.0027737817384413566
44196,O5-P290,40074,8847,True,69.379126956585608,176.39999999929441,"200 mm",439.45474291683996,439.10083999023442,1.2585461196840206,0.0911850590273533,0.0043550297543580689,0.0032744015604388556
44197,O16-P59,44198,1550,True,54.697625981911223,176.39999999929441,"200 mm",330.77383451396184,330.49482192382811,0.50312685030706661,0.069888911641701287,0.0028169079668932577,0.0041783860579300168
44199,O6-P253,44200,5073,True,58.470350165112009,176.39999999929441,"200 mm",452.22850398470786,451.93024672851567,0.9608735801045819,0.085162697710289628,0.0038050795041176884,0.0027353972263743621
44201,O2-P606,293,15941,True,82.429119552358117,1235.1999999950594,"1400 mm",349.0154070108793,348.95358517121508,21611.824687171589,0.75825858477731756,0.39477143411794258,0.39488127479711171
44202,O9-P3376,36923,40035,True,100.00000000023853,176.39999999929441,"200 mm",387.6668488108798,387.15684881087856,36.080572831316346,0.24969042740062192,0.021266255074824519,0.021326312273826073
44203,O3-P2010,17520,8503,True,62.525308600392862,220.59999999911759,"250 mm",367.68798179535025,367.45351188809877,199.0619093296136,0.42247577440895373,0.044185893058953596,0.044190998125253053
44205,O3-P93,38530,2474,True,103.71927114201067,555.79999999777681,"630 mm",370.20328361870639,370.33293270763392,5441.1903307902776,0.66707955735853663,0.22924534578415062,0.22928782138916176
44206,O21-P728,13039,3954,True,58.415938803939021,176.39999999929441,"200 mm",333.35814551284989,333.65606680074995,4.3860258623946926,0.13260121737828776,0.0078305897757724226,0.010511426889938438
44208,O3-P756,8786,40110,True,100.00000000029704,176.39999999929441,"200 mm",423.38924086913909,423.89924086914061,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
44209,O1-P313,22448,5650,True,62.801818522312331,176.39999999929441,"200 mm",333.03998064741126,333.360269921875,0.59849446389421,0.072880194350567779,0.0030762577682856584,0.0021672048233536147
44210,O9-P1865,44211,44212,True,100.00000000028606,176.39999999929441,"200 mm",361.75544204101567,362.26554204101711,4.8509667610082676,0.13515316008051689,0.0082731601909133909,0.0063995912075298705
44213,O24-P192,31597,38234,True,100.00000000041561,176.39999999929441,"200 mm",335.821048037719,335.31104803771689,547.07149563760674,0.64396127374041712,0.074614622569382616,0.075500555956665674
