id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
44216,O9-P3357,35506,1760,True,104.11595119506154,176.39999999929441,"200 mm",383.85225830710834,384.38324965820317,0.27450003174893955,0.055932123671391859,0.0021803732771513654,0.0033432484209671236
44217,O3-P2419,2879,2077,True,104.15931235473911,176.39999999929441,"200 mm",373.88502283465965,374.4162353276688,22.704787954100077,0.21784943857458478,0.017014886212416997,0.013591691726500517
44218,O9-P2299,27220,3282,True,62.556830867702175,176.39999999929441,"200 mm",380.33405532226561,380.01501548484038,0.95609417693467469,0.085056917466576829,0.0037955534912797635,0.0053638821467971781
44220,O11-P180,37774,20437,True,100.00000000038632,176.39999999929441,"200 mm",391.32676205368375,390.81676205368177,19.233643333123737,0.20735402180625132,0.015718378776374747,0.016132803198759715
44222,O21-P327,13481,34230,True,75.886222543530252,176.39999999929441,"200 mm",327.91093732100654,328.29795705597854,90.466040208023031,0.38122978190649265,0.029924411183715353,0.029934507769465973
44223,O3-P2967,39276,2825,True,99.999999999897909,176.39999999929441,"200 mm",375.27974379882869,375.78974379882817,0.19172005964714189,0.048461903784522718,0.0018878888022230084,0.013904563254173583
44224,O4-P30,37895,42680,True,155.75280517736479,794.19999999682329,"900 mm",404.97066252651092,405.08747713039395,8175.0864010405248,0.60258516563375319,0.28127443742864583,0.28127921548002222
44225,O9-P2066,9572,2008,True,81.940739551894836,176.39999999929441,"200 mm",375.35745672503919,375.77535449675383,49.809699450562718,0.28336633329235139,0.024325833946563749,0.024210225087501092
44227,O9-P2783,16476,4633,True,69.8918991821429,176.39999999929441,"200 mm",385.56547011718754,385.20902143135862,6.4055184465878279,0.1481276860608185,0.00937947835925993,0.013027401360921516
44228,O4-P1173,34949,7743,True,80.786888116338943,176.39999999929441,"200 mm",431.03677222248444,430.62475909309109,0.90956217768075343,0.084087136546114855,0.0036991459719984674,0.0038212542526576778
44229,O2-P1465,15276,16713,True,100.00000000046674,176.39999999929441,"200 mm",361.26408828124761,361.77408828125,14.500790960516323,0.19165561594441649,0.013688764062578596,0.010931801167174198
44230,O4-P1421,44231,43133,True,100.00000000042395,555.79999999777681,"630 mm",425.22172309570362,425.09662309570314,4030.7052739975484,0.6159512829001188,0.19464584069329871,0.13895030314977913
44232,O9-P3258,42609,27402,True,100.00000000024527,176.39999999929441,"200 mm",380.01359999999949,379.50359999999819,0.8224167866471499,0.080911449214020215,0.0035482342623316117,0.0039546087809065218
44233,O22-P37,37930,22244,True,100.00000000035277,176.39999999929441,"200 mm",330.62262822265808,330.11252822265629,7.5314120255094341,0.15529320979355637,0.010133700808923247,0.010220832118432874
44234,O9-P141,38511,41856,True,100.00000000040579,176.39999999929441,"200 mm",389.36375879608215,389.87375879608425,16.524586303488267,0.19863900144901475,0.014598258420883397,0.014670795553981335
44235,O23-P32,40351,44236,True,100.00000000039421,176.39999999929441,"200 mm",317.3507526064887,317.86075260649073,18.283206157524535,0.20435912830761446,0.015337266728343324,0.015366573169888927
44239,O9-P1197,10192,17253,True,75.948213745583374,176.39999999929441,"200 mm",377.91398102481736,377.5266451347149,2.1243640340767809,0.10398424142290709,0.0041813998751509549,0.0043337999001318711
44240,O9-P2249,23952,2153,True,105.972672892736,176.39999999929441,"200 mm",374.92378474618926,375.46424537794223,0.4093247436787979,0.061402797188409838,0.0026757334672021607,0.0017320959974149606
44241,O4-P405,14938,42622,True,100.00000000038999,176.39999999929441,"200 mm",407.47399832912083,407.98399832912276,44.579486100999539,0.26671144511690692,0.023498420333956296,0.019177510839777409
44242,O9-P2287,2256,37691,True,100.00000000036842,176.39999999929441,"200 mm",376.86525405273244,377.37525405273436,6.2329626387114665,0.14695018707827145,0.0092580808818710624,0.0071628145158577376
44243,O3-P1340,2994,21862,True,100.00000000008441,176.39999999929441,"200 mm",405.79093266601603,405.28083266601561,1.3000637401942927,0.091990832880384191,0.0044246175080714777,0.0033460504733159868
44244,O6-P344,7548,2040,True,104.08118888408949,176.39999999929441,"200 mm",456.43946303710942,456.97038118160714,26.353472713304875,0.22793258036299988,0.018261361500693886,0.014648309871612968
44245,O1-P1898,3473,21729,True,100.00000000048539,176.39999999929441,"200 mm",333.84267104491948,334.35267104492192,5.8996470815794568,0.14459987632706792,0.0090189268067839886,0.00690623610916516
44246,O21-P135,35508,38262,True,100.00000000028048,176.39999999929441,"200 mm",373.11445083007811,373.62455083007956,71.7098512908854,0.35459485248073014,0.026791540092337009,0.024438583695986272
44249,O9-P499,39267,9357,True,78.821881245922185,176.39999999929441,"200 mm",369.23921102573928,369.64120262009351,4.1423957822484354,0.13075133937988651,0.0076068031311339428,0.0084255599320271855
44250,O9-P3083,43850,30391,True,100.00000000043946,176.39999999929441,"200 mm",387.32937513935724,387.8393751393595,22.344560430893267,0.21665172825307158,0.0168939508707007,0.019810636711199849
44252,O1-P734,41998,17511,True,100.00000000043619,176.39999999929441,"200 mm",327.86053133097562,327.35053133097341,407.201456544896,0.59300250201687954,0.063662311435000438,0.063666040313498526
44253,O6-P386,32907,7313,True,72.16670747468261,176.39999999929441,"200 mm",460.8089497878849,461.17699999600575,85.408039744407986,0.37422810173372456,0.029126814973470846,0.029137667781231127
44254,O3-P857,2012,26676,True,100.00000000039195,176.39999999929441,"200 mm",383.56488540881628,383.05488540881424,719.66790729311049,0.69191336126060854,0.087172431636205319,0.087709253883712646
44255,O10-P344,44256,15827,True,100.00000000065492,176.39999999929441,"200 mm",394.96888417330388,395.47888417330722,0.63016796075436976,0.073864341218254456,0.0031558010257906784,0.0040770131349726676
44258,O19-P77,27158,28774,True,77.620838534435649,176.39999999929441,"200 mm",321.81526812093614,322.21113439746176,0.91455348609534415,0.084191308966458225,0.0037096484877317515,0.0026587241493271842
44260,O3-P681,19616,17797,True,80.916345362658276,176.39999999929441,"200 mm",418.011314675931,418.42398803728054,20.346027383059017,0.21048003012135452,0.016165467220609474,0.016902544096179861
44261,O21-P597,5125,18651,True,58.043526895452963,176.39999999929441,"200 mm",332.26532870534066,332.56135069250746,44.644160493097345,0.26685311524837496,0.023513249552343959,0.024369896936514104
44262,O8-P90,36856,16873,True,100.00000000047653,176.39999999929441,"200 mm",423.19125048001962,422.68125048001718,35.27091934819709,0.24769861584206498,0.021053536409223847,0.021064707148159362
44263,O23-P21,39259,44264,True,100.00000000034626,176.39999999929441,"200 mm",311.30556748394889,311.81556748395064,19.136643137732126,0.20705096981048088,0.015680044224921003,0.017591765517066749
44266,O7-P233,9290,11168,True,68.992106394143548,176.39999999929441,"200 mm",477.43395722827228,477.78581697088242,10.096759703157712,0.16933239644061279,0.0116508820027579,0.0091377791315682654
44267,O21-P352,44268,44269,True,100.00000000013158,176.39999999929441,"200 mm",340.24760756835764,339.73760756835696,0.35999998852623666,0.059792875473213186,0.0024996012993256894,0.0025987489879235265
44271,O4-P809,39372,34366,True,99.678107138569217,176.39999999929441,"200 mm",419.97005220384358,419.4616938574369,177.73722377732068,0.46764056840387136,0.041595394385027372,0.042064728927780563
44272,O3-P122,35998,8071,True,99.9999999999554,313.19999999874716,"355 mm",374.78978264427872,374.51978264427885,2966.6343438615295,0.77195527779543893,0.17566960072587662,0.17572844524453834
44273,O21-P652,14036,35995,True,100.0000000004064,176.39999999929441,"200 mm",340.12989140625211,339.61979140625004,1.2098648771822746,0.090228440457525927,0.0042715086668900643,0.003210475536448684
44275,O9-P1944,22088,7874,True,78.189845770593578,176.39999999929441,"200 mm",364.35108413085936,363.95231591742936,0.056296689589341996,0.037370173033893672,0.00099081540462025953,0.0020102524213573281
44276,O3-P2748,38554,37525,True,100.00000000014487,176.39999999929441,"200 mm",375.94108942144271,375.431089421442,40.317930360251822,0.25927587064433755,0.022362581688255116,0.023236279267165622
44277,O9-P2183,44278,8336,True,77.418274790320339,176.39999999929441,"200 mm",368.44129409179686,368.83620471150226,1.5180074298946105,0.096062995287791622,0.0047684782415819173,0.0049179779961901924
44279,O16-P103,36600,14849,True,85.059312574820638,176.39999999929441,"200 mm",320.8562912643817,320.42240371093749,1.2115154025760122,0.090261078363550837,0.0042743762925438189,0.0043337999001318711
44280,O1-P1535,21470,2690,True,54.542490353580519,176.39999999929441,"200 mm",342.9738227706319,343.25198947143519,3.4151634706503491,0.12188865361760094,0.0070036655500811344,0.0052903855428311245
44285,O9-P2898,42693,29028,True,100.00000000042074,176.39999999929441,"200 mm",374.08778823241971,374.59778823242192,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
44286,O10-P400,39085,37000,True,100.00000000030418,176.39999999929441,"200 mm",379.02768998451353,379.53768998451505,59.010447447739615,0.32897712113920646,0.024667080831626376,0.024667080831626376
44287,O9-P1649,28497,36682,True,100.0000000003057,176.39999999929441,"200 mm",389.76393466240705,390.27393466240858,0.62713407007376709,0.073770528812333966,0.0031483032435304687,0.0034001155212657554
44288,O2-P1971,9635,2819,True,100.00000000054031,176.39999999929441,"200 mm",364.53058852539067,364.02058852538795,7.8369998953021618,0.15709522552453617,0.010328640309017487,0.010332403251570069
44289,O9-P1177,14853,35763,True,77.985247102544335,277.99999999888803,"315 mm",379.19522107111897,378.98466090394214,1531.2835509502952,0.65632374587433617,0.1269502634530377,0.12695285232117889
44290,O9-P2652,14665,18331,True,100.00000000061013,176.39999999929441,"200 mm",366.99207754494347,367.50207754494659,403.40611968506414,0.591512694699503,0.063341982150331183,0.06334502520586556
44292,O9-P3234,42451,27544,True,100.00000000031547,176.39999999929441,"200 mm",383.5621229492171,383.05212294921552,0.7825085352028508,0.079235325144493024,0.0034804652452608089,0.0041272763505743127
44293,O1-P933,36414,5936,True,76.494692342857235,176.39999999929441,"200 mm",341.09368214717648,341.48380507812504,27.080877340323703,0.22983133800858177,0.018498646026923742,0.023286105895135564
44294,O21-P946,33454,21401,True,100.00000000031233,176.39999999929441,"200 mm",339.80928207529195,340.31928207529353,3.2312094961248108,0.12034951246565119,0.0068057142198358006,0.009632365357914353
44296,O1-P1457,17874,10966,True,100.00000000032863,176.39999999929441,"200 mm",342.30546035156249,341.79546035156085,83.352312787468364,0.371428018291478,0.02878901537072253,0.028881764978285922
44298,O9-P1014,24989,23125,True,100.0000000005496,176.39999999929441,"200 mm",362.9008559279095,363.41085592791228,3.3906206279966193,0.12173799965950932,0.0069755922273080423,0.0072539880931667567
44299,O9-P180,32274,38365,True,76.469353058815,220.59999999911759,"250 mm",347.90238092633962,347.61562085236903,1107.1286175830489,0.68607956038141438,0.10833556573434294,0.10833878138108673
44301,O3-P216,44302,19263,True,100.0000000006421,176.39999999929441,"200 mm",367.77295913085942,367.26295913085613,11.442437756183386,0.17590112702335597,0.01235743521456893,0.025582052689893053
44305,O3-P719,37851,16779,True,100.00000000035196,176.39999999929441,"200 mm",424.14951552734379,424.65961552734558,5.3518030979043871,0.13968553240524695,0.0086448637470948782,0.0162019623131208
44307,O15-P43,40901,37549,True,100.00000000033006,176.39999999929441,"200 mm",344.1623192581423,344.672319258144,90.931402353756084,0.38182171525138758,0.029998752576232742,0.030406944412114653
44308,O7-P519,39251,17160,True,86.996712901029923,176.39999999929441,"200 mm",510.91792993602206,511.36161317181734,1.5211868630214946,0.096113691684542257,0.004773482251186391,0.0082731601909133909
44309,O24-P328,814,29156,True,100.00000000030113,176.39999999929441,"200 mm",334.87446897484642,335.38446897484795,66.028995235166121,0.34502283501633674,0.025791605669363189,0.023480659335945592
44310,O9-P2057,33618,1559,True,71.988227774587,176.39999999929441,"200 mm",371.90258225350789,371.53544229185752,445.17779293747719,0.60899959967551687,0.06667502270963635,0.066683220792083442
44311,O3-P1973,4287,27550,True,93.747728972139655,176.39999999929441,"200 mm",404.23157401119,403.75336684570311,4.6265300553629913,0.1345272353511674,0.0080386110082590247,0.0060693384960536544
44312,O19-P63,44313,35838,True,100.0000000003804,176.39999999929441,"200 mm",321.23880996093749,320.72880996093551,3.4436126042057369,0.12206522350830851,0.0070359775767011743,0.0097100643307359
44314,O3-P3140,37793,22681,True,100.0000000003772,176.39999999929441,"200 mm",389.97710097656056,390.48710097656249,9.0112967335013057,0.16367769073402852,0.01103947196607237,0.01285894098585027
44316,O1-P1588,35461,13378,True,100.00000000051108,176.39999999929441,"200 mm",346.93052138671874,346.42052138671613,0.11835108178844922,0.046279047383059317,0.001410653811698834,0.0017023769550093557
44317,O1-P1144,33190,37299,True,100.00000000019558,176.39999999929441,"200 mm",326.38026334455157,326.89026334455258,8.407598628719505,0.16036323098602998,0.010680967095536993,0.010724471434993726
44318,O9-P1104,4908,33510,True,100.00000000046516,313.19999999874716,"355 mm",366.75236938753022,366.482369387529,1588.6070822659872,0.658761823797266,0.12244935722400054,0.12245234577704772
44319,O4-P466,40621,36212,True,100.00000000033498,176.39999999929441,"200 mm",416.88499892577954,417.39499892578124,3.3963352339500186,0.12177293575374028,0.0069821450159232952,0.0070638601407691263
44320,O1-P661,4620,29186,True,100.00000000017205,176.39999999929441,"200 mm",336.56214259841221,336.05214259841136,36.777558802243519,0.25140609302454,0.021445897543516113,0.024267177915670186
44321,O11-P123,28798,10756,True,88.3237850213783,176.39999999929441,"200 mm",390.09178261475751,389.64133131114846,35.451515023340825,0.24814290194940664,0.021101360070789818,0.024234167575933118
44324,O9-P45,35738,43642,True,88.820654913363754,441.19999999823517,"500 mm",346.77084203325552,346.90851404837122,2846.282226962614,0.61630474969645654,0.16799087247915706,0.16799417896337948
44326,O8-P11,34962,36233,True,85.2783824799458,176.39999999929441,"200 mm",422.04088556371323,422.47580531436097,418.14856351308083,0.59907782158390854,0.064433857727308516,0.064438849246759675
44327,O11-P324,33126,35313,True,100.00000000045488,176.39999999929441,"200 mm",396.51007949218462,397.02007949218694,6.0944312939129111,0.14598605624897215,0.0091594415992864772,0.00921084085110534
44328,O3-P316,38110,44329,True,100.00000000035011,246.999999999012,"280 mm",403.81911861314239,403.44411861314109,1166.2127943846324,0.69336661557663692,0.1052508430485167,0.10525439479393145
44330,O9-P2694,12024,37245,True,80.5477237175943,176.39999999929441,"200 mm",374.80026716876506,375.21106055972479,6.7938217058019328,0.15069111062033,0.00964689481262251,0.017897298511934345
44332,O11-P260,9891,21391,True,100.00000000046651,176.39999999929441,"200 mm",381.03681015755978,381.54681015756216,49.142567055074721,0.27980281534580259,0.024311976689197511,0.026991636890280925
44333,O12-P155,35206,21981,True,100.00000000043622,176.39999999929441,"200 mm",402.5565992675759,403.06659926757817,14.556855847592228,0.19185656661435335,0.013714868483002208,0.021034857952678895
44334,O21-P666,44335,11439,True,67.272717760395579,176.39999999929441,"200 mm",338.74427260742186,338.40118174684386,0.33290139488210946,0.0589591236768044,0.0023945630841052945,0.0025870993651553164
44336,O16-P152,44337,3279,True,55.442354692866921,176.39999999929441,"200 mm",333.5236,333.24084399106636,1.8805858481143471,0.10114646951083103,0.0053178809121463815,0.0043337999001318711
44338,O1-P1136,44088,35025,True,100.00000000040879,176.39999999929441,"200 mm",327.95418227538926,327.44418227538716,6.1099647458410651,0.14609503397192816,0.0091705549970636027,0.0092327309802543878
44339,O3-P1712,40325,36651,True,100.0000000003715,176.39999999929441,"200 mm",378.63964099948009,379.149640999482,28.17713380615286,0.23267340653339086,0.018847585710958528,0.019594945389110743
44340,O9-P1604,39183,16624,True,84.1951466820934,176.39999999929441,"200 mm",384.4376625,384.86714194322531,0.641488087031177,0.074218775433738213,0.0031834073871501467,0.0023203291352931091
44341,O3-P2828,1182,23026,True,100.00000000049926,882.39999999647034,"1000 mm",374.03425343796147,374.10925343796185,10537.067530775792,0.64044717138217211,0.29565086732028967,0.19974269528468874
44343,O20-P42,43344,12978,True,72.208103851401759,176.39999999929441,"200 mm",329.8551982894985,330.22345961914061,0.051989836539173287,0.036778439531451428,0.00094962174352638293,0.0014348629932907993
44344,O3-P2543,36393,29402,True,110.09493376051377,176.39999999929441,"200 mm",375.64552750906557,375.08393325195317,25.37289828266475,0.22530992068375877,0.017936333647442081,0.014365381783304454
44345,O9-P1874,44346,44347,True,100.00000000032432,176.39999999929441,"200 mm",367.33133803710729,367.84133803710893,0.644204048640035,0.074296963793356763,0.0031901713729032329,0.003358993962420548
44348,O21-P237,44114,12412,True,100.00000000043603,176.39999999929441,"200 mm",331.05324233398215,331.56324233398442,0.35646503023580961,0.059681522350194423,0.0024862615317205695,0.0016469538867539479
44349,O9-P1551,14257,24665,True,100.00000000064503,176.39999999929441,"200 mm",377.0259961438972,376.51599614389391,65.433965308094926,0.343805540134459,0.025693746453626411,0.025710887485845411
44350,O3-P567,28307,35176,True,99.737107674426724,176.39999999929441,"200 mm",417.37050357590869,416.86184432676907,312.57359733128965,0.55048078796636979,0.055412369871361174,0.05541924172662014
44351,O3-P643,20251,28575,True,99.943884216165841,176.39999999929441,"200 mm",417.75286568700147,417.24315187749903,21.494624444324991,0.21487752695800835,0.016546320381826782,0.0196222806573699
44352,O9-P2194,19611,35363,True,87.1819614535246,176.39999999929441,"200 mm",372.09400405273442,372.53871923810885,0.80490049690021137,0.080194014808830191,0.0035183810927114554,0.0024951525338093904
44354,O9-P1969,44355,36972,True,102.2303381410825,176.39999999929441,"200 mm",366.03053131440311,366.55190603892265,2.3452191423404787,0.11078056530803108,0.0043337999001318711,0.0045102888889791181
44356,O4-P217,33545,3484,True,73.88735043213812,176.39999999929441,"200 mm",425.9352220729894,425.55839658578549,47.137455830451209,0.27187799021403425,0.024096909874774045,0.024107930731869807
44357,O4-P264,39140,40265,True,100.0000000006544,176.39999999929441,"200 mm",401.51692124711855,402.02692124712189,16.700783235891556,0.19922448533293621,0.014674367737828778,0.015527507659855009
44358,O3-P2579,20578,38008,True,100.0000000002759,176.39999999929441,"200 mm",379.45929946289061,379.969399462892,18.012707973410578,0.2035099250561129,0.015225789839090214,0.017336440667579379
44359,O24-P271,9780,1076,True,102.35589311053911,176.39999999929441,"200 mm",332.85828153845148,332.33626648358768,512.20937340611829,0.63327260932032359,0.071904123044301591,0.0721827624681499
44360,O3-P1775,35931,1775,True,104.74864551643078,176.39999999929441,"200 mm",380.18258559570558,379.64836750357182,4.3944388423912786,0.13266682020526019,0.0078380833000258211,0.0060067094609381616
44363,O3-P2482,41373,5990,True,75.636572192397111,176.39999999929441,"200 mm",382.3579784366637,381.97223191848241,30.194198309417331,0.23779516875361786,0.019466948568898822,0.019972931492408533
44364,O4-P636,34642,31401,True,62.011193258841438,176.39999999929441,"200 mm",414.29318826776029,414.60944535338041,76.777143685552261,0.36213033001215345,0.027679953342786882,0.027991780239455609
44365,O3-P353,27432,14838,True,91.021102249320748,176.39999999929441,"200 mm",418.21261565423282,418.67682327570429,135.16510466645255,0.43050151997933517,0.03636724784388784,0.036856898188738427
44368,O9-P3008,42128,14279,True,100.00000000079812,176.39999999929441,"200 mm",377.99412246929461,378.50412246929864,14.82525206839199,0.19281186804074249,0.013839096683319134,0.014405957749543593
44369,O21-P302,37462,26782,True,100.00000000040342,176.39999999929441,"200 mm",331.87441909179483,331.3644190917928,62.32024787112416,0.34014627948557163,0.025029254400830248,0.022692169582934549
44370,O4-P994,27285,6451,True,58.114369754792463,176.39999999929441,"200 mm",426.79252477584487,427.08890806159428,5.6566322102080875,0.14281591908681385,0.0088405549273248476,0.0067504486978324065
44371,O7-P425,36558,1328,True,98.668560677988083,176.39999999929441,"200 mm",489.55597915039067,490.05928747840903,0.83473064598672675,0.077490627862446482,0.00368886345328376,0.0025368949100476649
44374,O9-P2538,15667,25270,True,89.511488772839158,176.39999999929441,"200 mm",378.13468784280542,378.59119643554686,6.4595525750688489,0.14849132665474821,0.0094171639904756521,0.013240502679400953
44375,O21-P938,42267,29715,True,100.00000000029407,176.39999999929441,"200 mm",344.12706435546727,344.63706435546879,3.0444554672169026,0.1180996770494161,0.0066222843960192443,0.0091554884657629974
44377,O9-P2677,18218,38019,True,100.00000000024318,176.39999999929441,"200 mm",373.14685574029045,373.65685574029175,50.667250354633488,0.28956786245200772,0.024249371498920161,0.020492501431785538
44378,O3-P173,34871,2955,True,54.366306780561544,220.59999999911759,"250 mm",390.91514334118511,390.711269690758,661.40335263535053,0.59879110216677234,0.081284836793271,0.081658705687849525
44379,O3-P74,33351,36432,True,99.999999999907644,555.79999999777681,"630 mm",363.11869575195306,362.99359575195314,5663.1592608696028,0.67436908333317425,0.23433418850992474,0.16555448412961424
44380,O10-P90,36247,34922,True,100.00000000042253,176.39999999929441,"200 mm",386.36255397521569,386.87255397521784,22.748372077974327,0.21797541198976805,0.017030408066579274,0.017275448978016337
44382,O3-P1650,37710,24768,True,100.00000000030137,176.39999999929441,"200 mm",380.6239281812845,381.13392818128608,4.0267655840950667,0.1299098028115703,0.0074958105191888233,0.00806290776285774
44383,O3-P183,1885,10234,True,80.948186575166375,176.39999999929441,"200 mm",394.74742949697736,395.16026524851065,536.44776062991093,0.64075899827836558,0.0737949505808921,0.074458441150486276
44384,O3-P1447,18705,17485,True,81.1205940238014,220.59999999911759,"250 mm",374.05305577549052,374.35725800307983,636.34774941760952,0.59133908611059449,0.079734468126615929,0.0814931180480402
44385,O9-P2387,2712,8248,True,60.030432388260444,176.39999999929441,"200 mm",386.22630920916208,385.92015400398196,44.144752238051815,0.26576237514154288,0.023398029023502482,0.025636927610738304
44386,O9-P2358,34986,22890,True,99.9999999999153,176.39999999929441,"200 mm",370.49039486675883,371.00039486675843,740.51274822939922,0.69683043030678449,0.088653618479129628,0.088658732629176951
44389,O10-P306,44390,16956,True,100.00000000040447,176.39999999929441,"200 mm",395.33749145777676,395.84749145777886,1.8002358794686357,0.10022869304681009,0.00519605820181064,0.0043337999001318711
44392,O9-P3618,15354,35215,True,100.00000000038031,176.39999999929441,"200 mm",391.3571766601595,391.86717666016142,5.0647814314449082,0.13733579393015796,0.0084255599320271855,0.009076273642516678
44394,O12-P233,36177,39043,True,100.00000000034287,176.39999999929441,"200 mm",410.42356497662416,409.91356497662241,39.654817328759755,0.25792762445345474,0.022188945847838464,0.022207901358693261
44395,O9-P990,43605,16564,True,100.00000000027013,176.39999999929441,"200 mm",359.578530322267,359.06843032226561,0.42820406976523689,0.067588693218016374,0.0025862048998578522,0.0018032718457353719
44398,O3-P3354,38682,43037,True,100.00000000035368,176.39999999929441,"200 mm",405.07111586914061,405.5812158691424,9.113625320448751,0.16423786729643997,0.011098353955194044,0.0086679046735514218
44399,O15-P103,36755,44400,True,100.00000000030985,176.39999999929441,"200 mm",346.76718681611862,346.25718681611704,37.606395406384166,0.25344960927585886,0.021655341518011881,0.021673322796908288
44401,O17-P56,34635,34265,True,100.00000000036169,176.39999999929441,"200 mm",313.31130597958418,313.821305979586,46.274058164467988,0.27023826472214185,0.023891835183000764,0.024409661042787915
44402,O1-P2145,36658,21737,True,92.985931874930415,176.39999999929441,"200 mm",338.47803725585936,338.00380900329719,20.534885084194389,0.21061634084159106,0.016260189136927793,0.013007230898789936
44403,O3-P1522,37512,30736,True,100.00000000029171,176.39999999929441,"200 mm",366.1418543945336,365.63185439453207,47.893779826991789,0.27333778482851462,0.024272510075666241,0.024597054219344296
44404,O23-P70,41975,44405,True,100.00000000050301,176.39999999929441,"200 mm",320.2392358886745,319.72913588867192,0.4586059215431379,0.068506492391406937,0.002683275816600327,0.0018624047733917823
44406,O11-P238,42022,17592,True,100.00000000044832,176.39999999929441,"200 mm",398.07703627929686,397.56703627929454,0.10418195678533251,0.043511520093107027,0.0013499698340946791,0.0017726036936115597
44407,O24-P243,1097,35333,True,100.00000000058257,176.39999999929441,"200 mm",338.06969130859079,338.57969130859379,65.487333530040914,0.34391538081346079,0.02570252362499981,0.023388459295127961
44408,O11-P104,44409,5433,True,59.65160849713174,176.39999999929441,"200 mm",400.48792495117186,400.18370174783649,0.055810757432667078,0.037304738256256464,0.00098625216968752051,0.0018000872824413061
44410,O21-P595,15966,5124,True,79.873439742571861,176.39999999929441,"200 mm",331.49844648694915,331.90580102963628,48.569374760961026,0.27467002545568575,0.024425614374973724,0.024333130467035349
44414,O5-P219,8243,801,True,100.00000000048037,176.39999999929441,"200 mm",432.15015639648442,432.66025639648683,0.531387469368066,0.070777333974545067,0.00289719609172311,0.0020148047983726985
44415,O4-P366,8017,21280,True,76.844426354866769,176.39999999929441,"200 mm",405.818873245261,405.42696667085119,560.80620014974534,0.64847865788119474,0.075627187943761068,0.0756768079164671
44416,O7-P289,4430,15028,True,72.470512628961046,176.39999999929441,"200 mm",481.40029691540957,481.03069730100191,380.40288939716413,0.581924181149014,0.0614004900100303,0.061405290770776319
44417,O1-P1540,16341,5647,True,55.005447883558212,176.39999999929441,"200 mm",343.44998251049276,343.16945472628663,107.42196875126857,0.4028883072451232,0.032446827167402353,0.034783959674974337
44420,O16-P94,37614,4807,True,70.055672854943467,176.39999999929441,"200 mm",321.44220276652993,321.08484877929686,3.597851140447577,0.12306661587128835,0.0072066123739173184,0.0054308702454188137
44423,O9-P1921,25396,17443,True,80.964522262249957,176.39999999929441,"200 mm",362.17957339611775,361.76665433258023,16.381450007082126,0.19816106913963685,0.014536077895818679,0.014602274572907682
44424,O21-P353,36667,44268,True,100.0000000006694,176.39999999929441,"200 mm",340.75760756836104,340.24760756835764,0.28800000150169719,0.056888496980027285,0.0022261011477648848,0.0024996012993256894
44430,O9-P3304,15961,1003,True,100.0000000003011,176.39999999929441,"200 mm",382.92396987304539,383.43396987304692,0.31144011446856446,0.058338921708600382,0.0023064826648774616,0.0032304719880352491
44431,O9-P851,17420,23047,True,70.659453720727257,176.39999999929441,"200 mm",355.22434462890629,354.86398141493055,0.11403178571358008,0.045482420864113332,0.0013921124629732026,0.0067517255321415124
44432,O9-P2162,24259,37648,True,85.607159176733589,176.39999999929441,"200 mm",372.04487075195311,371.60827424015173,0.34098551588253645,0.059202704375401136,0.0024265841469265723,0.0072352625146797625
44434,O23-P35,41571,36026,True,100.00000000039421,176.39999999929441,"200 mm",318.88075260649038,319.39075260649241,18.067206356661536,0.20367003519571633,0.015248912519277532,0.015278436970771867
44435,O20-P108,41419,37011,True,86.720138117832249,176.39999999929441,"200 mm",324.12994225247627,324.57221495687719,116.32316476029969,0.41258720649948488,0.033733149451152314,0.034154742086070305
44436,O6-P259,34924,10246,True,76.918313836502051,176.39999999929441,"200 mm",449.05378919333373,448.66150579276757,53.312233390364426,0.30145494572594678,0.024427674114801842,0.024667080831626376
44437,O21-P218,24970,13849,True,56.93641235688559,176.39999999929441,"200 mm",325.84125431911997,325.55082167968749,0.040994216870057408,0.034197410668606709,0.00085068993587387131,0.0011811889020773331
44438,O8-P15,44439,4315,True,68.5792524848151,176.39999999929441,"200 mm",423.87733541500711,424.22708960267965,415.6904991315688,0.59816479592001315,0.064226398551720978,0.064243303406495519
44440,O14-P86,37358,36537,True,100.0000000003796,176.39999999929441,"200 mm",371.48288833007859,370.97288833007661,16.960430960057312,0.20008175495252856,0.014785665223061576,0.014816348987877028
44441,O3-P2369,44442,2916,True,108.66904666180497,176.39999999929441,"200 mm",365.27588196677453,364.72166982879935,173.26783684110984,0.46423910451896594,0.041065412199661484,0.041191835260556
44443,O21-P786,21148,35375,True,73.788476187239141,176.39999999929441,"200 mm",336.30875625000004,336.68515126703113,3.0838527535953921,0.11859270654772065,0.0066610685929922465,0.0050401248827778239
44444,O23-P27,44445,20597,True,100.00000000034004,176.39999999929441,"200 mm",314.79845788126687,315.30845788126862,18.643530519149614,0.20550142776724292,0.015483206221523228,0.01551506860262401
44446,O9-P3530,23337,42238,True,106.5540683725747,176.39999999929441,"200 mm",384.57774420250917,384.034318453809,2.5646977209703654,0.111630231830673,0.0044953799039305258,0.0046298531525022207
44447,O1-P1413,213,39126,True,100.00000000037819,176.39999999929441,"200 mm",342.36878632710983,341.85878632710785,64.069933526618442,0.34095208058984611,0.02546941421638186,0.026007512730464061
44448,O1-P1307,36261,5815,True,84.501407437482712,176.39999999929441,"200 mm",333.27491425891361,332.84395708098248,45.267745221527385,0.26822668692826346,0.023654774344062057,0.024350880110361225
44449,O9-P1314,44450,3848,True,99.099902613621325,176.39999999929441,"200 mm",362.48638284174308,362.99179234507255,1.0656454145859053,0.087318652592495369,0.0040104423210185246,0.0046756008938141922
44451,O21-P29,396,38023,True,100.66432852606732,494.1999999980232,"560 mm",325.41717969369074,325.57320940290617,3584.1448563022877,0.65076042267112244,0.18122692866397869,0.18125821309162163
44452,O21-P325,3628,13480,True,82.224365595245047,176.39999999929441,"200 mm",327.04440371199888,327.46374797653465,90.588371055082874,0.38138558634961517,0.029943970763803094,0.02756494174014627
44453,O9-P3666,35242,44454,True,100.00000000040579,176.39999999929441,"200 mm",394.33686293945317,394.84696293945524,0.16974649688048024,0.046851309871985165,0.0017801818102669397,0.0012361547313680026
44455,O3-P1297,35808,2312,True,69.502655271044716,176.39999999929441,"200 mm",401.17482126102419,400.82035771914184,17.675165704139989,0.20241042821635347,0.015086857321918752,0.021061366599882447
44457,O21-P356,44458,44304,True,100.0000000004556,176.39999999929441,"200 mm",341.77760756835704,342.28760756835936,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
44463,O3-P552,43989,7445,True,60.376503869573689,176.39999999929441,"200 mm",401.24173964843754,400.93381947870273,4.2954833654072573,0.13190224114872887,0.0077489677593421949,0.012290530005146551
44464,O9-P3107,140,16886,True,100.00000000067601,176.39999999929441,"200 mm",389.47886123046874,388.96886123046534,21.683156312664771,0.21386071039117927,0.016698719555206337,0.017845669895481919
44465,O4-P925,40096,15336,True,100.00000000064462,176.39999999929441,"200 mm",431.9200941406217,432.430094140625,3.3243350155101417,0.12133905962143468,0.0068988447770752291,0.0095478478968525366
44468,O9-P2693,12024,1191,True,62.590072540277092,176.39999999929441,"200 mm",374.80026716876506,374.48105779880967,25.254128810846186,0.22497329515593487,0.017897298511934345,0.019777474218686059
44469,O9-P3459,24051,20874,True,100.0000000006266,176.39999999929441,"200 mm",393.10524428710619,393.61524428710942,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0033931726992266005
44470,O21-P695,36817,44471,True,100.0000000001006,176.39999999929441,"200 mm",333.45007667802184,333.96007667802235,7.5797543335472364,0.15557237153248141,0.010165216872136722,0.011206584540054325
44473,O9-P1543,36769,16086,True,100.00000000032223,176.39999999929441,"200 mm",385.09808131043064,385.60808131043228,3.5716386895353338,0.1228844140569138,0.0071784186914850313,0.0075113028511705439
44474,O9-P1974,41880,19095,True,100.00000000060639,176.39999999929441,"200 mm",373.86089003905943,374.37089003906249,0.79090955280659214,0.079597530506262421,0.0034947471678396778,0.0025982967876001816
44475,O4-P1558,733,39952,True,100.00000000052823,176.39999999929441,"200 mm",443.96607436523436,444.47617436523706,20.029445504603949,0.20983501135402441,0.016027438536350462,0.012834699869207222
44476,O3-P1625,31264,20672,True,100.00000000024424,176.39999999929441,"200 mm",376.45572758789189,375.94562758789067,1.7407739576436183,0.099566106311138158,0.0051029690891708406,0.0038046925932321146
44477,O1-P2665,26658,43932,True,82.309376322079615,176.39999999929441,"200 mm",347.90424028783553,347.48446246859294,181.73963535367764,0.47125815281762312,0.042025509846378581,0.039247922301449412
44478,O1-P185,14422,37805,True,100.00000000039344,246.999999999012,"280 mm",331.73854574858427,331.36354574858279,1370.0028246756642,0.72295957665226107,0.11529397094295843,0.11584300174759471
44481,O3-P759,40744,278448,True,133.86267874241,176.39999999929441,"200 mm",419.13407634653072,418.45124282226567,50.243489993388941,0.28779544157152309,0.024211742073394348,0.020405363309465012
44482,O9-P1877,36535,44483,True,100.00000000036258,176.39999999929441,"200 mm",368.86133803710942,369.37143803711126,0.3334709258295559,0.058980929213518232,0.0023967082679367565,0.0028085577316694543
44484,O22-P64,25758,9645,True,68.562828684740808,176.39999999929441,"200 mm",332.3411826671541,332.69085309344632,1.4810564528529304,0.095384684584591387,0.004712686997670904,0.0089826826528074024
44485,O12-P20,33953,33412,True,100.00000000048561,176.39999999929441,"200 mm",393.28146082737464,393.79146082737708,365.46463600885585,0.57713969848645608,0.0599872859361187,0.059993362963439587
44486,O21-P504,27030,3976,True,84.083969348414158,176.39999999929441,"200 mm",336.08549877874816,336.51432702242505,8.8630855343401,0.16287634066620055,0.0109527505606851,0.011168063771769373
44487,O1-P2503,5029,32342,True,97.379480124393254,176.39999999929441,"200 mm",342.07569908729232,341.57906373865791,112.2878964782617,0.40669149079494538,0.0332450410725016,0.0332450410725016
44488,O3-P960,13113,31512,True,100.00000000050824,176.39999999929441,"200 mm",394.50359999999887,395.01360000000142,55.301823125452621,0.30903175431008739,0.024626994252303403,0.025174287790160739
44489,O1-P985,33554,32442,True,100.00000000031712,176.39999999929441,"200 mm",323.6402271972658,323.13022719726416,19.376405947162908,0.20779905278091668,0.015774568569723285,0.015802805399957924
44494,O2-P1897,27528,2535,True,100.00000000041521,176.39999999929441,"200 mm",360.83683120117877,360.32683120117667,60.776374614890933,0.33580199524382287,0.024819478869537448,0.02654649236808905
44495,O11-P334,35758,5970,True,100.0000000000888,176.39999999929441,"200 mm",385.81200087890585,386.32200087890624,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.014724265900313145
44498,O6-P376,44499,14555,True,76.557741103490358,176.39999999929441,"200 mm",460.52360000000004,460.13315552037221,16.726937583752836,0.19931112611992916,0.014685624772368998,0.022740395200343492
44503,O9-P2263,8869,1283,True,47.962486609243612,176.39999999929441,"200 mm",376.71146269241825,376.46685401071113,53.803388733622384,0.30323081843061439,0.024483116769888579,0.025944144505366151
44505,O10-P204,35323,15840,True,100.0000000008401,176.39999999929441,"200 mm",392.64876235351136,393.15876235351567,1.0669519499806288,0.087345376978669953,0.0040129122488361179,0.0043337999001318711
44506,O9-P1232,26133,37418,True,77.763126721597089,176.39999999929441,"200 mm",362.93356009631418,362.536968150034,2.1609532911443377,0.10870609164403951,0.0041813998751509549,0.0041817047484386336
44507,O9-P2776,38323,1860,True,105.03286500389574,176.39999999929441,"200 mm",384.60503747256723,385.14070508408707,20.415887757274021,0.21053128062672402,0.016200504371588657,0.020336749219975754
44509,O16-P32,37040,28082,True,100.0000000003228,176.39999999929441,"200 mm",316.08138778824321,316.59138778824479,716.64140823201058,0.69118150186383276,0.086957373905529711,0.086968601417889368
44510,O9-P1158,9177,38329,True,100.00000000043921,176.39999999929441,"200 mm",361.80479116769084,362.31479116769304,22.726119748731545,0.21791111722248602,0.017022484767505071,0.017163134113022793
44511,O1-P1512,36869,23483,True,43.961287795274487,1235.1999999950594,"1400 mm",345.24698406345038,345.27995502929684,30476.421479588647,0.83103415706202333,0.41526941986250088,0.31319105758792265
44512,O3-P1055,4814,4798,True,58.015782466435716,176.39999999929441,"200 mm",393.79845557059235,393.50257508001351,42.287710372788645,0.26175502527504496,0.02295602293619755,0.023019829452129888
44513,O3-P703,1770,36132,True,100.00000000048426,176.39999999929441,"200 mm",422.04596112630276,422.55596112630519,9.615827079042468,0.16687090061572574,0.011384956419513466,0.008820304982399458
44515,O9-P1449,4870,36976,True,100.00000000039901,176.39999999929441,"200 mm",378.28365004882613,378.79365004882811,1.9845991387208006,0.10234980267226337,0.0054698724523405476,0.0039885882429938121
44516,O1-P868,13490,2092,True,53.272721559767589,176.39999999929441,"200 mm",338.17774428710936,337.90605340715456,7.8033565198821329,0.15689790835373929,0.01030743316416095,0.011005842796012079
44517,O9-P893,29319,34146,True,100.00000000061908,176.39999999929441,"200 mm",356.60783828124687,357.11783828125,0.17557615185911396,0.047501115774432216,0.0018041169181538265,0.0021962088044820654
44518,O3-P2756,44519,21503,True,100.000000000382,176.39999999929441,"200 mm",379.42966557617382,378.91956557617186,1.184514430602067,0.089725373417847171,0.0042271425068547532,0.003046603021782902
44520,O9-P2655,36469,44000,True,100.00000000027978,176.39999999929441,"200 mm",368.34285747973843,368.85285747973984,403.21545053586937,0.59143715425238264,0.06332589029099045,0.063331967318311339
44521,O12-P468,28820,11866,True,100.00000000007469,176.39999999929441,"200 mm",420.70900361971513,421.21900361971552,0.27020126043441317,0.055616427098614273,0.0021656705215659937,0.0024313477210797766
44522,O2-P203,10305,34213,True,100.00000000037014,277.99999999888803,"315 mm",353.003298828125,353.27339882812606,2238.7741524663434,0.71972598042762292,0.15940762095515118,0.15942815022532336
44523,O3-P1472,42006,10640,True,100.00000000040366,220.59999999911759,"250 mm",382.49360025872363,382.86860025872517,572.85608935387518,0.57424521673655271,0.0754195970538295,0.075563093018834043
44524,O2-P1502,13614,5549,True,62.853561658262116,176.39999999929441,"200 mm",364.84066344806178,364.52011028360459,23.152272588545095,0.21913522491525125,0.01717352364964202,0.021377106320943508
44525,O1-P2105,28989,36408,True,100.00000000028996,176.39999999929441,"200 mm",330.22980936411187,330.73980936411334,467.05057026586837,0.61756375714846123,0.068381309366499721,0.063797931790607054
44526,O21-P261,34994,15380,True,100.00000000036442,176.39999999929441,"200 mm",332.81287480468939,332.30277480468749,40.707439542592262,0.26008339766070349,0.0224625483334963,0.018260599601341809
44528,O9-P2890,25312,15081,True,85.800082463100708,176.39999999929441,"200 mm",373.77777678806791,373.34019636750611,1.1681847675025243,0.089393126256486946,0.004198435024933919,0.0043337999001318711
44529,O24-P274,2919,42091,True,69.424398179947559,176.39999999929441,"200 mm",333.88758448798205,333.53352005726435,505.6204236276447,0.63113051623733685,0.07139012371330207,0.071448559463309927
44533,O12-P421,1221,37924,True,100.00000000030155,176.39999999929441,"200 mm",419.464174974248,419.97417497424959,46.3543543023459,0.27038989064125346,0.023911094999408997,0.023926902991628987
44534,O1-P1792,13229,39912,True,100.0000000005588,176.39999999929441,"200 mm",332.444311746044,332.95431174604687,29.002037631236266,0.23478287079410048,0.0191043912113477,0.026718563532936158
44538,O11-P200,41059,41498,True,100.00000000053105,176.39999999929441,"200 mm",394.99861421220942,395.50861421221214,1.863501842218374,0.1009503423110025,0.0052923124328467346,0.006755087086585362
44539,O3-P2955,38952,44540,True,100.00000000050331,176.39999999929441,"200 mm",375.55554091797006,375.04554091796751,5.46180356612978,0.14121010322564537,0.0087002973184337525,0.0098632685512698836
44541,O9-P2105,31990,17941,True,68.063486068832432,176.39999999929441,"200 mm",372.36800454136142,372.71512832031249,9.1507776644366547,0.1644249561671578,0.011120342302366868,0.014057660740670167
44543,O3-P3286,2262,37551,True,100.0000000006337,176.39999999929441,"200 mm",393.33918451394385,393.849184513947,57.8709714261991,0.32262467459277089,0.024667080831626376,0.0219051741064471
44544,O9-P2820,8106,36050,True,100.00000000033624,176.39999999929441,"200 mm",373.06285091812305,372.55285091812141,372.89395185962172,0.57857231452736935,0.060766730547194357,0.060772807574515246
44545,O22-P75,42065,36135,True,100.00000000070169,176.39999999929441,"200 mm",339.40525151367552,338.89515151367192,2.6544677891626645,0.1129395178270273,0.0046309307120925647,0.0046312355853802434
44546,O21-P469,32715,7554,True,100.00000000018626,176.39999999929441,"200 mm",335.70765019531348,335.19755019531254,12.061029040057253,0.17879368301871515,0.012665105161121484,0.0099582005292575531
44549,O3-P304,35449,24881,True,100.00000000035011,246.999999999012,"280 mm",399.31915021395275,398.94415021395145,1167.0047822617084,0.69349778489559033,0.10528987591308747,0.10532610189956833
44550,O9-P3667,44454,14249,True,100.00000000023026,176.39999999929441,"200 mm",394.91279067382811,395.42289067382927,0.081655516074954332,0.040484697220777556,0.0012038970653015847,0.00093135482333973061
44551,O2-P1154,25832,31149,True,100.00000000029679,176.39999999929441,"200 mm",421.52781010742342,421.01771010742192,1.4072793918472495,0.094027463650832824,0.0045979709007029869,0.0033643530897930728
44552,O3-P3084,915,3372,True,62.145908658625885,176.39999999929441,"200 mm",384.70243411458722,385.01937824874625,16.211504279397,0.197590864119599,0.014461842101870209,0.01697937784201738
44553,O3-P2273,27093,3702,True,56.75291298437282,176.39999999929441,"200 mm",374.02150823083156,374.31094808705188,53.299569203805817,0.3014099085041067,0.024426191192963076,0.024536885744431414
44554,O12-P57,34970,15061,True,100.00000000053751,176.39999999929441,"200 mm",410.75199987690905,411.26199987691177,123.37690248964975,0.4186154359176596,0.034793797373910841,0.034803067338605852
44556,O9-P2466,10615,7387,True,62.320155511589824,176.39999999929441,"200 mm",373.53661474147134,373.8544475345804,3.4295197661587764,0.12197750175532143,0.0070200015351457061,0.0087804205164664535
44561,O21-P778,19345,36440,True,100.00000000070446,176.39999999929441,"200 mm",333.99477065429329,334.50477065429692,4.0521090526127823,0.13009209546342335,0.0075204110116067341,0.00566256940218091
44562,O24-P207,27516,36156,True,45.807713744441955,176.39999999929441,"200 mm",341.81089702213058,341.57727768203392,113.98493393393173,0.40952725519874661,0.03343207544101736,0.037423937523514715
44566,O1-P1171,16424,35285,True,100.00000000018029,176.39999999929441,"200 mm",334.99421630949939,335.50421630950029,62.09047878645876,0.33963700824611137,0.024991466009716818,0.022652310097308167
44567,O2-P1514,13614,2639,True,59.021234203846518,176.39999999929441,"200 mm",366.80958022460942,367.11064754028325,4.4812524906375906,0.13335962857002895,0.007914152875574296,0.006031277024770066
44568,O7-P316,33578,28065,True,100.00000000055375,176.39999999929441,"200 mm",492.82902968749721,493.33902968750004,8.7477919920996552,0.16224756364002615,0.010884717831059125,0.024322525191404355
44569,O7-P496,44570,33249,True,100.00000000038072,176.39999999929441,"200 mm",528.145426171875,527.63542617187306,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
44571,O21-P137,38263,37831,True,100.00000000037102,176.39999999929441,"200 mm",375.65427626953129,376.16437626953314,37.454277061864673,0.25308996553098317,0.021616320008125939,0.017640304523776996
44573,O4-P707,10605,3729,True,68.557418479300878,176.39999999929441,"200 mm",427.80504890470542,427.455406070461,45.794332033116831,0.26933481332848036,0.023776024210548138,0.024260969174005276
44575,O1-P626,40500,6004,True,83.078659893277774,176.39999999929441,"200 mm",333.59365499606872,333.16987075195311,10.049845476970505,0.16910671980902833,0.011624734434531934,0.0091081445396310832
44577,O3-P56,25881,27584,True,100.0000000003413,176.39999999929441,"200 mm",375.39368813091193,374.88368813091017,105.95000656516663,0.39895159260190655,0.032357143324743,0.03281112860454332
44579,O3-P11,10241,9519,True,66.400772921782,555.79999999777681,"630 mm",359.19613201031183,359.11313104415956,2361.5066078144414,0.53072625251208272,0.14733879003583716,0.1475591345077695
44580,O3-P2672,44581,41619,True,87.4840890257175,176.39999999929441,"200 mm",379.34891517601079,378.90265883789061,2.2880219578180157,0.11014277720398953,0.0043337999001318711,0.00433410477341955
44583,O1-P2103,16622,21586,True,75.3539346770283,176.39999999929441,"200 mm",348.22861988431907,348.61292495117186,3.9480621533788112,0.12935173367866,0.0074184118777810238,0.017550136971543895
44584,O3-P2645,36568,14842,True,97.472960227531871,176.39999999929441,"200 mm",381.98107568340197,381.48386611328129,13.386451913807511,0.18440155292138505,0.013310320365482166,0.010505484983367026
44587,O3-P740,7291,16550,True,77.939985811332136,176.39999999929441,"200 mm",416.31590048072934,416.71339440836715,116.63435102994389,0.41298718208481439,0.033773217862979557,0.034684592557092164
44588,O3-P2746,37526,15243,True,85.410964774031243,176.39999999929441,"200 mm",374.92108942144324,374.48549350109568,46.198428499075149,0.27009554087592325,0.023873660874462254,0.024493767464258891
44589,O3-P1684,15146,11764,True,70.84550168283107,176.39999999929441,"200 mm",378.19304627842456,378.55435833700693,61.211213291185487,0.33820457388015512,0.024819478869537448,0.024971879178385486
44590,O9-P1540,38028,15952,True,100.00000000047021,176.39999999929441,"200 mm",385.29378577325735,385.80378577325973,0.630472289724725,0.073873742897279174,0.0031565515704579253,0.004077576043473103
44591,O7-P286,30546,39640,True,98.632747751441883,176.39999999929441,"200 mm",498.27150714042068,497.76838149414061,0.13400814510933598,0.048880682727901678,0.0014777162835061053,0.0019563768547106557
44594,O3-P302,24882,36332,True,100.00000000040205,246.999999999012,"280 mm",398.625845337646,398.25084533764448,1168.148578415979,0.69368701753080075,0.10534624965233025,0.10537469086689183
44595,O12-P136,29299,38791,True,100.00000000034881,176.39999999929441,"200 mm",401.93125292609875,401.421252926097,75.9232840341308,0.36088193237763744,0.027532535469642141,0.027864124059788577
44596,O4-P492,19162,2246,True,102.95393777570166,176.39999999929441,"200 mm",417.72830176304706,418.25336684570317,4.650228125226759,0.13471097231892859,0.0080588927463019384,0.0062276114478956417
44598,O10-P13,22560,36467,True,100.00000000046647,176.39999999929441,"200 mm",378.812412393648,378.30241239364562,53.423868718945307,0.30185354058160313,0.024440618455507764,0.024452232027151639
