id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
44601,O9-P271,13597,5979,True,77.480582246391577,176.39999999929441,"200 mm",346.38865741704171,345.9935064475851,105.57255091771195,0.39862915588822428,0.032295067262778712,0.032487740367780932
44602,O3-P1285,44603,41490,True,89.982073556159861,176.39999999929441,"200 mm",404.18149637902656,404.64040495416305,24.788055757195497,0.22370447725625214,0.017739797678660778,0.018172542885018558
44604,O3-P2526,13558,9713,True,59.969918219441226,176.39999999929441,"200 mm",377.79052107049233,377.48467448757322,28.209222640140784,0.23275590513136421,0.01885766753561887,0.019387468046027485
44606,O9-P3244,40776,18996,True,100.00000000073393,176.39999999929441,"200 mm",380.17092922733866,379.66092922733492,0.64057730746641006,0.074185406286011377,0.0031813396990426476,0.0037204348705857796
44607,O8-P66,37609,44608,True,100.38186100737873,176.39999999929441,"200 mm",445.57420099612227,445.06225350498465,51.367139199557727,0.29251606548669573,0.024309276545144996,0.024491360271074986
44609,O9-P1872,35181,44610,True,100.00000000040083,176.39999999929441,"200 mm",366.311338037109,366.82133803711105,0.81978021830032888,0.080804088398181512,0.0035437639229141363,0.0038568406865154997
44611,O9-P3423,44612,16200,True,100.00000000029743,176.39999999929441,"200 mm",389.72172988281096,390.23172988281249,0.31144011446856446,0.058338921708600382,0.0023064826648774616,0.0034804652452608089
44613,O9-P2689,9145,31719,True,100.00000000060334,176.39999999929441,"200 mm",379.68720161935158,380.19720161935464,74.422912873935175,0.35866389916262503,0.02727150262009085,0.02885153199445821
44614,O1-P1647,44615,38351,True,100.0000000005181,176.39999999929441,"200 mm",347.85932387695317,347.34932387695051,11.7199538774331,0.17720348212010079,0.012496917298486152,0.0097703860938939853
44616,O9-P2030,20429,9504,True,89.358831821995977,176.39999999929441,"200 mm",360.63137024242468,361.08710028471688,648.1808299352648,0.6735027844682191,0.082068736982673848,0.082090438056320478
44617,O15-P101,44618,37587,True,93.193806512257126,176.39999999929441,"200 mm",345.74718681611938,345.27189840290686,39.970528800725909,0.25857011793888257,0.022271878194898048,0.023333843261096828
44619,O6-P75,2530,34419,True,86.921476157866977,313.19999999874716,"355 mm",462.9443060537767,462.70961806815046,1771.6898596454075,0.67897447082312234,0.12994846344046118,0.13011550447992873
44620,O3-P2023,7752,27614,True,100.00000000048576,176.39999999929441,"200 mm",371.7752778309146,372.28527783091704,81.089347058330347,0.36828863869953965,0.028412364578360719,0.025977829313382109
44621,O9-P1202,11304,18605,True,79.400325066468184,176.39999999929441,"200 mm",379.66843251208286,380.07337416992186,0.09707647344718022,0.042147404594730348,0.0013154576953553127,0.0017226926151731972
44628,O21-P213,27806,29808,True,100.00000000072036,176.39999999929441,"200 mm",329.38761235351933,328.87751235351567,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
44629,O2-P1450,20806,30330,True,100.00000000044825,176.39999999929441,"200 mm",366.89841689453129,367.40851689453353,12.902966173276482,0.182588291510567,0.013069967803411311,0.017861555099558751
44630,O3-P746,37976,34244,True,100.00000000057463,176.39999999929441,"200 mm",419.15822148731263,419.66822148731552,68.230672499019235,0.349153978198534,0.026165742534503694,0.026215351152524904
44631,O21-P35,39003,35955,True,96.33131523855819,494.1999999980232,"560 mm",326.32455666485589,326.47387020347571,3539.4557992399295,0.64858184925677032,0.18000131306720255,0.18000327515674111
44633,O3-P616,23784,38342,True,69.250770013848467,176.39999999929441,"200 mm",431.39844741210936,431.75169558995003,5.36385321496362,0.1398548625489181,0.0086509067103612749,0.0066437737047938018
44634,O1-P1888,6449,12939,True,100.00000000039533,176.39999999929441,"200 mm",335.48357700658016,334.97357700657813,0.37600534973165606,0.060304967216380879,0.0025587356463177033,0.0032853332832587048
44635,O4-P329,40545,20690,True,100.00000000046248,176.39999999929441,"200 mm",409.49971450195073,410.00971450195311,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0041460033483969108
44636,O9-P2269,17675,37445,True,100.0000000005795,176.39999999929441,"200 mm",379.840962060544,380.35096206054692,13.955941562516793,0.18654404568927713,0.01358465636378,0.010727207914037697
44639,O5-P278,19570,2757,True,100.00000000038712,176.39999999929441,"200 mm",435.98868789062504,436.498787890627,6.7451900217848308,0.15038661430865141,0.0096133791894105151,0.010678304421944415
44640,O2-P1564,14450,4016,True,59.734199714647389,176.39999999929441,"200 mm",368.61084975585942,368.91555390860384,41.827616237009444,0.26078609822688087,0.022842403417917066,0.02429608694324675
44641,O13-P11,7815,35228,True,100.00000000058652,176.39999999929441,"200 mm",432.89203006205008,432.38203006204708,1.2220639545143148,0.0904628284032985,0.0042928483776919889,0.0044159623995599952
44642,O9-P99,27970,37053,True,100.00000000062541,176.39999999929441,"200 mm",366.07044984498816,366.58044984499134,184.63576483972579,0.473796369976851,0.042336741757562225,0.043102310943775923
44643,O24-P187,9868,588,True,101.97943326737457,176.39999999929441,"200 mm",333.97316114514149,333.45306603547789,609.71484204309763,0.66320777334495151,0.079232899904568027,0.082579198193880418
44644,O21-P82,35159,1391,True,102.37590205570223,220.59999999911759,"250 mm",335.68731284964025,336.07122248234919,1187.6780574205382,0.69796444538837377,0.11294919219062208,0.11307449340865541
44645,O9-P3433,22120,19289,True,100.00000000058122,176.39999999929441,"200 mm",390.18210302838821,390.69210302839122,4.3743898719830012,0.13251067057971933,0.0078201996714189533,0.0085918180659757
44646,O9-P3427,16041,18232,True,100.00000000038744,176.39999999929441,"200 mm",389.26271499023244,389.77271499023436,0.23162829329026119,0.052486399225087459,0.00203094988279857,0.0028396701358372311
44648,O1-P238,34968,40837,True,100.00000000067392,176.39999999929441,"200 mm",324.21199233398124,324.7219923339847,0.57600000300339438,0.072175885961020952,0.0030179602615655974,0.0031993786029645625
44650,O1-P1816,40626,26158,True,100.00000000077235,176.39999999929441,"200 mm",328.18014661039564,327.67014661039167,99.734793838886176,0.392634863352017,0.031371620267755106,0.032047417044767774
44653,O9-P3429,25583,19108,True,100.00000000035585,176.39999999929441,"200 mm",389.69545134727673,390.20545134727854,0.67964441756143312,0.075378102378711412,0.0032747558266055443,0.0040017542839210357
44654,O3-P629,23356,3767,True,56.108628641469089,176.39999999929441,"200 mm",429.12973592851944,429.41588993459089,25.522097803330059,0.22569696101214995,0.017987095901441996,0.020303841072402153
44657,O11-P7,21325,37409,True,100.00000000044852,176.39999999929441,"200 mm",379.10062409962262,379.61062409962494,142.93529174952641,0.4378125562688816,0.037376175177246826,0.040207856440704959
44658,O24-P233,44659,10378,True,100.00000000028925,176.39999999929441,"200 mm",337.45067143240544,337.96067143240697,127.05705403841453,0.42253554546980648,0.0352851304830532,0.035713501864814562
44662,O3-P3307,18425,39988,True,100.00000000056249,176.39999999929441,"200 mm",393.44697036132811,393.95707036133103,15.22839154292271,0.19424097775498564,0.014022745084818664,0.01119548306469627
44663,O3-P1411,6147,36711,True,100.00000000079537,313.19999999874716,"355 mm",364.66613549306084,364.39613549305869,1098.137564636068,0.59510099311018649,0.10057929861585795,0.10058288669626414
44664,O1-P615,22639,11498,True,91.998456920938608,176.39999999929441,"200 mm",331.06595839843754,330.59676626814075,4.0176345757089011,0.12984442707829411,0.0074869090140165344,0.0056322921350823625
44666,O1-P646,44667,16291,True,100.00000000050007,176.39999999929441,"200 mm",337.22577763672138,336.71567763671879,15.057045645636961,0.19364219526421184,0.013944733858164299,0.011134233623787593
44668,O1-P1200,15688,17913,True,100.00000000057871,176.39999999929441,"200 mm",336.43136596088851,336.94136596089146,99.981342173248876,0.3929275053727514,0.031409213358289466,0.03141522452843834
44669,O11-P309,38970,36718,True,100.00000000030597,176.39999999929441,"200 mm",388.86007949218367,389.3700794921852,34.099896787810955,0.24746975989873304,0.020585768812977162,0.021630263561096881
44670,O3-P1819,33288,30108,True,100.00000000023132,176.39999999929441,"200 mm",393.820027001952,394.33002700195317,6.7339356886686712,0.15030304382843176,0.0096061610162642384,0.013644414934570529
44672,O1-P1399,27463,6108,True,81.334476982544459,176.39999999929441,"200 mm",343.93470186008915,343.51989602747818,13.581716900405786,0.185134793047834,0.01340545672779677,0.019661463403780426
44673,O21-P145,40492,36151,True,100.00000000068455,176.39999999929441,"200 mm",317.99056498577943,317.48056498577591,99.352999830293044,0.39217686078542191,0.031313525158292138,0.031324523306018238
44674,O3-P1145,7164,2929,True,54.261774326738141,176.39999999929441,"200 mm",395.40841929716004,395.13168424809368,65.975955124566752,0.344914992761862,0.025782883000476972,0.026169875639781726
44675,O21-P375,35819,1659,True,104.3561348029762,176.39999999929441,"200 mm",326.69468330277397,326.16246701527882,130.99791739467054,0.42645267555265859,0.035814996850633829,0.037676917630584741
44676,O9-P2510,44677,5023,True,60.005363470758859,176.39999999929441,"200 mm",375.44804139629917,375.75406875,0.24274039497958763,0.053449771561441282,0.0020702348213725644,0.0070781045928880572
44678,O21-P637,33863,40143,True,100.00000000036451,176.39999999929441,"200 mm",333.86005507812325,334.37005507812518,1.867676432502414,0.10099822274591964,0.00529857624473307,0.0054049849704124161
44679,O2-P1783,7108,5026,True,100.0000000006809,176.39999999929441,"200 mm",353.51296796827233,354.02296796827579,314.24328306053837,0.55127140104423911,0.055568823802693436,0.056355044889675493
44680,O3-P1798,10641,29279,True,100.00000000041211,176.39999999929441,"200 mm",388.23795705774364,388.74795705774579,33.8294236677582,0.2468055017534567,0.020511624991975813,0.016743588727779604
44681,O21-P523,5668,36555,True,94.05125449037206,176.39999999929441,"200 mm",335.32265290203583,334.84299150413494,136.50564002983037,0.43178447219067245,0.03654320458188369,0.036550977999118141
44683,O1-P1004,21137,32345,True,100.00000000047397,1411.7999999943529,"1600 mm",323.09420342487471,323.01920342487438,33099.291669855927,0.8419318203526488,0.46270180807298728,0.454304064847856
44685,O9-P1822,24322,36866,True,100.00000000025364,176.39999999929441,"200 mm",355.55656875000062,355.04656874999938,0.23873313578593963,0.053108831253388646,0.0020561074644409407,0.0029844801217436957
44686,O9-P2325,5213,26765,True,100.00000000063764,176.39999999929441,"200 mm",376.87516688588244,377.38516688588572,0.13632893832717186,0.049229389640366029,0.0014876786001086137,0.016317487147515717
44687,O3-P2709,23630,32678,True,100.00000000044776,176.39999999929441,"200 mm",373.51491225586415,373.00491225586183,16.241564063703308,0.19769194806567339,0.014475005587993348,0.019126432925539227
44688,O9-P884,27755,3844,True,60.677235703975484,176.39999999929441,"200 mm",353.281482878627,353.59093678071724,64.647805964523329,0.34217177358115619,0.025564450657469963,0.033092640763653564
44690,O9-P2974,38617,27008,True,100.00000000026907,176.39999999929441,"200 mm",376.36994162079924,375.85994162079783,47.945562177429174,0.27343881427210187,0.024284377992250306,0.024284164524175506
44691,O2-P1976,9634,6870,True,100.00000000064087,176.39999999929441,"200 mm",364.03446425781249,363.5244642578092,4.5107571629521148,0.13358477834423813,0.0079401602134426142,0.014445757055340375
44697,O20-P72,5156,27197,True,100.00000000039458,176.39999999929441,"200 mm",328.540690449537,329.05069044953905,26.132836061120038,0.22733139976279365,0.018189706626607221,0.020004336279710676
44701,O22-P99,16611,18980,True,67.490450850836055,176.39999999929441,"200 mm",346.83796156322768,346.49369277343754,3.9311755269647817,0.12924360074425406,0.00740122031721453,0.0055569435820205758
44703,O2-P163,11243,33918,True,76.213532011647189,176.39999999929441,"200 mm",361.37958818808823,360.99089917482883,53.641319956806846,0.30263841273083125,0.024465255850651374,0.0321865187467432
44704,O9-P2971,23993,41017,True,100.00000000054568,176.39999999929441,"200 mm",377.10703441700133,377.61703441700411,9.2406323238355,0.1649029066440314,0.011172065162703379,0.013540785268003267
44707,O3-P2718,23629,3574,True,55.099888788158395,176.39999999929441,"200 mm",374.521891015625,374.24088158280534,6.1472031051299041,0.14635537418530808,0.009197141991592479,0.024357447660066759
44708,O15-P63,41280,36739,True,100.00000000052729,176.39999999929441,"200 mm",343.58047787490233,343.07047787489961,30.12438122767167,0.2376197979176265,0.019445992362577019,0.020274929773888624
44711,O3-P3336,38497,37096,True,100.00000000040761,176.39999999929441,"200 mm",395.33643569335936,395.84653569336143,29.255895557265028,0.23544345910524545,0.0191815599203877,0.015525736329021567
44712,O3-P2478,25824,3401,True,86.829892785290639,176.39999999929441,"200 mm",380.6997875267482,380.25695507354322,91.577517394653114,0.382639870252738,0.030101669168592696,0.030680417454365425
44713,O11-P316,33818,39471,True,100.00000000035575,176.39999999929441,"200 mm",392.43007949218475,392.94007949218656,16.674263180591865,0.19913655465374858,0.014662941518484593,0.014693936401664382
44714,O12-P431,41538,43050,True,100.00000000043329,176.39999999929441,"200 mm",424.5641749742453,425.07417497424751,45.634350409033857,0.26903428661461221,0.023737129873132284,0.0237546501518246
44716,O3-P312,38626,37230,True,100.00000000047342,246.999999999012,"280 mm",402.31911861314182,401.94411861314006,1166.5008032333205,0.69341428708535346,0.10526504094642783,0.10526859269184258
44717,O3-P3002,5553,1155,True,102.61096601414577,176.39999999929441,"200 mm",375.90628341529356,375.38296748862143,35.197388228291928,0.24751772208738085,0.021034001809442732,0.01699578649706486
44724,O9-P3422,23399,44612,True,100.0000000008412,176.39999999929441,"200 mm",389.21172988280665,389.72172988281096,0.7825085352028508,0.079235325144493024,0.0034804652452608089,0.0040223000183862408
44725,O6-P198,44726,37018,True,76.797929565550533,176.39999999929441,"200 mm",450.02695693359379,449.63528749280943,0.74437335247423142,0.077523165847245043,0.0034155788988011605,0.0088284553751702584
44727,O16-P70,41876,21896,True,100.00000000028635,176.39999999929441,"200 mm",317.71080458984227,318.22080458984379,644.6692364766152,0.67260465615079768,0.081809850168555381,0.081975519562095478
44728,O22-P27,16752,16077,True,84.156787055819692,176.39999999929441,"200 mm",340.8092522543767,340.38005264039197,51.770843754740937,0.29622773936067742,0.024229516697026849,0.024300787782766269
44729,O9-P1084,4558,31865,True,100.00000000050387,313.19999999874716,"355 mm",359.65071721306333,359.380717213062,1605.1017500553321,0.66064106955246615,0.12313468966533322,0.12314136622001312
44730,O21-P737,44731,24485,True,112.21752297609768,176.39999999929441,"200 mm",336.63706435546874,337.20948594016983,4.0810811136268237,0.13031184949140961,0.0075479603156749326,0.0082731601909133909
44732,O3-P1423,31235,41294,True,100.00000000004349,313.19999999874716,"355 mm",366.85697123166096,366.58697123166087,975.15465096006039,0.57584453771800848,0.09451953949966091,0.094523145747562848
44733,O9-P2285,24600,28185,True,100.00000000063099,176.39999999929441,"200 mm",377.66353007354019,378.17353007354342,12.421537964314801,0.18042354356044249,0.01284102556412588,0.017609140455793246
44734,O11-P177,34946,42902,True,100.00000000039297,176.39999999929441,"200 mm",393.50359999999557,394.01359999999761,0.765844352331963,0.078501222061998333,0.0034521188423175613,0.0046798989258893765
44736,O2-P1505,44737,18310,True,100.00000000080171,176.39999999929441,"200 mm",365.91694106445317,365.40694106444903,2.29703348468517,0.11023621263437423,0.0043337999001318711,0.01103722828035001
44739,O20-P55,16176,18694,True,100.00000000066707,176.39999999929441,"200 mm",328.36683120117186,328.87693120117524,35.548399012630512,0.24839701071176148,0.021126008820618256,0.017092827040025418
44741,O12-P392,35111,5953,True,78.626940195180467,176.39999999929441,"200 mm",409.430415538028,409.0294181430325,62.186095901382394,0.33984927726586928,0.02500719224820603,0.025011681890587716
44742,O4-P529,42036,3809,True,72.3326737098034,176.39999999929441,"200 mm",420.91996230468749,420.55106566876754,13.723302642844105,0.18567113385588715,0.013473549637252343,0.01536043482726996
44744,O2-P572,27608,44745,True,100.00000000036982,176.39999999929441,"200 mm",351.60981215820311,352.11991215820495,5.695271308735304,0.14311374792757056,0.0088687349841353388,0.00678231562080712
44746,O1-P1042,279464,4169,True,64.326917769968631,220.59999999911759,"250 mm",336.94059519400616,336.6993692523688,1036.9412986395614,0.67459385158997376,0.10431545319598916,0.10435450422805566
44748,O3-P2313,12364,23930,True,100.00000000048527,176.39999999929441,"200 mm",373.64120681009507,374.15120681009756,14.054573200437368,0.18691110177239842,0.013631474000270056,0.010764761263175153
44749,O3-P3122,13450,16777,True,100.00000000068243,176.39999999929441,"200 mm",388.38144912109374,387.87144912109028,3.0517670526151139,0.11819015117800172,0.0066295536652472556,0.015218369552553969
44750,O9-P703,8253,37102,True,84.038776533944727,441.19999999823517,"500 mm",338.774345421993,338.90460552562064,2099.7002937845818,0.566541762539888,0.14292978408393811,0.1439239639526402
44753,O3-P2033,36512,7188,True,77.302812441618954,176.39999999929441,"200 mm",378.64850862971753,378.25426428626525,30.668271355692578,0.23898301412496603,0.019608341646272891,0.019950015467485118
44754,O8-P247,30243,32198,True,100.0000000004484,176.39999999929441,"200 mm",441.467691796875,440.95769179687272,0.76107883408232235,0.07828733613512312,0.0034440096102792694,0.005120713055154302
44756,O3-P733,16051,41908,True,100.00000000059312,176.39999999929441,"200 mm",416.65359389648034,417.16359389648335,20.9817772953747,0.21381133113786688,0.01633192690021372,0.013159793579631039
44757,O1-P1781,44758,3020,True,56.492446980097419,176.39999999929441,"200 mm",333.39235539244709,333.10424391284857,3.0055700003608536,0.11761498643163781,0.006583504173185933,0.0089093382016180687
44759,O9-P1992,23845,40964,True,87.479362972695569,176.39999999929441,"200 mm",364.5912991950774,365.03744394623817,1.1017237065876526,0.08805394564595842,0.00407791441308103,0.0030034603290379977
44760,O3-P2940,44761,12650,True,72.2972404290482,176.39999999929441,"200 mm",374.2764824617098,373.90769423828129,4.21881638966343,0.13133060089653073,0.0076780532107064278,0.0057998912573092708
44762,O1-P681,27783,19171,True,106.76204588716509,176.39999999929441,"200 mm",333.12855696560172,332.58396376953129,1.3277058394609567,0.092522059538397844,0.0044701580263853064,0.0033920417726175565
44763,O24-P132,36952,8610,True,92.94368021136745,176.39999999929441,"200 mm",331.68093488717204,332.15494765625004,23.119409047211011,0.21904137163246543,0.017161928245493872,0.021658791071263162
44766,O14-P126,26778,43639,True,100.00000000041601,176.39999999929441,"200 mm",378.84066188192634,379.35066188192843,1.1351479850863464,0.088730039914683256,0.0041391136095093352,0.0048499793306187077
44767,O3-P500,21007,15474,True,80.37161837522433,176.39999999929441,"200 mm",398.28915290728912,398.69904816100274,8.0003594712694639,0.15804562172708633,0.010430911955279112,0.020059978777250419
44768,O4-P208,5193,34316,True,87.30176135899535,176.39999999929441,"200 mm",422.60184587724024,422.15660689430933,62.3868271318731,0.34029332719576683,0.0250402025879431,0.025779051929815409
44769,O21-P970,37661,31667,True,52.226126738441238,176.39999999929441,"200 mm",338.23296811897717,337.96656264648436,14.899880310612369,0.19308937653755884,0.013872751969154535,0.011077621436163389
44770,O23-P102,44771,42207,True,100.00000000041503,176.39999999929441,"200 mm",316.310677636719,315.8006776367169,0.28800000150169719,0.056888496980027285,0.0022261011477648848,0.0024996012993256894
44772,O1-P1282,16584,25933,True,100.00000000010456,176.39999999929441,"200 mm",340.04830131277549,340.558301312776,7.408219316526985,0.15453785982484061,0.01005458590690343,0.0077209063589881739
44773,O21-P225,17268,3094,True,55.066992026146544,176.39999999929441,"200 mm",329.52339931421596,329.24250258789061,11.112017098119876,0.17434013945782709,0.012188156166721458,0.009591246637740353
44774,O3-P2591,44775,5344,True,55.398872643775192,176.39999999929441,"200 mm",385.071326368106,384.78873671875004,2.2649207259115518,0.10988227348314832,0.0043337999001318711,0.00433410477341955
44776,O9-P2340,16134,4757,True,71.560116832526944,220.59999999911759,"250 mm",360.85899683858736,361.12734727670937,1153.1025586787189,0.6930159829096284,0.11096881706759017,0.11106763007685265
44777,O3-P2763,36589,15162,True,100.00000000052053,176.39999999929441,"200 mm",375.72123051758081,375.21113051757817,49.604912399259796,0.28099042453970668,0.024397858983375865,0.020273217487416298
44783,O21-P402,30760,38916,True,100.00000000034808,176.39999999929441,"200 mm",329.32544634842469,328.81544634842294,543.77178919523237,0.64359661576672822,0.074306038570701269,0.074306038570701269
44784,O1-P328,28317,1972,True,72.760406399393062,176.39999999929441,"200 mm",330.52250046921563,330.89357854185255,9.838524680623177,0.16801890466900396,0.011509039279864571,0.011690224850224525
44785,O9-P3165,36949,4470,True,67.420168219527028,176.39999999929441,"200 mm",375.26716959717237,375.61101245509195,4.7973968872971851,0.13366063672253314,0.0082731601909133909,0.0082731601909133909
44786,O11-P343,29854,36723,True,100.00000000065641,176.39999999929441,"200 mm",396.23661269531254,396.74671269531586,0.71347826560563066,0.076399042967064373,0.0033526532225444908,0.00239216497466925
44787,O7-P358,44788,37076,True,100.00000000052877,176.39999999929441,"200 mm",497.21952285156249,496.70952285155977,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0014105284843650256
44789,O9-P965,38199,2798,True,100.00000000020542,176.39999999929441,"200 mm",358.4113355957021,358.92133559570317,0.16673313096022038,0.046501435697922096,0.0017678384162556312,0.0023968203954494506
44790,O21-P540,20431,41988,True,100.00000000057946,176.39999999929441,"200 mm",343.6046286754011,344.11462867540405,2.3523735077184411,0.110861456082635,0.0043337999001318711,0.0044861999251127873
44791,O1-P1458,23160,37637,True,100.00000000062661,176.39999999929441,"200 mm",340.72361220703129,341.23371220703444,2.29703348468517,0.11024447884491771,0.0043337999001318711,0.00433410477341955
44792,O2-P1458,12054,1999,True,72.5356688931616,176.39999999929441,"200 mm",371.24299303981678,371.61292495117192,5.0472422849830689,0.13686021431147319,0.0084255599320271855,0.014710416591226291
44793,O9-P927,18890,23369,True,100.00000000056076,176.39999999929441,"200 mm",361.76530898437215,362.275308984375,0.25727423945562916,0.054630863166263,0.002121059526139041,0.0014779994409590475
44794,O20-P22,4334,15256,True,51.015414912724729,176.39999999929441,"200 mm",327.22685859170304,327.48703720775796,33.076560790214117,0.2449537797542419,0.020302662456116824,0.016529321283168152
44795,O21-P447,36563,32027,True,100.00000000062404,176.39999999929441,"200 mm",343.22461928710942,343.73471928711257,1.9466044429033911,0.10191637164360243,0.0054147886052944285,0.0039356893211760589
44796,O9-P568,44797,19366,True,100.00000000064759,176.39999999929441,"200 mm",366.52360000000004,366.01359999999676,0.44510757169774468,0.068090029803729718,0.0026409486740933195,0.010451710331481779
44798,O1-P2383,24191,18090,True,100.00000000027818,176.39999999929441,"200 mm",346.98566734411293,347.49566734411434,47.816673660539216,0.273187612309059,0.024254799038268784,0.024268626773454465
44800,O4-P624,13603,13065,True,71.956437692356062,176.39999999929441,"200 mm",425.0741555867,424.70717775446894,146.47077353704989,0.44120867891005128,0.037816791451128588,0.040395404040975025
44801,O3-P1940,33623,9639,True,100.00000000065545,176.39999999929441,"200 mm",404.38190688476567,404.892006884769,10.791823716301115,0.17279188730678383,0.012021802085686133,0.013426151776367485
44802,O3-P1179,31157,32972,True,100.00000000021045,176.39999999929441,"200 mm",393.450346826168,393.96034682616909,9.0832966671223048,0.16406424054003579,0.011081306031390646,0.012701943165114665
44803,O23-P45,23422,39387,True,100.00000000071931,176.39999999929441,"200 mm",323.41751644665595,323.92751644665964,2.0953549466086949,0.103643873390969,0.0041813998751509549,0.011602197656081831
44804,O9-P2730,29249,32140,True,93.573888845862555,176.39999999929441,"200 mm",378.68598809975151,378.20876126663762,62.729512090791538,0.34104666057245991,0.025096562701564084,0.026680127924787429
44806,O1-P1782,6503,44758,True,100.00000000050056,176.39999999929441,"200 mm",333.90235539244964,333.39235539244709,2.9648955861367177,0.11710148216567945,0.0065427209839486519,0.006583504173185933
44808,O3-P1891,37823,14039,True,90.7526474133475,176.39999999929441,"200 mm",398.56953051196024,399.03236901376835,43.999266755546024,0.26544593370144159,0.023364160269592281,0.023379159808252389
44809,O21-P31,38024,35749,True,100.00000000056758,494.1999999980232,"560 mm",325.72820940290569,325.88320940290657,3584.00048730978,0.65075388237267051,0.18122287731243142,0.1812248939044572
44810,O9-P1616,13611,35288,True,100.00000000073899,176.39999999929441,"200 mm",380.51588745095637,381.02588745096017,9.3304134999640134,0.16537784131661884,0.011223457601711343,0.011377858606026385
44811,O3-P107,35676,44812,True,100.00000000064308,555.79999999777681,"630 mm",371.7976422134634,371.92264221346426,5344.2291988773186,0.6640145554939938,0.22695144510359944,0.22695313468070211
44813,O3-P2826,31485,39403,True,100.00000000045171,882.39999999647034,"1000 mm",371.420555974675,371.49555597467531,10653.132034424518,0.64233702695486106,0.3100330018055919,0.30955058212404091
44814,O3-P291,42124,35393,True,100.00000000049992,277.99999999888803,"315 mm",395.19890144017091,394.92890144016962,1572.1442048204465,0.66058823847497083,0.12890464997343126,0.12890809271387163
44815,O16-P89,22041,546,True,100.97387967694262,176.39999999929441,"200 mm",320.640443883279,320.12537612304692,4.4984216573778655,0.13349605737898754,0.007929085989328153,0.00603596821280748
44818,O11-P251,24398,25413,True,100.0000000005648,176.39999999929441,"200 mm",395.91005385741903,396.42005385742192,0.0977418370462357,0.042215650792327114,0.001320043994491612,0.00093135482333973061
44819,O10-P187,44820,42424,True,100.00000000076314,176.39999999929441,"200 mm",388.95139541015629,389.46149541016013,2.3416651723899942,0.11074864501808632,0.0043337999001318711,0.00433410477341955
44821,O23-P78,37442,43437,True,100.00000000085078,176.39999999929441,"200 mm",315.67683852539386,315.16683852538955,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0018995142962859556
44822,O5-P228,40407,11972,True,70.893053771388722,176.39999999929441,"200 mm",434.50839607761048,434.86995065184459,3.7818777437868176,0.12821580192627438,0.0072498396590642052,0.010846545651598446
44825,O10-P193,26161,39747,True,100.00000000065884,176.39999999929441,"200 mm",390.11303603515353,390.62303603515687,2.3826406401673967,0.11120381345535221,0.0043337999001318711,0.00433410477341955
44826,O4-P21,37100,38471,True,100.00000000060254,794.19999999682329,"900 mm",403.23564227507381,403.16064227507331,8581.88905647203,0.61047756178569712,0.28842212977524728,0.28773494424935037
44827,O1-P684,24873,27890,True,100.00000000032666,176.39999999929441,"200 mm",332.73673344726728,332.22663344726567,6.8836176925120638,0.15127884727371826,0.0097071779698521751,0.012338812395979644
44829,O3-P2743,38163,5058,True,80.185325278620709,176.39999999929441,"200 mm",375.58396201416809,375.17493666992186,5.6618028121059156,0.14286440813283693,0.0088439743906613289,0.0067548406899245565
44830,O22-P88,25879,16941,True,100.0000000004853,176.39999999929441,"200 mm",343.71561660156249,344.225716601565,1.4535158915160109,0.094885832403915016,0.00467015121283015,0.0034316579841214591
44833,O9-P2289,25455,27446,True,100.00000000038844,176.39999999929441,"200 mm",379.09763564453129,378.58763564452931,11.994856500665051,0.17847731424859667,0.01263316556816386,0.017505327978800223
44834,O3-P1745,30235,29224,True,66.886524074665942,176.39999999929441,"200 mm",377.88867057617171,378.22979184895246,37.247238802155863,0.25256352600808646,0.021565142172661256,0.022355042177528154
44835,O9-P1163,1448,36218,True,100.00000000049508,176.39999999929441,"200 mm",364.05716933593749,364.56726933594007,0.44606470553478605,0.06812436182872865,0.0026438534863398922,0.0030597781464579902
44836,O9-P1938,5537,7873,True,60.460450097615265,176.39999999929441,"200 mm",365.246227046299,365.55457534179686,0.10668850531468316,0.04403490747672615,0.0013606639601344652,0.0021719736490485525
44839,O3-P530,19745,8074,True,60.689421361269829,176.39999999929441,"200 mm",400.344346809553,400.65386285849547,53.245398931901462,0.30121767823210577,0.024419828027584481,0.021013486164892327
44840,O12-P270,34114,35631,True,100.00000000069966,176.39999999929441,"200 mm",428.68811819282428,428.1781181928207,9.9175892616758023,0.16842302244335308,0.011552696907566504,0.011592277067946072
44843,O7-P396,32813,31678,True,100.00000000053012,176.39999999929441,"200 mm",478.85607199992455,479.36607199992727,30.790112314283537,0.23928748318540105,0.01964442683466186,0.023023181355091633
44844,O9-P1658,41737,16870,True,100.00000000029375,176.39999999929441,"200 mm",384.3658033691392,383.85580336913773,0.862325038091449,0.078107487011441712,0.0037501094877869881,0.0042260340057482483
44847,O11-P175,28624,34945,True,100.00000000043292,176.39999999929441,"200 mm",392.48359999999786,392.99360000000013,1.6560594245227329,0.098498357170114348,0.0049708891242941375,0.0035973699577296621
44848,O12-P8,44849,44850,True,100.00000000041379,176.39999999929441,"200 mm",387.16146082737646,387.67146082737855,407.99960562392488,0.59331265750346873,0.063729676509158423,0.063734404599921524
44851,O4-P571,34734,25636,True,100.00000000038929,176.39999999929441,"200 mm",414.86862443679775,415.37862443679967,3.428884335243604,0.12197355940875454,0.0070192799449247745,0.011601030394481333
44852,O5-P301,5842,13013,True,74.819232471717854,176.39999999929441,"200 mm",434.36463875669369,434.74621684229948,19.773019651577787,0.20902944642719407,0.0159292647958439,0.0162525054217035
44854,O12-P237,34479,34556,True,100.00000000037865,176.39999999929441,"200 mm",412.12664104572616,411.61664104572424,36.019546399398521,0.24954029121615773,0.021250372141684657,0.021269107371653755
44856,O10-P242,14698,1217,True,56.21567559717159,176.39999999929441,"200 mm",386.05934334614648,386.346043291692,1.2843427350354606,0.091680277708889688,0.0043986493438658231,0.003319280668361351
44857,O2-P649,28545,1232,True,64.041777867218741,176.39999999929441,"200 mm",365.83876547822655,365.51215241110378,36.160830233826943,0.24988790807888009,0.021287104547108922,0.022011231404630967
44859,O9-P3534,25127,21004,True,61.629985741298043,176.39999999929441,"200 mm",386.27491225585942,385.96059932857878,0.20400189466420648,0.04981039977847139,0.0019321005385446346,0.002438219008604504
44860,O3-P2698,44861,12965,True,68.312571802315418,176.39999999929441,"200 mm",380.32463811235738,379.97617568359374,2.2742184957503548,0.10998709084958902,0.0043337999001318711,0.00433410477341955
44863,O9-P3508,18123,36780,True,100.00000000054803,176.39999999929441,"200 mm",386.77038466796859,387.28038466797142,0.90223328953574822,0.083934157148573649,0.003683652220681143,0.0041621079817580767
44864,O9-P3372,8048,41403,True,100.00000000050545,176.39999999929441,"200 mm",386.00258786324821,385.4925878632456,42.968254319569191,0.26321689098403506,0.023120386540982221,0.023166202694270291
44865,O1-P1940,22113,18663,True,83.780705398428779,176.39999999929441,"200 mm",339.16780134278565,338.74051974525361,554.52983111413914,0.64643677670448885,0.075164475453200583,0.075470761263672387
44866,O9-P3300,24686,23284,True,100.00000000075022,176.39999999929441,"200 mm",381.64212992124817,382.152129921252,0.452536644882827,0.068315679184070624,0.0026644418008732085,0.0018624047733917823
44867,O15-P70,36029,16242,True,100.00000000037478,176.39999999929441,"200 mm",347.39059144848056,347.90059144848249,25.830005238059211,0.22652349122901802,0.018089598047805664,0.019999932932933697
44868,O9-P2283,24599,2255,True,51.142955536686472,176.39999999929441,"200 mm",377.23313885278509,376.972309779548,49.888095276891534,0.28369267601760917,0.024332885205843029,0.024346765172578923
44869,O7-P241,15029,1848,True,102.65857630560589,176.39999999929441,"200 mm",479.50388976388467,480.02744850304322,559.80086698374259,0.64815411373801124,0.075553073644940266,0.0700375854494989
44870,O9-P2738,8193,24439,True,100.00000000039087,176.39999999929441,"200 mm",376.60725844726358,377.11725844726561,36.883037485973482,0.25166590638054459,0.021472803604688704,0.017487905350397442
44871,O15-P79,44872,3717,True,100.00000000058301,176.39999999929441,"200 mm",351.043141015622,351.553141015625,10.640902750341631,0.17204187858180384,0.011942927902984707,0.00934909379038974
44874,O15-P51,41778,35178,True,88.392738625004981,176.39999999929441,"200 mm",347.30956492202233,347.76036788900984,62.860861442781037,0.34133381600949292,0.025118163853984216,0.0260617881239503
44875,O1-P286,24407,36690,True,100.00000000077949,176.39999999929441,"200 mm",328.24422390965816,328.75422390966213,35.2149695279476,0.24756096072714667,0.02103867539771866,0.024561807006695763
44877,O3-P1384,44878,7403,True,61.7943246697349,176.39999999929441,"200 mm",367.23029555664061,366.91514450082497,23.340405710456707,0.21967085719097212,0.017239736223289785,0.020072573393663588
44879,O6-P294,27303,37782,True,100.00000000036167,176.39999999929441,"200 mm",455.00107802734379,455.51117802734564,20.355845659396017,0.21050646382759791,0.016169390264218157,0.012946099546603487
44883,O9-P1251,240,39998,True,102.74168053101914,176.39999999929441,"200 mm",360.59004327597705,361.11402584668519,6.9499172611235274,0.151691040499906,0.0097522197336348572,0.012726097986153009
44885,O3-P3042,16656,2864,True,56.00198730606332,176.39999999929441,"200 mm",386.11589830270333,386.40150843796425,104.02408410262625,0.39727876593284889,0.032040399849542989,0.035110658937833085
44887,O3-P1709,21702,38148,True,100.000000000604,176.39999999929441,"200 mm",377.10964099947853,377.61964099948159,33.932452909143713,0.24705857496855665,0.0205399254084455,0.028672407299394853
44888,O1-P1428,28745,44889,True,100.00000000038973,176.39999999929441,"200 mm",343.10593642578124,343.61603642578325,7.3640501746788356,0.15427960887346617,0.010025410044233369,0.0077062258869717805
44892,O9-P2397,13434,795,True,100.00000000067389,176.39999999929441,"200 mm",362.52250333530372,363.03250333530713,213.57423773321005,0.49342700311046456,0.045608962083045289,0.046453809678740347
44893,O22-P21,34858,34563,True,100.00000000060234,176.39999999929441,"200 mm",338.18089494352921,337.67089494352615,66.32853355200578,0.34562948403274862,0.025840869104965577,0.025845361018284226
44894,O3-P692,35200,6001,True,72.066986860945107,176.39999999929441,"200 mm",421.86628723121726,422.23382886420808,14.230878364014014,0.19068114781006393,0.013562336459810146,0.014486698642431031
44895,O3-P323,37641,36819,True,100.00000000047342,246.999999999012,"280 mm",406.44411861314222,406.06911861314046,1164.2399702279354,0.6930391646341415,0.10515362877887825,0.10517542977375138
44896,O9-P910,17346,36118,True,100.00000000049401,176.39999999929441,"200 mm",363.23818783019669,362.72818783019414,0.41697198812386355,0.067252812557516167,0.0025491239056093136,0.002858747425686827
44897,O3-P244,38002,11578,True,100.00000000076302,313.19999999874716,"355 mm",377.8909505609077,378.16095056090984,2560.3762074381275,0.74552469636130925,0.16052010755603147,0.16052283268039061
44899,O7-P227,34165,29037,True,100.00000000101761,176.39999999929441,"200 mm",504.39760146485213,503.88760146484691,3.9958282728279118,0.12968896781758987,0.0074655678838790058,0.005613203774415057
44900,O9-P2990,10302,12607,True,100.0000000003607,176.39999999929441,"200 mm",379.34330083008,378.83320083007817,3.867896462546689,0.12880635454149614,0.0073375977471764331,0.0056548419714200189
44902,O1-P2033,44903,21963,True,92.104430783460089,176.39999999929441,"200 mm",344.70890559201729,345.17863818901293,19.551854375556747,0.208344404666837,0.015843255329195453,0.012671947494199896
44905,O3-P3168,41243,8567,True,100.00000000073587,794.19999999682329,"900 mm",395.12023230503485,395.04523230503429,9005.4151826719117,0.61855657445347079,0.29555132761119807,0.29380010819552638
44906,O3-P1687,39287,35226,True,100.00000000045809,176.39999999929441,"200 mm",379.41313556699674,379.92313556699906,30.911433763242371,0.2395903716737102,0.01968025767811064,0.020858960259044157
44911,O1-P919,35547,41991,True,67.724337335624156,176.39999999929441,"200 mm",339.96200930171642,339.61661518130472,211.83302373040107,0.49223935758156911,0.045422041261377825,0.045477697384539363
44912,O3-P3333,35089,2218,True,106.12321480099153,176.39999999929441,"200 mm",393.5236,392.98237160451492,15.232795982040702,0.19424248565712873,0.014025421384033038,0.029969139558196734
44913,O1-P1081,44914,6708,True,61.482816733872752,176.39999999929441,"200 mm",326.00855483398436,325.6949924686416,9.8251507254224286,0.16795035870772815,0.011501633754418603,0.017701456314396138
44915,O4-P1476,31872,4265,True,71.142358848364935,176.39999999929441,"200 mm",436.97179380334489,436.60889663085936,74.149737392374959,0.35828129170318462,0.027222404962886981,0.024872462099890063
44916,O4-P225,23166,14567,True,75.205946710354425,176.39999999929441,"200 mm",400.94617690429686,401.3298024384664,25.336696664089143,0.22521208871941467,0.017924193218422105,0.014505816525278893
44926,O7-P208,32456,7842,True,87.100070805336642,176.39999999929441,"200 mm",494.66086902822053,494.21665866711328,13.733210921946322,0.18570852256203763,0.013478301572853596,0.01351299240594547
44927,O10-P388,40656,37498,True,100.00000000063807,176.39999999929441,"200 mm",373.41766459788806,373.92766459789135,70.862180184029114,0.35326866162962706,0.026641428887950649,0.026654320997106358
44928,O9-P2700,37166,12023,True,81.727846958527792,176.39999999929441,"200 mm",377.18448022009568,376.76766820060715,18.366937211062233,0.20462537295709687,0.015371341002048941,0.015390953949155382
44931,O9-P2405,1870,11754,True,70.625867599762131,176.39999999929441,"200 mm",366.528629051596,366.16843712683726,210.05586330673052,0.491019664590259,0.045230564940156662,0.045237741100969064
44932,O3-P101,33537,36183,True,100.00000000050665,555.79999999777681,"630 mm",371.0476422134638,371.17264221346443,5344.6614308912485,0.66402865347065687,0.22696161890120692,0.22696330847830956
44933,O3-P2302,27321,23301,True,92.2906553821518,176.39999999929441,"200 mm",372.03058852539067,372.501363158495,31.755516152245143,0.24170581304050509,0.019925820905049872,0.022317910087197884
44935,O3-P330,11017,2300,True,55.968115258774738,220.59999999911759,"250 mm",408.708923016789,408.91880344900943,815.88714299457536,0.63387707823725148,0.091104649830228909,0.07973421378167575
44936,O1-P1533,26572,5401,True,62.748823330888143,176.39999999929441,"200 mm",343.27680434570311,343.59688609351394,63.656048405486359,0.34307451644248543,0.02524790248284902,0.02972835665357083
44937,O6-P411,44938,31642,True,103.43815563218055,176.39999999929441,"200 mm",463.32290551234848,462.79526748046874,15.576780854314972,0.19544650009964984,0.014179876890835261,0.011318667769477342
44939,O12-P533,44940,29429,True,100.00000000082423,176.39999999929441,"200 mm",429.207649969723,429.71764996972712,11.019444127356433,0.17388315427099119,0.012140916135955736,0.012438723403265163
44941,O11-P207,35528,13673,True,71.540512790732024,176.39999999929441,"200 mm",396.76643991797039,397.13129653320311,0.42461674040375313,0.067477158420040609,0.0025745390966637593,0.0041087128602132631
44943,O9-P2201,17470,35277,True,133.30589725459672,176.39999999929441,"200 mm",369.75039519744,370.43025527343849,31.108977300858744,0.24008289248213516,0.019738377767880236,0.019784341532071096
44944,O1-P1433,35163,1081,True,100.00000000038973,176.39999999929441,"200 mm",343.85802138671676,344.36802138671874,10.062028889264296,0.16915680759467303,0.011631929898308552,0.014952479168832506
44945,O11-P90,36080,41830,True,85.3058671468189,220.59999999911759,"250 mm",395.79559262695312,395.47569562515258,1038.7964401932754,0.67491280014448163,0.10442170579475209,0.090378122592333854
44947,O12-P258,44948,34586,True,100.00000000053424,176.39999999929441,"200 mm",422.5681181928266,422.05811819282388,17.571264916990053,0.20207458389084468,0.015043538063824746,0.01507357347613642
44949,O9-P84,44950,17219,True,102.37248088240993,176.39999999929441,"200 mm",359.51547756160579,360.03757721410608,205.41631418048783,0.48779856760266238,0.044727284431636427,0.04478622432965073
44951,O9-P1388,32316,22794,True,100.00000000063864,176.39999999929441,"200 mm",375.28417139184216,375.79417139184545,7.5079782675637654,0.1551414203669835,0.010119089600484316,0.01031756381396606
44953,O9-P1549,12155,9087,True,63.043522949679492,176.39999999929441,"200 mm",376.08509321960383,375.7635712525605,65.583579525045536,0.34411315217165012,0.025718352055652493,0.025726270812852767
44955,O5-P76,37725,38567,True,100.00000000039719,176.39999999929441,"200 mm",435.84809340820317,436.35819340820518,2.7915277596412809,0.11483917476364636,0.0048149875983788445,0.0048152924716665232
44960,O12-P221,44961,36335,True,100.00000000033526,176.39999999929441,"200 mm",404.7792972514286,404.26929725142691,117.27511603305041,0.41114921287984446,0.034008123582737575,0.034229735237496915
44962,O7-P379,35118,19919,True,100.00000000087269,176.39999999929441,"200 mm",502.91726577148893,502.40726577148445,1.4759458053287666,0.095291203735467428,0.0047048718519697033,0.0041813998751509549
44963,O15-P143,38378,6305,True,73.453728065631168,176.39999999929441,"200 mm",341.95760476927637,342.332218782411,1.221694971658821,0.090455552321270685,0.0042922110960059191,0.0065183180630467791
44964,O3-P1810,7947,30147,True,100.00000000051224,176.39999999929441,"200 mm",389.92497389493656,389.414973894934,103.74567251082641,0.39703117930145032,0.0319946109474985,0.0322824090601305
44966,O10-P197,40443,16667,True,100.00000000053855,176.39999999929441,"200 mm",392.39617364132749,392.90617364133021,3.2472584702208107,0.12053726444996206,0.0068212621897731874,0.0078771559059935
44968,O15-P16,2899,1415,True,103.61117639425754,176.39999999929441,"200 mm",335.76298938291279,336.29140638252346,74.174951837941265,0.35829426329511438,0.027228114098419381,0.029674403733133757
44969,O7-P172,35406,28738,True,79.471971879976309,176.39999999929441,"200 mm",479.32741374001415,478.92210668342625,84.086963206724761,0.372434243208314,0.028910201650973563,0.028918688142415324
44970,O9-P3481,24731,19770,True,100.00000000058141,176.39999999929441,"200 mm",394.00551284179386,394.51551284179686,0.23162829329026119,0.052486399225087459,0.00203094988279857,0.0014350710678903047
44971,O21-P214,428,40329,True,91.93101941350605,176.39999999929441,"200 mm",329.49594442794427,329.96479262695311,0.066190336121738469,0.038644834054380885,0.0010794441131918096,0.0021782353319314825
44972,O19-P58,34898,19034,True,100.0000000004858,176.39999999929441,"200 mm",318.68880996093947,318.17880996093703,36.761700087157529,0.25136703290878515,0.021441846191968855,0.021454293197479234
44973,O1-P384,13027,1349,True,107.97374475245114,176.39999999929441,"200 mm",330.31562530444256,330.86629140268008,543.13230018069589,0.64283968522588653,0.074306038570701269,0.075542286694352
44974,O9-P699,37152,21854,True,100.00000000056873,441.19999999823517,"500 mm",338.29843017365124,338.45343017365218,2138.2153160946586,0.56985889290975444,0.14421794128475654,0.14422136585770121
44975,O12-P87,35986,43612,True,52.937413022972343,176.39999999929441,"200 mm",421.98981683745035,422.25979764386756,79.955211960376261,0.36669189750247327,0.028221642208212251,0.028549983358497379
44976,O9-P398,4181,31783,True,76.270982509552724,176.39999999929441,"200 mm",354.97522041740996,355.36420242820867,652.53880484089461,0.67460649616698087,0.0823900200608688,0.075864446354215812
44977,O21-P1274,44978,5161,True,55.952551309370634,176.39999999929441,"200 mm",350.14551772460936,349.86015971293153,1.1528002758471778,0.089084996445668377,0.0041709507264363708,0.0096158352077391918
44979,O9-P2838,33010,6325,True,61.483188741211876,176.39999999929441,"200 mm",380.63030477479253,380.31674051221239,135.73589992489522,0.43104894295976531,0.036442270517495011,0.036447941047098989
44980,O22-P43,37603,37123,True,100.00000000076319,176.39999999929441,"200 mm",335.73682500000388,335.226725,5.1513470024491239,0.13968308887707531,0.0084255599320271855,0.006498371855940586
44981,O3-P281,34211,37111,True,100.00000000030894,277.99999999888803,"315 mm",391.36113452148408,391.09113452148324,1598.1991622863191,0.66321395029348951,0.13015088567785824,0.13125546033434918
44984,O12-P369,40333,19552,True,100.00000000018005,176.39999999929441,"200 mm",418.398232470704,417.88813247070311,4.7269888063812058,0.13538747535630669,0.008120759882065353,0.010980475294633918
44985,O3-P758,38073,16369,True,100.00000000052903,176.39999999929441,"200 mm",419.14176406250004,419.65186406250274,13.743224014395372,0.18575940971749311,0.01348245511656432,0.010645384919685983
44987,O4-P19,38472,386,True,103.59034620699821,794.19999999682329,"900 mm",403.08564227507355,403.00794951541826,8584.8406003188375,0.61053366301241851,0.28540532627219872,0.27611970119586765
44988,O24-P295,17338,2372,True,51.628831652211247,176.39999999929441,"200 mm",337.74081212564153,338.00411916706781,114.34208313471308,0.41000095448162643,0.033478061914577882,0.033776658332482973
44989,O3-P1006,36934,32738,True,100.00000000088139,176.39999999929441,"200 mm",394.43210829417637,393.92210829417184,66.7752617075128,0.34652655863541953,0.025914340728625,0.027945339578501902
44990,O3-P1807,5012,30498,True,100.00000000036052,176.39999999929441,"200 mm",388.81867819148897,388.30867819148716,105.61945261186857,0.39866934238871254,0.032302779364715088,0.032340052253137248
44991,O11-P89,36943,4872,True,100.00000000056606,176.39999999929441,"200 mm",390.56073989257817,391.07083989258109,3.5306706270487402,0.12262780726390023,0.0071329766750621009,0.015235629808963683
44992,O12-P368,42162,27740,True,100.00000000058186,176.39999999929441,"200 mm",418.45237197265624,417.94237197265323,3.9760453232509971,0.12954874200203,0.0074461065218150435,0.0084255599320271855
44994,O3-P2230,44995,12556,True,68.6420180929643,176.39999999929441,"200 mm",369.81128920898436,369.46121491671028,0.60568179705721559,0.073104381247504846,0.003094559533161382,0.0064605459943672151
44996,O1-P168,21477,2562,True,48.380011555323748,277.99999999888803,"315 mm",327.473003146263,327.34237711506364,1694.18704303161,0.67331311581311193,0.13458656151348541,0.13462878277355639
44997,O9-P2133,30386,8250,True,63.795902666491422,176.39999999929441,"200 mm",367.25581377829883,367.58117288189794,72.941253174700208,0.35644194176854149,0.027011164677251141,0.02464445775757157
44999,O8-P125,45000,15678,True,79.599080393393933,176.39999999929441,"200 mm",430.492594140625,430.08663883061871,1.3810729221314288,0.093528983903818308,0.0045566114612105961,0.0072181748494794607
45001,O1-P60,28989,33674,True,100.0000000006287,882.39999999647034,"1000 mm",330.29134643846345,330.36634643846389,9705.7471237413283,0.62638291359104981,0.28393612089270676,0.19146327695923143
45002,O3-P2103,29894,4130,True,105.98118505092621,176.39999999929441,"200 mm",379.58380396405272,380.12430800781249,2.3013399461093824,0.11028481976911939,0.0043337999001318711,0.0075092538982930142
