id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
45003,O5-P69,9938,35760,True,100.00000000083828,176.39999999929441,"200 mm",431.20490493164067,431.71500493164496,16.832766025064085,0.19967516639876426,0.014730362230598242,0.015576077324214297
45005,O1-P2347,4397,35185,True,100.00000000033513,176.39999999929441,"200 mm",351.10103286132647,351.61103286132811,5.0670166899936655,0.13739640977956077,0.0084255599320271855,0.011665087848948409
45008,O21-P656,22607,35579,True,100.00000000027613,176.39999999929441,"200 mm",338.09177626953129,338.60187626953262,0.28534878278387693,0.056708266338936185,0.0022170805603354445,0.0015123666655332739
45009,O2-P1181,9411,35309,True,100.00000000029301,313.19999999874716,"355 mm",351.25233846668215,350.98233846668137,1913.8447567854378,0.69289716748775088,0.13561468734795457,0.13578061108643483
45010,O4-P566,26742,38245,True,100.00000000085858,176.39999999929441,"200 mm",414.45605176133517,414.96605176133954,9.9557606876065528,0.16861750548482077,0.011573701939033072,0.011613192397402486
45011,O7-P509,12993,5474,True,78.608215283479268,176.39999999929441,"200 mm",507.25686431171147,507.65776620965715,1.1119571776429831,0.0882614820330865,0.0040967819251283956,0.022816914421411229
45012,O3-P956,37539,35007,True,100.00000000027906,176.39999999929441,"200 mm",393.25716060679014,392.74716060678873,71.368975501475333,0.35404833787508505,0.026732041543829081,0.027084654468406296
45013,O10-P305,18721,44390,True,100.00000000062559,176.39999999929441,"200 mm",394.82749145777353,395.33749145777676,2.2713042289982028,0.10994595963932439,0.0043337999001318711,0.0045088099412800417
45014,O9-P2801,8553,787,True,101.51080802685985,220.59999999911759,"250 mm",366.90932392038133,367.28998945048204,565.09180827504019,0.57192748030513918,0.074891940307916752,0.075281256115737674
45015,O4-P333,23263,38026,True,84.668580458915812,176.39999999929441,"200 mm",405.15197062456707,405.58378038490753,64.776936007821192,0.34244214225216246,0.025585688459975543,0.025793495088918861
45016,O1-P938,35373,6777,True,83.438011937157285,176.39999999929441,"200 mm",342.06223188047818,342.48776574135769,10.652817293615286,0.1721003597504619,0.011949222940254325,0.020862727743470671
45018,O1-P474,3152,27065,True,87.502412355728566,176.39999999929441,"200 mm",334.01841987961188,334.46468218262612,57.191398142152266,0.32002494229310308,0.02460401464114494,0.027482590752949971
45019,O21-P524,37043,5668,True,100.0000000006327,176.39999999929441,"200 mm",335.832652902039,335.32265290203583,135.65600481199647,0.43097242146787723,0.036431776517775349,0.03654320458188369
45020,O3-P1280,6026,9907,True,100.00000000054392,176.39999999929441,"200 mm",402.3958900491088,401.88589004910597,83.343800120864742,0.37141631842424722,0.028787607389803641,0.029309716236708576
45021,O21-P458,9293,36703,True,80.384965528008081,176.39999999929441,"200 mm",333.63225239846338,334.04221572265624,8.86752130353459,0.16290043076549865,0.010955357596322012,0.00849266498390257
45023,O5-P246,20531,31827,True,91.431250094961342,176.39999999929441,"200 mm",434.92111931877787,435.38741869426218,33.305568838839456,0.24551753531330625,0.020366627937636779,0.021630081886139605
45024,O1-P2653,3341,27697,True,100.00000000032581,176.39999999929441,"200 mm",349.749918359375,350.26001835937666,48.021488054454359,0.2736048651827992,0.024300665152170109,0.026800355869638831
45025,O2-P1482,28337,35126,True,100.00000000044939,176.39999999929441,"200 mm",363.13874282226561,362.62874282226335,64.840115670451112,0.34257411094092677,0.025596080267531733,0.023125623321625703
45026,O21-P346,35852,35368,True,100.0000000005322,176.39999999929441,"200 mm",337.18760756836,336.6776075683573,0.79199998187819254,0.079644166467724126,0.0034966002524038941,0.0037537716575117056
45027,O9-P450,45028,42401,True,100.00000000100805,176.39999999929441,"200 mm",362.23389663085942,361.72389663085426,4.1525151121387029,0.1308261531271788,0.0076163660466975636,0.010618632146758593
45029,O9-P2141,33002,31580,True,100.00000000017228,176.39999999929441,"200 mm",370.73838992126309,371.24838992126394,43.765045382191261,0.26493760717175774,0.023309353476856007,0.023842492264604571
45031,O1-P1121,45032,33016,True,85.141773408458519,176.39999999929441,"200 mm",327.51924851818785,327.08494033203129,3.0442845758905444,0.11810543614555298,0.0066218177184727417,0.005004665337522975
45034,O1-P87,27838,37085,True,81.65988877948287,246.999999999012,"280 mm",334.86304790575821,334.55682332283516,1759.3757678936267,0.769111628698504,0.13370601024681167,0.13380230705791588
45035,O1-P1766,29321,24058,True,113.02089301581465,176.39999999929441,"200 mm",333.74574400303396,333.16933744865332,8.3709310464607025,0.16015741142724554,0.010658732351703363,0.014609242942987703
45036,O24-P89,23489,5002,True,62.069017041324223,176.39999999929441,"200 mm",328.66274810563777,328.97930009254856,12.35544403493272,0.18012448841372602,0.012809107545069432,0.025973351025685251
45037,O3-P1691,37871,16165,True,91.802095490296352,176.39999999929441,"200 mm",381.29533687414954,381.76352756115006,22.336735886697102,0.21660663652874435,0.0168923169315537,0.017462778568337674
45038,O12-P255,41947,40060,True,100.00000000045264,176.39999999929441,"200 mm",421.03811819282453,420.52811819282221,17.787265857128563,0.20277181604081637,0.015133419478000138,0.015163231203020667
45039,O3-P306,45040,35448,True,100.00000000059674,246.999999999012,"280 mm",400.06915021395162,399.6941502139494,1166.8607778373644,0.69347394914123206,0.10528278150600584,0.10528633325142059
45041,O9-P2698,43728,1948,True,100.00000000069569,176.39999999929441,"200 mm",376.51161635741835,377.02161635742192,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
45042,O3-P2801,35653,13214,True,79.810608057814235,176.39999999929441,"200 mm",384.77580668514042,384.36869277343749,7.887249350542116,0.15739982175744111,0.010359736248892261,0.0080576698467457724
45043,O3-P1978,42480,35132,True,96.856972546769654,176.39999999929441,"200 mm",403.00574721679686,403.499814633758,10.474979804478965,0.1712354416151799,0.01185428187851879,0.0092412521034848788
45044,O16-P136,44146,7047,True,90.1691580627911,176.39999999929441,"200 mm",330.7104633823638,331.170326088484,24.952735753477786,0.22415432261727797,0.017795640018653525,0.014376638817844676
45045,O7-P185,30056,29526,True,91.702875233450627,176.39999999929441,"200 mm",485.18803948133194,484.72035481764135,49.691356067784547,0.2811976974981471,0.024414704793789294,0.024320049870111469
45046,O3-P192,23373,20618,True,86.3273008357879,176.39999999929441,"200 mm",398.458745744037,398.01847650977447,167.54464530747421,0.45812447049124233,0.04048088665024737,0.040488943934602568
45048,O4-P223,28192,33068,True,86.866460819498968,176.39999999929441,"200 mm",428.62305678710936,428.1800378369299,0.062543853439683217,0.038186472679745717,0.001047689104829449,0.0014344972305057207
45051,O1-P1582,12516,36603,True,99.482435182615319,176.39999999929441,"200 mm",344.94049604130237,344.43313562187103,14.432993814248212,0.19141195349208909,0.013657126504237444,0.015603439843717046
45052,O3-P451,3448,28688,True,100.00000000055736,176.39999999929441,"200 mm",389.33332290039067,389.84342290039348,11.9915526016888,0.17847417127184059,0.012630960488369921,0.0099264062762657486
45054,O3-P1302,24225,6547,True,61.86985159095785,176.39999999929441,"200 mm",403.78928603515629,404.10488414812176,28.300774820048122,0.23300678007948447,0.018885520577506268,0.015285019281567678
45055,O9-P2328,5633,21929,True,100.00000000059316,176.39999999929441,"200 mm",376.78139465701912,377.29139465702212,51.492245321757622,0.29304435809415386,0.024319779628612523,0.024320924180843362
45058,O3-P542,3813,20702,True,89.932546687340135,176.39999999929441,"200 mm",400.27646865234374,399.81781266423832,10.978700217326246,0.17368660013501369,0.01211980096404632,0.016546320381826782
45061,O21-P797,31137,26881,True,85.121046764087041,176.39999999929441,"200 mm",340.46527926618427,340.03107680664067,1.4920930419374228,0.095592784164086175,0.0047292849920879225,0.0034478097394246682
45062,O1-P1913,14618,14691,True,100.00000000055572,246.999999999012,"280 mm",331.14804480359794,330.77304480359589,1160.2645002388165,0.69237655973097378,0.10495770142120382,0.10495948183578513
45063,O19-P80,45064,12680,True,100.00000000087542,176.39999999929441,"200 mm",321.76140879289147,322.27140879289595,1.0301638181320236,0.08659043577860745,0.0039425640151062357,0.0029574866294979139
45065,O9-P1242,23012,37507,True,100.00000000070006,176.39999999929441,"200 mm",361.24200331354723,361.75200331355074,0.69624216642919923,0.0758784125009177,0.0033133592002226324,0.002336947852009942
45066,O9-P2716,4442,8192,True,69.214436392120732,176.39999999929441,"200 mm",374.72638008596374,374.373386460364,168.60200235032235,0.45882500912543145,0.040617029321356163,0.040998869204685172
45068,O20-P102,43409,4378,True,75.237636688598471,176.39999999929441,"200 mm",329.70175974334234,329.31797255859379,0.74577102990967892,0.07759219324715691,0.0034178333714741087,0.0047302612111161614
45069,O9-P203,33664,4118,True,56.715890814133772,176.39999999929441,"200 mm",357.89600692610918,357.60675588295709,351.71378112710096,0.57048690690110937,0.058826705432173478,0.05885134509825405
45070,O3-P1854,2165,37281,True,90.1134910240346,176.39999999929441,"200 mm",392.0011989687664,392.460777772989,57.782039579962586,0.32227356957087416,0.02465946183810561,0.021889032286493117
45071,O9-P3404,23387,39620,True,100.00000000055481,176.39999999929441,"200 mm",385.31254924413912,385.822549244142,1.1421230569810719,0.088870474656443668,0.0041517326384948854,0.0030256845697881609
45072,O4-P304,10698,12197,True,70.9444202903789,176.39999999929441,"200 mm",406.29648046961188,405.93466392613095,42.842510203084224,0.26294634063807182,0.023090217143389553,0.023155597418639297
45073,O9-P2462,26860,35358,True,100.06311039811715,176.39999999929441,"200 mm",372.20425207196536,371.693930208935,6.1066716699821537,0.14607194308489355,0.00916820003542991,0.0071126285121129338
45074,O9-P988,25801,42154,True,100.00000000038079,176.39999999929441,"200 mm",360.38242436523632,359.87232436523442,0.26146627489590135,0.054960121774580574,0.0021355015497740095,0.0014838422779053198
45075,O10-P32,26450,18297,True,100.00000000024818,176.39999999929441,"200 mm",386.8874099346171,387.39740993461834,22.091566075700367,0.21499915834171934,0.016851119864054371,0.016920013278790443
45076,O1-P1478,45077,22789,True,99.448248506038922,176.39999999929441,"200 mm",339.01472822580365,339.52191429318447,349.26472157921245,0.56925609540243094,0.058620004749532571,0.058904421437022264
45078,O4-P569,9096,34733,True,100.00000000048345,176.39999999929441,"200 mm",413.84862443680152,414.35862443680395,10.077554935901642,0.16923534567858381,0.011640407306002448,0.0091255842000611074
45081,O3-P2540,119,9973,True,63.582353794980648,176.39999999929441,"200 mm",378.76492577420817,378.4405921875,0.045779294166035107,0.035909370123401993,0.00088636011053231246,0.00075690669715707275
45084,O16-P17,25689,2168,True,102.95455063880488,176.39999999929441,"200 mm",310.06785185031254,309.54278364205459,733.67293909803675,0.69524019307317875,0.088167601633424561,0.080678669214571369
45085,O3-P2073,25162,23478,True,100.00000000065846,176.39999999929441,"200 mm",370.9129534804606,371.42295348046395,5.1374541072540021,0.13930637676998953,0.0084255599320271855,0.010758729654593588
45086,O1-P705,26667,2801,True,56.651870434817596,176.39999999929441,"200 mm",328.78536370320131,328.49643916398378,100.12839074175309,0.3930991518721243,0.031431759220487437,0.031570842754967132
45087,O12-P412,13466,42955,True,100.00000000037888,176.39999999929441,"200 mm",415.15973988005288,415.66973988005481,51.3327604217966,0.29237096169854049,0.024306381100513409,0.024310800343849148
45088,O3-P396,14817,13099,True,100.00000000064459,176.39999999929441,"200 mm",381.25043715820317,381.76053715820649,9.4692627026295941,0.16611876629374886,0.011301851481244471,0.015403234040798764
45089,O3-P750,35092,29346,True,71.166176600498346,176.39999999929441,"200 mm",420.99316652088021,421.35611402154279,44.467978371275677,0.26646747381715263,0.023472788268421602,0.024380107069113022
45091,O9-P2925,36277,45092,True,100.00000000071215,176.39999999929441,"200 mm",375.71472060546239,376.224720605466,1.0063250477428876,0.086098650753758346,0.0038960623227215683,0.0045190640732826748
45096,O11-P205,27935,35103,True,100.0000000004389,176.39999999929441,"200 mm",396.25643991797307,395.7464399179708,1.6879347867621526,0.098970148865945684,0.0050187366306982516,0.0043337999001318711
45097,O21-P801,5544,14611,True,68.061952953791774,176.39999999929441,"200 mm",343.08884651097412,342.74173055090978,0.92641839967963568,0.0844388047603783,0.003734455635413564,0.0042373685360124324
45098,O9-P3514,16285,537,True,100.00102795471999,176.39999999929441,"200 mm",383.17460478610047,382.66459954353138,1.5358238475334647,0.096377347465887414,0.0047954098507953773,0.0035089467689535308
45099,O9-P3658,23873,19336,True,100.00000000037217,176.39999999929441,"200 mm",395.14067519531056,395.65067519531249,0.0977418370462357,0.042215650792327114,0.001320043994491612,0.0018456534907295619
45100,O16-P140,27412,39656,True,100.00000000089966,176.39999999929441,"200 mm",330.24163545505911,330.75163545506371,25.70761514867289,0.2261955860991301,0.018048941463304234,0.018124119696093576
45101,O9-P744,37542,37202,True,100.00000000049876,176.39999999929441,"200 mm",349.8193778511893,350.32937785119179,392.28828544619506,0.587001632847229,0.062403626454126108,0.06240970348144699
45102,O2-P681,4780,33992,True,100.00000000066727,1235.1999999950594,"1400 mm",357.46479999999997,357.5399000000005,19956.309576587366,0.74240039579080186,0.36813661365656286,0.34595620880265332
45105,O3-P1148,27488,41767,True,100.00000000032854,176.39999999929441,"200 mm",396.92767030223752,396.41767030223582,62.943395117758719,0.34151381955688775,0.025131739515166673,0.025198143982988058
45106,O9-P1434,27348,4869,True,54.212457294343245,176.39999999929441,"200 mm",372.46587196541122,372.18938843321007,105.41898569329597,0.39849718719946003,0.0322698099018434,0.032283853376040846
45107,O3-P767,33926,32396,True,73.251162442423066,176.39999999929441,"200 mm",425.02266715718747,425.39624808564383,18.415701620676138,0.20478019635545161,0.01539114016598659,0.021556206035700236
45110,O4-P471,35143,43209,True,100.00000000028869,176.39999999929441,"200 mm",414.35854018555119,413.84854018554972,9.9730059009870562,0.16870523632155571,0.011583175152586538,0.014609123718796992
45111,O3-P39,31432,10385,True,85.68400969617602,277.99999999888803,"315 mm",367.85144098341817,368.08278780959785,805.19297341780816,0.55056326839684744,0.089661442137123168,0.089665339064956745
45119,O3-P3021,18165,14367,True,100.00000000043026,176.39999999929441,"200 mm",378.31736220703124,378.82746220703342,16.553492001703905,0.1987493508178961,0.014610074105917243,0.011656718310760395
45120,O6-P121,35723,5677,True,73.935552138775137,176.39999999929441,"200 mm",444.69993056640624,445.07707581786616,1.2575810109184158,0.091166219334312473,0.0043533946797425834,0.003272699777049996
45121,O9-P2832,37573,38011,True,100.0000000005015,176.39999999929441,"200 mm",377.97082551422221,377.46082551421961,317.46416986609455,0.552774688643425,0.055870626783594453,0.056792331969965172
45122,O3-P2431,5951,9502,True,71.429502062118516,176.39999999929441,"200 mm",373.8710623019515,373.50677184143467,47.292114759355883,0.27217433840389144,0.024133147215939732,0.024293216478921787
45123,O6-P148,45124,35623,True,83.42811800273833,176.39999999929441,"200 mm",441.24329978766707,441.668783189481,0.1807870378268944,0.047159866618952682,0.0018485960573031935,0.0020933274116450833
45125,O9-P1674,24597,30853,True,71.812033526359556,176.39999999929441,"200 mm",385.221926694584,385.58816806556848,1.0036006839771503,0.08604233151708858,0.0038907003566778361,0.0076109146625107978
45126,O3-P1273,45127,2834,True,60.360594231216965,176.39999999929441,"200 mm",400.12369448981838,399.81585545923917,89.8937502201125,0.38049868554453625,0.02983274027121079,0.030197084856154112
45128,O9-P3333,35446,45129,True,100.00000000065758,176.39999999929441,"200 mm",391.6999769906302,391.18997699062686,0.30203852814899906,0.057832352884125464,0.0022729179326535778,0.0025515773691339033
45130,O16-P106,35845,15560,True,70.486243707967262,176.39999999929441,"200 mm",322.09829925493563,321.73874892578129,0.5676309563186257,0.071918316290735279,0.0029957110405088088,0.0040584189869625779
45132,O5-P235,29771,8130,True,90.108719125542308,176.39999999929441,"200 mm",430.84554472825448,431.30509919579475,72.178439864860081,0.35528532632230148,0.026876116597759937,0.026923581451285289
45133,O3-P37,11548,31431,True,82.484907701142475,277.99999999888803,"315 mm",367.38783865107,367.61054790186307,805.31663493866256,0.55058441536184211,0.0896689362291108,0.073993702984152171
45134,O12-P366,37786,26911,True,99.039990665542675,176.39999999929441,"200 mm",419.42588271484379,419.9310857072287,0.7502521565103728,0.0777989302644742,0.0034254591778057741,0.0024152447909213354
45135,O1-P2404,9844,7973,True,100.00000000051449,176.39999999929441,"200 mm",347.70210708007551,348.21210708007817,10.877770660703915,0.17319805800814703,0.012067295765925039,0.00946916049871656
45136,O5-P240,13115,3824,True,99.993156392790922,176.39999999929441,"200 mm",433.27240094698425,432.762435849381,55.254935102602118,0.30884085026527258,0.024623095053532863,0.024819478869537448
45138,O24-P259,8932,20751,True,100.00000000055842,176.39999999929441,"200 mm",337.12656630859374,336.61656630859085,12.832012094572791,0.18226158543539525,0.013037053978495293,0.0232167651058172
45139,O9-P42,1557,13006,True,76.355244528834731,441.19999999823517,"500 mm",346.39256369654959,346.51091432556927,2857.2210217766847,0.61623048097403521,0.16848528270788829,0.16901682729788675
45140,O3-P1859,26024,39585,True,100.00000000057831,176.39999999929441,"200 mm",394.69113022909187,395.20113022909476,5.5382170530728443,0.14192272324447491,0.0087523716062657443,0.0090250577688578155
45141,O9-P39,540,6037,True,76.170546289091689,441.19999999823517,"500 mm",346.00735591558686,346.12542026233496,2875.0265308525395,0.6173244548951019,0.16904195294447805,0.1690454774386492
45142,O3-P3240,12429,2702,True,51.319802910635651,176.39999999929441,"200 mm",393.34977670813061,393.08804571328636,0.95301500005258721,0.0849928588767389,0.00378927520217027,0.0045125626646162764
45143,O9-P3487,24914,19673,True,100.00000000075806,176.39999999929441,"200 mm",395.42866027100223,395.93866027100614,3.5150830595339051,0.12251769407246298,0.0071160877168463194,0.00536584821047545
45144,O9-P1904,45145,45146,True,100.00000000086376,176.39999999929441,"200 mm",366.25641728516069,365.74631728515624,0.53272718616199066,0.070819523441434218,0.0029009232670184778,0.0032701407149564894
45147,O5-P286,33140,19257,True,77.125672318781938,176.39999999929441,"200 mm",438.48597182617192,438.09263089734611,5.9479062225051,0.14494678465745797,0.0090539412483935117,0.00973457341794093
45148,O9-P3279,35272,18289,True,100.0000000003876,176.39999999929441,"200 mm",378.05376904074075,378.56376904074273,5.6670138582843146,0.14289344887471328,0.0088482454553600424,0.0091048221588498953
45149,O4-P996,13269,1638,True,102.37823427246012,176.39999999929441,"200 mm",427.2110962493511,427.73322524414061,0.50986961680502485,0.07009517176225645,0.0028365053013080566,0.0082731601909133909
45150,O21-P549,38727,36701,True,100.00000000077003,176.39999999929441,"200 mm",346.60904790039456,346.09894790039061,5.6884379342320166,0.14306294252584573,0.0088636849880573045,0.0067768330112370715
45151,O7-P210,35218,32455,True,70.717339359473613,176.39999999929441,"200 mm",495.36449429128726,495.003835860554,13.62208029241595,0.18528809037654997,0.013424905031973178,0.01344819689696446
45152,O9-P2530,22650,10273,True,78.092777318699788,176.39999999929441,"200 mm",375.3133532900402,374.91508012571484,74.806370224771541,0.3592337771677403,0.027338461196531931,0.027640622985473567
45153,O2-P553,8520,1727,True,67.082525515499313,176.39999999929441,"200 mm",351.52011535523269,351.17792739257811,20.01751273292215,0.20979825851022346,0.016022853514616207,0.012830629214695754
45154,O18-P9,20087,32039,True,100.00000000067371,176.39999999929441,"200 mm",312.20761764738461,312.717617647388,32.065059586605294,0.24245673014027008,0.020015877181371641,0.021031133616054735
45155,O3-P3095,13196,33909,True,81.78196800626084,176.39999999929441,"200 mm",384.35628686886616,384.77337490569806,98.9512548289854,0.3916970572239869,0.03125208722961529,0.03132136670363557
45156,O1-P1744,31739,34777,True,100.00000000082775,176.39999999929441,"200 mm",330.67854122640665,330.1685412264024,71.245478036294216,0.35385870555496923,0.02670999074588969,0.026722848790990909
45157,O4-P296,43813,35514,True,77.72423991729643,176.39999999929441,"200 mm",406.42866993670339,406.82506356028159,1.6466374736534433,0.098334995048780627,0.0049574224680860451,0.004608120853472307
45158,O7-P434,32917,14241,True,100.00000000056353,176.39999999929441,"200 mm",486.17499770507811,486.68509770508103,30.58193477906568,0.23878297182981414,0.019581817102510578,0.020032089400371569
45159,O24-P225,18758,4647,True,57.231248895981466,176.39999999929441,"200 mm",334.978913013443,335.27079238281254,2.4170048921657767,0.11159271595205265,0.0044861999251127873,0.0071847205415655462
45160,O4-P135,31438,1164,True,106.58341595552713,176.39999999929441,"200 mm",434.63104027396287,435.17461569533606,208.03896285913936,0.48962585432016076,0.0450123960258377,0.045557216513339119
45162,O3-P1880,33502,31935,True,100.00000000073247,176.39999999929441,"200 mm",394.35845388538723,393.84845388538349,86.054154785305016,0.3750982884427595,0.02923215465557347,0.029483422476171171
45163,O7-P212,45164,35217,True,100.00000000048112,176.39999999929441,"200 mm",496.38449429128633,495.8744942912839,13.499163857744445,0.1848202410272855,0.013365589293891009,0.013400367558056073
45165,O6-P211,45166,37693,True,100.00000000055807,176.39999999929441,"200 mm",449.71985854492192,449.20985854491903,13.876779003770389,0.18624815168681247,0.013546956539208239,0.016303369867866877
45167,O1-P2493,39232,38444,True,81.805089925087159,176.39999999929441,"200 mm",337.48077169053937,337.06356573192141,207.68482134570189,0.48938004810334079,0.044973994481743461,0.045158662533940706
45168,O9-P3605,38090,16826,True,100.00000000078812,176.39999999929441,"200 mm",391.60886611328124,392.11896611328524,0.15579432375652849,0.04518139908598736,0.00172230825909171,0.0021304323926653245
45170,O3-P348,45171,37478,True,82.7838276917802,176.39999999929441,"200 mm",416.09531026183248,416.51750778306052,164.65786699480435,0.45616408870024627,0.040109179687660437,0.040506044089956179
45175,O1-P2197,3804,6357,True,64.665408983405129,176.39999999929441,"200 mm",342.98077028397108,343.31056386978639,5.639539090108042,0.14268799266584281,0.0088278774217124233,0.0379728752197354
45177,O21-P455,1909,34860,True,72.73124547604705,176.39999999929441,"200 mm",333.34154393908784,333.71247329101567,16.73281738465505,0.19933060167531949,0.014688154596149068,0.011717954126047276
45178,O2-P477,22675,20245,True,100.00000000063152,176.39999999929441,"200 mm",351.56041808720408,351.05041808720085,94.116971618531664,0.38581540316111917,0.030502816558006227,0.031165183013802257
45179,O16-P42,10110,37547,True,100.0000000006826,176.39999999929441,"200 mm",320.52425658904167,321.03425658904513,669.29844077103269,0.67908085967794107,0.083593280554152119,0.083607269525862379
45180,O9-P3047,43215,36489,True,100.00000000067956,176.39999999929441,"200 mm",386.01241829596881,386.52241829597233,24.251135716738958,0.22222562493878259,0.0175562594176041,0.019493452674228438
45181,O9-P1708,37918,15671,True,100.0000000006233,176.39999999929441,"200 mm",386.40732802734379,386.91742802734694,0.23162829329026119,0.052489519492473921,0.0020308692645362785,0.0031377598509317976
45182,O15-P14,1445,2898,True,49.841004353508346,176.39999999929441,"200 mm",335.20901927363008,335.46320839583296,88.9452167738889,0.37927928323315735,0.029680190080523,0.033523112762108426
45183,O3-P2650,24795,37791,True,100.00000000039472,176.39999999929441,"200 mm",373.301207421874,373.81120742187596,16.798280155405113,0.19954714005656687,0.014716279015003894,0.01520967413491134
45184,O12-P285,28413,26703,True,104.50085897293268,176.39999999929441,"200 mm",435.65264986934233,436.18560425010429,1.2167846942148113,0.090358674150450832,0.0042837197788231059,0.0043871657833632477
45185,O1-P2320,35495,5662,True,57.043091740892343,176.39999999929441,"200 mm",347.46317874056251,347.754098508441,17.840777627788682,0.20294397123006885,0.015155583822787824,0.02044063550242017
45186,O1-P1630,33605,19296,True,100.0000000008874,176.39999999929441,"200 mm",345.1836744628929,344.67367446288836,10.690288065107969,0.17228405129948382,0.011968992582011414,0.015868726158205563
45187,O1-P1020,11108,26515,True,86.2801365010306,1411.7999999943529,"1600 mm",331.79321068038064,331.72850057800486,32547.581627654527,0.838308495010256,0.4588890684146163,0.45247194557370929
45190,O24-P232,23476,44659,True,100.0000000004991,176.39999999929441,"200 mm",336.94067143240295,337.45067143240544,130.23868596703088,0.42570482875966692,0.035713501864814562,0.036682124608901835
45195,O2-P1185,3222,8361,True,60.290021820507732,277.99999999888803,"315 mm",352.09833467529432,351.935551616379,1809.7073193267631,0.68441658049502607,0.13991495175417598,0.13991753153856931
45196,O10-P35,2853,21145,True,100.00000000029924,176.39999999929441,"200 mm",389.79009729077433,390.30009729077585,13.68876322723621,0.18554065490177032,0.013456970661932414,0.010624248173875389
45197,O8-P134,31323,35399,True,92.312175315451952,176.39999999929441,"200 mm",422.87279591349261,422.40200381938382,51.404015269234677,0.29267174275734842,0.024312380915977452,0.02441748214969865
45198,O1-P1292,24390,24075,True,100.00000000022511,176.39999999929441,"200 mm",342.07230605468754,342.5824060546887,5.9596544315544335,0.14504091953642714,0.00906202237758685,0.0069171434194126242
45200,O24-P306,36383,16554,True,100.00000000019125,176.39999999929441,"200 mm",337.87923110351625,337.36923110351523,20.124062335630626,0.21011152063857727,0.016064482060139062,0.019943411582788131
45202,O7-P521,2450,35976,True,69.300020700477219,176.39999999929441,"200 mm",510.38160989994952,510.735040005522,8.3850062257372713,0.16023647636853161,0.010667273345632305,0.019179209500627941
45204,O7-P98,2183,5976,True,80.623807078152993,176.39999999929441,"200 mm",472.41656296629071,472.82774438238931,66.5498993405164,0.34607513270226781,0.025877276766403709,0.026541752922641108
45206,O9-P2361,8348,18131,True,100.00000000024771,176.39999999929441,"200 mm",374.09246304551965,373.58246304551835,386.98808412355987,0.58477099139020083,0.061956288206825125,0.062610844910395244
45207,O3-P240,20901,2938,True,88.5033916741219,176.39999999929441,"200 mm",373.80896987304692,374.26042567397661,43.73945269715594,0.26489883773593409,0.023302334010694252,0.018998725649790466
45208,O9-P603,21886,30171,True,100.00000000070406,176.39999999929441,"200 mm",368.8058443182959,368.29584431829227,15.677272929141827,0.19577745736881536,0.014225521588382401,0.014804652527033895
45209,O9-P2073,4090,8777,True,66.43077958838893,176.39999999929441,"200 mm",363.44933400327227,363.78813097917305,175.98760647835692,0.46668150630587235,0.041365798115895747,0.046054047560876048
45214,O9-P3688,24589,36168,True,100.00000000056369,176.39999999929441,"200 mm",397.00173842773319,397.511738427736,0.1954883380015866,0.048887695381241845,0.0019014545280562403,0.0029976595044255952
45216,O21-P285,9367,36052,True,65.832019315753413,176.39999999929441,"200 mm",329.34476699218749,329.00902369367719,0.36255880131956497,0.059873902504034848,0.0025091928854685062,0.0026695954084503147
45217,O9-P1312,35043,6480,True,100.00000000045424,176.39999999929441,"200 mm",363.2916456542946,363.80164565429692,0.5907884755557089,0.072639338776326029,0.003056463430089063,0.00407799105720363
45218,O9-P2841,14716,21409,True,100.0000000011019,176.39999999929441,"200 mm",382.03835934482947,381.52835934482385,104.04221225452626,0.39729482599904764,0.032043381589779277,0.032052392667660176
45219,O12-P310,27879,38909,True,100.0000000002612,176.39999999929441,"200 mm",404.0012938477139,403.49129384771254,41.040686743193724,0.26074131534998057,0.022549391234011246,0.024411282491781604
45220,O3-P792,19129,6087,True,70.422796141023554,176.39999999929441,"200 mm",378.34696912367286,377.98781286335367,111.31845504789602,0.40584844632448608,0.033092640763653564,0.033276920485629628
45222,O9-P797,22356,33698,True,100.00000000077543,176.39999999929441,"200 mm",375.01858449789853,374.50858449789456,130.303278331292,0.42576856033458227,0.035722147321843936,0.035731780636453506
45224,O1-P2441,35544,9109,True,68.494806434821825,705.79999999717688,"800 mm",342.22866517401241,342.286885759482,6593.3552201540278,0.60036211818992757,0.25466933899027649,0.25490551643473541
45225,O1-P2084,45226,3696,True,53.895419980126206,176.39999999929441,"200 mm",347.39425417989673,347.11933364257817,7.8038048247949448,0.15691144313803573,0.010307233321707946,0.00802281948033204
45227,O7-P374,36292,38307,True,100.00000000079777,176.39999999929441,"200 mm",505.51078129883223,505.00068129882817,0.21608896697276292,0.0510389448820613,0.0019754332803268771,0.0014013060674127364
45228,O21-P561,34910,35588,True,99.659269995107138,176.39999999929441,"200 mm",340.13831569601064,339.62995375976561,27.599275039554087,0.2311969159903623,0.018663889619782714,0.015107228761971821
45229,O12-P267,36900,42260,True,100.0000000004467,176.39999999929441,"200 mm",427.15811819282646,426.6481181928242,10.133589062538801,0.16951823175412734,0.011670937782572699,0.011710021743225206
45231,O3-P375,45232,19924,True,74.237626639755476,176.39999999929441,"200 mm",427.70810927734374,427.329497381481,0.800891813612177,0.080021269175967455,0.0035117073767027655,0.0053911436096049422
45233,O6-P431,15566,31056,True,100.0000000010623,176.39999999929441,"200 mm",464.91227158060622,465.42227158061166,13.029495250587185,0.18313424292384542,0.013130054524593421,0.032945515841377435
45234,O3-P1791,35240,19947,True,92.065921470795629,176.39999999929441,"200 mm",386.75677807011004,386.28714980468754,5.0414616010501447,0.1367034742423221,0.0084255599320271855,0.006418721012796804
45235,O1-P2012,24656,21222,True,100.00000000017759,176.39999999929441,"200 mm",344.80385268554596,345.31385268554686,27.805752775712442,0.23171590684002202,0.018730361080244597,0.015159278637231427
45237,O22-P1,5866,47699,True,82.500608951308379,176.39999999929441,"200 mm",329.54715777422939,329.12632216796879,94.192856481638529,0.38593614433754087,0.030513251513364772,0.028039304137342076
45238,O1-P815,45239,38967,True,100.00000000053588,176.39999999929441,"200 mm",334.24433364257811,333.73433364257539,13.388732743376631,0.18439728355989557,0.013312065580540499,0.019769684904892844
45240,O9-P324,30820,1715,True,78.9308802897684,176.39999999929441,"200 mm",356.53448937109374,356.13194188161594,0.33642282427586651,0.059064631408081714,0.002408585836002924,0.0028366991825515249
45243,O21-P1233,45244,29655,True,100.00000000050792,176.39999999929441,"200 mm",341.56708754882817,341.05708754882556,6.5387983009274127,0.1490204549670085,0.0094721524581692015,0.014842453408300642
45246,O9-P3572,24689,20567,True,100.00000000068695,176.39999999929441,"200 mm",388.04194383169306,388.55194383169658,0.16326231032071692,0.046092694295917343,0.0017534805592219634,0.0021065282262945988
45247,O9-P3546,36035,26393,True,100.00000000062471,176.39999999929441,"200 mm",390.01685561523436,390.52695561523757,4.9122068070840363,0.13685936952292316,0.0082731601909133909,0.0082731601909133909
45248,O4-P1240,2991,37319,True,100.00000000092714,176.39999999929441,"200 mm",427.50290839509597,428.01290839510068,52.734661721193937,0.29943780867838415,0.024357579374410784,0.021899455887166835
45249,O2-P1464,15125,16607,True,100.0000000004258,176.39999999929441,"200 mm",362.72654189453129,363.23664189453342,13.388271336795466,0.18440854740722951,0.01331120375996192,0.010506207141322199
45250,O23-P2,45251,36839,True,100.00000000087412,176.39999999929441,"200 mm",302.48793914891132,302.9979391489158,26.528392517862514,0.22837966426467932,0.018319425952507816,0.019572697019655316
45252,O3-P2986,16151,17045,True,78.641179635422262,176.39999999929441,"200 mm",373.13711975149823,373.53818976763887,117.65125923511866,0.41162723602670087,0.034056555855410425,0.034315674305099422
45253,O21-P73,4706,1319,True,103.24925320470345,313.19999999874716,"355 mm",333.69346654348095,333.97223952713364,2287.6923460455637,0.72516714538975036,0.15018484633028975,0.15153797049583015
45254,O24-P35,11047,814,True,101.54818347077398,220.59999999911759,"250 mm",332.33034303995839,332.71114872797381,952.9069517329466,0.66042393164386071,0.099354782152573318,0.086371553922045
45256,O3-P815,45257,1105,True,55.843498736546863,176.39999999929441,"200 mm",382.34260024414067,382.05779840058426,0.040207320166014929,0.033873665895234058,0.00084510541800747593,0.0011422705069229994
45258,O9-P2478,16524,36405,True,100.00000000063314,176.39999999929441,"200 mm",373.19562131055289,372.68562131054972,117.18766524497568,0.41103773712622971,0.03399686427726039,0.034001751333611122
45259,O9-P2367,10425,36679,True,100.00000000051556,176.39999999929441,"200 mm",376.78455315585126,376.27455315584859,343.500643726108,0.566301951596649,0.058133511007064653,0.058139588034385542
45266,O3-P2221,9795,29459,True,100.00000000068559,176.39999999929441,"200 mm",370.13167250976215,370.64167250976561,0.27792458712206763,0.056179628549059779,0.0021920376610098545,0.043492321658308429
45267,O9-P3341,42748,14413,True,90.621092374734914,176.39999999929441,"200 mm",380.043740329431,380.50590790054207,16.669847348718786,0.19912191165221443,0.014661038473307126,0.015936820203129618
45268,O10-P292,45269,12643,True,100.00000000025405,176.39999999929441,"200 mm",389.43828930072766,388.92828930072642,7.675703547281751,0.15614424796212362,0.010226516273658649,0.010271274170320588
45270,O16-P109,42607,16413,True,100.00000000096152,176.39999999929441,"200 mm",323.23801518555183,322.72791518554692,0.211858926013556,0.050620479327983171,0.0019602641310621232,0.0021051838316107556
45271,O15-P85,35581,10946,True,100.00000000113191,176.39999999929441,"200 mm",349.64494532560235,350.15494532560808,3.4158686821904509,0.12189300473282108,0.0070044688940328389,0.0133552985430298
45272,O3-P807,6537,6411,True,65.547693740197,176.39999999929441,"200 mm",382.92309315113431,383.25738638920933,21.737791408976818,0.21439957648113472,0.016698719555206337,0.017721212330531432
45273,O23-P15,45274,39644,True,73.246342163202868,176.39999999929441,"200 mm",308.60845922112679,308.98201556615908,25.306843088649973,0.22511598266716207,0.017915007278394832,0.017939158693027726
45275,O9-P3172,45276,37219,True,85.574854964049109,176.39999999929441,"200 mm",376.775468953638,377.21190071395466,0.49460991142027921,0.069616953314821262,0.0027921973340324984,0.0035566716447614838
45277,O3-P1705,43127,15574,True,100.00000000089511,176.39999999929441,"200 mm",381.93091679687956,381.420816796875,3.7769948089550254,0.12819344682281564,0.0072443939522198533,0.00950425385538565
45280,O24-P26,13593,23380,True,100.00000000108011,313.19999999874716,"355 mm",327.14582176533912,326.87582176533618,2402.9451751364163,0.73420075095158077,0.15455315709175896,0.15477441902222552
45281,O9-P1983,36230,16335,True,87.320748566684173,176.39999999929441,"200 mm",363.99393586559592,364.439271683286,2.67578961513343,0.11323436719848923,0.0046640886627324222,0.0066344657019046082
45282,O7-P264,7564,33768,True,100.00000000057311,176.39999999929441,"200 mm",487.8871813288315,488.39718132883445,354.21362502008077,0.57172861889720783,0.059037693643806094,0.0595852029206752
45284,O9-P1717,24946,19008,True,100.00000000045914,176.39999999929441,"200 mm",386.55582588521764,387.06582588522,2.1253963600974197,0.10399636822628679,0.0041813998751509549,0.00450987756552116
45288,O1-P598,25943,3314,True,55.849636516622596,176.39999999929441,"200 mm",331.27559104665261,330.99070205078129,9.4739855692523633,0.16614347408790076,0.011304523238584913,0.012224644446421884
45289,O24-P231,23476,1097,True,102.4078901458102,176.39999999929441,"200 mm",336.94067143240295,336.41839119265927,137.56837445308122,0.43279502097148503,0.036682124608901835,0.042802747106723334
45290,O3-P3175,42375,35343,True,100.00000000074928,176.39999999929441,"200 mm",397.51912165989637,398.02912165990023,55.17728664100725,0.30852608023477568,0.024616547942260026,0.025032669890027039
45291,O1-P1166,27619,4573,True,70.086926942018508,176.39999999929441,"200 mm",332.70162548844553,333.05906881584986,120.0158939106844,0.41457796434329119,0.0343610294581834,0.034383211970466815
45293,O2-P191,6951,32444,True,55.390927323328704,313.19999999874716,"355 mm",349.65140515977828,349.80096066355122,2596.6659056818849,0.74802032891061654,0.16189108128612423,0.16189160814350034
45295,O4-P1496,37907,5821,True,81.71220677958577,176.39999999929441,"200 mm",434.92129419221345,435.33802644678934,6.0933444250772757,0.14597841681703033,0.0091586632356413979,0.012331962114621852
45296,O4-P354,39117,6264,True,65.651164299234722,176.39999999929441,"200 mm",408.55076064453129,408.21593970660513,2.0329133920991933,0.10291304954144814,0.0055384314716083807,0.0044861999251127873
45297,O10-P335,799,4851,True,60.6554970004843,176.39999999929441,"200 mm",393.84614413472309,394.15548716942556,1.8170924574911147,0.10042020570273084,0.0052219502896279357,0.0053107036158654922
45299,O4-P1197,20191,23481,True,100.00000000037734,176.39999999929441,"200 mm",425.1057905518353,424.59579055183332,95.880852646868732,0.38798525617753532,0.030778358423832981,0.031462827909118619
45300,O21-P531,45301,36574,True,100.00000000073832,176.39999999929441,"200 mm",339.40265290203837,338.89265290203463,133.72695617745924,0.42911472236257714,0.036177570104743706,0.036374996280815662
45305,O2-P64,9537,4402,True,100.00000000059306,220.59999999911759,"250 mm",352.84073131159573,353.215731311598,1324.3517451450555,0.71655822320740126,0.12065474474478345,0.10260820820372617
45306,O16-P100,35771,14149,True,73.413588039508724,176.39999999929441,"200 mm",321.35020063251136,320.97571791992186,3.0126645537745911,0.11771170109499636,0.0065902993843223014,0.004991721564551293
45307,O9-P195,35716,35576,True,100.00000000050434,176.39999999929441,"200 mm",354.56326192877606,354.05326192877351,436.28028818109533,0.60552146895875769,0.065964192188049955,0.065970269215370844
45308,O12-P151,603,25634,True,100.00000000061988,176.39999999929441,"200 mm",400.21001113280937,400.72001113281249,17.216401102879857,0.20092080257393385,0.014894397684991331,0.011918853700208655
45309,O20-P82,6807,35665,True,100.00000000042401,176.39999999929441,"200 mm",324.50360000000109,325.01360000000329,48.599797974154718,0.27473081389629772,0.024432415831186747,0.024619752234318983
45315,O11-P292,37764,32174,True,100.00000000053959,176.39999999929441,"200 mm",396.37395156250051,395.86395156249773,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0019751904320050805
45316,O9-P3291,45317,639,True,101.1572931727368,176.39999999929441,"200 mm",381.89219130859374,381.37628911341284,3.1333628190299723,0.11918622046474148,0.0067101883918315357,0.0050882329791987809
45318,O4-P852,33328,15926,True,80.134278338784668,176.39999999929441,"200 mm",421.04485418991226,421.45353900944008,20.339661111514442,0.21047532473996824,0.016162274283235349,0.017806758526038823
45319,O20-P74,5793,27393,True,100.00000000057824,176.39999999929441,"200 mm",329.07606873382122,329.58606873382416,23.836678679301329,0.2210705718971728,0.017413033694098506,0.013967937156613907
45320,O2-P585,29178,33491,True,100.00000000068616,176.39999999929441,"200 mm",352.88078242109839,352.37078242109493,53.77672057250652,0.30313289562879181,0.024480207699635197,0.025643583726985508
45322,C-1622,10334,21762,False,100.00000000057317,176.39999999929441,"200 mm",357.11058814505475,356.6005881450518,NaN,NaN,NaN,NaN
45323,O9-P1889,38426,381,True,100.50193510379674,176.39999999929441,"200 mm",360.46390761718749,359.95134774815818,0.5864509332715151,0.072503563997212639,0.0030452415950718141,0.0021672048233536147
45324,O1-P275,22447,5653,True,69.723068894637692,176.39999999929441,"200 mm",333.03230067871544,333.38788833007811,3.1715012059709609,0.11964354175024783,0.00674757312389927,0.0094371970609207941
45326,O23-P12,40921,45327,True,100.00000000082666,176.39999999929441,"200 mm",307.07845922112642,307.58845922113062,25.522842889512972,0.22569897760417265,0.017987344569039769,0.018001611730528357
45328,O3-P2429,45329,4590,True,58.969972730781038,176.39999999929441,"200 mm",375.92566315511851,375.62485732421879,10.032487475314605,0.1690187891298407,0.011615240782545774,0.0090973150089747011
45332,O21-P259,34716,20932,True,72.7512471179826,176.39999999929441,"200 mm",333.42711377951758,333.05600966796879,0.63235515611758963,0.073937242836624326,0.0031610383741684039,0.0023196048483345309
45334,O16-P39,35412,37868,True,100.00000000084785,176.39999999929441,"200 mm",319.17800678499947,319.68800678500378,671.621104536845,0.67970502216020767,0.083758323169089613,0.083965005684234775
45340,O3-P1875,2959,36102,True,100.00000000072963,176.39999999929441,"200 mm",395.89285728271079,395.38285728270711,4.7662815642317407,0.13279373833021985,0.0082731601909133909,0.011252887809321592
45341,O9-P156,34902,16515,True,100.00000000053133,176.39999999929441,"200 mm",398.10777724609108,398.61777724609379,0.094526436635507527,0.041885679109803307,0.0012976707235030581,0.0019246227689164374
45344,O9-P1817,35831,30711,True,96.105305043867,176.39999999929441,"200 mm",356.76297988281254,356.27284282708877,0.45697604551800192,0.068451254120731317,0.0026783393673705897,0.0091388618007667826
45345,O21-P590,26906,29161,True,100.00000000071709,176.39999999929441,"200 mm",329.58303465771939,330.09303465772308,71.4252238119082,0.35413459714466827,0.026742079085218584,0.024390912187197019
45346,O7-P347,34728,33394,True,89.125607834140013,176.39999999929441,"200 mm",491.87873305664061,491.42419245668646,0.064170436246550847,0.038392392159756511,0.0010619791885880391,0.00967966443304119
45349,O9-P2010,45350,34678,True,100.00000000080955,176.39999999929441,"200 mm",378.89402104492603,378.38392104492186,0.19172005964714189,0.048464506278281735,0.0018878210999147111,0.0013556769825572358
45351,O9-P1976,2927,19096,True,77.272336580662468,176.39999999929441,"200 mm",377.91364631585111,377.51948012695317,0.13544790453389907,0.049099691888564265,0.0014838631421386945,0.0010837547773538665
45352,O9-P3663,37940,20985,True,81.7310273161622,176.39999999929441,"200 mm",396.54554213867192,396.96245210901162,0.071717259785906609,0.039322154629065464,0.0011256720157385195,0.0017256926648387795
45354,O9-P2599,29167,35710,True,100.00000000035166,176.39999999929441,"200 mm",369.12418922547965,369.63418922548146,61.668122012641376,0.33771121736692794,0.024971879178385486,0.027712130248657447
45357,O24-P371,24196,727,True,100.60231426474421,176.39999999929441,"200 mm",338.10333457621863,338.61640637896886,117.78302328339345,0.41179412264220033,0.034073522025483048,0.031443050319082143
45358,O16-P91,35037,21807,True,100.00000000047481,176.39999999929441,"200 mm",321.76249160156254,322.27259160156495,2.1219674256340535,0.10396385749273176,0.0041813998751509549,0.0076180363208360217
45359,O10-P55,23831,20291,True,100.00000000090199,176.39999999929441,"200 mm",398.57709731445311,399.08719731445768,0.25671750755647965,0.054590485907069913,0.0021190379664386633,0.0023743588417863451
45360,O2-P1059,7470,7898,True,62.777715463537589,176.39999999929441,"200 mm",351.92262782758723,351.60246147872317,162.72891861651192,0.45481409842977633,0.039860807311694321,0.03986665270344468
45362,O1-P68,1865,9182,True,102.15868358743027,882.39999999647034,"1000 mm",330.835871378949,330.91249039163961,9701.4090542573922,0.62630697345902409,0.2951494081032161,0.29516884732364462
45363,O9-P2292,217,18924,True,100.00000000090313,176.39999999929441,"200 mm",375.83942195361334,376.34942195361793,97.978432028908841,0.39052965028530118,0.03110279356253667,0.032415513217578851
45364,O1-P1510,9307,35124,True,129.78025218001397,1235.1999999950594,"1400 mm",344.19550471548087,344.09803974609372,30490.259903743125,0.83154466369119129,0.45079544906796526,0.31326630735522643
45367,O9-P3186,17865,16503,True,100.0000000011985,176.39999999929441,"200 mm",373.04584587040887,373.555845870415,15.984280336218832,0.196823541771217,0.014361878863034475,0.014423944705782411
45369,O22-P82,24213,13505,True,75.431468416585773,176.39999999929441,"200 mm",336.78093451414304,336.39615859375004,0.52621953764721285,0.070614612257434775,0.0028827537842210206,0.0020148047983726985
45370,O9-P1167,35500,10512,True,95.645387108594122,176.39999999929441,"200 mm",362.83301451168785,362.34522303743404,0.78228402672284836,0.079225578283050019,0.0034800834439834083,0.0037543779976816146
45371,O6-P164,38667,15568,True,84.7337934282613,176.39999999929441,"200 mm",444.59503583934656,444.16289349286239,98.334915892792921,0.3909583305138366,0.03115758672965115,0.0311669543446357
45372,O9-P2417,28221,36010,True,84.107941048007888,176.39999999929441,"200 mm",373.25930534086774,373.68825584021255,26.748710172904818,0.2289602429247618,0.018391167122199188,0.014896268937051276
45373,O21-P209,38664,25551,True,100.00000000052363,176.39999999929441,"200 mm",330.49033583984374,331.00043583984643,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
45375,O9-P2758,41272,26017,True,100.00000000067966,176.39999999929441,"200 mm",377.88920543997006,378.39920543997351,4.3020561306378493,0.13195253786057409,0.0077549533814502015,0.0079254343226869018
45376,O3-P2715,11296,19238,True,84.034958219426713,176.39999999929441,"200 mm",375.55884780273436,375.13026951581531,10.077618735330148,0.16923567269350639,0.011640442505525419,0.015186139279664702
45377,O20-P49,30674,15331,True,76.172408125134567,176.39999999929441,"200 mm",331.45241254811322,331.84089182955137,14.415497960255717,0.19134894861700177,0.013648947724754569,0.015150636586607499
45378,O2-P480,16572,10487,True,73.064524448465,176.39999999929441,"200 mm",352.6574743483439,352.28484527365674,69.537457964716921,0.35121148342154185,0.026403064531193485,0.027636987215391078
45379,O9-P1662,26281,35395,True,100.00000000095709,176.39999999929441,"200 mm",384.41047133789061,383.90047133788573,0.35134836591286361,0.059521598427421912,0.0024667661056021178,0.0035482342623316117
45382,O12-P16,34665,42815,True,100.00000000061195,176.39999999929441,"200 mm",391.2414608273744,391.75146082737751,384.07722608373069,0.583523066110573,0.0617106046202267,0.06171668164754758
45383,O9-P3037,33526,34031,True,100.00000000075907,176.39999999929441,"200 mm",382.0135262927987,382.52352629280261,87.1769244707808,0.37697945995250393,0.02939374771725968,0.029639526683210675
45384,O21-P166,35729,12847,True,100.00000000053736,176.39999999929441,"200 mm",327.49994203278789,328.0099420327906,64.435896162737819,0.34172637925657684,0.025529600858790472,0.025578194367987903
45385,O4-P1473,30848,13208,True,81.676459622153658,176.39999999929441,"200 mm",435.32099944279827,434.90436782226567,75.784711675413931,0.36070323688993294,0.027507228148093577,0.027677103316894613
45387,O21-P574,6934,45388,True,110.33373968063674,176.39999999929441,"200 mm",344.32103154673592,343.75821914062504,12.372373668997216,0.18021334563519437,0.012816706100157506,0.010102391400973675
45390,O3-P2739,23457,18729,True,88.039314623078511,176.39999999929441,"200 mm",377.06904067382811,376.62004016925044,5.6146595915413879,0.14250120355880405,0.0088093942657465445,0.012799157434753116
