id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
45391,O9-P2781,1334,695,True,74.420170576096353,176.39999999929441,"200 mm",384.84847005140915,384.46892718147109,19.220393558953475,0.2073126544185426,0.015713149944010643,0.012535911557128505
45392,O5-P341,25794,789,True,100.000000000575,176.39999999929441,"200 mm",438.11411513671879,438.62421513672166,1.2204662630223093,0.0904378299292154,0.0042898816824130945,0.016546320381826782
45393,O9-P2926,45092,29676,True,100.00000000054251,176.39999999929441,"200 mm",376.224720605466,376.73472060546879,0.61506843038572478,0.0733964373665029,0.0031182351864999093,0.0038960623227215683
45394,O11-P70,35871,35137,True,100.00000000060709,220.59999999911759,"250 mm",391.3132312168392,390.93823121683687,1046.2891909043851,0.67619200985170469,0.1048508674625776,0.10485499148410776
45395,O21-P589,45396,18119,True,78.773249134638789,176.39999999929441,"200 mm",332.60678831063268,332.20496596679686,1.9903091875721639,0.10242401689219757,0.0054777616873602627,0.0039961862303476443
45397,O9-P3437,25409,1936,True,100.00000000067601,176.39999999929441,"200 mm",391.91179335937159,392.42179335937504,3.1724331333373645,0.11965465117386834,0.0067484837696226169,0.00711453098955616
45398,O1-P1919,45399,11906,True,81.397144393905393,246.999999999012,"280 mm",333.03380630528312,332.72856701380596,1139.269675960312,0.68898534231364317,0.10390368690532284,0.10398484110873808
45400,O3-P2500,35599,38958,True,100.00000000056482,176.39999999929441,"200 mm",370.08057311509924,369.57057311509635,91.826471878890914,0.38295398625338967,0.030141228890539568,0.030201776611925767
45401,O3-P3067,31184,25527,True,100.00000000040404,176.39999999929441,"200 mm",385.21223891601358,385.72223891601561,104.64979244060514,0.397829822412419,0.032143305087218112,0.0324923049510825
45402,O24-P377,727,13913,True,100.60848724816677,176.39999999929441,"200 mm",339.01049671503432,339.5236,17.27120709051826,0.20109969790409102,0.014917552158296174,0.011943011927652446
45403,O1-P1917,11907,354,True,84.692005058745863,246.999999999012,"280 mm",332.40408902725403,332.08649400828375,1145.596100204684,0.68969053182673135,0.10425869793933609,0.10487189633888232
45404,O1-P1000,32773,1997,True,105.44159146709512,1411.7999999943529,"1600 mm",320.81487302915019,320.73579183554983,33114.460038668658,0.84203537507813842,0.4421855094927355,0.31473885555393227
45405,O3-P1438,28592,35555,True,103.45971863325644,246.999999999012,"280 mm",370.42142760283707,370.80940154771179,748.35417193150306,0.61484444639209657,0.0827870615962479,0.0828348966124987
45406,O10-P293,35565,45269,True,100.00000000083368,176.39999999929441,"200 mm",389.94828930073191,389.43828930072766,7.52389166787419,0.15523719940431349,0.010129336068074689,0.010226516273658649
45407,O2-P926,24659,11954,True,97.852548673798225,176.39999999929441,"200 mm",347.73414466595574,347.23509666771935,503.62499624484815,0.63047227153313723,0.071234460068033953,0.0716232944372181
45408,O17-P90,18832,630,True,101.30072218352173,176.39999999929441,"200 mm",314.41298561621613,313.89635193308015,3.4763115202287618,0.12227067971717896,0.0070728172838970807,0.018629047769382606
45409,O9-P264,35615,45410,True,97.468806605207533,176.39999999929441,"200 mm",343.0438649999673,343.54095591365387,108.69189637569744,0.40391004720328694,0.032655682969223943,0.032664943850171095
45411,O3-P1336,32665,35874,True,100.0000000003897,176.39999999929441,"200 mm",403.5126637207041,403.00266372070212,33.671643123958717,0.24641778922772462,0.020468147903762671,0.022390153133958729
45412,O1-P1800,45413,9360,True,72.179624674221515,176.39999999929441,"200 mm",327.8309056971039,327.46271743164067,0.051969329580010375,0.036778441802388394,0.00094937172755978766,0.00083823256921358421
45414,O1-P105,45415,4676,True,73.1920647188532,220.59999999911759,"250 mm",344.21667555520065,343.94220531250494,1000.1701516798828,0.66847903588729318,0.10216268670599794,0.10229820714037806
45416,O21-P329,1212,34360,True,100.00000000059572,176.39999999929441,"200 mm",328.82273967051663,329.33273967051974,90.337311189704351,0.38106562041534814,0.02990381605637114,0.029915670347333407
45417,O9-P1906,13324,45418,True,73.2348647529151,176.39999999929441,"200 mm",367.59471132830777,367.22114028320317,0.2308370486480455,0.052418702594235617,0.0020280596897087155,0.0014335147664008259
45419,O5-P94,43910,34941,True,103.37567951751939,176.39999999929441,"200 mm",431.60240249551572,431.07508315429686,3.8951687245012274,0.12899376134338872,0.0073651430771049416,0.0056782564670074618
45421,O3-P2682,45422,11346,True,70.232991849234608,176.39999999929441,"200 mm",378.93627133321985,378.57801284179686,5.0455846391174,0.13681525884336374,0.0084255599320271855,0.0064223459959287044
45423,O3-P513,4911,12005,True,70.543275665156358,176.39999999929441,"200 mm",401.65206367203405,401.29229296614176,92.917022852970732,0.38432272537942197,0.030313924563052316,0.030321822881819893
45424,O1-P2490,5757,11453,True,67.73746719435195,176.39999999929441,"200 mm",336.3611825049997,336.01572142230856,211.12663645797323,0.4917554845010973,0.045346019375505628,0.045526990342322306
45425,O9-P482,13472,22237,True,100.00000000071245,176.39999999929441,"200 mm",364.7810363496277,365.29103634963133,23.624832676944326,0.22047536840305187,0.017339298641751027,0.013898163753803532
45427,O1-P2015,15991,14940,True,100.00000000061009,176.39999999929441,"200 mm",345.74022151708209,345.23022151707892,39.213667066145057,0.25702771572145472,0.022072267377464844,0.018011347237301391
45428,O9-P985,24315,45429,True,100.0000000006066,176.39999999929441,"200 mm",359.92673588867495,359.41663588867186,0.32462324102154722,0.058719839590940695,0.0023610020421539809,0.0016987126562812327
45430,O21-P573,45388,1524,True,100.22145299017461,176.39999999929441,"200 mm",343.112252727406,342.60102309570311,14.325789128122029,0.19103881129790834,0.013606277954632824,0.01086682738964136
45431,O3-P2984,1182,3691,True,67.351084608390963,176.39999999929441,"200 mm",372.27862746696633,372.62211799846915,134.96802823179488,0.43031214200415918,0.0363413114727997,0.033629006552830742
45432,O11-P186,35635,16203,True,100.00000000064759,176.39999999929441,"200 mm",394.024742458672,393.51474245866871,5.8451042665836441,0.14420496038929081,0.0089791927904249776,0.0096212127864745648
45433,O1-P1297,492,16153,True,78.471294260411085,176.39999999929441,"200 mm",326.23171830617582,326.63192190690393,115.85726487652637,0.41198520836197217,0.033673158109322768,0.034489196598667768
45434,O1-P972,18198,12258,True,100.00000000107478,176.39999999929441,"200 mm",343.95954360351561,344.46964360352109,23.923710213988741,0.22132929520343542,0.017442409399221571,0.013996505543645578
45435,O9-P980,38963,24311,True,100.00000000094383,176.39999999929441,"200 mm",360.47934951171874,360.98944951172359,0.16673313096022038,0.046504092694168206,0.0017677708558808943,0.0010837547773538665
45437,O4-P323,38280,10697,True,62.426887655764794,176.39999999929441,"200 mm",407.43662490234379,407.11824777529938,5.2180088606724659,0.13777218626061802,0.0085780221239075451,0.013191427731566742
45441,O1-P2626,19497,45415,True,80.820297642992443,176.39999999929441,"200 mm",344.6730590731799,344.26087555520064,493.3770580994659,0.62701986599028914,0.070435022127910057,0.065575026262068778
45444,O11-P340,35692,15484,True,100.00000000073015,176.39999999929441,"200 mm",396.48938847656626,395.97928847656254,0.14400000075084859,0.0436313120178784,0.00167263477743341,0.0018543338634147907
45446,O10-P202,25217,35322,True,100.00000000080075,176.39999999929441,"200 mm",391.62876235351274,392.13876235351688,3.698329543968323,0.12373209123877658,0.0073147492826277543,0.0055123225093108366
45447,O21-P268,34384,24271,True,211.9768169428873,176.39999999929441,"200 mm",328.08793778387985,327.00685601747114,94.039737853222078,0.38571973312876334,0.030490694296481977,0.030948628735666089
45448,O9-P2780,21894,45449,True,100.00000000048774,176.39999999929441,"200 mm",385.10605849609374,384.59605849609125,19.76735973084882,0.20901195112883503,0.015927071070734791,0.01635428427464351
45452,O9-P1998,24111,37209,True,87.017727709504683,176.39999999929441,"200 mm",364.74670346527643,365.19049387659493,2.1643064637863518,0.10874361660640769,0.0041813998751509549,0.0041817047484386336
45453,O10-P103,35384,34854,True,100.00000000062997,176.39999999929441,"200 mm",392.13391005859648,392.64391005859966,1.138951954806348,0.088806652244049836,0.0041460019290613069,0.0030240250826002917
45454,O9-P1793,26893,36281,True,100.00000000077895,176.39999999929441,"200 mm",361.88449152549885,362.39449152550281,2.1548174380714666,0.10863745484528518,0.0041813998751509549,0.0041817047484386336
45457,C-20743,41677,35418,False,100.00000000054192,176.39999999929441,"200 mm",431.53733168945,431.02733168944724,NaN,NaN,NaN,NaN
45458,O3-P2126,35701,39028,True,100.00000000101473,176.39999999929441,"200 mm",375.49143447265629,376.00153447266149,10.736806962693537,0.17252340805533034,0.011992924851227094,0.009397297833897509
45459,O9-P127,35360,11598,True,67.939661559799717,176.39999999929441,"200 mm",379.1801343073746,378.83364203341961,54.663281988139765,0.30648547078276878,0.024570486527779632,0.024583192420104129
45460,O1-P363,34823,5555,True,71.35001009742254,220.59999999911759,"250 mm",324.16376821220592,324.43133075007131,782.63539125223258,0.62568891525531267,0.089167458844541539,0.0892313175920241
45461,O1-P629,7176,13394,True,100.00000000069818,176.39999999929441,"200 mm",333.65452041015624,333.14452041015272,6.2197299536738395,0.14685884090989224,0.00924870475087289,0.010381522482675116
45463,O9-P1204,38810,10191,True,79.401760630468388,176.39999999929441,"200 mm",379.00701936217547,378.60207038296011,0.6279438101418251,0.073795577247030245,0.0031503067776686793,0.0038965883284963069
45464,O21-P1043,1230,12011,True,100.00000000100373,176.39999999929441,"200 mm",340.69139541015113,341.20139541015629,12.832012094572791,0.18226158543539525,0.013037053978495293,0.010320564857166564
45466,O4-P1499,249,15750,True,100.00000000059786,176.39999999929441,"200 mm",435.53946914062504,436.04956914062808,7.90043646455938,0.15747668843174747,0.010368005865853774,0.0080632603258217039
45467,O1-P2508,32919,6342,True,100.00000000098679,176.39999999929441,"200 mm",343.89285404338568,343.38285404338069,94.3627817023645,0.38611952703913588,0.030541365713003251,0.030543788802745921
45468,O9-P1319,3024,23764,True,100.00000000092935,176.39999999929441,"200 mm",363.90493883718352,364.41493883718823,0.61043770266974862,0.073252464504954928,0.0031065869830673026,0.003784678258016943
45470,O9-P2255,1560,5380,True,97.289592120575335,176.39999999929441,"200 mm",375.52260130284134,376.01877822265629,6.9158728607243134,0.15147434769494514,0.0097293513983877245,0.00755374041798752
45471,O11-P326,35314,32630,True,100.00000000096982,176.39999999929441,"200 mm",397.53007949218255,398.04007949218754,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.009107752235270215
45477,O21-P1026,5731,5730,True,17.551383829039548,176.39999999929441,"200 mm",340.49653363839724,340.58604569592535,322.89521470239322,0.55732143145725377,0.056227132094131306,0.057261007940998233
45481,O5-P275,22385,5889,True,105.14794890448704,176.39999999929441,"200 mm",435.116709474259,435.65296401367186,1.2241728958910065,0.090504395633459925,0.0042964878380470474,0.0090104834631445814
45482,O9-P829,22102,41472,True,100.00000000049018,176.39999999929441,"200 mm",391.482970117185,391.9929701171875,0.70269673182572723,0.0760718781626262,0.0033282074377073852,0.0040342397533518507
45483,O6-P216,39796,10590,True,86.198227071341378,176.39999999929441,"200 mm",449.78792872830331,449.34831777023948,65.937803066319645,0.34483734488524054,0.025776608401640047,0.02612143655429798
45484,O2-P1201,19521,971,True,103.91281337451753,176.39999999929441,"200 mm",356.79385889337919,356.26390354516911,547.402705813598,0.64407231347413507,0.074639039683640537,0.085344636226041756
45485,O21-P1237,24334,35898,True,100.00000000093031,176.39999999929441,"200 mm",343.44983901367186,342.93983901366715,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0019830708671440531
45486,O10-P120,38651,19304,True,100.00000000044778,176.39999999929441,"200 mm",382.29142226562504,382.80152226562728,6.9143542064707484,0.1514751924834952,0.0097278752893598559,0.0097543532789143676
45487,O9-P2099,34073,35769,True,100.00000000085726,176.39999999929441,"200 mm",369.30800454136096,369.81800454136538,56.712715587167388,0.31827610282203694,0.024554560446837414,0.024572632563212456
45488,O1-P2584,14747,1203,True,103.61830697248142,176.39999999929441,"200 mm",348.22091319398521,347.69245982842557,201.26699986289182,0.48481735422828759,0.044276412606416425,0.056909366977442449
45489,O9-P354,6910,17938,True,100.00000000080985,176.39999999929441,"200 mm",353.41175242939687,353.921752429401,0.90166336696234539,0.083922257438890188,0.003682443798348136,0.0026380918353901528
45490,O24-P256,34775,36664,True,100.00000000057551,176.39999999929441,"200 mm",340.45601333007522,340.96601333007817,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.010690139409942472
45492,O4-P736,21943,485,True,100.4957424401952,176.39999999929441,"200 mm",427.96674025679687,427.45411147460936,14.074524193151868,0.18699834208674945,0.013640269339139185,0.017651846560906445
45493,O2-P610,20976,2176,True,100.00000000077182,220.59999999911759,"250 mm",351.06065278772991,351.43565278773281,1423.8025859560657,0.728604435576176,0.12625349457314447,0.126256528544931
45494,O1-P1266,23109,16583,True,100.00000000075188,176.39999999929441,"200 mm",336.07704851039938,336.58704851040324,23.164148396451445,0.2191691254622273,0.017177712392875716,0.02355377669343833
45495,O3-P1338,21863,32664,True,100.00000000121989,176.39999999929441,"200 mm",404.53266372070317,404.02266372069687,18.435963635604612,0.20484447295523794,0.015399357551397885,0.017635311868857351
45498,O3-P584,17819,34653,True,100.00000000095091,176.39999999929441,"200 mm",424.625404742263,424.11540474225814,120.01610353737806,0.41457821868823097,0.03436105670942699,0.034694525635381238
45499,O9-P840,35813,3885,True,78.490516227237919,176.39999999929441,"200 mm",354.7697082488645,354.36940661610561,16.573342738173611,0.19880132802309358,0.014619365644513433,0.014639708697854427
45500,O1-P1016,36303,44118,True,100.00000000066075,1411.7999999943529,"1600 mm",330.03337446289117,329.95827446289064,32552.381094605418,0.83873928266829256,0.43697049350913314,0.31199530935412273
45502,O4-P930,15861,12778,True,70.668344559492809,176.39999999929441,"200 mm",429.36605708099125,429.72646563824475,8.4796737545241037,0.16076620420815002,0.010724516853733044,0.023949591922855808
45503,O3-P1171,40250,10848,True,65.663606594034036,176.39999999929441,"200 mm",398.51426162109374,398.17937722746416,14.292194171911138,0.19090357245991812,0.013591167140061384,0.017794682818722377
45504,O9-P229,34965,3986,True,39.31655488910944,176.39999999929441,"200 mm",372.48347770909965,372.28296327916513,65.638957428989485,0.34422677168975746,0.025727458512885958,0.025765778303249425
45505,O3-P954,35008,35734,True,100.0000000010147,176.39999999929441,"200 mm",392.23716060679277,391.72716060678761,75.298555473089692,0.35996222107532444,0.02742415954481604,0.02915219496500232
45507,O9-P2721,5700,35366,True,100.00000000096477,176.39999999929441,"200 mm",378.06576958688851,377.55576958688357,103.14838226114527,0.39649505650334554,0.031896379298099312,0.0332903553487202
45508,O3-P2741,38384,14933,True,78.527219134497045,176.39999999929441,"200 mm",377.64551772460936,377.24502890702342,3.3940874433706614,0.12175918295949544,0.0069795686379354226,0.013602308356816341
45509,O9-P2952,36845,7022,True,100.00000000099867,176.39999999929441,"200 mm",377.44775135017676,376.93775135017165,14.6879500018677,0.192324524968592,0.013775697800572185,0.015731633099976522
45510,O4-P1104,45511,1067,True,102.3417415490849,176.39999999929441,"200 mm",424.59767592773443,424.07573304583411,35.445645475918191,0.24812845879032519,0.021099809020842072,0.022049989485828859
45512,O9-P3419,36243,16394,True,100.00000000063577,176.39999999929441,"200 mm",387.99452531927557,388.50452531927886,1.6726741913184155,0.0987852491784597,0.0049945244685015181,0.0041813998751509549
45513,O21-P147,34714,40491,True,69.089313219634732,176.39999999929441,"200 mm",318.85292048320014,318.50056498578,99.208995405949,0.39200503261109204,0.0312915175081551,0.031302524739629072
45514,O9-P2219,36566,28618,True,72.452006820549855,176.39999999929441,"200 mm",368.23844903759749,368.6079542723823,72.099674913266341,0.35516538451569057,0.026862132167923609,0.024503820902207159
45515,O21-P811,40846,25047,True,100.00000000064955,176.39999999929441,"200 mm",339.90741958007817,340.41751958008149,10.23133890121537,0.17002132604504963,0.011723416864918871,0.0090731755167608782
45516,O16-P130,43907,34954,True,93.449305795741452,176.39999999929441,"200 mm",327.89214992429868,328.36874138385696,8.846345020010105,0.16278533968023962,0.010942903778000734,0.011243578103229674
45517,O4-P724,1967,28013,True,100.00000000083757,176.39999999929441,"200 mm",427.76688613281254,427.25688613280829,9.8290105908470924,0.16797014311054537,0.011503771841572046,0.016574440258807676
45518,O16-P46,43718,22333,True,63.867630253353504,176.39999999929441,"200 mm",322.70458853521683,322.37886362092473,53.428580762450743,0.30187041818510835,0.02444115893850566,0.024630373406508737
45519,O15-P80,36921,34888,True,128.99140731099794,176.39999999929441,"200 mm",347.33941691842261,347.99727309570869,30.7950294273806,0.2392997644124942,0.019645880234320068,0.01585270583337926
45521,O1-P482,34876,8453,True,82.3307594603228,176.39999999929441,"200 mm",327.470865625,327.05097875175233,1.7280520952623628,0.099415961042926132,0.0050830717072094149,0.0070303808525485874
45522,O3-P2249,36646,16754,True,109.95996676210666,176.39999999929441,"200 mm",375.46518205998478,374.90427626953129,6.7542671994031949,0.15044552241345843,0.0096195595443633528,0.0073831521749791783
45523,O3-P664,14252,36253,True,100.00000000077641,176.39999999929441,"200 mm",418.79238362161539,418.28238362161142,170.00881620571471,0.46218944765410042,0.040645774841471173,0.040830947041674857
45524,O9-P20,27170,45525,True,100.00000000102465,441.19999999823517,"500 mm",343.751995420169,343.90699542017057,2904.2581894626246,0.61909585839582726,0.16995586881705554,0.17004795985289881
45526,O8-P291,45527,31069,True,69.991087206307,176.39999999929441,"200 mm",442.42127394990189,442.06424941406254,0.050393582492439193,0.036554497895706313,0.00093386129904911937,0.0094760380313179439
45528,O9-P2207,30029,37502,True,100.0000000005391,176.39999999929441,"200 mm",370.61165583962435,370.10165583962163,71.775733315022791,0.35467119229766125,0.026804538935530114,0.027122361105788955
45529,O5-P106,5095,18656,True,100.00000000104419,176.39999999929441,"200 mm",432.38776625976561,432.89786625977092,0.73388311720104848,0.077035595681398325,0.003397604148848534,0.0082731601909133909
45530,O21-P37,1592,35602,True,102.56357990943133,494.1999999980232,"560 mm",326.64092434950493,326.79989789836452,3477.6069562318385,0.64550006062620069,0.17830201635432039,0.17998977670741551
45531,O21-P921,40516,40236,True,100.00000000056663,176.39999999929441,"200 mm",340.00367202148436,340.51377202148728,21.371482433102695,0.21364649744938147,0.016546320381826782,0.013292670643382791
45532,O6-P310,31453,45533,True,83.366019977992863,176.39999999929441,"200 mm",455.91630514828296,456.34147185017076,0.12183552923111171,0.046894752896077606,0.0014256157379654449,0.0017897021457624496
45534,O3-P2207,9742,3720,True,100.00000000089365,176.39999999929441,"200 mm",368.29643691405795,368.80643691406249,5.0670166899936655,0.13739640977956077,0.0084255599320271855,0.0092616235435379456
45535,O21-P15,21372,8716,True,71.722409654403961,555.79999999777681,"630 mm",316.76397617100179,316.85362918306981,4272.72486972711,0.62559161014834386,0.20089972858509314,0.20118414073070889
45536,O3-P2942,45537,13839,True,75.816418013550674,176.39999999929441,"200 mm",375.01278705805277,374.62604750976561,2.0329162402879657,0.1029208433971034,0.0055381549850327767,0.0040293047234577174
45539,O3-P1477,7658,32382,True,100.00000000090081,176.39999999929441,"200 mm",383.91153834635475,384.42153834635934,434.30644323354227,0.60484400304410757,0.065797596252227752,0.06135315005803807
45542,O21-P957,1293,19644,True,96.849848438855474,176.39999999929441,"200 mm",337.60166396484374,338.09569504173032,9.8421156770277065,0.16804882653442174,0.011510492679522779,0.008983735232091122
45544,O2-P1231,27311,42420,True,100.0000000008198,176.39999999929441,"200 mm",449.47071171875416,448.96061171875004,4.8854623145090663,0.13611424785428644,0.0082731601909133909,0.0064312281981367819
45545,O6-P199,26350,45546,True,100.00000000063304,176.39999999929441,"200 mm",448.96596083984639,449.47596083984962,13.404683739778854,0.1844585261879,0.013319810611062877,0.024268581354715147
45547,O21-P553,37817,35786,True,100.00000000098079,176.39999999929441,"200 mm",351.41794814453124,351.92804814453621,0.12327902690343888,0.047145709597928513,0.0014317604675946284,0.0010837547773538665
45548,O3-P340,5178,16050,True,100.0000000010359,176.39999999929441,"200 mm",411.64585358109582,412.15585358110116,490.801566312685,0.62613285618023606,0.070234112334532334,0.072457600343517212
45550,O9-P1665,24299,45551,True,100.0000000006456,176.39999999929441,"200 mm",384.52557265624574,385.035572656249,0.7825085352028508,0.079235325144493024,0.0034804652452608089,0.0041155852832064745
45553,O9-P1820,36867,15615,True,100.00000000074351,176.39999999929441,"200 mm",354.53656875000075,354.026568749997,0.73008954337006682,0.076885859181839544,0.0033902514226870246,0.0036829028114823792
45554,O16-P95,546,40458,True,100.00000000090198,176.39999999929441,"200 mm",319.24943984374545,319.75943984375004,13.109442770159326,0.18348542061572495,0.013167470482044438,0.016546320381826782
45555,O9-P1826,41048,7425,True,62.70868124181893,176.39999999929441,"200 mm",357.72875152504548,358.04856579937876,0.27918225827816073,0.056269662115874683,0.0021963104289112918,0.0029229675360140893
45556,O9-P1011,36551,16687,True,100.00000000103284,176.39999999929441,"200 mm",361.95691842831314,361.44691842830787,4.22743814189705,0.13138573016223215,0.0076864352390477548,0.00789464382383405
45558,O12-P101,40971,30102,True,100.00000000071948,176.39999999929441,"200 mm",428.16611911579588,427.65611911579219,30.954357107321375,0.23969745089336555,0.019692909067947958,0.019714101451714216
45561,O1-P346,3433,20929,True,100.00000000051824,176.39999999929441,"200 mm",333.05013193657993,333.56013193658254,2.0650198848575121,0.10328848084008707,0.0055833125666007212,0.0070068357780856023
45562,O23-P98,36066,28213,True,100.00000000089653,176.39999999929441,"200 mm",314.27067763672056,313.760677636716,0.57600000300339438,0.072175885961020952,0.0030179602615655974,0.0031886611998208753
45563,O9-P687,2150,2149,True,54.64571776274984,176.39999999929441,"200 mm",377.38260878906249,377.66135659537025,0.41245248217945851,0.061512156428775534,0.0026861905641961253,0.0017444548621843496
45564,O1-P218,7868,4878,True,61.119833076932288,176.39999999929441,"200 mm",341.70141967184452,342.01313082053684,470.86898429041156,0.61899055959075056,0.068679179084575714,0.068681777036464761
45565,O21-P179,34713,3202,True,60.246044201085546,176.39999999929441,"200 mm",323.16984154029939,323.47709636572489,6.910423705964523,0.15143959327567119,0.00972568610612468,0.0098108780354653827
45568,O9-P1313,11147,44450,True,100.00000000091063,176.39999999929441,"200 mm",361.97638284173843,362.48638284174308,1.4569021031477876,0.094941543029478825,0.0046756008938141922,0.0034364417128402358
45569,O1-P1187,5899,13735,True,100.00000000074519,176.39999999929441,"200 mm",332.72992667912575,332.21992667912195,56.447168694415765,0.31733164739058067,0.024525506079295031,0.024601082861521895
45571,O4-P419,20613,14165,True,73.8836972610852,176.39999999929441,"200 mm",412.58780423122562,412.2109973751941,1.2426287319093157,0.090867136936352469,0.0043281642861837423,0.010714164787573754
45573,O6-P225,33687,34841,True,100.0000000009241,176.39999999929441,"200 mm",454.10889663085942,454.6189966308641,21.934801765654957,0.21634269915121584,0.016698719555206337,0.013484166267568164
45574,O9-P1564,4787,1598,True,104.11831438035865,176.39999999929441,"200 mm",382.79631402195525,383.32731742529506,8.7594456412817365,0.16231134971742858,0.010891616937561686,0.012719748446396208
45575,O9-P2641,20522,25840,True,100.00000000075143,176.39999999929441,"200 mm",373.377261663105,372.86726166310115,0.12453711638725792,0.047356584262391463,0.0014372115679142743,0.00670572940709889
45576,O3-P1465,35841,35100,True,100.0000000011418,220.59999999911759,"250 mm",379.86860025872141,380.24360025872568,575.39957205595374,0.57499288185458741,0.075592451691929866,0.075681667721574239
45577,O3-P2719,23537,19235,True,90.734494636800946,176.39999999929441,"200 mm",374.1400973814392,374.60284330408689,23.98385484666256,0.22148215651225459,0.017464050293038606,0.024229003465272542
45578,O1-P201,36508,6296,True,100.0000000010496,176.39999999929441,"200 mm",336.20644629944127,336.7164462994466,594.3883235613049,0.65880491709706623,0.07810297250778922,0.072297045100024451
45582,O1-P604,45583,2476,True,55.794101405447059,176.39999999929441,"200 mm",329.53299941406254,329.24844949689475,1.7089457329283857,0.099203065244566555,0.0050525724560224455,0.0074410258680879682
45584,O10-P343,4784,44256,True,100.00000000091505,176.39999999929441,"200 mm",394.45888417329923,394.96888417330388,1.1012363814886559,0.088044053444549811,0.0040770131349726676,0.0030031770296514949
45586,O1-P1775,34783,42185,True,100.00000000090499,176.39999999929441,"200 mm",330.99438141207128,330.48438141206668,16.907145905223491,0.19990634778154578,0.014762908163725776,0.0178447842300652
45587,O11-P327,6200,36305,True,100.00000000081974,176.39999999929441,"200 mm",387.6043275390553,388.11432753905945,0.28800000150169719,0.056888496980027285,0.0022261011477648848,0.0015151032865108058
45588,O3-P2291,25407,42378,True,100.00000000093665,176.39999999929441,"200 mm",370.01240017857481,370.52240017857963,54.129431155904619,0.30444235421635529,0.024517728120186648,0.021188709390248174
45590,O9-P1977,17483,45591,True,100.00000000054482,176.39999999929441,"200 mm",363.43680932377691,363.94680932377969,15.30402918324411,0.19449019946099722,0.014057706159409487,0.011222374364778584
45592,O1-P700,34982,29330,True,100.00000000087236,176.39999999929441,"200 mm",332.50889052734379,333.01899052734819,6.5394773091308069,0.14903530689474317,0.00947217857394431,0.015103018444836946
45593,O9-P3511,8798,713,True,72.707322581303856,176.39999999929441,"200 mm",383.92133801585953,383.55053067069491,0.68371775473460594,0.07550125529018728,0.0032842869490516424,0.00339281389118598
45594,O9-P2703,45595,12277,True,67.857940584387052,176.39999999929441,"200 mm",379.86974335492096,379.5236,3.9538724584749709,0.1294024754941499,0.0074237939983903285,0.017047878384658339
45596,O1-P27,9361,28166,True,100.00000000072863,882.39999999647034,"1000 mm",322.53219359951459,322.457193599514,11071.726282516738,0.64903058640055844,0.31220114708071656,0.30179700379492358
45597,O12-P152,12391,8803,True,63.838066261990846,176.39999999929441,"200 mm",401.05878886613527,400.73321472819907,0.10600446827798715,0.043893627946415686,0.0013577428255284497,0.00093135482333973061
45598,O16-P120,11010,37921,True,100.00000000097434,176.39999999929441,"200 mm",327.41440810546879,327.92450810547376,39.67198848923217,0.25797998317606197,0.022192443090766029,0.018132122477961587
45599,O3-P940,6273,2012,True,105.48362250934673,176.39999999929441,"200 mm",385.4187182194392,384.88075174464154,150.11773115458297,0.4444522672573244,0.038278041458282994,0.035560899442576552
45600,O21-P696,44471,7618,True,65.8653555348218,176.39999999929441,"200 mm",333.96007667802235,334.29598999124994,7.4366379744625055,0.15471036019651138,0.010073008883039712,0.010165216872136722
45610,O9-P570,2287,15447,True,100.00000000096169,176.39999999929441,"200 mm",366.274546126207,365.76454612620205,21.929451727864453,0.21628994074370328,0.016698719555206337,0.016974848458238788
45611,O24-P94,23497,27568,True,100.00000000133291,176.39999999929441,"200 mm",329.69044936522761,330.20044936523442,15.679517301894656,0.19578514221949642,0.014226524207052869,0.011354684829757333
45612,O4-P829,32900,3065,True,83.299563613177952,176.39999999929441,"200 mm",431.53033193739674,431.10550416296951,19.967336760952527,0.20962919179523995,0.016004309043352247,0.016026379144255847
45613,O15-P6,17868,34726,True,100.00000000050765,220.59999999911759,"250 mm",332.96620175918122,332.59120175917934,147.20284463655381,0.38583513306144929,0.0381465542079544,0.038460792839680971
45614,O9-P3482,25014,35497,True,100.0000000007546,176.39999999929441,"200 mm",394.42350254341403,394.93350254341783,0.67626404471664037,0.075275719456694493,0.00326681748257394,0.0024260166965522053
45615,O15-P10,28143,13656,True,100.00000000107607,220.59999999911759,"250 mm",334.125695635448,333.75069563544395,142.16585241332567,0.38182974528448693,0.0375069697918008,0.037511245966107686
45617,O12-P466,25226,28819,True,100.00000000121145,176.39999999929441,"200 mm",419.68900361971595,420.19900361972213,0.41420127008585167,0.06156610480725646,0.0026922227405119341,0.0027362769305815473
45619,O3-P1995,34883,29573,True,102.37477480422397,220.59999999911759,"250 mm",362.30920466924164,362.69311007475744,418.6311788471229,0.52520656763354023,0.064101665067929137,0.065582284176611966
45620,O21-P26,35035,26905,True,100.00000000084167,494.1999999980232,"560 mm",324.96822126405095,325.12322126405229,3630.7961650446182,0.65284823127695779,0.18253433432652053,0.18253635091854631
45621,O3-P737,22594,23447,True,91.28363594255265,176.39999999929441,"200 mm",417.69166030273442,418.15729812967737,28.135440879623633,0.23258187869005464,0.0188336080939331,0.015242892265380795
45622,O2-P914,6959,17071,True,100.0000000012222,176.39999999929441,"200 mm",366.52360000000004,366.0135999999938,23.36699412228694,0.21974634313560529,0.017249070909688326,0.013812815129812177
45626,O1-P893,23054,3562,True,91.419421567940844,176.39999999929441,"200 mm",340.83189416149435,341.29813321149084,106.62969833386641,0.39952572180101559,0.032468925655018029,0.033092640763653564
45627,O1-P1430,29600,42192,True,100.00000000097467,176.39999999929441,"200 mm",343.21158828125,343.721688281255,39.537016241123887,0.25770494545866079,0.022156855237572604,0.018096295040918257
45628,O9-P2866,23133,11984,True,63.404280412799018,176.39999999929441,"200 mm",372.69103733747647,373.0143991675817,0.57965932033610634,0.072290699991970547,0.003027552131575535,0.0021672048233536147
45629,O8-P130,16281,39169,True,100.00000000088298,176.39999999929441,"200 mm",427.66178227539513,427.15168227539067,1.4362799347490181,0.094567256283068987,0.0046434143364615212,0.0082731601909133909
45632,O7-P205,36813,35094,True,79.770146763125325,176.39999999929441,"200 mm",493.19347263442467,492.78664488593273,13.935096238527688,0.18646623430519435,0.01357473918204969,0.013604978978688299
45633,O9-P2726,15418,34809,True,100.0000000007484,176.39999999929441,"200 mm",379.88547127305458,379.37547127305078,27.881696881145771,0.23191211579358123,0.018754414844587956,0.023421966970060576
45634,O14-P98,29986,35056,True,100.00000000082278,176.39999999929441,"200 mm",373.63947392578547,373.12937392578124,56.355853483814315,0.31702276362869058,0.024514626020291159,0.024523350960114342
45635,O1-P1981,19941,16188,True,71.4063949664052,176.39999999929441,"200 mm",340.33571999728611,339.97147597656249,21.42558890557854,0.214187416466351,0.016546320381826782,0.013311099296861487
45636,O9-P83,7457,44950,True,97.627521538453649,176.39999999929441,"200 mm",359.01757720175965,359.51547756160579,205.95704167969564,0.4881763425082466,0.04478622432965073,0.046110811901276971
45637,O9-P3147,25987,25646,True,100.000000000535,176.39999999929441,"200 mm",372.06795878708954,372.57795878709226,6.4443990715229624,0.14838958867882862,0.0094066109463948767,0.0098547037125027975
45638,O3-P2408,36995,35420,True,100.00000000075546,176.39999999929441,"200 mm",371.76458632812916,371.2545863281253,13.009936168647801,0.18304814716172346,0.013120881074719459,0.016279213911360054
45639,O9-P981,12400,35678,True,100.00000000079814,176.39999999929441,"200 mm",359.87354506835936,360.38364506836342,0.3018901019115855,0.057826348526796634,0.0022723290503115947,0.0015282819595249034
45640,O4-P877,37126,953,True,101.99053672016196,176.39999999929441,"200 mm",427.08112563476561,426.56097389749277,10.492321856277737,0.17130958316513129,0.011864076429652939,0.00925360429737693
45642,O17-P19,18280,13272,True,74.604372912708982,176.39999999929441,"200 mm",313.150360328292,313.53084263014682,28.159365665313704,0.23262771528170553,0.018842000341490771,0.019923686224301879
45644,O12-P545,25692,9016,True,100.00000000125748,176.39999999929441,"200 mm",433.41700953764644,433.92700953765285,0.60252992015670692,0.07300612688888572,0.0030865524932865581,0.0021672048233536147
45645,O24-P110,35060,21337,True,100.00000000081039,176.39999999929441,"200 mm",333.59126723633074,333.0812672363266,19.567801954132445,0.20839389292512359,0.015849478831950644,0.020419256901822704
45647,O2-P690,37971,4902,True,83.649599817166759,1235.1999999950594,"1400 mm",359.59482055649397,359.53199970703128,19944.14641605502,0.74227722016995634,0.3600459374442197,0.32058682708868469
45648,O1-P755,35198,34760,True,100.00000000081133,176.39999999929441,"200 mm",336.45896226811243,336.96896226811657,211.21034130817421,0.49181289378750909,0.045355030453386527,0.055868260467275929
45649,O1-P996,10152,3074,True,66.100746898472607,1411.7999999943529,"1600 mm",319.96102152157329,319.91144596139941,33168.985436420488,0.84240737272009,0.42734935112170447,0.31500366497165794
45650,O9-P2675,38565,13523,True,100.00000000108713,176.39999999929441,"200 mm",380.79578627929692,381.30588627930246,30.939833623131992,0.23967715780066873,0.01968773587353952,0.015884812340203881
45653,O2-P1254,11179,31269,True,100.00000000123211,176.39999999929441,"200 mm",355.02515044871006,354.51515044870382,20.299526713881594,0.21044538470705476,0.016142143562500672,0.018834960436896322
45654,O21-P673,21441,21448,True,119.15602335295279,176.39999999929441,"200 mm",342.10560073242186,342.71341560754524,0.3702573843672573,0.060124400476619329,0.0025375986166399894,0.0018042700644654681
45655,O1-P761,23841,12382,True,100.00000000107588,176.39999999929441,"200 mm",339.51576350973875,339.00576350973324,124.2865365128923,0.41967758038625996,0.034910923218866755,0.037421827823073343
45656,O9-P1668,38079,16266,True,100.00000000136052,176.39999999929441,"200 mm",385.12925185546879,384.61925185546181,0.47106842073428623,0.068884735110005438,0.0027217809721936377,0.0034268535331028679
45657,O4-P116,9346,35150,True,100.00000000140614,220.59999999911759,"250 mm",428.72522041759674,428.35022041759146,508.80328597381077,0.55516026250378214,0.070901254570767763,0.070973143351361928
45658,O3-P2030,18871,16070,True,100.00000000142481,176.39999999929441,"200 mm",376.57782973632811,377.08792973633541,33.616932835463075,0.24629937349075251,0.020452121901593952,0.016677214917607257
45659,O2-P673,32570,10954,True,100.00000000112372,1235.1999999950594,"1400 mm",355.10109150390628,355.17619150390715,20000.531403092155,0.74284789754488234,0.36035543890143529,0.25237414841752864
45664,O9-P670,19040,16769,True,100.00000000076982,176.39999999929441,"200 mm",372.34894790039061,372.85904790039456,1.3574857892203542,0.093089603020315631,0.0045185465835215584,0.003287646516425647
45666,O3-P175,34872,38600,True,100.00000000136559,176.39999999929441,"200 mm",391.46934334117913,391.97934334118611,649.45018336483713,0.67382551186183259,0.082162317753166778,0.0827315962317915
45667,O1-P648,3244,1915,True,111.53206781140219,176.39999999929441,"200 mm",334.34847907824343,333.77966553240532,44.259782607649676,0.26601295940973196,0.023424712532852412,0.025018676376442846
45668,O15-P11,28143,37382,True,62.705363124191472,176.39999999929441,"200 mm",334.169895635448,334.48969298738137,116.36665774213321,0.41264323505622341,0.033738749581710345,0.031251971411830025
45669,O9-P3087,34934,36366,True,109.97064844767795,176.39999999929441,"200 mm",389.06171645507817,389.62267673280979,7.2257079496147831,0.153429896932085,0.00993491207067172,0.011420876964972402
45670,O3-P2914,9619,34793,True,80.532820151954169,176.39999999929441,"200 mm",367.91500831925669,368.3257257020316,102.36093325769743,0.39572798849990337,0.03176964966071439,0.032316289168725532
45672,O3-P2259,14244,23975,True,100.00000000071992,176.39999999929441,"200 mm",367.60771584020284,368.11771584020653,209.74180606280351,0.49080328971647286,0.045196655309381072,0.06522662819650038
45673,O21-P177,45674,7040,True,100.00000000114568,176.39999999929441,"200 mm",332.11890507813081,331.608805078125,13.478353851296122,0.18475378432801517,0.013354880690628065,0.010541849497002806
45676,O6-P414,10403,30728,True,82.894281625179076,176.39999999929441,"200 mm",460.12264624369692,460.5454070799853,17.085057447267904,0.20049101412816075,0.014838726800739515,0.011861024290370701
45677,O3-P2508,19854,24889,True,73.8692434176118,176.39999999929441,"200 mm",376.04709031704124,375.67035717561146,7.9740120162093984,0.15789317827066826,0.010414495351952248,0.012319456064750357
45678,O4-P477,45679,37344,True,100.00000000105153,176.39999999929441,"200 mm",415.60633315429692,415.09633315429153,6.7206705342790372,0.15021673914010927,0.0095971136033918877,0.012334521460582479
45680,O9-P2353,17654,7857,True,69.455878998318155,220.59999999911759,"250 mm",364.8155102736049,365.07596981984858,1079.505433707662,0.681696688378799,0.10675339486641669,0.10676303272290019
45681,O10-P125,37436,19494,True,100.00000000060386,176.39999999929441,"200 mm",384.71607778598775,385.22607778599081,0.12193052522726873,0.046911217189055665,0.0014260235130843936,0.0096937203973919469
45684,O4-P1347,39707,33717,True,100.00000000098434,555.79999999777681,"630 mm",423.3633200536334,423.23832005363215,4224.224179608038,0.6236686170634983,0.19963663344463092,0.19965654501994839
45685,O10-P178,34939,34974,True,100.00000000068695,176.39999999929441,"200 mm",392.5036000000008,393.01360000000432,2.2582699203085896,0.10979905726909481,0.0043337999001318711,0.0075390684619847494
45686,O2-P133,43099,11481,True,100.00000000090337,176.39999999929441,"200 mm",360.16097060072,360.67097060072462,112.04574119026189,0.40581447310752722,0.0332450410725016,0.033327033251657277
45687,O9-P2333,43081,8542,True,68.242765141529816,246.999999999012,"280 mm",359.05567994764306,359.3115903169238,1484.3432125684199,0.73801897718784248,0.120747616982943,0.12076351354170467
45689,O9-P1022,35297,23965,True,100.0000000010087,176.39999999929441,"200 mm",359.46116855909679,359.9711685591019,14.326431679509135,0.1910274929480873,0.013607237425500938,0.013685210046226881
45690,O9-P1725,24945,19271,True,100.00000000072916,176.39999999929441,"200 mm",386.45628060718008,386.96628060718376,3.961338985342413,0.12944500560158342,0.0074315759316384029,0.005583125782035272
45694,O21-P206,34880,26224,True,100.00000000116543,176.39999999929441,"200 mm",328.53473150178763,329.04473150179354,0.55922246221935612,0.071648574398330639,0.0029734169684469424,0.0037109823793321272
45695,O4-P1570,28693,3784,True,98.972611732435112,176.39999999929441,"200 mm",441.85584487304686,442.36070416549404,2.056904967815981,0.10320127686072744,0.0055717376008852662,0.0075781467452948423
45699,O5-P344,25794,2318,True,52.958671373965736,176.39999999929441,"200 mm",438.11411513671879,438.38425731939736,3.7192645859037654,0.12388513422255275,0.0073364656850989068,0.016546320381826782
45700,O3-P1612,23997,35307,True,100.00000000128577,176.39999999929441,"200 mm",373.77018071289723,373.26008071289067,3.9658075087077886,0.12948643657552711,0.00743561195436114,0.0055870147615894638
45701,O9-P1020,23938,35296,True,100.00000000104785,176.39999999929441,"200 mm",358.44116855909493,358.95116855910027,14.69147947739474,0.19233709687561634,0.013777331739719186,0.013848653921540341
45702,O1-P1467,9977,15507,True,100.00000000084984,176.39999999929441,"200 mm",343.598551171875,343.08855117187068,1.184514430602067,0.089718887621882293,0.0042273468911816891,0.0051635094300118986
45703,O24-P327,6349,2735,True,78.75405238797498,176.39999999929441,"200 mm",339.31857908868068,339.72022475585936,50.993370247650333,0.2909401805746929,0.024277526575424029,0.024819478869537448
45704,O1-P697,30100,21192,True,100.000000000964,176.39999999929441,"200 mm",332.39748061523647,331.88748061523154,5.7036034001707483,0.14316574330026374,0.0088753019661066291,0.011404996302769504
45705,O8-P223,38086,38228,True,64.339680445097159,176.39999999929441,"200 mm",434.23501488201794,433.90688251174794,16.374904869282627,0.19813917730731842,0.014533227869926411,0.014662456673442362
45706,O9-P2321,29634,29567,True,100.00000000130751,176.39999999929441,"200 mm",376.365166885888,375.85516688588132,35.888652757612647,0.24921825418738086,0.021216226333464608,0.023783640933131938
45707,O21-P835,28492,10125,True,100.00000000011561,176.39999999929441,"200 mm",336.0184277177562,335.50842771775564,3.1481696980022296,0.11936437092757494,0.0067247257948190742,0.0082731601909133909
45710,O3-P1342,1722,22375,True,100.00000000141821,176.39999999929441,"200 mm",404.19738229814556,403.68738229813835,42.391265959459339,0.26197712290997655,0.022981203085276021,0.024099669063187674
45711,O9-P479,34831,35487,True,85.474044406778958,176.39999999929441,"200 mm",364.18729475090964,363.75129165039061,13.772314275243478,0.18586901421905075,0.013496390721255882,0.014873827537953743
45712,O1-P1222,12131,3786,True,100.00000000118641,176.39999999929441,"200 mm",334.21727431640022,334.72727431640624,8.4676703477607429,0.16069923881900008,0.010717278242154075,0.016201510396664575
45713,O11-P330,33037,17464,True,100.00000000112838,176.39999999929441,"200 mm",389.1343275390567,389.64432753906249,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
45714,O9-P1952,38311,45715,True,100.00000000094641,176.39999999929441,"200 mm",362.33667220082123,362.84667220082605,1.009272495894241,0.086159557283092339,0.0039018523603833823,0.0044804856799722124
45719,O4-P650,33887,37329,True,100.00000000122536,176.39999999929441,"200 mm",419.78533828124489,420.29533828125113,43.047028385367007,0.26338650272388958,0.023139237588736584,0.023322141122911279
45720,O4-P1087,21033,11077,True,95.312615065296441,176.39999999929441,"200 mm",422.3349910147295,422.82108535156249,47.243923405323038,0.27208188401827449,0.024121872013903783,0.024667080831626376
45722,O3-P2306,35536,6429,True,121.7399564180235,176.39999999929441,"200 mm",374.30057753906249,374.92157305675084,25.465396061244594,0.22555956024217144,0.017967305821252211,0.014395795306620959
45723,O3-P2488,28934,38634,True,110.44699598136182,176.39999999929441,"200 mm",384.45608949229376,385.0193691717987,11.848016419578986,0.17779886728917871,0.01256062048678654,0.015681955218377851
45727,O9-P377,38850,1167,True,102.7074411721462,176.39999999929441,"200 mm",355.20729739793603,355.73110534791397,0.74143708346381054,0.077386473609598813,0.0034105817020075842,0.0039905988738100414
45728,O9-P2375,35249,32128,True,100.00000000136873,176.39999999929441,"200 mm",381.5715133055694,381.06151330556241,160.62680036084376,0.45330528791189756,0.039590134334722568,0.039599408841291511
45729,O3-P1345,7984,6282,True,111.25237413527664,176.39999999929441,"200 mm",405.352328829214,404.78483046875,23.311199243506678,0.21960292892455011,0.017228673353860149,0.017253965914318437
45734,O4-P1457,34931,22086,True,100.00000000102594,176.39999999929441,"200 mm",429.66306533203124,429.15306533202607,15.223162268336168,0.19420893029257097,0.014021048694905098,0.014033399185594425
45735,O9-P1414,39483,1478,True,103.81917539363711,176.39999999929441,"200 mm",377.60336501931829,377.07388722481079,0.64926378478988811,0.0744523276747086,0.0032024358518549746,0.0038696399711227228
45736,O11-P243,27032,25743,True,100.00000000134888,176.39999999929441,"200 mm",395.18604952131284,395.69604952131971,0.99497565632644158,0.085863881290576066,0.0038736589618182157,0.007187192456452985
45737,O21-P686,45738,35048,True,66.035170952799,176.39999999929441,"200 mm",335.45224990234374,335.11547053048452,1.8389051687968418,0.10066886421637572,0.0052551877230616016,0.022248387622922243
45739,O9-P2661,37518,35290,True,100.00000000118371,176.39999999929441,"200 mm",370.96275931825312,371.47275931825919,358.14585722508019,0.57365237501687283,0.059369577455758105,0.0600709972145576
45740,O9-P970,22960,42600,True,100.00000000109344,176.39999999929441,"200 mm",358.88745976563064,358.37735976562504,0.32462324102154722,0.058719839590940695,0.0023610020421539809,0.0016987126562812327
45741,O3-P3182,32172,27269,True,100.00000000152922,176.39999999929441,"200 mm",400.728880761716,401.23888076172381,15.228386985820675,0.19422713412326228,0.014023420688566034,0.014752602651774287
45742,O2-P874,11861,9608,True,63.516476664024033,176.39999999929441,"200 mm",361.97043079941625,361.64643325195311,188.44732498280655,0.47467716650337471,0.042896741187744065,0.042930941498451294
45743,O9-P2797,24864,16998,True,100.00000000107234,220.59999999911759,"250 mm",365.49132304173844,365.1163230417344,584.44866425446776,0.5776075115007292,0.076207421422309532,0.076210319137878083
45744,O15-P90,45745,28324,True,100.00000000166588,176.39999999929441,"200 mm",352.89115371093754,352.381153710929,2.29703348468517,0.11023621263437423,0.0043337999001318711,0.012541712665608027
45748,O8-P256,36014,28782,True,59.632687357991053,176.39999999929441,"200 mm",439.72043837890624,439.41631167338045,0.042935533436890258,0.034992324901082984,0.000864014445621251,0.0012522536873867532
45750,O9-P1064,24109,18971,True,100.00000000169742,176.39999999929441,"200 mm",361.4882215038329,361.99822150384159,8.40641720001662,0.16035659985009951,0.010680251750392718,0.022135260897963371
45751,O1-P751,11673,5327,True,62.440762427859859,176.39999999929441,"200 mm",334.83741034119561,335.15585822957775,324.50963189814689,0.558037521467762,0.056378403747307265,0.056384362685905923
45752,O15-P88,45753,28322,True,100.00000000171488,176.39999999929441,"200 mm",351.49683476563376,350.986734765625,6.1795311869747325,0.14659053424964791,0.0092197310015927989,0.011049560603543611
45754,O4-P293,34849,35262,True,100.00000000150042,176.39999999929441,"200 mm",404.89866993669835,405.408669936706,11.287711610023672,0.17516766888695864,0.012278794938374997,0.012932307010940782
45755,O10-P364,24158,18491,True,100.00000000187271,176.39999999929441,"200 mm",400.66938247070317,401.17948247071268,0.23032209611795448,0.052372448150183611,0.0020262303080490814,0.0022877753958197551
45756,O6-P315,41818,41669,True,100.00000000123697,176.39999999929441,"200 mm",454.28791756714918,454.79791756715554,9.94590709372877,0.16856734502919327,0.011568284618900795,0.011607797786639867
45758,O1-P776,26812,21043,True,100.00000000186661,176.39999999929441,"200 mm",332.67967996106239,333.18967996107187,81.101696804848459,0.36830593415544594,0.0284144334019367,0.025979923117264714
45759,O1-P1364,45760,10283,True,100.00000000188749,176.39999999929441,"200 mm",330.62516250000004,331.13526250000962,58.852717032062529,0.33108291556578473,0.024513897049525085,0.022082095992653483
45762,O12-P314,34771,16832,True,100.0000000010978,176.39999999929441,"200 mm",406.68384451338892,407.19384451339454,31.353698237304918,0.24069201227796222,0.01981000766166028,0.024652703529694939
45763,O1-P521,6666,26036,True,100.00000000148664,176.39999999929441,"200 mm",329.01347946945646,329.52347946946406,107.74727292302093,0.4031527169775399,0.032500325900446235,0.032940240454805529
