id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
45765,O21-P764,35563,15015,True,100.00000000146667,176.39999999929441,"200 mm",340.27835942383564,339.76825942382817,1.9195759859077899,0.10160360912138038,0.0053753072306728794,0.003895483801529492
45767,O5-P64,1037,6171,True,60.486546254471612,176.39999999929441,"200 mm",429.39616982318938,429.70465120908716,23.095370333970038,0.21897266216372832,0.017153441754052111,0.018856320869998063
45768,O9-P1581,28789,24128,True,100.0000000015623,176.39999999929441,"200 mm",381.46474135741386,381.97474135742186,0.23162829329026119,0.052486399225087459,0.00203094988279857,0.0074050224334297737
45769,O2-P1256,7152,11178,True,100.00000000160905,176.39999999929441,"200 mm",356.75891972657075,356.24881972656254,12.365336364177809,0.180181461680241,0.01281330423658251,0.014489481675682805
45771,O1-P2047,26009,4673,True,59.114418768482345,176.39999999929441,"200 mm",344.14242307480663,344.44390661052586,24.074365728754618,0.22173448486003083,0.017495338127087003,0.024310048663713418
45772,O9-P672,3987,34890,True,79.125917008643739,176.39999999929441,"200 mm",370.64728083628188,371.050823013026,0.86500632300200031,0.07816784851590472,0.0037559693567605053,0.025902949708803791
45773,O21-P1076,34852,28179,True,100.00000000177512,176.39999999929441,"200 mm",340.5416315342228,341.05163153423183,0.13951405893101104,0.043000877207721395,0.0016536464799261673,0.0019591007016677539
45774,O4-P1259,16994,11493,True,100.00000000237326,176.39999999929441,"200 mm",433.2405897460817,433.75058974609379,1.4232592973655138,0.094318833946868214,0.0046233014993554509,0.017525543859671124
45775,O3-P3277,34676,20406,True,100.00000000242015,176.39999999929441,"200 mm",391.7343031250108,391.22430312499841,2.5179951152089637,0.1109329270107185,0.0045807566307668329,0.010494274503034607
45776,O9-P1953,45715,17824,True,99.999999998801272,176.39999999929441,"200 mm",362.84667220082605,363.35667220081996,0.68464925487269368,0.07552938765727861,0.003286461371196541,0.0039018523603833823
45777,O1-P627,23441,7065,True,77.429401586695974,176.39999999929441,"200 mm",333.5236,333.91856737749373,9.64074417370092,0.16701155336743453,0.011398392418072518,0.008820304982399458
45778,O9-P1878,44483,20838,True,99.999999999367972,176.39999999929441,"200 mm",369.64693129883136,370.15693129882811,0.13515697985195504,0.049052878794019483,0.0014826781388431489,0.0010837547773538665
45783,O6-P147,43819,45124,True,95.184876360470625,176.39999999929441,"200 mm",440.75785691822864,441.24329978766707,0.24932015607385241,0.053994814599934715,0.0020933274116450833,0.0097784978807363646
45784,O9-P265,45410,6740,True,90.523751357966361,176.39999999929441,"200 mm",343.54095591365387,344.00262704557952,108.6217170043399,0.40385430932647959,0.032644142067562977,0.032655682969223943
45787,O9-P3027,44083,7454,True,99.999999999416076,176.39999999929441,"200 mm",381.29889907226567,380.78889907226863,7.8056515903951169,0.15691138863554863,0.010308882021945227,0.008023580811949876
45788,O4-P403,8954,500,True,100.92046322635397,176.39999999929441,"200 mm",423.09286915987076,422.57807387695311,8.5974321193283778,0.16143137072821134,0.010794719463629986,0.0083363626376127854
45789,O1-P694,31922,35822,True,99.999999999649447,176.39999999929441,"200 mm",334.13416386718575,333.62406386718754,9.0298418602376351,0.16378873046774645,0.011049750226780267,0.013114174997859005
45790,O23-P63,37325,37326,True,99.999999999715186,176.39999999929441,"200 mm",316.22386947828647,315.7138694782879,1.5065701006498098,0.095849209282142758,0.0047514547303509035,0.0048587235734061035
45791,O3-P2652,24796,44037,True,99.999999999687248,176.39999999929441,"200 mm",372.87679946289114,373.3867994628896,13.471576301292776,0.18471481504973886,0.013352238455468179,0.013568598568493757
45792,O9-P1905,45418,45145,True,99.999999999150617,176.39999999929441,"200 mm",366.77741337890194,366.26731337890624,0.36599403740059044,0.059987948958291126,0.0025218530751865646,0.0018021129582149349
45793,O9-P2391,28949,12263,True,99.99999999946408,176.39999999929441,"200 mm",387.41197534832065,387.92197534831791,16.699968653902584,0.19922177837607694,0.014674016878067539,0.018986730560736308
45795,O1-P847,15706,17915,True,99.99999999945,176.39999999929441,"200 mm",337.06568973805417,336.55568973805697,104.93809294382353,0.39808122421791459,0.032190719980130213,0.032198182279000329
45797,O9-P1873,44610,44346,True,99.9999999992532,176.39999999929441,"200 mm",366.82133803711105,367.33133803710729,0.71620405346575433,0.076474701502906708,0.003358993962420548,0.0035437639229141363
45798,O7-P312,26381,31754,True,86.23346794650233,176.39999999929441,"200 mm",486.01795601105334,486.45774669758055,21.279572520685523,0.21272771268934917,0.016546320381826782,0.045863556826298106
45800,O21-P799,14612,31136,True,99.999999999253092,176.39999999929441,"200 mm",341.9113855468712,341.40128554687504,1.3714026092011657,0.093353131629190886,0.0045409280866566138,0.0033095321037007628
45801,O1-P1014,44119,31967,True,99.9999999996752,1411.7999999943529,"1600 mm",328.86577801507087,328.79077801507111,32595.559964509797,0.83830180937183829,0.43735084819968639,0.31220696067934939
45802,O9-P1935,26228,45803,True,99.999999999846153,176.39999999929441,"200 mm",364.13148966674908,364.64148966674827,0.76931437191837415,0.078655836534152535,0.0034580229945619144,0.0037787760928424349
45805,O24-P92,23488,27964,True,99.9999999993857,176.39999999929441,"200 mm",329.1657911621125,329.67579116210942,19.006625598812704,0.20664385439934127,0.015628464433613348,0.015402212119164087
45806,O21-P351,44269,36891,True,99.999999999593769,176.39999999929441,"200 mm",339.73760756835696,339.227607568359,0.43199999335195594,0.067696199373820681,0.0025987489879235265,0.0028195811435693034
45807,O21-P581,5943,21249,True,99.9999999997869,176.39999999929441,"200 mm",344.35254897460942,344.86264897460831,6.7432521141439361,0.15037402423413138,0.0096120597750332971,0.0073757937714752538
45808,O4-P478,45809,45679,True,99.999999999709317,176.39999999929441,"200 mm",416.11643315429546,415.60633315429692,6.6486700310202833,0.14975648380404738,0.0095474005222702454,0.0095971136033918877
45810,O9-P3575,40952,16821,True,99.999999999619561,176.39999999929441,"200 mm",389.34433974609374,389.85443974609177,0.41581993136769546,0.067224639313559514,0.0025451256372136352,0.00306313601062927
45811,O9-P1864,24203,44211,True,99.999999999884409,176.39999999929441,"200 mm",360.37690200195311,360.88700200195257,5.1755902156439735,0.14034047062522922,0.0084255599320271855,0.0065150036305449731
45813,O15-P102,44400,44618,True,99.999999999540691,176.39999999929441,"200 mm",346.25718681611704,345.74718681611938,37.678395340005167,0.25362737822128262,0.021673322796908288,0.022271878194898048
45814,O3-P2370,5528,44442,True,99.999999999672369,176.39999999929441,"200 mm",365.78588196677293,365.27588196677453,171.80834288617896,0.46333156543877191,0.040877483081981136,0.041065412199661484
45815,O6-P200,45546,36829,True,99.999999999616776,176.39999999929441,"200 mm",449.47596083984962,449.98596083984768,10.110936847592342,0.1694039763736705,0.011658606594847583,0.013319810611062877
45818,O3-P108,44812,34421,True,99.999999999512227,555.79999999777681,"630 mm",371.92264221346426,372.04764221346363,5343.9777926721863,0.66400634378593737,0.22694701223464192,0.22695144510359944
45819,O9-P1894,17444,21674,True,99.999999999406228,176.39999999929441,"200 mm",360.44033627873665,360.95033627873363,9.0651030068805181,0.16396673559061431,0.011070752987309869,0.018086331304980142
45820,O1-P1359,41266,45821,True,99.999999999656382,176.39999999929441,"200 mm",337.12638320312504,337.6364832031233,20.98230819776192,0.21383146072310238,0.016331161594456193,0.013159975254588315
45822,O23-P14,45823,45274,True,99.999999999536769,176.39999999929441,"200 mm",308.09845922112913,308.60845922112679,25.378843022270978,0.22531061104859537,0.017939158693027726,0.0179632715017322
45824,O3-P3065,4281,31183,True,86.030185535137079,176.39999999929441,"200 mm",384.07309951171874,384.51193948813346,125.49217254179442,0.42098436835195557,0.035070899373433204,0.032473033779989433
45825,O5-P312,41742,43653,True,99.999999999573873,176.39999999929441,"200 mm",435.60597670898272,435.09597670898495,1.7518536967880158,0.099682541791078966,0.005120713055154302,0.003812904585168116
45826,O11-P196,28702,23396,True,99.999999999624677,176.39999999929441,"200 mm",398.12852088108309,398.63852088108115,0.20995049712645708,0.050425215084200378,0.00195348609388656,0.0022257962744772057
45828,O16-P51,37083,25766,True,99.999999999765222,176.39999999929441,"200 mm",325.09086535277925,324.58086535278045,16.216438481626703,0.19760745104317304,0.014464002898393311,0.014692368319689392
45829,O21-P453,9293,1908,True,52.12335380479395,176.39999999929441,"200 mm",332.23372584063941,332.49955494504383,24.159455937974613,0.22197117099400945,0.017524694529245856,0.020316962546191419
45830,O9-P21,45525,9660,True,68.1845229276948,441.19999999823517,"500 mm",343.90699542017057,344.01268143070854,2902.700754270732,0.61900225945798126,0.16990719809600127,0.16995586881705554
45831,O9-P1978,45591,36918,True,100.00000000002638,176.39999999929441,"200 mm",363.94680932377969,364.45680932377985,14.912772352272789,0.19312107881755519,0.013879343363698209,0.014057706159409487
45833,O3-P315,44329,45834,True,99.999999999822379,246.999999999012,"280 mm",403.44411861314109,403.06911861314177,1166.2848330536208,0.69337853345381606,0.10525439479393145,0.1052579465393462
45835,O2-P573,44745,3939,True,99.99999999984594,176.39999999929441,"200 mm",352.66437758789061,353.1744775878899,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
45836,O9-P984,45429,15821,True,99.999999999643009,176.39999999929441,"200 mm",358.95145512695132,358.44135512695311,0.64924648204309443,0.074457146602942989,0.003202240267408782,0.0036319216959323723
45839,O21-P223,3095,41847,True,99.99999999960032,176.39999999929441,"200 mm",328.57159415937923,328.06159415938129,12.053289941524271,0.17874604784498996,0.01266188724344073,0.0099546521902482525
45840,O24-P181,4319,1899,True,99.714123753036517,220.59999999911759,"250 mm",331.49758654283403,331.12365857876017,935.60148434932012,0.65730871482120323,0.09832667448559991,0.098776129246153158
45841,O2-P819,30714,2705,True,99.999999999933337,176.39999999929441,"200 mm",357.88059331054649,357.37049331054686,54.459707125978476,0.305706993592027,0.024550420528748486,0.024551501494744277
45843,O3-P2667,43179,1767,True,104.60148607920323,176.39999999929441,"200 mm",374.19841445312409,373.66494687412018,21.796149657652442,0.21497517724739543,0.016698719555206337,0.0134371158600391
45847,O10-P123,42872,37435,True,99.999999999477282,176.39999999929441,"200 mm",383.69607778599027,384.20607778598759,6.9349961697814875,0.15159616075361312,0.0097422037661465278,0.0097916170835886662
45848,O3-P1284,26055,44603,True,89.787441148313249,176.39999999929441,"200 mm",403.72358042917017,404.18149637902656,26.080766613254372,0.22719283627309034,0.018172542885018558,0.01943513274200584
45849,O20-P62,38480,4268,True,78.721125783352619,176.39999999929441,"200 mm",331.8166107838955,332.21808852539061,42.161364718834896,0.26148416608165476,0.022925215405317452,0.023724026566838745
45851,O8-P65,44608,34101,True,100.05345340113935,176.39999999929441,"200 mm",445.06225350498465,444.55198089263882,58.630927433062524,0.33027664210662205,0.024491360271074986,0.025485814923149962
45854,O1-P1659,9073,37655,True,99.999999999676163,176.39999999929441,"200 mm",346.58389163180163,346.07389163180329,96.411463379556153,0.38863249137934086,0.030860757100705564,0.0324587495864736
45855,O9-P1100,338,42175,True,99.99999999946192,313.19999999874716,"355 mm",365.73273618163921,365.46263618164068,1588.8548427894916,0.65887896780953914,0.12244736788321836,0.12246264674712529
45856,O9-P3625,39687,16403,True,99.999999999752418,176.39999999929441,"200 mm",393.29279555664067,393.80289555663938,0.091306381216254076,0.041558300837290674,0.0012746476806751216,0.0019014545280562403
45857,O23-P69,44405,37687,True,99.9999999997296,176.39999999929441,"200 mm",319.05518437499859,318.545084375,0.53060592636885717,0.070752721559745588,0.0028950185470398831,0.0034420188501614922
45859,O9-P3374,40036,8047,True,65.878553080777465,176.39999999929441,"200 mm",386.64684881087794,386.310868190166,36.519262258831489,0.250770085335077,0.021379697460021659,0.021411363405074886
45860,O1-P143,37719,45861,True,99.9999999993988,882.39999999647034,"1000 mm",320.51489527101648,320.43989527101695,10427.264266583914,0.638643357069118,0.30674174194458631,0.30677535181168242
45862,O1-P797,57,37756,True,99.999954245832029,176.39999999929441,"200 mm",336.62987815506017,337.13987792171395,8.9999734742168478,0.16361673878595526,0.011032874894186282,0.020920913690412282
45867,O4-P857,41306,13833,True,82.237863332253824,176.39999999929441,"200 mm",423.397625743048,422.97821264005353,10.526504678651301,0.17147854087514058,0.011882274583029592,0.012913251578859484
45870,O12-P9,44850,38389,True,99.999999999704542,176.39999999929441,"200 mm",387.67146082737855,388.18146082737707,403.45828938917464,0.59153333297461808,0.063346387768045131,0.063729676509158423
45873,O23-P51,37952,11501,True,99.999999999478021,176.39999999929441,"200 mm",326.47751644665846,326.98751644665577,0.88143488945667259,0.0834998540801191,0.0036392009005096091,0.0037901321970077962
45874,O3-P2769,23817,27996,True,99.999999999759282,176.39999999929441,"200 mm",377.60077763671751,377.09067763671874,16.289491105818065,0.19786695555175077,0.014495266887603567,0.011566181731270324
45876,O9-P3171,23773,45276,True,74.217795314525148,176.39999999929441,"200 mm",376.39695819753388,376.775468953638,0.82739506459810586,0.081112917657584521,0.0035566716447614838,0.0025264423549276318
45877,O9-P1134,45083,42715,True,99.999999999574413,313.19999999874716,"355 mm",374.13877714509528,373.86877714509643,1586.3744668364102,0.65850493540806909,0.12235660307456321,0.1223595916276104
45878,O9-P2779,45449,20724,True,99.99999999964183,176.39999999929441,"200 mm",384.59605849609125,384.08605849609307,21.026354867492845,0.21383500338476388,0.01635428427464351,0.019546756106693253
45879,O3-P2557,11027,13316,True,80.824959091475719,176.39999999929441,"200 mm",377.65265247425845,378.064859765625,2.2832274592476138,0.11008042635874739,0.0043337999001318711,0.013110018047742832
45880,O3-P2307,6429,18430,True,99.999999999974634,176.39999999929441,"200 mm",375.16880263671879,375.67890263671865,24.265228554785921,0.22227989124843828,0.017560288059781697,0.014138250616249371
45881,O24-P150,26562,38122,True,67.879155363275572,176.39999999929441,"200 mm",334.63242481369559,334.28617324218754,44.902534507243985,0.26743707306265763,0.023571208405588972,0.023844683718776714
45882,O9-P2388,2712,10859,True,99.9999999998143,176.39999999929441,"200 mm",386.22630920916208,386.73630920916116,34.679849542795367,0.24624410796883334,0.020895497363889352,0.023398029023502482
45883,O12-P537,20000,18443,True,99.999999999690928,176.39999999929441,"200 mm",431.22361098632354,430.71361098632514,6.7331923113990158,0.15029820219082773,0.0096056534618523485,0.010410965180438677
45884,O15-P35,42426,29098,True,99.9999999998341,176.39999999929441,"200 mm",340.95256572844562,340.44256572844643,166.58371654371217,0.45747977873883483,0.040357152378720541,0.040366086244744595
45885,O9-P2591,16986,15173,True,99.9999999998601,176.39999999929441,"200 mm",372.72901381835936,373.2391138183587,17.794189234397066,0.20280836904216462,0.015135566648901446,0.012021606785107062
45886,O4-P299,24820,20185,True,85.518601565560118,176.39999999929441,"200 mm",404.27788571962753,403.84174085164312,71.527972791518479,0.35429210933238664,0.026760405546533812,0.027339991808046981
45892,O15-P132,27732,3668,True,102.51421186934758,176.39999999929441,"200 mm",343.94309929681009,344.46592177734374,0.073810233504291944,0.039568896471913993,0.0011427146170334033,0.0084255599320271855
45893,O4-P320,24043,19491,True,99.999999999959456,176.39999999929441,"200 mm",407.60408461914079,408.11408461914061,2.7195278260202804,0.11384635745863689,0.0047329150848279961,0.0047332199581156757
45895,O1-P1616,44095,41183,True,100.28517527189123,176.39999999929441,"200 mm",346.8988326575776,346.38727797851567,0.072205328084161,0.039380653965219226,0.0011296583617151266,0.0016735647261209672
45898,O1-P736,1179,41997,True,99.999999999694879,176.39999999929441,"200 mm",328.88053133097458,328.37053133097612,407.057452120552,0.59294643712514961,0.06365015738035866,0.063656234407679549
45899,O3-P3109,5280,18635,True,100.0000000000489,176.39999999929441,"200 mm",386.15553725585914,386.66553725585936,34.083944652133226,0.247430590778004,0.020581408614002535,0.016822209701009328
45900,O9-P1956,14073,41626,True,99.999999999649731,176.39999999929441,"200 mm",364.31843032226567,364.82853032226382,0.91870137460964052,0.084284235706963334,0.0037181576885431718,0.0026654342003273293
45901,O23-P17,39645,37015,True,99.999999999790234,176.39999999929441,"200 mm",309.62884832223205,310.138848322231,25.162788536183541,0.22472567218954489,0.017866563651037157,0.017897290563654963
45902,O4-P506,23724,26501,True,99.999999999801048,176.39999999929441,"200 mm",418.26088291759265,418.77088291759162,128.01255985075352,0.42349340851308931,0.035414299106739558,0.037476166802794635
45905,O9-P1499,43374,11367,True,99.999999999894555,176.39999999929441,"200 mm",385.60600722656307,386.11600722656249,0.3912565817548031,0.060803024569120387,0.00261326169447156,0.0072304708376816048
45906,O11-P318,39472,45907,True,99.999999999839815,176.39999999929441,"200 mm",393.45007949218677,393.96007949218597,16.530263313349867,0.19865791381203837,0.01460071671014904,0.014631869423447961
45908,O3-P1763,16839,6573,True,60.929105901832976,176.39999999929441,"200 mm",380.80496910046764,381.11570754056703,2.8576000427886883,0.11571296772057776,0.0064340611920018064,0.0048896457866029822
45914,O1-P768,12265,35397,True,99.999999999612427,176.39999999929441,"200 mm",343.10271946584987,342.59271946585187,100.02578303230594,0.39297855603566817,0.03141607840073754,0.031425970602161228
45917,O22-P72,14310,17844,True,77.734181934064608,176.39999999929441,"200 mm",336.22163573392066,335.825113671875,4.5640949092782286,0.13402182470454335,0.0079856470808706229,0.0060534260407332317
45918,O12-P7,7417,44849,True,77.799547637766551,176.39999999929441,"200 mm",386.76468313442382,387.16146082737646,408.05560329374572,0.59333438582832576,0.063734404599921524,0.063737629330413187
45919,O23-P22,44264,45920,True,134.1772704172102,176.39999999929441,"200 mm",311.81556748395064,312.49987156307839,19.064644343386632,0.20682565652881041,0.015651509901943823,0.015680044224921003
45922,O3-P2040,40924,43591,True,92.0364648796839,176.39999999929441,"200 mm",381.82507873977318,381.35560073242186,1.7892749097960567,0.10011232115310423,0.0051788518801538673,0.0071260423690365678
45923,O9-P2888,24140,15080,True,99.999999999908454,176.39999999929441,"200 mm",372.56695124135746,373.076951241357,2.503774108667236,0.11071772394040504,0.0045609546281579778,0.0045612595014456565
45924,O3-P2951,40450,2763,True,78.693796944308573,176.39999999929441,"200 mm",373.68268448138531,373.28134611696936,8.956001996669519,0.16337961663207984,0.011007214441939514,0.01107969366614482
45925,O22-P92,25878,44752,True,75.139778540208866,176.39999999929441,"200 mm",342.24662246093754,342.62991047127116,0.44735803245407652,0.068163567284449084,0.00264795820490585,0.0018624047733917823
45927,O19-P65,6041,26080,True,100.00000000000577,176.39999999929441,"200 mm",319.99591234505721,319.48591234505716,51.955324359370529,0.29682804792109,0.024255060196019869,0.024263669318057794
45928,O3-P1426,39021,18883,True,99.999999999732452,277.99999999888803,"315 mm",367.61344289972783,367.34344289972859,826.88492493740284,0.5554621336123321,0.090824198198681774,0.09082712316549392
45930,O1-P1920,8653,45399,True,87.051756349913347,246.999999999012,"280 mm",333.36025039159529,333.03380630528312,1137.6392542222072,0.68874509535050732,0.10381869936030907,0.10390368690532284
45933,O3-P1926,42939,41510,True,99.99999999998478,176.39999999929441,"200 mm",400.03332540214149,400.54332540214142,0.43542276860710111,0.067798459665241631,0.002609863237302014,0.00463144763411944
45934,C-1960,1330,10214,False,99.999999999895181,176.39999999929441,"200 mm",359.63048232421932,360.14048232421879,NaN,NaN,NaN,NaN
45936,O1-P12,30825,21923,True,99.999999999702553,1588.1999999936475,"1800 mm",314.74279466205792,314.66779466205816,43871.985729056731,0.90020769630929653,0.52003420973032111,0.52003460941522706
45937,O4-P927,45938,30175,True,99.9999999998347,176.39999999929441,"200 mm",432.74399794921874,432.23399794921954,1.3957614588601834,0.093805138922205,0.0045799759961847875,0.00980944620970835
45939,O4-P557,22599,24217,True,100.00000000021042,176.39999999929441,"200 mm",421.465310107423,420.95521010742192,4.9790406959092453,0.13872142882719121,0.0082731601909133909,0.0063633788466708084
45941,O3-P2216,12557,7673,True,63.894684153991669,176.39999999929441,"200 mm",368.78156262438785,369.10742551357316,200.00756268735029,0.48386748488311271,0.044141064763245717,0.04431421008127772
45943,O1-P419,7793,42754,True,99.999999999791569,176.39999999929441,"200 mm",328.46778114738891,327.95778114739,4.0866142899554072,0.13034225279546344,0.00755365639331978,0.01143756608073518
45944,O4-P658,9248,32934,True,99.99999999991644,176.39999999929441,"200 mm",415.37618132879521,415.88618132879481,21.264707253843426,0.21257910257452381,0.016546320381826782,0.013256287962251282
45946,O9-P1854,25021,10286,True,65.686591512759364,176.39999999929441,"200 mm",362.47167389510349,362.13660659179692,0.078870503689539878,0.040164644990905912,0.0011825772961648919,0.00073669230658855668
45949,O15-P119,41694,42564,True,99.9999999997532,176.39999999929441,"200 mm",345.03547631918894,344.5254763191902,9.310481874933167,0.16527263334902056,0.011212073394701028,0.012715969607284864
45950,O1-P556,45951,40851,True,99.999999999805311,176.39999999929441,"200 mm",331.07369519828063,331.5836951982796,61.657467508080735,0.3376528997057312,0.024971879178385486,0.027284662699808539
45952,O9-P534,43555,20794,True,100.00000000000631,176.39999999929441,"200 mm",379.5236,379.0136,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.001439967207988896
45953,O2-P1519,2189,39385,True,69.900213294538716,176.39999999929441,"200 mm",365.57242439965245,365.92891548745462,47.805221663122239,0.2731653571268266,0.024252164751388281,0.027052834099639385
45955,O3-P2038,43592,38934,True,99.999999999735252,176.39999999929441,"200 mm",380.8880265933272,380.37802659332857,4.7085738418717842,0.13518987658932644,0.0081074192628588712,0.0094100582287091911
45956,O1-P494,42516,45957,True,67.674263620345684,176.39999999929441,"200 mm",329.40545803005551,329.06025161132811,12.335788114575063,0.18004753090194114,0.012799009823850328,0.015651888012948655
45958,O12-P444,12998,43313,True,99.9999999999502,176.39999999929441,"200 mm",431.72901137695203,432.23901137695174,3.9536124188400303,0.12939068478944066,0.0074239206031261806,0.0055764077827557459
45959,O3-P2160,43492,23600,True,100.00000000001658,176.39999999929441,"200 mm",366.13185561523414,365.62185561523404,16.230711325204091,0.19765544956681225,0.014470253652392094,0.014495021626411243
45960,O3-P2957,12493,38951,True,99.999999999894754,176.39999999929441,"200 mm",376.57554091796874,376.06554091796926,2.9438132928417304,0.11683262139681627,0.0065214945361279034,0.0076635430589624817
45961,O21-P545,42829,9245,True,71.931693426273341,176.39999999929441,"200 mm",345.93360851352583,346.30046014999982,0.093921650451409849,0.041823587151374894,0.0012934020716748713,0.0041813998751509549
45962,O21-P1129,24171,42791,True,99.999999999964331,176.39999999929441,"200 mm",342.15207778320342,342.66207778320324,30.776188089011917,0.2392527105986314,0.019640309625942588,0.015848543205920669
45963,O3-P2692,18149,42555,True,76.692900502067488,176.39999999929441,"200 mm",380.03181487999234,379.64060439453129,8.4339956422642146,0.16052216023841293,0.010696441260022987,0.0082344026774497387
45966,O9-P3226,41203,45967,True,99.999999999937273,176.39999999929441,"200 mm",380.19148579331511,379.6814857933154,3.9304919616593508,0.12922885782149357,0.00740092282447199,0.0078087927550389786
45968,O3-P764,45969,9648,True,100.06866003426545,176.39999999929441,"200 mm",421.74598159179692,421.2356314256221,3.9862677575748338,0.1296211031374028,0.0074561747208535889,0.010379938504141366
45970,O3-P2398,15836,17114,True,99.999999999833463,176.39999999929441,"200 mm",379.38297894514034,378.8729789451412,10.836730539041374,0.17299870607783174,0.012045863798308871,0.016273201605742697
45971,O9-P2029,23347,20429,True,101.6485254766596,176.39999999929441,"200 mm",360.11296276249374,360.63137024242468,648.47518226998727,0.6735777072204856,0.082090438056320478,0.082095652127594315
45975,O14-P23,426,41982,True,98.645853620162029,176.39999999929441,"200 mm",366.78679045105054,366.28369659758766,328.26530374185563,0.5596775376395855,0.056730317223298972,0.056737066447961781
45976,O10-P26,22807,41443,True,99.999999999916852,176.39999999929441,"200 mm",384.06813829036793,384.57813829036758,27.787560824383913,0.23166887119365492,0.01872459290035108,0.021502307617750346
45978,O4-P479,45979,45809,True,100.00000000006347,176.39999999929441,"200 mm",416.7869348632816,416.27683486328129,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
45980,O24-P160,38701,43355,True,99.9999999998565,176.39999999929441,"200 mm",334.69115126953193,334.18115126953268,11.791496961574969,0.17753652865127179,0.012532556247761312,0.012568293982794489
45981,O4-P894,11200,13574,True,72.57215193889877,176.39999999929441,"200 mm",424.29385580257406,423.92373782768567,91.636176412063122,0.38271395730020225,0.03011099363577489,0.030208312368513776
45982,O4-P1105,35877,45511,True,99.999999999991076,176.39999999929441,"200 mm",425.10767592773442,424.59767592773443,13.210416758526508,0.18370891714782542,0.013225171583943814,0.021099809020842072
45983,O7-P119,19245,26762,True,99.999999999876,176.39999999929441,"200 mm",473.75477237477554,474.26477237477491,11.781822233952109,0.17749154593191876,0.012527744132330459,0.015460978290500495
45985,O3-P1707,25514,27565,True,99.9999999998313,176.39999999929441,"200 mm",382.91008437500091,383.420084375,0.86333322571223969,0.078130187297318771,0.0037523142837138064,0.00447575730534198
45986,O21-P59,30781,22397,True,99.99999999989295,396.99999999841208,"450 mm",330.91626227743706,331.12126227743681,2720.5537504518338,0.67874948455637452,0.15919404387537736,0.15919522476259967
45987,O9-P174,42196,43183,True,99.999999999914323,220.59999999911759,"250 mm",345.83596586159587,345.46096586159621,1115.3567022787206,0.68735281115004787,0.10880684874101292,0.10881097276254309
45994,O9-P1903,45146,6531,True,58.174270913775416,176.39999999929441,"200 mm",365.74631728515624,365.449628503496,0.6776778856233725,0.075318558411554909,0.0032701407149564894,0.0024304575137891237
45996,O1-P484,42637,8157,True,99.999999999814548,176.39999999929441,"200 mm",327.06206191406176,326.55206191406268,4.0378074423287886,0.12998907667905693,0.0075065480768980834,0.0080277752325259889
45998,O9-P2188,44060,16278,True,95.109210695496586,176.39999999929441,"200 mm",368.96970595703129,369.454858040789,1.5640540977816761,0.096889252992224187,0.0048371156081750757,0.0035463817455016369
45999,O3-P2075,24073,18212,True,100.00000000030691,176.39999999929441,"200 mm",371.06813568511774,371.57813568511926,6.2372161238245072,0.14697951850007898,0.0092610927120221551,0.0071646579489398482
46001,O12-P134,4164,40868,True,99.999999999996518,176.39999999929441,"200 mm",400.8435614903558,400.33356149035586,77.922516597127611,0.36378949472444472,0.027876432538144036,0.029278122961638259
46003,O9-P2129,28242,301,True,99.999999999919424,176.39999999929441,"200 mm",372.64375747070352,373.15375747070317,3.0527129361065035,0.11820184196148463,0.0066304938331511595,0.014290722459611835
46004,O9-P3329,41313,46005,True,99.999999999832653,176.39999999929441,"200 mm",389.65997699062655,389.14997699062741,0.59003854745187612,0.072615875455629572,0.0030545274563255898,0.0032331167779992205
46008,O22-P3,42537,5865,True,75.178104752821554,176.39999999929441,"200 mm",330.55584672569125,330.17243839145186,90.0542786964398,0.380704123585911,0.02985848134171985,0.027472546398749569
46009,O1-P1789,38107,29694,True,99.999999999997925,176.39999999929441,"200 mm",331.79767740370647,332.30767740370652,5.5559151284681958,0.14205727171762855,0.0087656049237005863,0.0067527054414423205
46010,O2-P156,28676,17262,True,99.9999999999018,176.39999999929441,"200 mm",359.78309096679686,359.27309096679733,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.017574865204166137
46011,O7-P513,43884,17841,True,85.503402135486979,176.39999999929441,"200 mm",509.30061782226318,508.86455047137224,0.9633126977647406,0.0852070173160496,0.0038102169312689122,0.0051279420152511674
46012,O7-P282,46013,35168,True,100.00000000014353,176.39999999929441,"200 mm",495.96132338867056,495.45132338866983,4.770588025655953,0.13291371647182215,0.0082731601909133909,0.022317471796363453
46014,O9-P3380,37705,16261,True,99.999999999797069,176.39999999929441,"200 mm",389.38831621987356,388.87831621987453,27.846873785936126,0.23182216852237089,0.018743390581086743,0.018806611195281868
46015,O12-P222,12213,44961,True,99.999999999975955,176.39999999929441,"200 mm",405.28929725142848,404.7792972514286,117.20311382087839,0.41105743069156842,0.033998853618042564,0.034008123582737575
46016,O9-P2771,42055,18050,True,100.00000000008724,176.39999999929441,"200 mm",380.84528579101567,381.35538579101615,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.0016726946733958872
46017,O8-P204,6927,2110,True,53.99801664623341,176.39999999929441,"200 mm",432.67313893130324,432.39774904640745,99.6339725134372,0.39250961663666173,0.031356534433490291,0.031418242603666095
46018,O11-P131,46019,40161,True,99.999999999894143,176.39999999929441,"200 mm",396.28590421745855,395.77590421745913,2.7203449713791472,0.11385769397595363,0.0047342098027657094,0.0048374278620078939
46022,O16-P20,14003,31175,True,100.00000000011889,176.39999999929441,"200 mm",310.99942013204384,311.50942013204445,722.54544380285085,0.6926048888169305,0.087376906800619589,0.087454073238722618
46023,O21-P263,43957,9919,True,100.00000000003151,176.39999999929441,"200 mm",325.26638775255788,324.75638775255771,98.490869038675882,0.39114556472452,0.03118152694714621,0.031202950966482994
46024,O1-P278,46025,11666,True,100.00000000002076,176.39999999929441,"200 mm",330.57882773473108,331.08882773473118,5.8607567728024952,0.1443186071586417,0.0089906127646925058,0.011223619973704409
46028,O1-P152,19878,40994,True,99.999999999926345,313.19999999874716,"355 mm",323.81454351751779,324.0845435175176,2134.8248321797232,0.71262379766864281,0.14429877755699655,0.14435744948444887
46030,O10-P373,46031,17717,True,100.00000000014975,176.39999999929441,"200 mm",398.23826064453124,398.748360644532,0.14898165202538213,0.044303123299491987,0.0016936917565830744,0.0010837547773538665
46032,O11-P132,42580,46019,True,99.9999999999734,176.39999999929441,"200 mm",396.79590421745843,396.28590421745855,2.6483450377581472,0.1128448833419264,0.00462146601455272,0.0047342098027657094
46034,O12-P259,42048,44948,True,100.00000000006256,176.39999999929441,"200 mm",423.07811819282688,422.5681181928266,17.499264983369056,0.20184134958104905,0.015013427710593195,0.015043538063824746
46035,O4-P1492,39247,24442,True,95.233232158735191,176.39999999929441,"200 mm",447.04863032271044,446.56284560546874,1.1294311717866481,0.0886212166154407,0.00412853075938088,0.0030189589060963746
46036,O21-P382,41659,41117,True,99.999999999953729,176.39999999929441,"200 mm",330.264683302772,329.75468330277226,129.36216384718338,0.42483743984496974,0.035595980876826569,0.035605648255490625
46038,O9-P2870,18293,34917,True,99.999999999981569,176.39999999929441,"200 mm",374.12691176757829,374.63691176757817,0.15181182600402254,0.044670987836171905,0.0017056688200750628,0.0010837547773538665
46039,O3-P441,40203,3714,True,100.00000000008225,176.39999999929441,"200 mm",383.10414565429642,383.61414565429686,0.86333322571223969,0.078130187297318771,0.0037523142837138064,0.0037529501460642728
46040,O9-P2753,40226,15763,True,99.999999999935966,176.39999999929441,"200 mm",377.52406752929721,378.03406752929692,20.340214799411843,0.21047572442487364,0.016162551337545194,0.023643873846625488
46041,O21-P923,40237,5064,True,99.999999999983913,176.39999999929441,"200 mm",342.30893935546879,342.8190393554687,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
46042,O9-P32,44193,12061,True,99.999999999912021,441.19999999823517,"500 mm",345.2040370725561,345.35903707255596,2875.9309515510527,0.61737968408202959,0.16907023973532592,0.1691195099837392
46043,O11-P209,34991,15083,True,77.384833287734153,176.39999999929441,"200 mm",395.8271185025763,396.22178115234374,0.55319071044612467,0.071458728610140354,0.0029571686983226805,0.0041813998751509549
46044,O8-P50,13864,34109,True,100.00000000007493,176.39999999929441,"200 mm",438.67758707078644,438.16758707078606,106.0993883699134,0.39907847439187483,0.032381710320840661,0.032393553257118096
46045,O10-P221,43265,15000,True,100.00000000000371,176.39999999929441,"200 mm",383.39450170277075,383.90450170277074,4.462147694807439,0.13319871906061473,0.0078978469804245246,0.0080951743707384609
46048,O9-P470,28495,15457,True,87.309694584240958,176.39999999929441,"200 mm",363.75874563839091,363.31346619601129,51.737622480897009,0.29612031495860375,0.024224868089057546,0.024232244092322955
46049,O9-P26,6676,34148,True,99.99999999994472,441.19999999823517,"500 mm",344.45631872930971,344.61131872930963,2895.1824837882191,0.61854908944524234,0.16967212886878172,0.16967312808104673
46050,O7-P166,34352,40360,True,98.550894043466911,176.39999999929441,"200 mm",476.91116880966109,476.40855925003939,86.6605136680382,0.37630104932807734,0.029309586793301517,0.029915983736634708
46051,O3-P2086,25035,3412,True,52.120146142904154,176.39999999929441,"200 mm",374.06503859594369,373.79917373046879,3.375074359218988,0.12165330279455627,0.006957332758633309,0.0052600673988671895
46052,O12-P60,20063,15779,True,100.00000000005758,176.39999999929441,"200 mm",411.88855180724022,412.39855180724049,109.7422719382261,0.40473419747821832,0.032828430873286907,0.034773286271234369
46054,O4-P60,33427,21092,True,99.99999999985657,705.79999999717688,"800 mm",410.68439257893931,410.59939257893944,7135.9388087927491,0.61327789957288348,0.26585724620925433,0.26646287784683
46055,O3-P661,19018,36354,True,76.24689673575287,176.39999999929441,"200 mm",417.42737307794641,417.03851390459408,183.35937524460957,0.47268579096471458,0.042199577164818758,0.042583792448214156
46057,O9-P1729,23577,19215,True,99.999999999885219,176.39999999929441,"200 mm",386.31157363281312,386.82157363281254,0.31144011446856446,0.058338921708600382,0.0023064826648774616,0.0015363381084116162
46059,O9-P2033,37811,46060,True,99.999999999983729,176.39999999929441,"200 mm",362.5022786012197,361.99227860121977,627.33832223521858,0.66805231774829332,0.080532157445276045,0.080551578498208862
46061,O3-P1756,23461,13243,True,71.782791260684988,176.39999999929441,"200 mm",380.59535712071,380.96144935613944,4.8523196506752653,0.13519084855034638,0.0082731601909133909,0.0064008362487214532
46062,O21-P142,36926,17505,True,100.0000000001108,176.39999999929441,"200 mm",316.46056498578236,315.9505649857818,99.56899735260501,0.39243429419948983,0.031346505975848649,0.031359005212909248
46064,O11-P228,25547,2352,True,106.55670803776641,176.39999999929441,"200 mm",394.52215792665311,393.97871871566048,2.1010934773477841,0.10371116579504151,0.0041813998751509549,0.006491920691754559
46065,O23-P5,41308,46066,True,117.55857152848012,176.39999999929441,"200 mm",304.01793914891459,304.61748786370987,26.312392716999515,0.22780820568743818,0.01824873622663168,0.018272338074518814
46067,O1-P426,42108,26629,True,99.999999999938069,176.39999999929441,"200 mm",327.54902923329382,328.05902923329347,14.634121512616062,0.19213269438149649,0.013750756099875139,0.016121012494032493
46072,O1-P19,12694,32766,True,99.999999999923332,1588.1999999936475,"1800 mm",315.1981591750461,315.12315917504617,43863.9313975475,0.90016976257827508,0.5199806519529161,0.52000644979684929
46074,O7-P363,46075,40603,True,79.77147239878073,176.39999999929441,"200 mm",501.87002844086243,501.46311416015624,0.54699757317656417,0.071269005452546053,0.0029402056507883854,0.003093184764695619
46076,O9-P1355,46077,7196,True,66.026115095648166,176.39999999929441,"200 mm",367.70330665130973,367.36657346432196,0.33165826728993658,0.058922107404315804,0.0023895846225416876,0.0026663692586230596
46078,O9-P3332,45129,39954,True,99.999999999890818,176.39999999929441,"200 mm",391.18997699062686,390.67997699062744,0.37403853297471829,0.060241399148926844,0.0025515773691339033,0.0026439091242955581
46083,O9-P1595,29589,6202,True,63.609572606391509,176.39999999929441,"200 mm",380.74460673869822,381.06901555899077,3.7432816529100679,0.12796076662163886,0.0072096559971859351,0.0073654519245323112
46084,O10-P137,6577,40779,True,99.999999999965127,277.99999999888803,"315 mm",385.28391844800376,385.01391844800389,1339.9400964814404,0.63356677741069678,0.11780754389810001,0.1178135210041944
46085,O9-P1824,2862,41047,True,100.00000000007837,176.39999999929441,"200 mm",356.70875152504459,357.21875152504504,0.83369561418675386,0.0774614871993438,0.0036867290564028864,0.011196469786807977
46089,O21-P507,13605,11660,True,69.542784709649425,176.39999999929441,"200 mm",337.09633047962143,337.45099868164061,15.502544522869705,0.19517703980342854,0.014147242391166055,0.011292559942648281
46090,O10-P20,42213,46091,True,99.999999999931,176.39999999929441,"200 mm",381.36242648417016,381.87242648416981,41.907465778887811,0.26094024942789473,0.022863041693063635,0.022950116229149112
46092,O10-P415,40729,40977,True,66.300235416775948,176.39999999929441,"200 mm",386.25563914720721,386.59377034783273,6.8154360407596473,0.15083056431732261,0.0096615514398007609,0.011718763715075638
46095,O3-P2400,41011,15835,True,100.00000000000169,176.39999999929441,"200 mm",384.93703994140594,384.42703994140589,3.7695430926692004,0.12813392102315482,0.0072370412260583435,0.0072777761578850979
46096,O24-P354,43014,878,True,100.0000000000653,176.39999999929441,"200 mm",338.51413551379846,339.02413551379885,85.589549118509979,0.37447303591075093,0.029156448429939547,0.034059562575953342
46097,O7-P183,22139,46098,True,91.038484635638227,176.39999999929441,"200 mm",484.33617298658464,483.87187671494286,57.015389190207969,0.31937465495202,0.02458628316531479,0.024593207252123977
46099,O10-P134,40597,40677,True,100.0000000000454,277.99999999888803,"315 mm",384.47391844800404,384.20391844800389,1340.529238632681,0.63364497031218925,0.11782635633992596,0.11782979908036634
46100,O11-P294,9935,42490,True,100.00000000000712,176.39999999929441,"200 mm",381.61313019127874,382.12313019127873,53.445195956474741,0.30193002573849981,0.024443068796494025,0.021053234374607373
46101,O9-P1939,14262,46102,True,100.00000000032432,176.39999999929441,"200 mm",362.76221127695425,363.27221127695589,0.46245119000034274,0.06861913994849432,0.0026953373305607367,0.0054589083686689341
46103,O21-P905,4532,13277,True,99.999999999757,176.39999999929441,"200 mm",342.65502260619616,343.16502260619495,29.29482232285828,0.23552633922062849,0.0191943657339387,0.015533636918726113
46104,O4-P440,11927,46105,True,100.0000000001654,176.39999999929441,"200 mm",407.76465091164408,408.274650911645,27.9136216594604,0.23199454172157177,0.018764513701275541,0.0707517769577949
46106,O9-P935,18840,10665,True,70.788492359696278,176.39999999929441,"200 mm",353.88509082097784,353.52406950994339,37.055259486125692,0.25209026274510343,0.021516578185644383,0.023493885272835292
46109,O21-P355,14722,44458,True,100.00000000007724,176.39999999929441,"200 mm",341.26760756835671,341.77760756835704,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0019751904320050805
46110,O21-P70,39783,13332,True,99.999999999986613,396.99999999841208,"450 mm",333.06033412687066,333.26533412687058,2625.3682113194454,0.67231274082989123,0.15611941323342782,0.15619473567071449
46111,O2-P975,9329,34054,True,100.00000000006321,176.39999999929441,"200 mm",351.61044726138289,351.10044726138261,45.208060856159229,0.26809457289953359,0.023641344022845418,0.024620042914250625
46112,O1-P2519,35433,35434,True,99.999999998906546,176.39999999929441,"200 mm",349.01988662109267,348.50988662109825,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.015718990793887069
46114,O9-P2,33759,41474,True,99.999999999980233,626.39999999749432,"710 mm",336.18333270652755,336.08333270652759,5070.1165219407321,0.59865866112311983,0.22089925274937297,0.16183694214885597
46116,O2-P354,698,31326,True,99.999999999993676,176.39999999929441,"200 mm",362.28192998046876,361.77182998046879,81.857665347430213,0.36938679114461725,0.028539459836597159,0.026107965356215956
46117,O3-P214,40854,28154,True,100.00000000003497,176.39999999929441,"200 mm",410.85944594726561,411.36954594726586,4.3240122482482786,0.13213076099339036,0.0077744953617764553,0.0088163938612098487
46118,O3-P2063,26809,14078,True,73.093939854546164,176.39999999929441,"200 mm",369.42895229965285,369.80173139291105,11.209514017633435,0.174794944545179,0.01223880714481004,0.017512113538454485
46119,O9-P949,41401,14910,True,87.1912608837488,176.39999999929441,"200 mm",355.43029839013241,355.87497382063958,0.3407304605779477,0.059194946854737272,0.0024255829475917086,0.0029745998427390826
46120,O4-P1155,29974,1878,True,46.880849106937177,176.39999999929441,"200 mm",427.47663344726561,427.71577265856013,3.2860892518524252,0.12099625714507281,0.0068584311828291571,0.0069128598645605988
46121,O1-P2587,3560,30151,True,99.9999999995564,176.39999999929441,"200 mm",349.50433201383805,348.99433201384028,117.63351387978967,0.41160474466702435,0.03405427129282268,0.034528635960955449
46122,O24-P71,30208,39390,True,99.999999999946681,176.39999999929441,"200 mm",327.50800851880263,326.99800851880286,33.0710580895054,0.24494022680244976,0.020301120489916943,0.021079295647228633
46123,O1-P1866,15227,730,True,101.41748301145529,176.39999999929441,"200 mm",331.80826048508175,332.32548964844017,12.215268715574604,0.17948729983704259,0.012741077086380424,0.013963880127724235
46124,O1-P518,16436,2514,True,100.00000000002076,176.39999999929441,"200 mm",327.52261997561379,328.03261997561384,112.80799853365363,0.40794998955707051,0.033280533546342458,0.033487799692287878
46125,O21-P532,39001,45301,True,99.999999999962782,176.39999999929441,"200 mm",339.91265290203819,339.40265290203837,133.65495396528723,0.42904499551408082,0.036168050336982442,0.036177570104743706
46126,O1-P555,42500,45951,True,99.999999999951939,176.39999999929441,"200 mm",330.56369519828087,331.07369519828063,74.498205313777348,0.3587759562761022,0.027284662699808539,0.028944292956706429
46127,O23-P33,44236,41570,True,99.999999999911623,176.39999999929441,"200 mm",317.86075260649073,318.37075260649027,18.211206223903535,0.20412980000939432,0.015307888752283292,0.015337266728343324
46128,O21-P724,17876,40283,True,68.50475484341122,176.39999999929441,"200 mm",335.62213423927409,335.97150848897547,0.81587406980810906,0.080644187184778615,0.0035371390320502144,0.015191397634209363
46129,O9-P3012,39167,14094,True,99.999999999974079,176.39999999929441,"200 mm",379.69492345783129,380.20492345783117,2.0848573772494223,0.1035208249425934,0.0041813998751509549,0.0069215842366495426
46130,O9-P2110,43614,19243,True,99.9999999999742,176.39999999929441,"200 mm",367.77390517578129,367.26390517578142,0.27153654473456035,0.055715099309634489,0.0021702446144161009,0.0027501180075219008
46131,O23-P103,35884,44771,True,100.00000000014667,176.39999999929441,"200 mm",316.82067763671978,316.310677636719,0.21599999667597797,0.05102732222668728,0.0019751904320050805,0.0022261011477648848
46132,O9-P1829,41386,40689,True,100.00000000010921,176.39999999929441,"200 mm",358.78682594035286,359.29682594035341,0.57221322922310747,0.072056988785412793,0.0030079885773481047,0.0046205766588634295
46133,O3-P1559,43394,33733,True,100.00000000006332,176.39999999929441,"200 mm",367.74842299804686,367.23842299804659,7.8369998953021618,0.15709522552453617,0.010328640309017487,0.014224060240444812
46134,O2-P930,31179,13246,True,99.9999999996265,176.39999999929441,"200 mm",349.40525320916231,348.8952532091642,433.43443264471057,0.6045429313053684,0.0657239997270352,0.065726729393268277
46135,O14-P20,15913,30564,True,100.00000000003017,176.39999999929441,"200 mm",365.49330012788795,364.98330012788779,328.44886381187393,0.55975678425582864,0.056747521841753017,0.057603919422856906
46137,O21-P1248,167,26669,True,100.07226411693563,176.39999999929441,"200 mm",345.25612085730052,345.76648940429686,34.151150514412144,0.2475955879739507,0.020599762326561355,0.01684270490712704
46138,O3-P2971,9581,41106,True,100.00000000005426,176.39999999929441,"200 mm",378.01359999999966,378.5236,9.0141437829984241,0.16369302410039924,0.011041129750057515,0.0085155049324376255
46140,O24-P82,29818,39519,True,100.00000000002849,176.39999999929441,"200 mm",328.5236,328.01359999999983,3.4095479816662371,0.12185404453829259,0.0069972581014317017,0.010033235693018039
46141,O9-P3401,23386,42847,True,99.999999999870042,176.39999999929441,"200 mm",385.53571437562874,386.04571437562805,0.903515544121185,0.083960926953487475,0.0036863693967609037,0.004326862755435131
46143,O3-P3351,39713,32072,True,100.00000000004869,176.39999999929441,"200 mm",400.00727309570311,400.51737309570336,20.037144728494116,0.20985870176841712,0.016030395296280132,0.012837326207808345
46144,O10-P168,41159,14600,True,99.999999999970271,176.39999999929441,"200 mm",392.01493871411418,392.52493871411406,2.9366529462673454,0.11674087554353164,0.0065142712533734536,0.0072423149094275243
46145,O4-P1228,22964,26587,True,100.00000000009373,176.39999999929441,"200 mm",429.24735356445359,428.73725356445311,23.499273123091825,0.22013607225336007,0.01729462136335138,0.021645092779484544
46146,O9-P2244,3578,28845,True,112.3124464059147,176.39999999929441,"200 mm",375.10901870117192,374.53622522450172,3.2189155741066422,0.12020512629357605,0.0067937815815482094,0.0092629741832984461
46149,O3-P2388,5202,40630,True,83.373310363775673,176.39999999929441,"200 mm",374.28900553588164,374.71420941873686,64.686012707994863,0.34225185590220147,0.025570734340054749,0.023099282723757632
46150,O9-P1666,45551,16306,True,100.00000000019327,176.39999999929441,"200 mm",385.035572656249,385.54557265625,0.31144011446856446,0.058338921708600382,0.0023064826648774616,0.0034804652452608089
46152,O9-P2540,22577,44412,True,81.250795550626322,176.39999999929441,"200 mm",376.53229973555307,376.94667879286123,21.550608442839753,0.21543719483054022,0.016546320381826782,0.013353653249197968
46155,O3-P1817,6475,37050,True,100.00000000018075,176.39999999929441,"200 mm",393.3100270019545,392.80002700195359,45.145578430140837,0.26795644542972707,0.023627259671782589,0.025136274576287677
46156,O9-P1995,23844,46157,True,87.411530246339439,176.39999999929441,"200 mm",365.03208564393594,365.4778844481923,1.061080052802261,0.0872252262458585,0.0040017951607864231,0.0029784913770973609
46161,O21-P1001,20473,29217,True,100.00000000011559,176.39999999929441,"200 mm",342.81677063948393,343.32677063948449,199.80101659466141,0.48371069939522238,0.044118868625340507,0.041086977017090159
46162,O12-P143,31639,33468,True,100.00000000001538,176.39999999929441,"200 mm",405.26654334544764,404.75654334544754,63.483484622681438,0.34268333392507466,0.0252205649436529,0.025676966500384993
