id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
46163,O12-P191,37854,44026,True,99.999999999927255,176.39999999929441,"200 mm",391.11007059583085,390.60007059583126,322.31055673955643,0.554983783450553,0.056324746048675767,0.056331490731464644
46164,O21-P1135,41125,27844,True,100.00000000011228,176.39999999929441,"200 mm",343.93925917968744,343.42925917968688,22.905355128917471,0.21842783713518329,0.017086190226742425,0.023240900623891333
46166,O21-P676,396,37333,True,99.552930249775244,176.39999999929441,"200 mm",333.08939589843749,333.59721539564163,1.934154297731044,0.10177218531397998,0.0053966540381528236,0.0039174403555847937
46167,O4-P1062,41413,2991,True,104.37589828161512,176.39999999929441,"200 mm",428.02444338790195,427.49212630666574,69.064717870787263,0.35047046760693329,0.026317463833198912,0.0326815443993922
46168,O9-P190,39513,37650,True,100.00000000011264,176.39999999929441,"200 mm",352.01326192877576,351.5032619287752,436.64029924195552,0.60564439023466343,0.065994572782780453,0.066185281527307127
46169,O4-P321,19406,19908,True,100.00000000011626,176.39999999929441,"200 mm",407.45069350585936,407.96079350586,5.6409238794892937,0.14270821308855683,0.008828494548832921,0.0067368361339242514
46171,O10-P18,29434,42212,True,100.00000000000132,176.39999999929441,"200 mm",380.34242648416944,380.85242648416943,42.584199988366088,0.26239123280696058,0.023027957135531029,0.023194310081097874
46174,O9-P3252,41453,10147,True,100.00000000009429,176.39999999929441,"200 mm",381.24451674804692,380.73451674804642,0.72624505816477447,0.076772321417462874,0.0033816360555724463,0.0039422103166737886
46175,O21-P121,3086,26864,True,100.00000000004795,176.39999999929441,"200 mm",367.18000126953149,366.66990126953124,312.4130050555338,0.55044412596004733,0.055394424927456228,0.051776177394597209
46176,O9-P1823,24322,43619,True,99.9999999998871,176.39999999929441,"200 mm",355.55656875000062,356.06656875000004,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0020561074644409407
46178,O9-P1884,25044,41493,True,99.999999999975017,176.39999999929441,"200 mm",361.57184697265609,361.06174697265624,0.32462324102154722,0.058719839590940695,0.0023610020421539809,0.0031247865557795583
46179,O3-P3342,32741,38644,True,99.999999999929372,176.39999999929441,"200 mm",407.60559415394778,408.11559415394748,7.1987566785349193,0.15325240049909675,0.0099176404595771768,0.0076558201700755221
46180,O1-P507,41535,39924,True,99.999999999926288,176.39999999929441,"200 mm",326.887743091696,327.39774309169559,28.063311068594597,0.23238049200022098,0.018811765086726096,0.01984473482974361
46183,O3-P2403,40534,40763,True,100.00000000014353,176.39999999929441,"200 mm",386.46703994140614,385.95703994140541,2.4410287948251339,0.11186465611143696,0.0044861999251127873,0.00723697480115209
46184,O15-P76,18863,43300,True,100.00000000020405,176.39999999929441,"200 mm",347.03748025022969,346.52748025022862,6.2391084604450411,0.14699256276199152,0.0092624325648320658,0.012293948900748791
46185,O24-P369,46186,28019,True,100.00000000015903,176.39999999929441,"200 mm",341.63385869140711,341.12375869140624,32.2449716964436,0.24291782118113417,0.02006649182446877,0.016334385189479363
46188,O21-P982,46189,3380,True,64.924397282296667,176.39999999929441,"200 mm",339.55170668945317,339.22059226331345,1.0905202848458038,0.087826207003612017,0.0040571234174235022,0.013122352641873397
46191,O9-P3103,15877,11863,True,68.9867251039099,176.39999999929441,"200 mm",387.87129685102917,387.51946455299924,31.263046085049737,0.24046649915383905,0.019783521723826386,0.020582830220543222
46192,O1-P252,22154,18383,True,100.00000000001408,176.39999999929441,"200 mm",327.81801624959706,328.32801624959711,32.176059199452126,0.24273138634026153,0.020047686195453725,0.020880986076676922
46193,O9-P3577,26255,41717,True,100.00000000019824,176.39999999929441,"200 mm",389.11749160156222,389.62749160156318,0.26073242125745405,0.0549001099944098,0.0021330507829870667,0.0014828398011684125
46194,O3-P3318,41061,7896,True,99.999999999962071,176.39999999929441,"200 mm",398.55790175781254,399.06800175781234,5.4590812673009035,0.14117907314298989,0.0086986633792867519,0.00669985335769949
46195,O1-P447,40105,46196,True,106.39806784145713,176.39999999929441,"200 mm",323.592574421426,323.0499442754346,351.27174222958911,0.57026580847844133,0.058789398479696824,0.058890037322279931
46200,O9-P2318,5199,18173,True,99.999999999678138,176.39999999929441,"200 mm",375.15019892169056,374.64019892169222,52.884635949205396,0.29995449225609006,0.024376275998451463,0.024543946087458558
46201,O4-P248,22619,7732,True,69.032890308835078,176.39999999929441,"200 mm",419.25621035204932,419.60827809262435,15.877333126357696,0.19646039169967122,0.014314549130258597,0.017038280269571746
46202,O9-P693,3329,40146,True,100.00000000007726,441.19999999823517,"500 mm",337.55880799740561,337.40380799740547,2313.4676068168619,0.58219375045020949,0.15037954738200257,0.15044098076880549
46203,O12-P182,3981,16630,True,132.32182077158524,176.39999999929441,"200 mm",387.04430588980352,386.36946460386838,364.14540965459935,0.57651989620315747,0.059875946438552034,0.055999556958899382
46204,O11-P66,43294,41065,True,100.00000000007957,220.59999999911759,"250 mm",389.81323121683818,389.43823121683789,1046.5771997530733,0.67624091675012887,0.10486736354869827,0.10487148757022845
46205,O1-P290,25169,39494,True,99.999999999983444,176.39999999929441,"200 mm",330.155677934834,330.665677934834,22.7255728964872,0.21790953665036014,0.017022289466925997,0.013598669180328404
46206,O3-P1742,18705,39571,True,105.62618194611541,176.39999999929441,"200 mm",376.36364915680286,376.90234268472807,43.627457357514196,0.26463958757229616,0.02327699716696513,0.018974684375600417
46207,O3-P328,34340,42567,True,99.9999999999112,246.999999999012,"280 mm",408.31911861314148,407.94411861314182,1163.8799956238915,0.69297928456831448,0.10513587913555238,0.10513943088096712
46208,O9-P541,40609,15327,True,100.00000000008122,176.39999999929441,"200 mm",364.66060341718969,364.1506034171893,46.76012322475151,0.27115864822179575,0.024007845997906393,0.024460448277094454
46209,O21-P1101,29597,10790,True,73.945450072852964,176.39999999929441,"200 mm",342.24807122220659,342.62519301757811,2.8345337011946889,0.11540766295534054,0.0064104962468403692,0.00884637874517403
46214,O3-P3209,42543,41894,True,100.0000000000354,176.39999999929441,"200 mm",403.20536137695331,402.69526137695311,0.21599999667597797,0.051030256277242815,0.0019751146394838422,0.0014010914638694538
46215,O10-P408,34226,32662,True,100.00000000006129,176.39999999929441,"200 mm",383.10768998451323,383.61768998451356,50.562031425719574,0.28912555660169736,0.024240201455451652,0.024246480596162506
46219,O9-P1733,38907,15643,True,100.00000000010158,176.39999999929441,"200 mm",388.12983168945317,388.6399316894537,0.31144011446856446,0.058343790597447959,0.0023063540730717644,0.0015363381084116162
46220,O3-P2838,15548,22205,True,100.00000000002282,882.39999999647034,"1000 mm",377.15990955256297,377.23490955256295,10460.42422006284,0.639189399319875,0.29458823232768588,0.19899922685702767
46223,O1-P1735,46224,3224,True,55.794484970470378,176.39999999929441,"200 mm",330.3159896502562,330.03138198242186,0.17849015159356876,0.047821095334321058,0.0018159023713393129,0.0012717132043144311
46225,O9-P3644,39434,37682,True,99.99999999995589,176.39999999929441,"200 mm",395.30436171875,395.81446171874978,0.47409120347867556,0.068983575370360872,0.00273082895280023,0.0020148047983726985
46227,O3-P2124,26259,43024,True,123.01180870786285,176.39999999929441,"200 mm",381.86371840820311,382.49120164442195,0.64482801559539837,0.074321485370677731,0.0031915336512156832,0.0023300927449110965
46228,O9-P877,28613,11372,True,76.022208720431948,176.39999999929441,"200 mm",358.37682664291344,358.7645399073877,21.21884685750209,0.21212064582053619,0.016546320381826782,0.02197888644942492
46229,O22-P128,38632,14577,True,87.433932799504475,176.39999999929441,"200 mm",341.7978407513163,342.24375380859379,0.89759508532424392,0.0838373153127452,0.0036738014638570868,0.0026316514581547143
46231,O11-P241,41698,16764,True,99.9999999999501,176.39999999929441,"200 mm",396.28373183593754,395.77373183593778,2.2614899401254833,0.10983533775800755,0.0043337999001318711,0.0071513298198866791
46233,O14-P84,36538,7807,True,64.507061213793023,176.39999999929441,"200 mm",370.46288833007884,370.1339023178885,17.0788768776313,0.20047073920295963,0.014836100462138391,0.014854793679773621
46234,O21-P1003,27573,10872,True,69.19325444796003,176.39999999929441,"200 mm",343.8196252424143,344.17251084009894,125.65994681035929,0.42112531178359558,0.035095443660161207,0.036728855949787184
46235,O9-P3654,15599,18911,True,86.452221298075315,176.39999999929441,"200 mm",397.83191909179692,397.39101276317672,0.13876442454664545,0.0428936617318483,0.0016504562392896866,0.0019529457528222238
46236,O3-P1590,31925,2197,True,71.564352002647567,176.39999999929441,"200 mm",375.07373125954223,374.70875306432873,24.707032761542813,0.22348250679379048,0.017712245535921371,0.019167293894367592
46239,O21-P1327,17040,35161,True,99.999999999837016,176.39999999929441,"200 mm",374.59791030273436,375.10801030273353,63.750781442614958,0.34327737469947084,0.025263478839498484,0.022938995450826848
46242,O9-P1562,26364,4786,True,60.078658180914758,176.39999999929441,"200 mm",382.20586190684594,382.51226306356864,12.29458507651473,0.17984832431159148,0.012779627376845933,0.012799678614786801
46243,O4-P559,44881,10677,True,65.536689916807845,176.39999999929441,"200 mm",421.80046857323441,421.46616591796879,8.2350160478686814,0.15940073523134368,0.010575341275376659,0.011002172961875101
46244,O9-P1450,27348,41672,True,100.00000000001957,176.39999999929441,"200 mm",376.33191737967985,376.84191737967996,80.019749639412979,0.36678317100086971,0.028232531350963989,0.025794492030246915
46245,O21-P1017,46246,4705,True,60.455867831583149,176.39999999929441,"200 mm",339.5236,339.21527507405892,9.5855588073180016,0.16671375177792139,0.011367961862728768,0.024626599109271327
46248,O3-P2247,41891,16800,True,106.03530262961334,176.39999999929441,"200 mm",374.69156127402613,374.15067519531254,3.4138931784577573,0.12189070654461504,0.0070018351748865771,0.0052894135818096974
46249,O3-P1418,4243,10986,True,71.730959022075439,313.19999999874716,"355 mm",365.7400134475015,365.54633985814189,1028.0981145394512,0.58454487873871952,0.097140573192031315,0.097174373817832546
46251,O21-P378,41050,32266,True,100.0000000002281,176.39999999929441,"200 mm",328.22468330277252,327.71468330277133,129.65016358166739,0.42512292387239836,0.035634636765861,0.035795348704004415
46252,O10-P23,39693,14697,True,100.00000000014192,176.39999999929441,"200 mm",382.89242648416945,383.40242648417018,38.391497502283372,0.25534217180540714,0.021852392989484458,0.02274868184933225
46253,O9-P1217,42215,16797,True,100.00000000015625,176.39999999929441,"200 mm",382.07204116210863,382.58204116210942,0.35134836591286361,0.059521598427421912,0.0024667661056021178,0.0035482342623316117
46257,O9-P2667,7603,33856,True,99.999999999981966,176.39999999929441,"200 mm",374.18952593206018,373.6795259320603,143.99508228486187,0.43897117013964859,0.037500740611703193,0.039341666579403883
46258,O9-P365,40008,28135,True,100.00000000009688,176.39999999929441,"200 mm",358.48381484374954,358.99381484375004,0.3741870304168512,0.0602461908259177,0.0025521189876002827,0.0030731573715928931
46259,O2-P1342,13338,15376,True,76.490695011608864,176.39999999929441,"200 mm",367.88749160156254,368.27767063681677,31.039640993377908,0.23992605249175769,0.019717114985068035,0.016059456476633413
46260,O1-P407,22425,42281,True,100.00000000009517,176.39999999929441,"200 mm",327.36876250404015,326.85876250403965,46.400864085727392,0.2704778031529454,0.023922233945226988,0.02427328446517163
46262,O4-P441,46105,45932,True,99.9999999999352,176.39999999929441,"200 mm",408.274650911645,408.78465091164463,27.841621725839403,0.23180859740308304,0.018741727119759185,0.018764513701275541
46263,O1-P1038,35005,42353,True,111.87635196678234,1411.7999999943529,"1600 mm",334.8519591673255,334.76805190335045,32056.871713777993,0.83462441756224248,0.46138433761781233,0.46140294113343738
46264,O3-P1635,24153,36859,True,80.982107666740859,176.39999999929441,"200 mm",375.35851014171,374.94550139260957,48.989020059066874,0.27941931767907291,0.024282611203290793,0.024228122341729753
46265,O1-P477,36071,8724,True,94.217050261382823,176.39999999929441,"200 mm",335.32745583663569,335.80796279296874,8.4493599117792755,0.16059695581820951,0.01070622559194079,0.015192851033867572
46266,O15-P73,46267,28909,True,99.999999999978712,176.39999999929441,"200 mm",349.18580092773442,348.67580092773454,6.7470960297114742,0.1503885400631956,0.0096151278108742976,0.013628120961839829
46268,O3-P540,46269,9377,True,61.841250815462288,176.39999999929441,"200 mm",400.45423354492186,400.138843165763,10.344443895202927,0.17057521665394892,0.011784939953731945,0.014826438760816751
46270,O24-P363,43580,46271,True,100.00000000031434,176.39999999929441,"200 mm",338.77728723441163,339.28728723441321,91.5402858710173,0.38259285277386657,0.030095746564985492,0.031144247245913151
46274,O9-P3212,25958,16715,True,100.00000000013539,176.39999999929441,"200 mm",378.286256601032,378.79625660103267,9.7653148364115658,0.16764309185295531,0.011468430385039426,0.011705082455324263
46275,O2-P685,5961,14545,True,100.0000000001271,1235.1999999950594,"1400 mm",359.05528085937505,358.98018085937497,19948.299576566737,0.74231929608999736,0.35989765434409093,0.25203194546800334
46276,O1-P775,1179,42469,True,99.9999999999909,176.39999999929441,"200 mm",332.87971938476568,333.38971938476561,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
46277,O3-P1761,7206,7955,True,58.379295739661153,176.39999999929441,"200 mm",380.83335380125521,381.13108820952749,3.6517804555817661,0.1234165581734603,0.0072651792705349652,0.0085940231457696387
46279,O9-P1053,23504,12810,True,71.230892534285957,176.39999999929441,"200 mm",361.64972509335524,362.0130026452801,7.0542521122424109,0.15235042975633475,0.0098219454467689468,0.0076149012923545254
46281,O2-P1412,1891,3983,True,79.268623062428091,176.39999999929441,"200 mm",364.2349611258972,364.63923110351561,23.425757953043785,0.2199129390711736,0.01726968079812282,0.013832306581790939
46282,O3-P314,45834,38625,True,100.00000000003452,246.999999999012,"280 mm",403.06911861314177,402.6941186131416,1166.3567988089765,0.69339045133099519,0.1052579465393462,0.10526148920101308
46283,O2-P984,31125,4239,True,102.12639626665278,176.39999999929441,"200 mm",351.85846826966508,352.379312890625,6.1810623732588965,0.14659100660453608,0.00922125025842302,0.015390246552290487
46284,O4-P1403,921,36037,True,81.712080504757239,176.39999999929441,"200 mm",425.03283274489451,425.44956435546879,30.232708100174268,0.23789185616573286,0.01947849174149675,0.02337568300375752
46285,O12-P178,10256,9822,True,100.0000000001062,176.39999999929441,"200 mm",397.93015517578124,398.44025517578177,1.2601462321364825,0.091216288952461463,0.0043577389821584482,0.010895761397524547
46286,O9-P2031,41748,9504,True,87.091358191997742,176.39999999929441,"200 mm",361.53126621149607,361.08710028471688,627.86278999436115,0.66819307950497642,0.080570826959932271,0.082068736982673848
46287,O3-P3302,15976,46288,True,100.00000000025007,176.39999999929441,"200 mm",394.56394423828129,395.07404423828257,5.8934243587490212,0.14456497656782838,0.0090139824092748712,0.0069053759917893053
46289,O21-P1331,36420,15463,True,99.999999999938964,176.39999999929441,"200 mm",373.214273828125,373.72437382812473,35.485383405673893,0.24824200563844973,0.021109385562027492,0.017075598576733225
46290,O11-P319,34058,45907,True,99.999999999989043,176.39999999929441,"200 mm",394.47007949218596,393.96007949218597,16.458263379728869,0.19841781218886817,0.014569485649524792,0.01460071671014904
46293,O9-P198,39301,12102,True,71.435442100623561,176.39999999929441,"200 mm",355.78938784922627,355.42506709451311,364.59306290181974,0.5767306391532766,0.059913730287791532,0.059917917895556748
46294,O9-P1438,27415,12356,True,89.200914866624174,176.39999999929441,"200 mm",374.35679449526435,373.90186982944459,36.869824168619509,0.251633368395746,0.021469438076105164,0.021516852969017265
46295,O4-P914,13575,3601,True,55.67805806987792,176.39999999929441,"200 mm",428.44510358504863,428.729061681205,21.071659297385764,0.21385871196665227,0.016377006134456338,0.013190460312419246
46296,O15-P139,27319,46297,True,100.00000000007205,176.39999999929441,"200 mm",340.25607657565973,340.76607657566012,9.8057807632175447,0.16785100067374525,0.011490897899912067,0.0089727047235132543
46298,O4-P1546,25381,29651,True,87.643073371412882,176.39999999929441,"200 mm",443.09312789375434,443.54010756794861,2.20199953641274,0.10916615622139654,0.0041813998751509549,0.0072081509337117511
46299,O4-P381,10393,39057,True,100.0000000002393,176.39999999929441,"200 mm",413.72998912328012,414.2399891232813,429.10777414427366,0.60303230403791963,0.065358823979162345,0.066596639049319575
46300,O21-P575,35252,6934,True,112.85214573255769,176.39999999929441,"200 mm",345.68937720358491,345.11371840820311,11.8996768675369,0.17805012375470866,0.012585626909187114,0.0098552725822127676
46301,O2-P1957,7267,9327,True,100.00000000001282,176.39999999929441,"200 mm",364.31568374023436,364.82578374023444,3.9544976359105628,0.12940686294436143,0.0074244133964477916,0.028338027727717263
46302,O7-P213,37355,45164,True,99.999999999914067,176.39999999929441,"200 mm",496.89449429128587,496.38449429128633,13.427163924123446,0.18454476728998756,0.013330717921310341,0.013365589293891009
46303,O9-P1653,24710,37995,True,73.160361804383513,176.39999999929441,"200 mm",391.49954221339146,391.87266005859379,0.14266699500171956,0.043444709127670553,0.0016670424532211942,0.002355679107839351
46304,O3-P1639,14059,26842,True,100.0000000004125,176.39999999929441,"200 mm",377.04657990149366,376.53657990149156,44.69566941741256,0.2669660625691414,0.023525040257071181,0.023896808534956196
46305,O3-P573,9698,17367,True,80.377838813081709,176.39999999929441,"200 mm",420.00276992125697,419.59284294331025,167.4264340806551,0.45804558722491329,0.040465662288827635,0.040473106420202021
46306,O3-P1430,42782,34321,True,99.999999999905029,277.99999999888803,"315 mm",368.69344289972827,368.42344289972851,826.59691608871481,0.5554154431483832,0.090806730151539672,0.09081109943426216
46307,O9-P200,42635,39300,True,100.00000000012699,176.39999999929441,"200 mm",356.80938784922705,356.29938784922643,364.46962012186304,0.5766725758370197,0.059903311228991743,0.059909388256312632
46309,O5-P170,46310,21772,True,100.00000000025962,176.39999999929441,"200 mm",431.64670791015629,431.13670791015494,3.655278885851184,0.12344012141538309,0.0072689257487945436,0.011724290040182279
46313,O9-P2491,43545,24123,True,100.00000000016807,176.39999999929441,"200 mm",378.22812521911931,377.71812521911846,6.3424259385343422,0.14770005954703369,0.0093352785453573745,0.011792846220778906
46315,O3-P2700,38561,19904,True,100.00000000034075,176.39999999929441,"200 mm",384.33399428710942,384.84409428711109,1.7407739576436183,0.099566106311138158,0.0051029690891708406,0.0038046925932321146
46316,O3-P755,34549,19623,True,100.00000000025577,176.39999999929441,"200 mm",423.17338027343754,422.66338027343619,7.90043646455938,0.15746576976683183,0.010368491846364486,0.013972878715451819
46317,O8-P272,16448,13915,True,72.9576617783428,176.39999999929441,"200 mm",436.40884090591726,436.78092498098687,14.052014387644041,0.18690160017214735,0.013630261319930238,0.01076379043762221
46318,O4-P929,42981,2143,True,52.548343637096444,176.39999999929441,"200 mm",429.92032851562504,429.65233196307582,1.3615962952570102,0.093160946775929232,0.0045253874972643665,0.0086268245593058429
46320,O3-P319,46321,41840,True,100.0000000001035,246.999999999012,"280 mm",404.94411861314222,404.56911861314188,1165.9968242049326,0.69333078927511671,0.10524020597976819,0.10524374864143507
46322,O7-P372,38308,36627,True,100.00000000022263,176.39999999929441,"200 mm",503.8826379882824,503.37253798828129,0.36008895882302161,0.059800437693298278,0.0024998031288485383,0.0018000546377224206
46323,O12-P428,33302,34709,True,100.00000000012407,176.39999999929441,"200 mm",423.03417497424982,423.54417497425044,45.850352488447875,0.26944011213355712,0.023789611226415423,0.023807049751376964
46324,O1-P136,43062,37663,True,99.999999999871051,882.39999999647034,"1000 mm",319.94623752855796,320.02123752855789,10491.575257136941,0.63970157735864719,0.30773971881989548,0.30773822908524584
46326,O3-P249,11525,28471,True,100.00000000013725,313.19999999874716,"355 mm",378.63831952178776,378.90831952178814,2449.2593312417007,0.73764596216613165,0.15630855503144797,0.15832224025789646
46327,O21-P1265,43073,7749,True,63.659119551748837,176.39999999929441,"200 mm",344.88990843534265,344.56524692562874,24.009479431412132,0.22155364560783378,0.017472914895485196,0.017487939414451932
46328,O9-P2196,5666,6644,True,69.152135229492458,176.39999999929441,"200 mm",369.21256484375,369.56530988555562,0.5768191420944021,0.072206897876180717,0.0030199629441024461,0.0021672048233536147
46329,O1-P131,3911,46330,True,133.26462333958736,882.39999999647034,"1000 mm",319.54628906105319,319.64623752855789,10491.95907449884,0.6397078996471508,0.30765484027985607,0.3073454114926234
46332,O1-P1640,23839,19471,True,100.00000000027229,176.39999999929441,"200 mm",346.22768933315376,346.73768933315517,20.787599177612066,0.21078782383350264,0.016386936941808445,0.026263115769729763
46334,O8-P215,21497,25815,True,86.42343621569583,176.39999999929441,"200 mm",437.31459255193334,437.75535207663341,3.1971101256822849,0.11994779280073446,0.0067725676238807736,0.0051340360745992979
46335,O4-P1116,12170,13920,True,100.00000000038303,176.39999999929441,"200 mm",422.71816860163545,422.20816860163347,158.39907014464967,0.45160448329946207,0.039306821322598329,0.039720190894762607
46338,O3-P1736,34929,23870,True,100.00000000035976,176.39999999929441,"200 mm",382.02196181640448,382.53196181640629,5.27534631849198,0.13859558258447782,0.00860677956644163,0.010744384145779671
46339,O16-P125,46340,11009,True,70.489972493351218,176.39999999929441,"200 mm",323.57465590820311,323.21515704848707,7.5668856470347521,0.15549530501572231,0.010156964287202454,0.01038307693902831
46342,O10-P372,23213,46031,True,100.00000000002726,176.39999999929441,"200 mm",397.67188491210936,398.1819849121095,0.25316360881071465,0.054308494580689613,0.0021066671792502032,0.0014719857160060872
46344,O10-P191,24708,37137,True,100.00000000029353,176.39999999929441,"200 mm",389.67324721679677,390.18324721679824,2.2582746198200647,0.10979911177158191,0.0043337999001318711,0.00433410477341955
46345,O24-P269,35741,31255,True,100.0000000001116,176.39999999929441,"200 mm",331.31927587141803,331.82927587141859,530.21656158968756,0.63889123438044781,0.07330885652333019,0.074042460000811147
46346,O9-P138,27227,18349,True,100.00000000045553,176.39999999929441,"200 mm",387.46961818250367,387.979618182506,29.394128411880214,0.23577794086857676,0.019224746328669197,0.019342367237883688
46347,O3-P522,16975,33744,True,72.553951411863935,176.39999999929441,"200 mm",405.41142871553006,405.0414035633296,7.7954305801656671,0.1568513632297561,0.010302430290024958,0.013520447892004689
46350,O12-P39,42734,3079,True,64.188925914912545,176.39999999929441,"200 mm",402.99335691025686,403.32072043242295,172.28822395899937,0.46363180147270883,0.040939275276824671,0.040948545241519689
46351,O9-P3449,1839,24418,True,100.0000000001116,176.39999999929441,"200 mm",394.22141494140629,393.71141494140574,0.15181182600402254,0.044670987836171905,0.0017056688200750628,0.0023913099669015691
46352,O1-P1455,22181,596,True,100.00000000017461,176.39999999929441,"200 mm",342.36989272460852,342.87989272460942,5.0670166899936655,0.13739640977956077,0.0084255599320271855,0.0064404663697142728
46353,O11-P255,25090,38999,True,100.00000000015379,176.39999999929441,"200 mm",398.07520522460936,397.56520522460863,0.0977418370462357,0.042215650792327114,0.001320043994491612,0.0019246227689164374
46354,O3-P2855,34344,33014,True,100.00000000040623,882.39999999647034,"1000 mm",381.52954350434624,381.45454350434591,9923.2665723061364,0.63015622977794128,0.29889643592954029,0.29929057974935086
46355,O9-P1946,38128,10167,True,71.604339881155767,176.39999999929441,"200 mm",364.57137937249945,364.20612563476567,0.82711558607479174,0.0811063319403933,0.0035560607627176427,0.0073496024877126942
46356,O12-P188,24716,38621,True,91.7610499087944,176.39999999929441,"200 mm",389.61647657439045,389.14849521985559,359.21178161975638,0.57416775053488833,0.059459542894601237,0.059465619921922126
46357,O8-P155,12829,39669,True,100.00000000013617,176.39999999929441,"200 mm",427.33265196469375,426.82265196469308,1.7577859043636441,0.099749207416549843,0.0051300346836652914,0.0079111013040263
46358,O9-P1209,26337,11426,True,68.273356765018434,176.39999999929441,"200 mm",380.40430575434561,380.75249987384723,0.53836214963683549,0.070991710423804172,0.0029166707955417472,0.0035125419460377526
46359,O22-P67,25758,19523,True,100.00000000026067,176.39999999929441,"200 mm",332.61890639648436,333.12900639648569,0.7012072003023625,0.076032681790653617,0.0033246309958531325,0.0023528249658738313
46360,O3-P3291,24244,44067,True,100.00000000031923,176.39999999929441,"200 mm",396.73011245117186,397.24021245117353,15.7748598514206,0.1961251287340248,0.014268340104875417,0.011387997204110874
46361,O3-P1508,26715,37302,True,71.9504140707183,176.39999999929441,"200 mm",399.54210827945525,399.90905539121593,99.936764601130733,0.392876309369869,0.0314023278774087,0.033312719535960884
46362,O9-P1513,36544,36686,True,100.00000000002491,176.39999999929441,"200 mm",379.72031048806832,379.21031048806816,13.60263399875196,0.18521427584152117,0.013415539687925594,0.013450183966809666
46364,O12-P371,21852,21851,True,80.201091828017809,176.39999999929441,"200 mm",418.65280964306174,419.06183521138468,2.5676014494240587,0.11167312528802052,0.0044996384784759258,0.0044999430678964846
46365,O9-P2638,3961,27575,True,100.00000000021065,176.39999999929441,"200 mm",375.40602553710829,375.91602553710936,0.297023846785293,0.057500696166375487,0.002256281616175259,0.0015238747805417935
46366,O16-P74,14850,2026,True,105.52507948095604,176.39999999929441,"200 mm",320.10129775390624,320.63958118433857,24.499051181712513,0.22292605456799747,0.017640464624833097,0.014218128553089748
46367,O3-P554,17118,12926,True,78.38243554529187,176.39999999929441,"200 mm",402.10285415039067,402.50268295410717,61.355231386835634,0.33900027385682041,0.024819478869537448,0.022524295109600519
46368,O7-P182,46098,29103,True,94.581779321789654,176.39999999929441,"200 mm",483.87187671494286,483.38950964040174,57.083485965934955,0.31962522105271335,0.024593207252123977,0.025764293110473693
46369,O11-P117,29851,9084,True,100.00000000017228,176.39999999929441,"200 mm",392.87534428711024,392.36524428710936,6.9374364979218752,0.15162222202619469,0.0097433857888373047,0.0075630115181510174
46372,O10-P157,46373,35080,True,100.00000000021159,176.39999999929441,"200 mm",386.87406487814479,387.38406487814586,20.728097096325353,0.21074854570779941,0.016357094559138877,0.016381920442050658
46377,O9-P124,41162,4493,True,69.318047166868126,176.39999999929441,"200 mm",378.0893866847872,377.73586464423613,56.218028489831376,0.316530460830214,0.024499553811648138,0.024521075481274461
46378,O9-P2013,43662,26343,True,88.81274866876791,176.39999999929441,"200 mm",371.18231552300853,370.72937050479783,0.67832335640396924,0.075338111178801959,0.0032716565653812622,0.0036797791376857129
46379,O1-P89,11454,27837,True,99.999999999972815,246.999999999012,"280 mm",335.5859076222938,335.21090762229392,1759.2502106183249,0.76909862077158286,0.13370015122943951,0.1337032669549568
46380,O9-P1862,24204,38457,True,100.00000000006021,176.39999999929441,"200 mm",359.44654311523436,358.93654311523409,5.4341089177802626,0.14082776827864046,0.00868640713248151,0.0088226860598082588
46381,O18-P54,3311,30670,True,99.372103854927815,176.39999999929441,"200 mm",314.14570852033984,314.65250625,0.99903703110676956,0.085947942293179619,0.0038816960916078385,0.00454727223293812
46382,O12-P35,995,35327,True,98.513580023686032,176.39999999929441,"200 mm",400.96093765213749,401.46335691025826,172.57515733160687,0.46381046062542192,0.040976218879386773,0.040985820400878815
46383,O9-P2022,2304,35292,True,100.00000000067601,176.39999999929441,"200 mm",357.36560685122726,357.87560685123066,650.09109419520883,0.67398807461335553,0.0822095714095543,0.0822242779973458
46386,O7-P283,33922,46013,True,100.00000000026127,176.39999999929441,"200 mm",496.47132338867186,495.96132338867056,4.698588092034953,0.13510759600130148,0.00809916100058219,0.0082731601909133909
46387,O12-P404,33549,42299,True,100.00000000027515,176.39999999929441,"200 mm",411.35647530187339,411.8664753018748,51.86969185500822,0.29654859550223378,0.024243262678481751,0.02425318667302296
46388,O7-P420,35658,32694,True,100.00000000034011,176.39999999929441,"200 mm",486.05082167968749,486.56092167968922,17.331976046171036,0.20131194875635325,0.014942458659470246,0.011817414352345052
46389,O12-P446,43314,39174,True,100.00000000043326,176.39999999929441,"200 mm",432.74901137695213,433.25901137695433,0.41477461048578157,0.067188826637661042,0.0025417515926164729,0.0073518592313226083
46390,O6-P336,19154,13784,True,69.3232563371204,176.39999999929441,"200 mm",462.06333388671879,462.41695181729443,12.935917438824763,0.18273397665858468,0.013085493063979037,0.010218329545896396
46391,O9-P1280,25403,43582,True,86.581795329566532,176.39999999929441,"200 mm",363.61904204381972,364.0606092000005,0.62507760657521094,0.073706878991149291,0.0031432066932446322,0.0023196048483345309
46392,O9-P2910,38573,28578,True,78.479895179686324,176.39999999929441,"200 mm",373.44218462564953,373.04193716023315,1.6489329713947423,0.098374836366850557,0.0049607073784072933,0.0035934838168466777
46394,O3-P20,2790,11216,True,61.566181809486643,555.79999999777681,"630 mm",360.07316709097455,359.99620936371269,2285.9828130161104,0.52587309671577909,0.14489230964241764,0.14499711792527023
46395,O9-P1416,8011,21492,True,100.00000000046103,176.39999999929441,"200 mm",374.80196059570079,375.31196059570317,0.15181182600402254,0.044670987836171905,0.0017056688200750628,0.0010837547773538665
46398,O12-P34,37258,995,True,103.57942008319455,176.39999999929441,"200 mm",400.4326826097132,400.96093765213749,172.64972974932729,0.46385678773945671,0.040985820400878815,0.041832798135447935
46399,O12-P193,11783,37853,True,100.00000000022183,176.39999999929441,"200 mm",392.13007059583094,391.62007059582982,322.16655231521241,0.55491903449587854,0.05631125214122408,0.056317996824012957
46400,O3-P253,10823,34202,True,100.0000000003653,313.19999999874716,"355 mm",379.43401925197776,379.70401925197876,2294.9702931950951,0.725758243029843,0.15046069250166996,0.1518202025419586
46401,O9-P2581,10565,897,True,81.545935110568564,176.39999999929441,"200 mm",374.10329662753884,373.68741235847494,49.279799625792954,0.28014797959660548,0.024337997084953385,0.020205552649578806
46403,O24-P261,35732,22199,True,100.00000000035796,176.39999999929441,"200 mm",340.33182622070495,339.82172622070317,22.822502456797253,0.21820426793310002,0.017055978816815889,0.013631183320338414
46404,O8-P180,25953,29148,True,100.00000000044372,176.39999999929441,"200 mm",433.46969506898887,432.9596950689866,23.994090097835873,0.22151071581549486,0.017467590683768523,0.018564574733450759
46406,O9-P1795,36282,7274,True,62.217264396639621,176.39999999929441,"200 mm",362.90449152549917,363.22179957392206,0.21572950774847749,0.051000874894822114,0.0019742211677213004,0.0025820309177144334
46408,O24-P364,46271,13483,True,100.00000000031434,176.39999999929441,"200 mm",339.28728723441321,339.79728723441485,80.609976380938008,0.367615678323823,0.028331912094467955,0.030095746564985492
46409,O9-P791,6726,18756,True,100.0000000001121,176.39999999929441,"200 mm",372.39990353628031,371.88990353627969,138.13249811414286,0.43332910901007143,0.036755664360670244,0.036761898082641783
46410,O9-P3369,375,40737,True,100.79084836326318,176.39999999929441,"200 mm",384.47416223784307,383.96012891119045,43.583668164048312,0.26454482591472533,0.023266675758454883,0.023311912822816635
46412,O9-P1919,36969,1655,True,100.00000000028606,176.39999999929441,"200 mm",367.19883193359379,367.70893193359524,0.29304709881387175,0.05723708126189566,0.0022429238230079721,0.0015201089993180043
46413,O21-P164,29096,1361,True,103.42195515071873,176.39999999929441,"200 mm",326.4624900615222,326.98994203279085,65.101743455451611,0.34311869979202769,0.025639107710225616,0.025800271564825263
46415,O9-P1875,44347,36534,True,100.00000000076425,176.39999999929441,"200 mm",367.84133803710893,368.35133803711284,0.57220407941667539,0.072056702647355517,0.0030079644486428413,0.0031901713729032329
46416,O9-P1996,46157,15757,True,84.391515896495321,176.39999999929441,"200 mm",365.4778844481923,365.90828117926446,0.67888715537151079,0.075355179541012035,0.00327297995389817,0.0040017951607864231
46417,O21-P304,40387,37461,True,100.00000000040342,176.39999999929441,"200 mm",332.89441909179692,332.38441909179488,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
46419,O1-P564,4659,3693,True,55.487733531151143,176.39999999929441,"200 mm",336.11612168850803,335.83307875976567,13.984482692569538,0.18666362414597404,0.013597570046836883,0.0107380993277264
46420,O8-P14,40693,44439,True,74.80982365648795,176.39999999929441,"200 mm",423.49580531435896,423.87733541500711,415.89082933708028,0.598239573332314,0.064243303406495519,0.064249380433816408
46421,O21-P311,25619,35390,True,100.00000000060795,176.39999999929441,"200 mm",326.59333266601561,327.1034326660187,1.0684539423298738,0.0873825113398806,0.0040155516453247954,0.0047206128515491956
46424,O11-P192,37581,11000,True,71.068888803438,176.39999999929441,"200 mm",396.46350332626554,396.82595465916307,0.48040916262119643,0.069174243237731581,0.0027500325635185568,0.0032680304467808791
46427,O23-P6,46066,43549,True,82.501605902348089,176.39999999929441,"200 mm",304.61748786370987,305.0382460538118,25.870274070202122,0.22663120631102288,0.018102950021696977,0.01824873622663168
46429,O21-P315,14543,7836,True,64.8653255268334,176.39999999929441,"200 mm",327.24616141372388,327.57697457391072,15.727775873182544,0.19595030292290444,0.014248056095895538,0.014414045691547828
46430,O1-P1360,45821,44586,True,100.00000000060582,176.39999999929441,"200 mm",338.95179213867186,339.461892138675,11.476533993618261,0.17607400891243646,0.012374111840178394,0.0096352414995817311
46431,O3-P716,5411,1412,True,103.60848541956511,176.39999999929441,"200 mm",422.68317450554088,423.21157778118061,34.476876218102852,0.24574435649711981,0.020840690571153078,0.016788111582465567
46432,C-20746,35229,39696,False,100.00000000054192,176.39999999929441,"200 mm",433.06733168945311,432.55733168945034,NaN,NaN,NaN,NaN
46433,O11-P142,32882,39119,True,77.125443358915987,176.39999999929441,"200 mm",402.137592516885,401.74425275575447,0.61227642213663758,0.073309660323292211,0.0031112194106107226,0.0032391747862230169
46434,O1-P236,11572,34967,True,100.00000000067392,176.39999999929441,"200 mm",323.19199233398308,323.70199233398648,0.71999997705247332,0.076587394478733334,0.0033675778202847239,0.0024130876846708022
46435,O21-P234,6268,4560,True,80.60401862013336,176.39999999929441,"200 mm",326.38803220034987,326.79911269531249,0.34249993345530211,0.059248863440100719,0.0024325158342816378,0.0043337999001318711
46436,O1-P473,1278,3152,True,109.55308414434511,176.39999999929441,"200 mm",333.45969915047573,334.01841987961188,75.635065558749076,0.36045830271290658,0.027482590752949971,0.028310928636902565
46437,O15-P78,27346,44872,True,100.0000000004716,176.39999999929441,"200 mm",349.53675307617186,350.04685307617427,14.050451301645621,0.18690899434289723,0.013628868100101625,0.010763196587605613
46439,O9-P1712,37341,16663,True,100.00000000091829,176.39999999929441,"200 mm",385.44850600585471,385.95850600585936,0.31144011446856446,0.058338921708600382,0.0023064826648774616,0.0034804652452608089
46441,O3-P2728,36932,19970,True,78.8267300448021,176.39999999929441,"200 mm",378.27253188476561,377.87051556153716,17.25598523044183,0.20105004613834312,0.01491112540668253,0.016315811196034844
46445,O23-P75,34703,39103,True,100.00000000074843,176.39999999929441,"200 mm",315.45309340820154,315.9630934082054,0.14400000075084859,0.043628977494680962,0.0016726946733958872,0.0020511433381669312
46446,O9-P1270,1662,29976,True,90.5979897480737,176.39999999929441,"200 mm",365.45833556054868,364.99619521484379,0.49857113676288961,0.0697461923373566,0.0028036536432914823,0.0020148047983726985
46447,O9-P1837,22328,20261,True,100.00000000097815,176.39999999929441,"200 mm",355.96331023927053,356.47331023927552,2.8718876969476965,0.11590082870986285,0.0064486207366247624,0.007393601891428004
46448,O6-P275,34540,14081,True,73.954335371022438,176.39999999929441,"200 mm",454.98369277343903,454.6065256630468,9.7895050732952438,0.16776743019352561,0.011481867519066961,0.011511389699624331
46449,O1-P2286,17428,1025,True,102.19418420147686,176.39999999929441,"200 mm",346.40510891111887,345.88391857169131,142.7911870689376,0.43767964287034095,0.037357698834091839,0.034652560991187423
46450,O21-P784,27860,26795,True,100.00000000038791,176.39999999929441,"200 mm",335.14955581054488,335.65955581054686,3.7662255223868439,0.12811195652085361,0.0072335916728070637,0.0055686973840220989
46451,O1-P1429,44889,2211,True,100.00000000042836,176.39999999929441,"200 mm",344.01359999999784,344.5236,2.29703348468517,0.11023621263437423,0.0043337999001318711,0.00433410477341955
46453,O1-P1503,8267,40792,True,100.00000000067008,1235.1999999950594,"1400 mm",342.5343007324214,342.6093007324219,30784.683985480053,0.8332237763137611,0.44563497190653717,0.31471792659885406
46454,O3-P1659,14409,13225,True,71.226187575832213,176.39999999929441,"200 mm",382.78656997070311,383.14989475352746,0.10432545209593345,0.04354401265916634,0.0013505377102697273,0.00093135482333973061
46458,O4-P473,46459,35142,True,100.00000000085339,176.39999999929441,"200 mm",415.37864018555126,414.86854018554692,3.3243350155101417,0.12134902449282609,0.006898464395133432,0.011543556386278549
46460,O4-P291,28728,34848,True,100.00000000052106,176.39999999929441,"200 mm",403.87866993670087,404.38866993670354,14.007460740311586,0.18673598528134683,0.013609132522399025,0.01074685265426166
46462,O1-P142,45861,12188,True,67.814774624928774,882.39999999647034,"1000 mm",320.43989527101695,320.38903419004822,10427.510423007501,0.63864742658815477,0.30677535181168242,0.30682745618942919
46465,O1-P1182,110,17878,True,99.85168755120921,176.39999999929441,"200 mm",331.07898616681319,330.569742560302,171.14397209452491,0.4629129136678628,0.040791936886473742,0.041213400077984678
46467,O9-P2008,34679,38278,True,78.826401161632461,176.39999999929441,"200 mm",373.32687755435677,372.92478408203124,0.67963993166411618,0.075383339159346918,0.0032745891966056676,0.0024366327591337869
46468,O3-P3133,40507,34525,True,100.00000000060696,176.39999999929441,"200 mm",390.57685185547189,390.06675185546879,0.86333322571223969,0.078135946393455655,0.0037521294862182019,0.025544459599358693
46469,O24-P142,37071,9710,True,100.000000000621,176.39999999929441,"200 mm",332.73418105468443,333.24418105468754,16.714513784326638,0.19926997674216884,0.014680278986751149,0.020554409444414338
46471,O3-P1467,35101,31799,True,100.00000000077215,220.59999999911759,"250 mm",380.61860025872227,380.99360025872517,575.25556763160967,0.57495069692957224,0.075582663953606619,0.075587555551831276
46472,O9-P729,24792,17543,True,100.00000000089405,176.39999999929441,"200 mm",343.46551163129669,343.97551163130129,411.92804632003015,0.596748094605333,0.063908839810150192,0.063953899741428608
46473,O12-P424,33587,40999,True,100.00000000084049,176.39999999929441,"200 mm",420.99417497424469,421.504174974249,46.138352222931879,0.26998226654023422,0.023859201818800042,0.02387652906785025
46474,O3-P307,41181,45040,True,99.999999999822379,246.999999999012,"280 mm",400.44415021395093,400.06915021395162,1166.7888120820085,0.69346203126405292,0.10527922976059109,0.10528278150600584
46475,O15-P122,18381,1613,True,104.23331457493435,176.39999999929441,"200 mm",346.51730060087033,345.98571069653821,0.76046113314225872,0.078259485364215134,0.0034429584503311546,0.0089673793763280982
46476,O15-P140,46297,18105,True,99.999999999644345,176.39999999929441,"200 mm",340.76607657566012,341.27607657565835,6.3962327815513085,0.14806495369816666,0.0093729868859427565,0.011490897899912067
46477,O23-P23,45920,44532,True,134.35093180526675,176.39999999929441,"200 mm",312.49987156307839,313.18506131528522,18.968036058770135,0.20652284071048407,0.015613111764255033,0.015651509901943823
46479,O9-P609,5461,32825,True,100.11953866591972,176.39999999929441,"200 mm",371.21823089897555,371.72884054617174,8.5800820926010424,0.1613241825035818,0.010784839752359613,0.011101270973726807
46483,O1-P14,42139,30824,True,99.999999999811209,1588.1999999936475,"1800 mm",314.89279466205778,314.81779466205791,43871.841068409689,0.90020696960946855,0.52003326502054326,0.52003373737543213
46484,O2-P1328,13692,34267,True,99.999999999830891,176.39999999929441,"200 mm",360.23499394531166,359.72489394531249,118.35049185734968,0.41253571981667125,0.034145074707406249,0.031519265234596444
46486,O7-P368,46487,39329,True,99.999999999956145,176.39999999929441,"200 mm",505.16968632812478,504.659586328125,0.21599999667597797,0.051030256277242815,0.0019751146394838422,0.0014010914638694538
46491,O24-P57,46492,15771,True,99.999999999878824,176.39999999929441,"200 mm",325.66330703124959,325.15330703125016,10.032388358345319,0.16900670774520024,0.011615725627588004,0.012780625453642469
46493,O9-P2312,7080,4943,True,64.255226729140176,176.39999999929441,"200 mm",377.1560077656149,376.82830610929625,27.226351430074416,0.23021131118114568,0.018545459121539865,0.019482054841596329
46494,O21-P1010,33642,23052,True,99.999999999928463,176.39999999929441,"200 mm",347.58274306640629,348.09284306640592,39.975414014108722,0.25859742368491956,0.022272130268901267,0.018213385686351197
46495,O3-P3339,43382,33750,True,99.999999999775838,176.39999999929441,"200 mm",398.99033583984374,399.50043583984262,22.10347606187198,0.21511508513178054,0.016851119864054371,0.013541316667253299
46497,O7-P364,46498,46075,True,90.946781190291716,176.39999999929441,"200 mm",502.34127929647667,501.877359765625,0.48956213766327117,0.06946459161213385,0.0027771730989328844,0.0020148047983726985
46499,O9-P1356,46500,46077,True,62.054637534239632,176.39999999929441,"200 mm",368.01978530273436,367.70330665130973,0.16439939628464889,0.046227674247093856,0.0017581914760242694,0.0023895846225416876
46501,O9-P3328,46005,41941,True,99.999999999949,176.39999999929441,"200 mm",389.14997699062741,388.6399769906277,0.66203855227759534,0.074843124132835739,0.0032331167779992205,0.0033979910597341078
46502,O10-P130,42100,33772,True,99.999999999974435,277.99999999888803,"315 mm",383.39391844800372,383.12391844800379,1347.4857824898027,0.63456351889477736,0.11815909402417715,0.11832202012586238
46505,O21-P67,39066,32318,True,99.999999999986613,396.99999999841208,"450 mm",332.44574135973272,332.65074135973271,2646.9322723274959,0.67380581829649389,0.15681597318712018,0.15681829862657332
46507,O3-P2954,44540,39446,True,100.00000000004015,176.39999999929441,"200 mm",375.04554091796751,374.5355409179673,7.1164656692406627,0.15274033146529867,0.0098632685512698836,0.010661481320900647
46508,O1-P16,2521,42138,True,100.00000000007192,1588.1999999936475,"1800 mm",315.04279466205793,314.96779466205788,43869.260509125452,0.9001949063923238,0.52001611490457633,0.52001658725946531
46510,O9-P4,32060,33758,True,100.00000000002632,626.39999999749432,"710 mm",336.38333270652771,336.28333270652763,5069.9724446027558,0.59865404657921206,0.22239380178540494,0.22224818930714813
46511,O9-P1968,24041,44355,True,97.205296566078971,176.39999999929441,"200 mm",365.53478430191609,366.03053131440311,2.5748352792687776,0.11177973215278768,0.0045102888889791181,0.00757395629885842
46512,O9-P188,37651,38081,True,100.00000000011264,176.39999999929441,"200 mm",350.99326192877663,350.48326192877607,438.38435687643505,0.60569961942159123,0.066185281527307127,0.066185281527307127
46514,O15-P67,17052,3403,True,58.362641777482771,176.39999999929441,"200 mm",345.71483772666369,345.41718825359851,60.019740735411894,0.335821361794239,0.024605531627038196,0.024971879178385486
46516,O1-P348,3433,28103,True,100.0000000001627,176.39999999929441,"200 mm",334.50889052734379,335.01899052734461,1.0402361529075426,0.086804049193047156,0.0039617960125366367,0.002964535901707348
46517,O11-P302,6200,32117,True,100.00000000004252,176.39999999929441,"200 mm",385.29007949218521,385.80007949218543,37.93819800564016,0.25426919950936955,0.021737915057030845,0.02181270609506749
46518,O10-P28,41444,26947,True,100.00000000007161,176.39999999929441,"200 mm",385.08813829036751,385.59813829036784,26.653259392205513,0.22870900462672752,0.01836013022668553,0.018584199035242031
46519,O1-P492,46520,5510,True,87.187096450009747,176.39999999929441,"200 mm",328.59260687962541,328.14795268773037,22.465920615219407,0.21715602159871006,0.01692953645295716,0.018097978940678508
46521,O3-P320,39155,46321,True,100.00000000003452,246.999999999012,"280 mm",405.31911861314239,404.94411861314222,1165.9247855359445,0.69331887139793746,0.10523665423435344,0.10524020597976819
46522,O9-P1972,27978,41879,True,99.999999999939135,176.39999999929441,"200 mm",367.53998793945311,368.05008793945285,1.2940744264337734,0.091875169519010633,0.0044146679654894026,0.0049534012064535865
46523,O3-P3303,46288,12093,True,99.999999999921684,176.39999999929441,"200 mm",396.81955947265624,397.32965947265581,1.2589951366440253,0.0911938248440285,0.0043557902343745415,0.00327519298197149
46524,O4-P1541,5431,4703,True,101.88945252222787,176.39999999929441,"200 mm",440.51737208190559,441.037008289769,26.165086672230249,0.227417168509993,0.018200327798796975,0.014603454324661494
46525,O9-P136,12064,35704,True,100.00000000031726,176.39999999929441,"200 mm",386.99204934947045,386.48204934946881,30.903770996168493,0.23957124130073817,0.019677995824892554,0.019757832884867543
46527,O9-P919,28613,19965,True,100.00000000058955,176.39999999929441,"200 mm",358.84808878856825,359.35808878857125,8.9122224870454652,0.16314287599561414,0.010485739186448078,0.0085155049324376255
46528,O1-P132,46330,35301,True,100.00000000043876,882.39999999647034,"1000 mm",319.64623752855789,319.72123752855822,10491.863411812894,0.63970630090752922,0.30771348495606482,0.30765484027985607
46529,O3-P2070,39485,14986,True,100.00000000006439,176.39999999929441,"200 mm",373.04465712890629,372.534657128906,10.062028889264296,0.16915680759467303,0.011631929898308552,0.01494330004161613
46530,O1-P1273,22872,9304,True,100.00000000044224,176.39999999929441,"200 mm",342.12131728515624,341.611317285154,5.8996470815794568,0.14459987632706792,0.0090189268067839886,0.0096181958467152981
46531,O9-P3225,45967,39490,True,100.0000000002306,176.39999999929441,"200 mm",379.6814857933154,379.17148579331422,4.3616522021540574,0.13241178490062464,0.0078087927550389786,0.0082731601909133909
46532,O4-P362,25360,22948,True,100.0000000001281,176.39999999929441,"200 mm",409.4350172363275,409.94501723632811,5.6409238794892937,0.14269836630588748,0.0088289050206895158,0.0067368361339242514
46533,O7-P527,37505,1706,True,84.608627377339218,176.39999999929441,"200 mm",515.00429727917776,514.57279327955337,1.3143589420535478,0.092259511974290373,0.0044484578043400367,0.0033700068712369294
