id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
46534,O9-P1866,44212,11799,True,71.773976726664216,176.39999999929441,"200 mm",362.68635298298869,363.05240026429476,4.6526530731477749,0.13473079305673721,0.0080609229639494982,0.0062282070011149627
46535,O6-P311,45533,32006,True,85.849987635026352,176.39999999929441,"200 mm",456.34147185017076,456.77930678710942,0.061811989083081852,0.038093007727180488,0.0010411920251366419,0.0014256157379654449
46542,O23-P13,45327,45823,True,99.999999999714589,176.39999999929441,"200 mm",307.58845922113062,308.09845922112913,25.450842955891975,0.22550494875009747,0.0179632715017322,0.017987344569039769
46543,O1-P81,37862,16254,True,99.999999999732026,794.19999999682329,"900 mm",332.80135567209055,332.87635567209037,8312.7205071333774,0.60529161380316232,0.27842704582325722,0.26216034250364262
46546,O7-P369,36445,46487,True,99.999999999956145,176.39999999929441,"200 mm",505.86405278320291,505.35395278320317,0.14400000075084859,0.0436313120178784,0.00167263477743341,0.0010837547773538665
46549,O24-P61,46550,46551,True,100.00000000002076,176.39999999929441,"200 mm",327.70330703125,327.1933070312499,0.84425954634442857,0.0777001535903537,0.0037102903112917539,0.0045254025422217662
46552,O7-P365,34106,46498,True,89.00061025485978,176.39999999929441,"200 mm",503.3155921875,502.86168907520022,0.42408042645786742,0.067461334531285971,0.002572768049697438,0.0017884065762233743
46553,O10-P21,46091,39692,True,100.00000000000132,176.39999999929441,"200 mm",381.87242648416981,382.38242648416986,41.675837396591646,0.2604444039677567,0.022806007111163762,0.022863041693063635
46554,O1-P310,46555,15366,True,65.395832200373334,176.39999999929441,"200 mm",333.08715723225043,333.42067597647235,1.4940903343142276,0.095622451684564153,0.0047325429350327007,0.0041813998751509549
46556,O1-P457,27579,5507,True,60.133345249469706,176.39999999929441,"200 mm",327.23553102193728,326.928850961165,311.20435222508371,0.54982661278120692,0.055284066474658847,0.055359956646187015
46557,O2-P176,40946,10743,True,100.00000000011461,176.39999999929441,"200 mm",362.32573975681441,362.83573975681503,80.003480785143736,0.36676017095131358,0.028229785788172153,0.028522852474565156
46558,O9-P1898,12947,17145,True,88.470464455065823,176.39999999929441,"200 mm",362.07596510858565,362.52716447730654,6.164232995439197,0.14647401701597643,0.0092092756078015568,0.0093588565484063659
46560,O1-P446,46196,25458,True,105.342476168152,176.39999999929441,"200 mm",323.0499442754346,322.51269764697696,352.46417177679035,0.57086119364751919,0.058890037322279931,0.055174116790515343
46561,O1-P269,18066,21012,True,100.0000000001627,176.39999999929441,"200 mm",330.44264646049589,330.95264646049674,15.644200900389587,0.19566411036314352,0.014210743466076472,0.015704322812023989
46562,O1-P301,18065,22855,True,100.00000000030462,176.39999999929441,"200 mm",329.68393938731049,330.19393938731207,8.9161996978475617,0.16316440447801855,0.010983923712416716,0.019105213290529378
46564,O1-P623,23441,46565,True,100.00000000002076,176.39999999929441,"200 mm",332.34773696289051,332.85773696289061,4.7448318545850841,0.13219612764291869,0.0082731601909133909,0.014176143470463237
46566,O1-P516,46567,16435,True,100.0000000001627,176.39999999929441,"200 mm",326.72259783413432,327.23259783413516,115.7779439584842,0.41188234400131918,0.033662945705786887,0.034213622939723493
46568,O2-P1416,6142,14981,True,100.00000000002076,176.39999999929441,"200 mm",364.94374526367176,365.45374526367186,16.835303191622742,0.19966942547012306,0.014732156270801345,0.011752869781898779
46569,O24-P59,46570,46571,True,100.0000000001627,176.39999999929441,"200 mm",326.68330703125054,326.17330703124969,5.9945812008354071,0.14528009461731664,0.00908767999116241,0.01026441821162038
46572,O1-P284,25041,18546,True,100.00000000002076,176.39999999929441,"200 mm",332.34969008789056,332.85969008789061,1.5025038839485685,0.095775421998357507,0.0047453036137115028,0.00346274909825518
46573,O24-P62,31423,46550,True,100.00000000002076,176.39999999929441,"200 mm",328.21330703125011,327.70330703125,0.21599999667597797,0.05102732222668728,0.0019751904320050805,0.0037102903112917539
46577,O1-P548,40975,21483,True,100.00000000030462,176.39999999929441,"200 mm",330.62735976562504,331.1374597656266,16.224537591220543,0.19764872759340327,0.014466854059754064,0.011543825492309015
46578,O1-P277,25098,46025,True,99.999999999878824,176.39999999929441,"200 mm",330.06882773473171,330.57882773473108,9.3306983188412751,0.16537934921876193,0.011223619973704409,0.011793495708751168
46579,O1-P441,19900,28824,True,99.999999999736886,794.19999999682329,"900 mm",321.615455868908,321.54045586890823,7740.5380668309008,0.5937444262062731,0.27317044444193433,0.27318439707865316
46580,O1-P480,46575,10842,True,77.476396911675479,176.39999999929441,"200 mm",327.64890517578124,327.2537755515317,3.3933309644326513,0.1217545593318398,0.0069787011400144292,0.0092510699317229286
46581,O1-P515,15777,46567,True,100.00000000002076,176.39999999929441,"200 mm",326.21259783413421,326.72259783413432,118.87108607976151,0.41316104501866269,0.034213622939723493,0.0343454894365254
46582,O9-P3150,5591,19604,True,63.457766494161767,176.39999999929441,"200 mm",373.5003257648786,373.82396037399883,5.9628341495001944,0.14505361861592139,0.0090647457987432668,0.0091354474470384753
46584,O24-P58,46571,46492,True,100.00000000002076,176.39999999929441,"200 mm",326.17330703124969,325.66330703124959,7.7353554432979026,0.15649744224602585,0.01026441821162038,0.011615725627588004
46585,O24-P60,46551,46570,True,99.999999999878824,176.39999999929441,"200 mm",327.1933070312499,326.68330703125054,2.585033503988047,0.1119294777360943,0.0045254025422217662,0.00908767999116241
46586,O1-P624,46565,19633,True,100.00000000002076,176.39999999929441,"200 mm",332.85773696289061,333.36783696289075,0.62825953186727079,0.073810669894082956,0.0031509352594740066,0.0082731601909133909
46587,O1-P493,45957,46520,True,91.695045431907445,176.39999999929441,"200 mm",329.06025161132811,328.59260687962541,19.065599056263217,0.20682863599810519,0.015651888012948655,0.01692953645295716
46588,O1-P443,34705,19899,True,100.00000000030462,794.19999999682329,"900 mm",321.74346054464871,321.6684605446485,7670.7719699428244,0.59229088121031359,0.27200836057771766,0.27240919003595593
46589,O1-P1547,8766,46590,True,59.59263742971963,176.39999999929441,"200 mm",345.13737164090526,345.44129409179686,7.8083630661066579,0.15692732152927746,0.010310592037480588,0.024209150934316196
46591,O1-P2345,19137,22096,True,106.28544100433398,176.39999999929441,"200 mm",350.12826643633036,350.67032218545245,20.189392950421645,0.21031221696357433,0.016089472585980875,0.012889278432778416
46595,O2-P1467,26851,13311,True,125.64230982367702,176.39999999929441,"200 mm",361.09703367380217,361.73780945390297,211.62219396179816,0.49209507133072028,0.045399363684835832,0.042357607126405392
46607,O1-P2319,22969,35495,True,175.88722622869651,176.39999999929441,"200 mm",346.56615388679614,347.46317874056251,33.572111458386,0.24617312756313373,0.02044063550242017,0.016663263416356936
46612,O1-P1541,8533,16341,True,201.20055282462224,176.39999999929441,"200 mm",344.47610532989836,343.44998251049276,107.10782947950491,0.39992464367159453,0.03254756138933803,0.032446827167402353
46674,O7-P132,15006,46673,True,51.581921273885222,176.39999999929441,"200 mm",474.92653497467904,475.18960277317586,66.598054237732981,0.3461717837793914,0.025885195523603983,0.02357732403883828
46675,O7-P133,46673,28098,True,71.106026570037429,176.39999999929441,"200 mm",475.18960277317586,475.55224350868309,64.7754640638635,0.34243905377789352,0.025585447740657151,0.025885195523603983
46677,O7-P542,17580,46676,True,82.09185399247292,176.39999999929441,"200 mm",516.24366215965142,516.662330615013,0.73965589741012883,0.077303193809310361,0.0034075505688922806,0.0046166405573671949
46678,O7-P543,46676,17581,True,48.876445738857605,176.39999999929441,"200 mm",516.662330615013,516.91160048828124,0.21957792701451204,0.051373145049209264,0.0019879999358286505,0.0034075505688922806
46681,O7-P137,39624,32581,True,103.28943931706189,176.39999999929441,"200 mm",476.92729934110349,477.45407548162046,45.243551566817182,0.26817311098344437,0.023649333179091635,0.024264550441600582
46698,O7-P353,21601,46697,True,56.066497602467678,176.39999999929441,"200 mm",495.32775846335966,495.04181932558708,0.30744050978224297,0.058183203561082406,0.0022907300267460181,0.0024291840858854663
46699,O7-P352,46697,21602,True,47.511312070855581,176.39999999929441,"200 mm",495.04181932558708,494.79951163402569,0.34164864543352347,0.059222897546871607,0.0024291840858854663,0.0017267424054512905
46701,O7-P357,37076,46700,True,64.335957055834925,176.39999999929441,"200 mm",496.70952285155977,496.381409470575,0.11832188785352979,0.046273792434928115,0.0014105284843650256,0.0017904017362815232
46702,O7-P356,46700,28403,True,74.858988022353458,176.39999999929441,"200 mm",496.381409470575,495.99962863166104,0.17222036244366498,0.04712851860512246,0.0017904017362815232,0.001976001014568365
46704,O7-P35,20767,46703,True,51.898755014679836,176.39999999929441,"200 mm",482.50461806640624,482.23993441583139,107.51311079199264,0.40296257596754448,0.0324618176223146,0.032718712824713926
46705,O7-P34,46703,20768,True,36.626019601236308,176.39999999929441,"200 mm",482.23993441583139,482.05314171586508,109.07513954273811,0.40421289935660465,0.032718712824713926,0.030246561759831297
46709,O7-P86,8712,46708,True,36.0173237031011,176.39999999929441,"200 mm",519.27768935546874,519.46141372367822,0.25637980137394517,0.05456389323523915,0.0021178641758943873,0.0022216929752468524
46710,O7-P87,46708,13978,True,63.97285488760388,176.39999999929441,"200 mm",519.60923232421874,519.9355578570005,0.23044732741805093,0.052383711997517561,0.0020266752697608473,0.0014327423639652818
46713,O7-P66,43806,46712,True,51.066628013442411,176.39999999929441,"200 mm",503.9612801174232,503.70084031455463,52.183338959751978,0.29757900135584642,0.024285965377189505,0.024506200844147476
46714,O7-P65,46712,34547,True,57.214695939377854,176.39999999929441,"200 mm",503.70084031455463,503.40904536526381,54.018957888342968,0.30402882567923362,0.024506200844147476,0.024667080831626376
46716,O7-P63,33212,46715,True,60.954346429365131,176.39999999929441,"200 mm",502.7174016562924,502.40647353515624,62.440856133614325,0.34043270822277666,0.025048066842656192,0.022713066744895233
46717,O7-P62,46715,33213,True,60.624291059017331,176.39999999929441,"200 mm",502.30876613955144,501.99952163085942,62.484504056917082,0.34052888694501204,0.025055245274405565,0.025068110132317679
46718,O7-P150,33172,14380,True,66.3951253932106,220.59999999911759,"250 mm",470.662813132739,470.41383141251447,991.46200362730929,0.66704220498737754,0.10164533093016274,0.088240307951326466
46719,O7-P12,14380,13918,True,59.756950730473413,246.999999999012,"280 mm",470.38743141251445,470.16334284727515,1323.1047762006851,0.71681460290671861,0.11298275663897885,0.11300244112059971
46721,O7-P25,21153,46720,True,55.498355627416665,176.39999999929441,"200 mm",477.78890389906104,477.50586228536122,177.9777476227915,0.46786163049154805,0.041621242189573832,0.041838239300418356
46722,O7-P24,46720,25447,True,56.835959051096872,176.39999999929441,"200 mm",477.50586228536122,477.2159988942006,179.99701776344151,0.46969901833665562,0.041838239300418356,0.042190584254433589
46724,O7-P390,243,46723,True,38.380621919228474,176.39999999929441,"200 mm",476.62960834699038,476.82534951877847,104.0184515245095,0.39727375170403573,0.032039473307260875,0.033626806014910735
46725,O7-P391,46723,21627,True,69.557214042484816,176.39999999929441,"200 mm",476.82534951877847,477.18009131039514,99.482676725835248,0.39233146617382825,0.0313333299995722,0.032039473307260875
46727,O7-P385,13446,46726,True,69.428095630270562,176.39999999929441,"200 mm",475.00318238319164,475.35726567090603,133.4345542824083,0.42883141843463252,0.036138889235402656,0.063672394395129256
46728,O7-P386,46726,25133,True,61.769453192722445,176.39999999929441,"200 mm",475.35726567090603,475.67228988218892,129.31970077041004,0.42479532758993732,0.035590276283168104,0.036138889235402656
46731,O7-P257,28596,46730,True,40.739774236406525,176.39999999929441,"200 mm",486.22862118732479,486.4363940359305,413.79911950246282,0.59745553688788811,0.064066760766762459,0.064670507526656387
46734,O7-P258,46730,46733,True,37.951656222235464,176.39999999929441,"200 mm",486.4363940359305,486.62994748266391,410.63660005978636,0.59625644583670168,0.06379984391953239,0.064066760766762459
46735,O7-P259,46733,26618,True,40.402633895297036,176.39999999929441,"200 mm",486.62994748266391,486.83600091552989,406.70914369772083,0.59281065326228832,0.063620762372271392,0.06379984391953239
46737,O7-P260,26618,46736,True,41.958157269011032,176.39999999929441,"200 mm",486.83600091552989,487.04998751760183,385.96295490631184,0.584333372753781,0.061869765508422374,0.063620762372271392
46738,O7-P261,46736,26619,True,39.230545586368187,176.39999999929441,"200 mm",487.04998751760183,487.25006330009228,385.93273220560769,0.5843204374968427,0.061867212975272645,0.061869765508422374
46741,O7-P110,46739,20797,True,61.0020408373913,176.39999999929441,"200 mm",474.87043227539061,474.55932186711993,0.63789438484731442,0.07410277597369419,0.0031747846394904289,0.0045445374570968729
46744,O7-P114,46742,19229,True,60.204412596866106,176.39999999929441,"200 mm",476.74561538085936,476.43857287661535,19.378021439834743,0.20780408517722554,0.015775203296605266,0.024291261202194103
46746,O7-P116,19228,46745,True,58.858806631102262,176.39999999929441,"200 mm",476.22342008618136,476.52360000000004,15.018075587574367,0.19349164122734655,0.013927597367819228,0.011120235568329469
46749,O6-P396,22473,46748,True,71.287184901072166,176.39999999929441,"200 mm",466.50093598448393,466.8645006274794,49.510639629436852,0.28073399033790225,0.024381269788839588,0.024390326285459802
46750,O6-P397,46748,16063,True,48.052429431122349,176.39999999929441,"200 mm",466.8645006274794,467.10956801757811,35.469880144546721,0.24818806634371665,0.02110621079214909,0.024381269788839588
46755,O6-P347,32471,46754,True,71.154142459277239,176.39999999929441,"200 mm",457.97153775036173,458.334423876904,9.8104301465699812,0.16787485459559925,0.011493475413368422,0.0089727047235132543
46756,O6-P348,46754,21049,True,66.372280953264678,176.39999999929441,"200 mm",458.334423876904,458.67292250976567,6.5374516772757145,0.14901149839162844,0.00947122080627892,0.011493475413368422
46758,O6-P62,2591,46757,True,34.13184851641013,313.19999999874716,"355 mm",455.53507378239289,455.4429177913986,2221.7550898314885,0.71967511143966312,0.14769622643053004,0.14783905019819266
46759,O6-P61,46757,3496,True,26.38239938647995,313.19999999874716,"355 mm",455.4429177913986,455.37168531305508,2225.8012131305768,0.72001942181816814,0.14783905019819266,0.14784042184412011
46764,O6-P318,30816,46763,True,58.304220221105382,176.39999999929441,"200 mm",455.716087757243,456.01343928037056,3.3017728033288973,0.12116888468921348,0.0068738230258501348,0.0069389154598394429
46765,O6-P319,46763,30817,True,52.8429604971962,176.39999999929441,"200 mm",456.01343928037056,456.28293837890624,0.038046933379617467,0.032991820195833646,0.00082899113316420509,0.0068738230258501348
46767,O6-P302,45747,15112,True,43.275872401052617,176.39999999929441,"200 mm",452.93530831195989,453.15601526120531,50.751324330099415,0.28992142008582394,0.024256668019391765,0.024261425632335434
46770,O6-P293,46768,19377,True,66.755896712556137,176.39999999929441,"200 mm",454.61934033499017,454.27881850585942,3.2698109985602284,0.12080782387967319,0.0068427446857368471,0.0068884325310863415
46772,O6-P282,9383,46771,True,63.612790932583415,176.39999999929441,"200 mm",453.48685768176574,453.81128291552193,70.117891493966155,0.35211633371237228,0.026507775163756544,0.027176909011711107
46773,O6-P283,46771,10187,True,80.097150729552908,176.39999999929441,"200 mm",453.81128291552193,454.21977838424266,53.911519650737425,0.30362964946371485,0.024494793927767503,0.026507775163756544
46776,O6-P227,46774,9430,True,68.434927013819774,176.39999999929441,"200 mm",451.75165786132811,451.40263973355763,6.9511710338212378,0.15169900694677041,0.0097530611157807413,0.0075689704567496741
46780,O5-P306,28815,46779,True,96.218728369956139,176.39999999929441,"200 mm",436.18077266890697,436.67148818359374,3.7809908178030214,0.12820989749017192,0.0072489204973272357,0.010409333512228641
46781,O5-P307,46779,19181,True,42.470654918605867,176.39999999929441,"200 mm",436.67148818359374,436.88813099433355,3.4820218538990018,0.12231666164879547,0.0070788358345910936,0.0072489204973272357
46784,O6-P134,46782,20775,True,58.442826913379534,176.39999999929441,"200 mm",439.83408583984379,439.53602742258556,7.1746558747787024,0.15310286384199068,0.0099017495781579309,0.012195708167601731
46786,O5-P39,19839,46785,True,50.197773052040546,176.39999999929441,"200 mm",434.71557040862041,434.97157905118581,64.20911197990614,0.34124730239496986,0.025492302990061683,0.02556439615498278
46787,O5-P40,46785,19840,True,81.3891410122216,176.39999999929441,"200 mm",434.97157905118581,435.38666367034813,39.231868131677651,0.25706488641765673,0.022077099931328389,0.025492302990061683
46788,O5-P186,524,525,True,30.607052339993889,176.39999999929441,"200 mm",435.25201565126764,435.40811161820164,6.7792498024034185,0.15059692123887375,0.00963700034026186,0.00997707996372399
46794,O5-P255,24750,46793,True,57.1080669766971,176.39999999929441,"200 mm",432.87633848806092,433.167589629642,14.68177854643517,0.1923025604662908,0.013772840961869018,0.014231754174885456
46795,O5-P256,46793,24751,True,71.642398330767875,176.39999999929441,"200 mm",433.167589629642,433.5329658611289,14.369048558476203,0.19118146247414416,0.013627212587053447,0.013772840961869018
46799,O5-P243,18742,18741,True,66.459286184637577,176.39999999929441,"200 mm",434.27068600385877,433.93174364431707,38.734232589324208,0.25604628943624907,0.021944431793777506,0.023350237155054031
46808,O8-P253,46806,28783,True,67.082753300888413,176.39999999929441,"200 mm",438.88145410667562,438.53933206484106,0.16674441690823191,0.046502748299486411,0.0017678849704634333,0.0020027688324531557
46810,O8-P255,28782,46809,True,62.84284404196746,176.39999999929441,"200 mm",439.41631167338045,439.09581316876643,0.088182380963357482,0.041216265937622121,0.0012522536873867532,0.0014110564772096094
46811,O8-P254,46809,46806,True,42.0311886452603,176.39999999929441,"200 mm",439.09581316876643,438.88145410667562,0.11844484060260814,0.046295920444690622,0.0014110564772096094,0.0017678849704634333
46821,O4-P589,29742,46820,True,49.693726658600376,176.39999999929441,"200 mm",412.55253780665566,412.80597581261458,856.3375118542034,0.72184074959707689,0.096779348874479212,0.096949224043280241
46823,O4-P677,19144,46822,True,51.443354695814236,176.39999999929441,"200 mm",417.93960065300132,417.67723954405272,149.56345083391952,0.44396319827308239,0.038208264649067167,0.035476284331225204
46827,O4-P1070,392,9467,True,74.682299063739151,176.39999999929441,"200 mm",431.68464295652734,431.3037632313023,54.138490674752589,0.30447638193580123,0.024518663746216619,0.024660978823998866
46829,O4-P1073,12957,46828,True,61.96207306262675,176.39999999929441,"200 mm",432.90014451668412,432.58413794406471,25.530296029893186,0.22571903451942538,0.017989834651422933,0.019154329115228977
46830,O4-P1072,46828,24107,True,70.440786970090912,176.39999999929441,"200 mm",432.58413794406471,432.22488993051724,29.164290970684281,0.23519520027650598,0.019154329115228977,0.019470559358674682
46832,O4-P1255,23781,46831,True,58.001094275140062,176.39999999929441,"200 mm",432.91044082031254,433.20630440221,1.0345830678316321,0.0866878044718112,0.0039509082891205031,0.0041813998751509549
46836,O4-P1153,46834,29711,True,34.421549101222645,176.39999999929441,"200 mm",426.94505467493468,427.12060457535091,9.8658057719629113,0.16815854004095357,0.011524126249597869,0.013352185088449481
46838,O4-P1151,29710,46837,True,100.69045289493272,176.39999999929441,"200 mm",426.27300348902378,426.78652479878792,23.300973106537437,0.21955883641248639,0.017225882372328995,0.022267116040080446
46839,O4-P1152,46837,46834,True,31.08428944054133,176.39999999929441,"200 mm",426.78652479878792,426.94505467493468,13.4714657915684,0.18471437902984206,0.013352185088449481,0.017225882372328995
46841,O4-P443,41007,46840,True,181.88919834005097,176.39999999929441,"200 mm",410.09645062015585,409.16881570862165,27.715387720885541,0.23148212750535541,0.018701684823707047,0.018718903067782889
46842,O4-P442,46840,45932,True,75.326430779808646,176.39999999929441,"200 mm",409.16881570862165,408.78465091164463,27.7696217922184,0.23162247140963732,0.018718903067782889,0.018741727119759185
46848,O4-P1177,22502,46847,True,27.48006631358388,176.39999999929441,"200 mm",432.45079364053123,432.31061782226567,0.68166876773157792,0.075444708959821263,0.0032793408483398003,0.0033986859664456893
46849,O4-P1176,46847,22503,True,73.302911092028737,176.39999999929441,"200 mm",432.31061782226567,431.93677297569633,0.73444684496387069,0.077058114292318375,0.0033986859664456893,0.0024007828965879148
46850,O4-P1291,9663,35802,True,410.65888231036746,176.39999999929441,"200 mm",423.07496175085686,425.16932205063978,7.4039026016231917,0.15451162596104992,0.01005178470615593,0.010708725893540301
46854,O4-P1211,46852,25340,True,86.339580410370843,176.39999999929441,"200 mm",424.81199738795397,425.25232924804686,0.062164496946644054,0.038138092638696816,0.001044326698784237,0.000732540111246655
46856,O4-P1189,46852,46855,True,59.05762953262834,176.39999999929441,"200 mm",421.5579087588651,421.8591026694815,122.92089151729499,0.41807815039983004,0.034735080027719197,0.034749307447810886
46858,O4-P1190,46855,46857,True,77.682135561835963,176.39999999929441,"200 mm",421.8591026694815,422.25528156084687,122.87836464109316,0.41802786277173265,0.034729604798694289,0.034735080027719197
46860,O4-P1191,46857,46859,True,76.4128799109355,176.39999999929441,"200 mm",422.25528156084687,422.64498724839262,121.42032895881385,0.41628701699877446,0.034541866439719085,0.034729604798694289
46862,O4-P1192,46859,46861,True,69.17993172242241,176.39999999929441,"200 mm",422.64498724839262,422.99780490017696,121.36530650882872,0.41622063296948697,0.034534781116385312,0.034541866439719085
46864,O4-P1194,2241,46863,True,57.765116113874114,176.39999999929441,"200 mm",423.63955150352496,423.3449494113442,112.22458921677476,0.40646221699921231,0.0332450410725016,0.034528367990393466
46865,O4-P1212,46863,35330,True,42.992896700458971,176.39999999929441,"200 mm",424.06464739160907,424.28391116478144,18.727928048860107,0.20576772691921241,0.015517130613389093,0.012464004609038617
46866,O4-P1193,46861,46863,True,68.067551209260287,176.39999999929441,"200 mm",422.99780490017696,423.3449494113442,121.31549738357302,0.41616053489371163,0.034528367990393466,0.034534781116385312
46868,O4-P1387,18407,46867,True,18.724022640582863,176.39999999929441,"200 mm",427.04035094330413,426.94485842783712,48.6133143387941,0.2747578471298992,0.0244354339064145,0.024236747360326438
46871,O4-P1386,46867,46870,True,24.407032916293215,176.39999999929441,"200 mm",426.94485842783712,426.82038255996406,50.522521351065691,0.28895954202599144,0.024236747360326438,0.024526366764405127
46872,O4-P1385,46870,15450,True,41.0349321576018,176.39999999929441,"200 mm",426.82038255996406,426.6111044059603,54.213546145288866,0.30475928617884046,0.024526366764405127,0.026812478131163081
46874,O4-P1448,20120,46873,True,43.807802192651067,176.39999999929441,"200 mm",428.218232417924,428.44165220910651,54.938695006799769,0.30756967059114887,0.024595755243399773,0.024667080831626376
46875,O4-P1449,46873,30180,True,86.013793016219125,176.39999999929441,"200 mm",428.44165220910651,428.88032255348929,49.630126844826115,0.28104007630545458,0.02440342050800548,0.024595755243399773
46877,O4-P1456,22086,46876,True,37.8028283200693,176.39999999929441,"200 mm",429.15306533202607,428.96027090759367,15.250380699522902,0.19430369195014177,0.014033399185594425,0.015435191801252116
46880,O4-P1455,46876,46879,True,30.24322974233576,176.39999999929441,"200 mm",428.96027090759367,428.80603043590776,18.524491039035411,0.20512501542383618,0.015435191801252116,0.016698719555206337
46881,O4-P1454,46879,20119,True,43.807321715782244,176.39999999929441,"200 mm",428.80603043590776,428.58261309515728,21.808367248211507,0.21509568224637304,0.016698719555206337,0.013441264861875893
46882,O7-P200,30475,21602,True,81.75727598290139,176.39999999929441,"200 mm",491.01760804952607,490.60064594201327,15.033314536783431,0.19354514450218283,0.013934564602430768,0.014109636810478381
46883,O7-P199,21602,30476,True,61.152370837004646,176.39999999929441,"200 mm",490.60064594201327,490.28876885074453,15.41899233558693,0.19488857630670514,0.014109636810478381,0.014132808315810466
46884,O4-P1261,33840,15310,True,67.179179495387729,176.39999999929441,"200 mm",434.54136123046879,434.19874741504231,0.7102521221828757,0.076297541168588889,0.0033454750746622387,0.0023818146117126847
46885,O4-P1076,15310,16993,True,58.876879440486157,176.39999999929441,"200 mm",433.86359080983027,433.56331872468377,17.740925825797916,0.20262253372865011,0.015114193725646393,0.015536561885538258
46887,O4-P1409,13800,16229,True,78.995516277643091,176.39999999929441,"200 mm",425.6194775925951,426.022354725611,20.636914041682953,0.21068704873485516,0.016311360159581578,0.023111180162522255
46888,O4-P1413,16229,6205,True,45.577734561562139,176.39999999929441,"200 mm",426.022354725611,426.254801171875,3.6160949288117639,0.12317784636371114,0.0072267703458955869,0.016311360159581578
46890,O3-P363,43268,46889,True,85.631382512788292,176.39999999929441,"200 mm",422.57040699098275,423.00712704179796,39.168487956558131,0.25693538850830766,0.022060267746536757,0.022072317338078094
46891,O3-P364,46889,29174,True,96.061044110827709,176.39999999929441,"200 mm",423.00712704179796,423.49703836676321,38.608543158063675,0.25578832916480587,0.021910740172950648,0.022060267746536757
46893,O4-P54,13884,46892,True,52.244681354798928,705.79999999717688,"800 mm",410.27355119656931,410.31795917572089,7256.7951963745818,0.61577375013213909,0.26821892981636519,0.26833556513893647
46894,O4-P55,46892,30274,True,67.033265022874332,705.79999999717688,"800 mm",410.31795917572089,410.37493745099033,7246.9792715022313,0.61553561059850448,0.26803198628532809,0.26821892981636519
46897,O4-P900,46895,20513,True,64.1118978147079,176.39999999929441,"200 mm",426.83909979507604,426.51212911622105,85.580343772396859,0.37446060934369219,0.029154945069668085,0.029166431468841868
46902,O4-P903,7246,46901,True,24.270831863572081,176.39999999929441,"200 mm",427.52465737910831,427.4008761366041,77.2492776849111,0.362816370984774,0.027761118900886953,0.027764005261770676
46903,O4-P902,46901,46898,True,23.35556600883486,176.39999999929441,"200 mm",427.4008761366041,427.28176274995906,77.26609339142469,0.36284075176400327,0.027764005261770676,0.02862957742821701
46904,O4-P901,46895,46898,True,86.796657820194767,176.39999999929441,"200 mm",426.83909979507604,427.28176274995906,82.390636658972383,0.37010135508548669,0.02862957742821701,0.029154945069668085
46906,O4-P978,21024,46905,True,44.490501843551371,176.39999999929441,"200 mm",430.16083754882811,430.38778359873209,6.5835291056015244,0.14932734030437161,0.0095026006132744364,0.0097646020174417068
46907,O4-P979,46905,20512,True,65.035954460765183,176.39999999929441,"200 mm",430.46296157226567,430.79470997596997,0.046825887832306748,0.036161927835811458,0.00089563326873243481,0.00077295249905746412
46908,O4-P1016,10675,14558,True,60.581367209831662,176.39999999929441,"200 mm",428.38429568410157,428.69326065687176,4.3885601807645767,0.13262097452986144,0.007832848790319303,0.019649854374010484
46909,O4-P1017,14558,20988,True,38.589056250509749,176.39999999929441,"200 mm",428.69326065687176,428.89006484374937,1.0926064407123146,0.08786865535731489,0.0040610055841667969,0.007832848790319303
46914,O4-P590,46820,46913,True,60.504820962966164,176.39999999929441,"200 mm",412.80597581261458,413.11455039952563,854.14616554066629,0.72140451169033037,0.09662640581169632,0.096779348874479212
46915,O4-P591,46913,46822,True,68.2056781736608,176.39999999929441,"200 mm",413.11455039952563,413.46239935821131,853.90350897144253,0.72135611348178574,0.096609473705678184,0.09662640581169632
46917,O4-P985,27285,46916,True,43.603204366156014,176.39999999929441,"200 mm",426.74217317467418,426.96454951694159,15.100417864266531,0.19378032273401835,0.013965200677569936,0.016393920072978744
46918,O4-P986,46916,13269,True,48.342496550897934,176.39999999929441,"200 mm",426.96454951694159,427.2110962493511,4.9815539376822118,0.13879144635561871,0.0082731601909133909,0.013965200677569936
46920,O4-P992,20163,46919,True,68.823606298804265,176.39999999929441,"200 mm",426.71047192232925,427.06147231445311,4.0059626981186751,0.12976110185926643,0.0074755009621680774,0.00562206894459589
46921,O4-P993,46919,22196,True,58.599261073915024,176.39999999929441,"200 mm",427.06147231445311,427.36038714519117,0.37313067280344336,0.060216836694740546,0.0025481295190853477,0.0074755009621680774
46923,O4-P1565,22048,46922,True,52.159699497020085,176.39999999929441,"200 mm",439.5933775646343,439.3273109375,24.02009747915649,0.2215984103172384,0.017475771734188364,0.014028076109346234
46924,O4-P1564,46922,15755,True,63.684844417150629,176.39999999929441,"200 mm",439.25269223121563,438.92783583984374,25.058772682207191,0.2244584101603033,0.017830656731200014,0.014412742173729372
46926,O4-P1500,7646,46925,True,21.7988569856137,176.39999999929441,"200 mm",436.463989084718,436.35279311523442,32.183248027914239,0.2427651778822634,0.020048842102369395,0.016320061254566622
46927,O4-P130,46925,23335,True,48.95224947000959,176.39999999929441,"200 mm",433.49501979034795,433.24536331805092,392.62806297401443,0.58714283062380879,0.062432303846132145,0.06270394878412533
46929,O4-P131,46925,46928,True,39.309050667355521,176.39999999929441,"200 mm",433.49501979034795,433.69549594875144,371.27417551187352,0.5778340238371158,0.060630020141844078,0.062432303846132145
46931,O4-P132,46928,46930,True,65.02453307190649,176.39999999929441,"200 mm",433.69549594875144,434.02712106741819,370.59050083599408,0.57752074354126637,0.06057231563353925,0.060630020141844078
46932,O4-P133,46930,3261,True,23.291658477184736,176.39999999929441,"200 mm",434.02712106741819,434.14590852565186,367.9563500318032,0.57630450237413922,0.060349990904572604,0.06057231563353925
46937,O4-P1462,29783,46936,True,89.520050622654551,176.39999999929441,"200 mm",436.1022856424504,436.55883790062592,9.5664053074598385,0.16661415756649439,0.011357191944167743,0.011393528071091449
46938,O4-P1463,46936,29784,True,81.072180867531017,176.39999999929441,"200 mm",436.55883790062592,436.97230602305029,9.5019507955352829,0.16627820423601139,0.011320858088181002,0.011357191944167743
46945,O4-P951,9765,31197,True,94.504485429782434,176.39999999929441,"200 mm",418.80836461224521,418.32639173655332,161.92238446973644,0.45423989656068448,0.039756957364241362,0.039766227328936379
46946,O3-P630,3767,6656,True,55.967812880989314,176.39999999929441,"200 mm",429.41588993459089,429.701325780284,24.488877451416688,0.22288279776073597,0.017637806493114451,0.017987095901441996
46951,O4-P1236,7437,30448,True,99.80302824373311,176.39999999929441,"200 mm",424.45735140807142,424.9663468521145,26.289017062104808,0.22774623635960575,0.01824106613702918,0.037908921092900276
46952,O4-P376,42727,21917,True,76.626419461450922,176.39999999929441,"200 mm",411.77382940949786,412.16462414875133,459.04210143152551,0.614506894321992,0.067756570065292537,0.067760744047435956
46953,O4-P377,21917,39081,True,75.170235833930874,176.39999999929441,"200 mm",412.16462414875133,412.54799235150432,451.31351157583805,0.61147139647046578,0.067153668093949945,0.067756570065292537
46955,O4-P772,24080,22395,True,56.540927145770311,176.39999999929441,"200 mm",417.34615191609026,417.63451064453369,11.52442002181469,0.17628760415938047,0.012398846885611537,0.0096615877747922158
46957,O3-P688,365,28542,True,100.16115091989012,176.39999999929441,"200 mm",420.26314434124612,420.77396621093754,8.8933748826614814,0.16304073833478916,0.01097053994540788,0.012105348721195005
46960,O4-P629,15025,46959,True,41.065828509215443,176.39999999929441,"200 mm",426.25707167246946,426.04763594707248,119.21908461965418,0.4135940491111747,0.034258430796998682,0.0346388831378415
46961,O4-P628,46959,12636,True,35.797812829638438,176.39999999929441,"200 mm",426.04763594707248,425.86506710164127,122.17380020947977,0.41719084990984573,0.0346388831378415,0.034678713101287319
46964,O4-P313,46962,29606,True,64.4646999503682,176.39999999929441,"200 mm",410.48313369140629,410.15436372165937,0.046414582671769629,0.036060971062206973,0.00089203823358177323,0.0013747805301155007
46970,O4-P285,29740,46969,True,63.501246546749265,176.39999999929441,"200 mm",403.7816706009624,404.10552695835082,8.2575708547591162,0.159517624898677,0.010589643636388221,0.010617213946623355
46971,O4-P286,46969,22110,True,66.7323280734609,176.39999999929441,"200 mm",404.10552695835082,404.44586183152546,7.816183053200783,0.15697321262341549,0.010315524512570635,0.010589643636388221
46974,O6-P171,32196,46973,True,70.156756581763645,176.39999999929441,"200 mm",447.8126708225426,448.1704702811096,50.633878696422371,0.28942755488271721,0.024246466970540712,0.024357134270765458
46975,O6-P172,46973,26349,True,73.004584725765255,176.39999999929441,"200 mm",448.1704702811096,448.542793663211,50.18055185716694,0.28491086110677616,0.024359003251888434,0.024246466970540712
46977,O4-P463,33156,46976,True,74.901330103968547,176.39999999929441,"200 mm",415.864343485219,416.24634026874924,3.5404276673271289,0.1226811106962838,0.007144134923844303,0.00722280301901607
46978,O4-P464,46976,33157,True,25.227187652942508,176.39999999929441,"200 mm",416.24634026874924,416.37499892577927,3.4864986370118176,0.12233522882940079,0.0070842293098852278,0.007144134923844303
46984,O4-P584,46982,25087,True,41.866005216001383,176.39999999929441,"200 mm",410.71739611544155,410.50387948883997,865.23589157417621,0.72359754643125962,0.097400404715927619,0.097404692244919336
46986,O4-P667,804,46985,True,34.843284403226235,176.39999999929441,"200 mm",417.0535709158932,417.23127166634964,42.402699728468171,0.26200166719666712,0.022983980441185381,0.0187085578144345
46989,O4-P668,46985,46988,True,36.565289455399515,176.39999999929441,"200 mm",417.23127166634964,417.41775464257222,42.377612881758871,0.26194783690690826,0.022977887517305732,0.022983980441185381
46990,O4-P669,46988,30309,True,52.504240580205987,176.39999999929441,"200 mm",417.41775464257222,417.68552626953124,42.351286503295725,0.26189137233027288,0.022971490287872647,0.022977887517305732
46993,O4-P674,46991,4283,True,49.26811434498002,176.39999999929441,"200 mm",419.43326796875,419.68458462002371,7.5329654276660252,0.15530254788634612,0.010134700021188266,0.0077647956222606351
46995,O4-P672,30805,46994,True,22.088258899418669,176.39999999929441,"200 mm",418.75967424484736,418.87232436523436,7.5695840210779393,0.15551147408689525,0.01015869474117051,0.014970995253384392
46996,O4-P673,46994,46991,True,28.770469184995946,176.39999999929441,"200 mm",418.87232436523436,419.01908252854707,7.5536803046093439,0.15542692256190782,0.010148012253682673,0.01015869474117051
46998,O4-P663,31294,46997,True,47.051287248673454,176.39999999929441,"200 mm",417.36396941265565,417.60393097762392,10.532778668879644,0.17150951645530896,0.011885611724901057,0.011923816832947742
46999,O4-P664,46997,16788,True,41.088815819788536,176.39999999929441,"200 mm",417.60393097762392,417.81348393830484,10.498902311618014,0.17134212114992983,0.01186758275632837,0.011885611724901057
47001,O4-P659,32934,47000,True,73.204441035128013,176.39999999929441,"200 mm",415.88618132879481,416.2595239780739,14.688037726081896,0.19232483381601889,0.013775738677437572,0.016546320381826782
47002,O4-P660,47000,26920,True,62.342139992042988,176.39999999929441,"200 mm",416.2595239780739,416.57746889203332,14.635330283931165,0.19213700007797738,0.013751317021305729,0.013775738677437572
47004,O4-P637,31401,47003,True,60.26890385337849,176.39999999929441,"200 mm",414.60944535338041,414.91681676303261,76.732493199801539,0.3620652903775477,0.027672266221157135,0.027679953342786882
47007,O4-P638,47003,47006,True,33.950304816684024,176.39999999929441,"200 mm",414.91681676303261,415.08996331759766,76.689100474212808,0.36200206749251196,0.027664790296665222,0.027672266221157135
47008,O4-P639,47006,31402,True,43.843279731695695,176.39999999929441,"200 mm",415.08996331759766,415.31356404422934,76.66465617889061,0.36196642286594871,0.02766057997953035,0.027664790296665222
47010,O4-P644,31436,47009,True,84.059678474780767,176.39999999929441,"200 mm",417.10650676879186,417.53521112901331,57.264995340036947,0.32029945315312897,0.024611270284751154,0.024618276125291116
47011,O4-P645,47012,47009,True,62.201709165347125,176.39999999929441,"200 mm",417.85243984575658,417.53521112901331,57.204472467894128,0.32007359484658748,0.024605311346152497,0.024611270284751154
47014,O4-P646,47012,31974,True,63.438121925800871,176.39999999929441,"200 mm",417.85243984575658,418.17597426757811,57.159685269082324,0.31990714425098477,0.024600860309699234,0.024605311346152497
47016,O4-P653,30491,47015,True,47.9141761941628,176.39999999929441,"200 mm",421.65912051390978,421.90348281250004,23.840508923562755,0.22108130888713146,0.01741436332769207,0.013969195255693045
47019,O4-P654,47015,47018,True,48.573668312251556,176.39999999929441,"200 mm",421.90348281250004,422.15125709456083,23.806011661148695,0.22099973683143878,0.017401570004294382,0.01741436332769207
47020,O4-P655,47018,30492,True,63.088610856064321,176.39999999929441,"200 mm",422.42659644167145,422.7483483570374,16.935423862633645,0.1999994743645036,0.01477499068385312,0.011795281800674889
47032,O5-P105,47030,2370,True,67.617737930735785,176.39999999929441,"200 mm",432.26842042493467,431.92350234375,0.048684771585646824,0.036595665440962342,0.00091192177702106218,0.00079894230813107585
47034,O9-P1835,24695,47033,True,68.508431428392711,176.39999999929441,"200 mm",355.53207272964244,355.18267972935763,4.0040623865695775,0.12974755799122212,0.00747363992932448,0.0075223044053020962
47036,O9-P1834,47033,47035,True,69.449870294096954,176.39999999929441,"200 mm",355.18267972935763,354.82848539085774,4.0540663279373312,0.13010622069133004,0.0075223044053020962,0.0075759848133032564
47038,O9-P16,10082,47037,True,73.794751603997909,441.19999999823517,"500 mm",343.29067706396711,343.40505892895328,2920.4919722746017,0.62006672936603124,0.17046343231269356,0.17046592125960824
47039,O9-P17,47037,35934,True,26.232972719732444,441.19999999823517,"500 mm",343.40505892895328,343.44572003666889,2917.7072548191345,0.61990082379529954,0.1703812062270304,0.17046343231269356
47040,O9-P1833,47035,47037,True,77.623779594110658,176.39999999929441,"200 mm",354.82848539085774,354.43260411492776,4.1099554817659651,0.13051273657511153,0.0075759848133032564,0.0057136115491618769
47048,O12-P360,278865,47047,True,142.16988619394678,176.39999999929441,"200 mm",415.84492167160778,416.56998809119688,16.063728853118008,0.19709249337755869,0.014396922826824555,0.021656343001213867
47050,O12-P361,27741,47047,True,81.3482538094116,176.39999999929441,"200 mm",416.98486418562487,416.56998809119688,15.621893885922372,0.19558757070375973,0.014200764969048082,0.014396922826824555
47053,O12-P336,47051,27703,True,90.131220226169972,176.39999999929441,"200 mm",413.62844411850318,414.08811334165665,52.876670134846115,0.29992693216511324,0.024375290411808238,0.024384013080694458
47064,O12-P323,25809,47063,True,55.572349253322948,176.39999999929441,"200 mm",407.77168611995768,408.05510510114959,90.956603128016283,0.38185372637881082,0.030002774405599442,0.030009955108285778
47070,O12-P319,30647,47069,True,94.479491882789489,176.39999999929441,"200 mm",406.42848518991855,406.91033059852083,93.084277611903488,0.3845316152449797,0.030340324205281502,0.030351683431985192
47071,O12-P320,47069,30648,True,42.910415757524113,176.39999999929441,"200 mm",406.91033059852083,407.1291737188842,93.016258306911112,0.38444670037007828,0.030329591757180415,0.030340324205281502
47073,O12-P480,30374,47072,True,53.410100403563888,176.39999999929441,"200 mm",426.13851948805984,426.410911000118,29.983819693915986,0.23726634928878446,0.019403698432523139,0.024239599657155674
47074,O12-P481,47072,19119,True,84.830113336381643,176.39999999929441,"200 mm",426.410911000118,426.84354457813362,29.94536458838348,0.23716957103919095,0.019392103028374991,0.019403698432523139
47078,O12-P474,47076,24909,True,45.41792755280747,176.39999999929441,"200 mm",422.69541396484374,422.46378253432442,6.8223765071607856,0.15087526544049229,0.0096662534147887638,0.011740144586610071
47082,O12-P73,4093,47081,True,56.288957851739617,176.39999999929441,"200 mm",416.21661673775037,415.92954305270649,106.39563645908292,0.39932896782258537,0.03243043327344515,0.03243661022199254
47084,O12-P72,47081,47083,True,52.1739260536481,176.39999999929441,"200 mm",415.92954305270649,415.6634560298329,106.43320520826938,0.39936061560009467,0.03243661022199254,0.032444322323928909
47086,O12-P71,47083,47085,True,65.118790602325618,176.39999999929441,"200 mm",415.6634560298329,415.331350197761,106.48008867401784,0.39940007540075489,0.032444322323928909,0.032450867164264784
47088,O12-P70,47085,47087,True,55.267824686493839,176.39999999929441,"200 mm",415.331350197761,415.04948429185993,106.51988128899798,0.39943353992783415,0.032450867164264784,0.032456181156765108
47090,O12-P69,47087,47089,True,44.886247496974626,176.39999999929441,"200 mm",415.04948429185993,414.82056442962534,106.55220025663874,0.39946068216640984,0.032456181156765108,0.032463802421222841
47092,O12-P68,47089,47091,True,64.359692036066633,176.39999999929441,"200 mm",414.82056442962534,414.4923300002414,106.59853687014285,0.39949959694219905,0.032463802421222841,0.032469354862104595
47094,O12-P67,47091,47093,True,46.879650188107739,176.39999999929441,"200 mm",414.4923300002414,414.253243784282,106.63228676782298,0.39952790190049953,0.032469354862104595,0.0324764174760687
47096,O12-P66,47093,47095,True,59.649478935980561,176.39999999929441,"200 mm",414.253243784282,413.94903144170854,106.67524201161625,0.39956390987697682,0.0324764174760687,0.032484822213779685
47098,O12-P65,47095,47097,True,70.979652810735431,176.39999999929441,"200 mm",413.94903144170854,413.58703521237373,106.72634535385023,0.39960667616185441,0.032484822213779685,0.032492012000213892
47100,O12-P64,47097,47099,True,60.712156607553986,176.39999999929441,"200 mm",413.58703521237373,413.27740321367526,106.77005707658148,0.39964326549819407,0.032492012000213892,0.032499151826034842
47102,O12-P63,47099,47101,True,60.294921378363433,176.39999999929441,"200 mm",413.27740321367526,412.96989911464561,106.81346803057836,0.39967952781961114,0.032499151826034842,0.032505962365995726
47103,O12-P62,47101,15780,True,57.530239261097471,176.39999999929441,"200 mm",412.96989911464561,412.676494894414,106.85489208808745,0.39971411873142376,0.032505962365995726,0.032816590207946437
47106,O12-P398,47104,24514,True,54.458769795560585,176.39999999929441,"200 mm",411.66367842597083,411.94141815192825,27.355818698922963,0.230548699743789,0.018586990016773185,0.018604630655124695
47108,O11-P162,28090,47107,True,88.646033791606229,176.39999999929441,"200 mm",398.52360000000004,398.07150522766278,0.0638251423111143,0.038348881007555187,0.0010589627455962339,0.00073669230658855668
47109,O11-P159,47107,28091,True,68.08667515644872,176.39999999929441,"200 mm",397.40644543578225,397.75368747908016,2.849567580812125,0.11560693313192516,0.0064258631095547216,0.011982329794812447
47110,O11-P60,33246,43136,True,67.319671490271233,220.59999999911759,"250 mm",387.938022746931,387.68557397884246,1049.4578715490147,0.67672875034466329,0.10503236074489644,0.10503370513958028
47111,O11-P59,43136,33247,True,32.691029614266391,220.59999999911759,"250 mm",387.68557397884246,387.562982617789,1049.4813497387051,0.67673274719371723,0.10503370513958028,0.10522881495994697
47112,O11-P52,33432,36942,True,21.344110461511793,220.59999999911759,"250 mm",385.312982617789,385.23294220355831,1053.2630152924285,0.6773699902728878,0.10525030710739273,0.1062865356449564
47113,O11-P51,36942,33709,True,78.67571446860012,220.59999999911759,"250 mm",385.23294220355831,384.93790827430104,1071.3545645488919,0.68037038852272169,0.1062865356449564,0.10629065966648656
47114,O11-P47,33372,21324,True,81.6874721962954,220.59999999911759,"250 mm",383.81290827430041,383.50658025356427,1078.0909821492571,0.68146763259301435,0.10667237691921941,0.092188786054026278
47115,O11-P5,21324,33373,True,58.899324977322308,246.999999999012,"280 mm",378.52841958122042,378.30754711255548,1220.1828819107391,0.70198810966601022,0.10791058259053479,0.10791360747857344
47117,O1-P2096,31460,47116,True,65.37737538502806,176.39999999929441,"200 mm",349.40223159179686,349.06880697733322,0.047071708774859271,0.036217899619125964,0.00089784104526402075,0.0011793768363120643
47118,O1-P2095,47116,31461,True,43.580604892489568,176.39999999929441,"200 mm",349.06880697733322,348.84654589238153,0.078449746102513609,0.040112881253782907,0.0011793768363120643,0.0016736629441447446
47119,O14-P24,425,426,True,20.5485843356704,176.39999999929441,"200 mm",366.89158823116242,366.78679045105054,327.77262632651758,0.5594644692500168,0.05668415361665511,0.056730317223298972
47121,O10-P269,24950,47120,True,46.16388099841182,176.39999999929441,"200 mm",387.813572588757,388.04900838184892,0.682697106287935,0.075470420508110578,0.0032819021813702727,0.0024462822541692357
47122,O10-P270,47120,20195,True,43.780267116021186,176.39999999929441,"200 mm",388.04900838184892,388.27228774414067,0.41001898969212575,0.061426015247914342,0.0026780904159056976,0.0032819021813702727
47124,O10-P249,24949,47123,True,62.136597243852869,176.39999999929441,"200 mm",385.93938530225529,386.25628194819888,6.3834512496152662,0.14797849458613072,0.0093640433684366,0.011075799009248214
47127,O9-P3566,26775,47126,True,81.896424718522638,176.39999999929441,"200 mm",388.19389612750467,388.61156789356914,5.2618447644342181,0.13840252569142258,0.0086000082001434046,0.0087348007992259363
47128,O9-P3567,47126,37959,True,81.924560615922189,176.39999999929441,"200 mm",389.659860353321,390.07767561246214,4.9777379343646446,0.1386851392545306,0.0082731601909133909,0.006362214991475758
47129,O9-P3582,24766,47126,True,80.187297893665317,176.39999999929441,"200 mm",389.02052311282682,388.61156789356914,0.20583506016298875,0.050002375705532488,0.0019386944878923955,0.0086000082001434046
47130,O9-P132,2043,26596,True,85.125980061368082,176.39999999929441,"200 mm",385.26777860799609,384.83363610968314,31.735093499469897,0.24163919283377347,0.019920815759976913,0.020020966351112338
47131,O9-P131,26596,28787,True,94.940199488351524,176.39999999929441,"200 mm",384.83363610968314,384.34944109229252,32.082798106281217,0.24250064097737681,0.020020966351112338,0.022323162764400127
47135,O9-P641,43364,47134,True,62.91244095804489,176.39999999929441,"200 mm",372.78547970541081,373.10633315429686,11.597471506730544,0.17663075181816065,0.012435600864936979,0.0097020115882546359
47136,O9-P642,47134,32583,True,78.958004675455172,176.39999999929441,"200 mm",373.10633315429686,373.50909793614636,7.5960305931072929,0.15568052263438306,0.010175168117921522,0.012435600864936979
47138,O9-P634,43364,47137,True,57.387182575624252,176.39999999929441,"200 mm",373.36582412109379,373.65855613941204,11.898247076773043,0.17804351078627387,0.012584919512322219,0.0098546980351603818
