id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
47139,O9-P635,47137,30110,True,51.924841646155251,176.39999999929441,"200 mm",374.55497207031254,374.81984068754952,11.608192089270714,0.17669299365842858,0.012440411844899347,0.0097079659849793609
47141,O14-P109,29985,47140,True,47.265290106793032,176.39999999929441,"200 mm",377.23090590820317,377.47200615303791,3.4065485540697829,0.12184548764781793,0.0069934503078740431,0.0052837873354765526
47142,O14-P110,47140,30319,True,53.080194718266718,176.39999999929441,"200 mm",378.15296401367186,378.42372608692972,3.3725175401578005,0.12163780592072423,0.0069543856501857459,0.0052581916049333132
47144,O9-P637,30111,47143,True,68.299635623743256,176.39999999929441,"200 mm",375.67435683593754,376.02275327725425,4.2279143590598336,0.13139907418782376,0.0076864925802061458,0.005802878107153739
47145,O9-P638,47143,35260,True,67.913950404029677,176.39999999929441,"200 mm",376.03979128530716,376.38615243236768,3.6812649057560036,0.12361589193627986,0.0072966465086036717,0.0054983159378390895
47147,O9-P647,19599,47146,True,69.19035884719959,176.39999999929441,"200 mm",370.28980875972303,370.64267958984374,0.46915166089502736,0.068825522699645453,0.0027159313224364673,0.0031859303981193188
47148,O9-P648,47146,18368,True,64.204206543939549,176.39999999929441,"200 mm",370.64267958984374,370.97018524742441,0.17059776710107905,0.046948151707813614,0.0017836786273938239,0.0027159313224364673
47150,O10-P112,10354,47149,True,66.34287963388951,176.39999999929441,"200 mm",383.23483054226909,382.89648185613629,1.5233946365485966,0.096153542086360039,0.00477679781915668,0.0054156390711881776
47151,O10-P111,47149,24254,True,70.134199870234269,176.39999999929441,"200 mm",382.89648185613629,382.53879743679806,1.9469987746389614,0.10191316508061139,0.0054156390711881776,0.0043337999001318711
47153,O10-P117,27885,47152,True,72.908719617764845,176.39999999929441,"200 mm",382.93850869401189,383.31034316406249,0.42560182209312597,0.067506253664404048,0.0025777882397277946,0.0075283950582447773
47156,O9-P1193,21368,47155,True,71.432943823457464,176.39999999929441,"200 mm",377.91392173708596,377.54961372358633,0.30948814389560403,0.058284700817683957,0.0022982378862890143,0.021663873428192964
47157,O9-P1188,47155,8616,True,47.077992825390751,176.39999999929441,"200 mm",377.66929732972216,377.90939509313159,37.280131964653179,0.2526446257088909,0.021573437905397876,0.017487905350397442
47160,O9-P1175,35764,47159,True,73.373331615474186,277.99999999888803,"315 mm",378.78153023212559,378.58342223676379,1531.3905881629216,0.65633515506163564,0.12695537760308503,0.10310208249133343
47161,O9-P1136,47162,47159,True,71.589074413389412,176.39999999929441,"200 mm",374.83909291490477,374.47398863539649,52.719126560352521,0.29938457791598339,0.0243556240976831,0.020908375847423263
47163,O9-P1135,45083,47159,True,73.485737148597821,313.19999999874716,"355 mm",374.13877714509528,374.3371886353965,1584.1625588784859,0.65824979109845927,0.12226469371367722,0.12235660307456321
47165,O9-P1185,47162,47164,True,76.113866842022119,176.39999999929441,"200 mm",376.34122137270225,376.72940209359655,37.760215828514184,0.25382943710845718,0.021693713539925566,0.017640304523776996
47167,O9-P1186,47164,47166,True,90.105076887863135,176.39999999929441,"200 mm",376.72940209359655,377.18893798572464,37.705414397977819,0.25369410743298848,0.021680060666886266,0.021693713539925566
47168,O9-P1187,47166,47155,True,70.720732914048256,176.39999999929441,"200 mm",377.18893798572464,377.54961372358633,37.640537214839405,0.25353390645590651,0.021663873428192964,0.021680060666886266
47170,O9-P1041,23504,47169,True,48.44481685530716,176.39999999929441,"200 mm",360.17852402047112,359.93145545450903,49.015501378999254,0.27948524752096793,0.024287693560220595,0.024296872687436969
47172,O9-P1040,47169,47171,True,66.545700037534687,176.39999999929441,"200 mm",359.93145545450903,359.59207238431759,49.063410192705852,0.27960477147517776,0.024296872687436969,0.024382870799400585
47173,O9-P1051,47171,12233,True,79.6931745885058,176.39999999929441,"200 mm",361.31845875491109,361.72489394531249,0.48853924626794176,0.069427370955318632,0.0027742856025806772,0.0020148047983726985
47180,O9-P2554,15666,47179,True,59.451401033366025,176.39999999929441,"200 mm",378.22039785472981,378.5236,0.87404184585956379,0.078371070122804073,0.0037756243162008151,0.0039679701224128172
47182,O9-P2516,21271,22277,True,80.952135463205053,176.39999999929441,"200 mm",375.16327857624162,375.57613446710394,18.900713990389296,0.20631148006551114,0.015586279508533833,0.019750272935707892
47183,O9-P2517,22277,30214,True,26.187162402900185,176.39999999929441,"200 mm",375.57613446710394,375.70968899535876,9.7110055728951075,0.16736331241917649,0.011438190588400817,0.015586279508533833
47186,O9-P340,21867,47185,True,52.40878495965628,176.39999999929441,"200 mm",355.68660656320895,355.41932175991474,22.037942656040354,0.21447727886024331,0.016851119864054371,0.01685689258582182
47187,O9-P339,47185,6909,True,53.365244052752217,176.39999999929441,"200 mm",355.41932175991474,355.14715901524568,22.167020292664805,0.21562495589859892,0.01685689258582182,0.013562819033915411
47189,O9-P285,6910,47188,True,68.449488282081774,176.39999999929441,"200 mm",350.77609786791481,351.12519025815345,15.481261717085125,0.19510364312080086,0.014137674933728502,0.01456677982812986
47190,O9-P286,47188,28907,True,68.120240517438219,176.39999999929441,"200 mm",351.12519025815345,351.47260348479239,15.431978937114602,0.19493346818857965,0.014115489015039638,0.014137674933728502
47193,O9-P362,47191,29933,True,102.19259907317706,176.39999999929441,"200 mm",357.39991225585936,356.87873000058619,0.3153301350918592,0.05844814923462225,0.0023227939535025287,0.0030055257462085305
47195,O9-P375,21451,47194,True,39.361465986867493,176.39999999929441,"200 mm",357.19162978515624,356.9908863086232,0.17943608848849779,0.046991603815653905,0.0018437534261568625,0.0024397450782456236
47196,O9-P374,47194,27904,True,61.167924853576245,176.39999999929441,"200 mm",356.9908863086232,356.67892989186993,0.34435275145661548,0.059305546026684489,0.0024397450782456236,0.0030741333067540108
47198,O9-P283,6909,47197,True,96.620156279826816,176.39999999929441,"200 mm",350.50064717110348,350.00788437407635,38.688620555043855,0.25595270866589875,0.021932214152900687,0.023833497083282435
47200,O9-P282,47197,47199,True,65.446681254434964,176.39999999929441,"200 mm",350.00788437407635,349.67410629967873,46.031761606305075,0.269781461210263,0.023833497083282435,0.023850308829641374
47202,O9-P281,47199,47201,True,96.7851942909721,176.39999999929441,"200 mm",349.67410629967873,349.18050180879476,46.101448810642708,0.26991272136669492,0.023850308829641374,0.02431350957164953
47204,O9-P280,47201,47203,True,36.367506490766395,176.39999999929441,"200 mm",349.18050180879476,348.99502752569185,51.417449606037415,0.29272846167892358,0.02431350957164953,0.025258957403999274
47205,O9-P279,47203,14928,True,55.209783743324451,176.39999999929441,"200 mm",348.99502752569185,348.71345762860091,63.716926731588,0.3431843207864958,0.025258957403999274,0.026145031589374215
47206,O9-P291,21799,7531,True,80.962249865307911,176.39999999929441,"200 mm",353.24543019329229,352.83252271897925,14.136164694569066,0.19033634690917509,0.013517673942500778,0.013901354420240694
47207,O9-P363,4328,12352,True,82.815882519326848,176.39999999929441,"200 mm",357.97381484374984,357.55145384290125,0.74756595847418872,0.077670967508511782,0.00342101239935932,0.0024129009001053526
47212,O11-P215,47210,20740,True,48.043392831396062,176.39999999929441,"200 mm",396.10459365234379,395.85957234890367,0.28332806405441718,0.056563271555755086,0.0022103534773080546,0.0033055568285418648
47239,O24-P376,14916,47238,True,55.831237129558779,176.39999999929441,"200 mm",340.25497397188923,340.53971328125,0.040198490780819787,0.033870055105463696,0.00084504168983886891,0.0011675407838123053
47243,O22-P35,47241,20005,True,44.056071000906854,176.39999999929441,"200 mm",348.1327599498162,347.90802993164061,0.11037185424016409,0.044778616622572182,0.0013763747278655986,0.00093135482333973061
47245,O21-P569,20278,47244,True,54.823836639275463,176.39999999929441,"200 mm",339.08106459960936,338.8014630327491,31.332660375754788,0.24063968989034643,0.01980386477716738,0.025973589474066677
47246,O21-P417,47244,15140,True,101.75470793136773,176.39999999929441,"200 mm",338.86240615234374,339.38145691750162,48.676635271587145,0.27490206071076517,0.024448494064905686,0.020079318076452461
47249,O21-P415,47247,12599,True,76.496078668699084,176.39999999929441,"200 mm",338.13127475900779,337.74106826171874,87.801229221332576,0.377821668718161,0.02949376659405108,0.027086266833652121
47250,O21-P416,47244,47247,True,52.171759208890137,176.39999999929441,"200 mm",338.8014630327491,338.53538706078376,67.135523408984881,0.34724344801573853,0.025973589474066677,0.023668449926471016
47253,O21-P649,47251,19930,True,48.335242963088248,176.39999999929441,"200 mm",340.3408367852922,340.09427871093749,0.88820111790964529,0.083647537652663778,0.0036535549253371466,0.0026169161997840174
47255,O3-P2642,31788,7692,True,92.367851410992415,176.39999999929441,"200 mm",380.42334361390562,379.95226757170957,31.106313674718582,0.24007626134620469,0.019737596565563949,0.020385674285970212
47259,O3-P2461,5387,47258,True,66.699358567209842,220.59999999911759,"250 mm",372.38167900668094,372.1315564120539,423.06097368084318,0.526939201698442,0.064435701728124864,0.064492479694147578
47261,O3-P2496,29112,47260,True,39.087861340553673,176.39999999929441,"200 mm",368.05904939856981,367.85970130573304,116.5445305488103,0.41287192749209406,0.03376165198101197,0.031276036530858212
47262,O3-P2459,47260,31387,True,60.912684467936828,220.59999999911759,"250 mm",367.81550130573305,367.58707873897828,537.59487435446408,0.56488590431181407,0.0728708563688332,0.07292292895346246
47263,O3-P2460,47258,47260,True,70.8991748067107,220.59999999911759,"250 mm",372.1315564120539,371.86568450652874,423.81391630767291,0.52723064466446024,0.064492479694147578,0.056875788903463891
47264,O3-P2516,18746,30435,True,105.29563286523853,176.39999999929441,"200 mm",375.14268323808938,374.60557021484379,22.54313843067186,0.21739561453200068,0.016956388011642568,0.013537343663031368
47267,O21-P662,47265,20305,True,48.329637901556566,176.39999999929441,"200 mm",339.60209121093749,339.35561005763958,0.034797339127585404,0.031670293849251518,0.0008026457805218615,0.0018136314343733615
47269,O3-P1585,21429,47268,True,103.52419600995239,176.39999999929441,"200 mm",373.02956348102947,372.50159008137871,73.563375073376619,0.35737880318679521,0.027120789617408516,0.0271384052754534
47271,O3-P1584,47268,47270,True,139.18285398711998,176.39999999929441,"200 mm",372.50159008137871,371.79175752604442,73.663585747152752,0.35752919371619918,0.0271384052754534,0.027533257627597313
47273,O3-P1583,47270,47272,True,113.08164500309555,176.39999999929441,"200 mm",371.79175752604442,371.21504113652867,75.9274492253919,0.360888072991184,0.027533257627597313,0.027544246691575552
47275,O3-P1582,47272,47274,True,88.175055354893388,176.39999999929441,"200 mm",371.21504113652867,370.7653483542187,75.990938770960284,0.36098119957414182,0.027544246691575552,0.025221829855542933
47276,O3-P1581,47274,2063,True,149.21563236328942,176.39999999929441,"200 mm",370.07576285823762,369.31476313318484,116.71925895508242,0.41309604171904835,0.033784152424470616,0.035358999520681673
47277,O3-P2017,7225,14987,True,68.591102804869038,220.59999999911759,"250 mm",369.73953081443733,369.482314178919,177.24873889585589,0.40850606026545383,0.041715649581122366,0.042760889196566912
47278,O3-P2016,14987,32184,True,31.41036982830418,220.59999999911759,"250 mm",369.482314178919,369.36452529206292,185.88094740009811,0.4134621167574018,0.042760889196566912,0.043058313810997575
47280,O3-P1915,17561,47279,True,82.099131927848077,176.39999999929441,"200 mm",401.75202783530329,401.33332226247126,28.084216774185688,0.23243432228997984,0.018818350803927353,0.015229865035475614
47285,O3-P1887,47282,47284,True,102.81509082952458,176.39999999929441,"200 mm",397.4552746954156,396.93091773218504,64.497057029165717,0.34185515046609793,0.025539658838612672,0.025549516975981866
47287,O3-P1886,47284,47286,True,83.245083399904587,176.39999999929441,"200 mm",396.93091773218504,396.5063678068455,64.556992035145853,0.34198116021627262,0.025549516975981866,0.025560060936314778
47289,O3-P1885,47286,47288,True,89.05651134507427,176.39999999929441,"200 mm",396.5063678068455,396.05217959898562,64.621110460795251,0.34211578135940907,0.025560060936314778,0.026508867484437166
47291,O3-P1884,47288,47290,True,72.743648034501632,176.39999999929441,"200 mm",396.05217959898562,395.68118699400964,70.123947882572267,0.35212574447514483,0.026508867484437166,0.026521416682111013
47293,O3-P1902,27656,47292,True,38.225497132444922,176.39999999929441,"200 mm",399.18658339844046,398.991633363065,11.699505021321144,0.17710808460018046,0.012486706030418751,0.0097589201331528957
47294,O3-P1882,47292,27657,True,62.518207485648965,176.39999999929441,"200 mm",395.1872967435603,394.86845388538353,77.169911195848584,0.36270122539702787,0.027747491008154278,0.02837784406554129
47295,O3-P1883,47290,47292,True,96.841225578304986,176.39999999929441,"200 mm",395.68118699400964,395.1872967435603,70.193676100828228,0.35223405908450778,0.026521416682111013,0.027747491008154278
47296,O3-P1905,22429,47288,True,27.892090292619077,176.39999999929441,"200 mm",399.59188000182371,399.44963034133133,9.3047678386175221,0.165242457138663,0.011208806651875508,0.0086679046735514218
47299,O3-P2045,47297,25185,True,60.813581112523146,176.39999999929441,"200 mm",368.48136256748938,368.17115249023436,0.0437857800896489,0.035343936341922358,0.00086957384124746059,0.0074467185393273672
47301,O3-P3345,20731,47300,True,64.357237354285658,176.39999999929441,"200 mm",409.13559415394627,409.46381606445317,0.44200382918749342,0.0679962491909267,0.0026310439825163222,0.0050398120612107642
47305,O3-P2899,47303,23239,True,54.616848036301391,176.39999999929441,"200 mm",417.49931357894258,417.22071303710942,0.039324132429982867,0.033514483150561734,0.00083861664142795072,0.00054202978983738275
47306,O9-P3038,34031,28328,True,81.2662001271795,176.39999999929441,"200 mm",382.52352629280261,382.93798391345126,84.282417313057536,0.37270086937520608,0.028942353576537506,0.02939374771725968
47307,O9-P3078,28328,34027,True,66.430765705743852,176.39999999929441,"200 mm",385.19367442598895,385.53247133108823,48.981427927074556,0.279400423483545,0.024281153261758653,0.020143219971737372
47310,O3-P1233,7789,47309,True,64.652337815078724,176.39999999929441,"200 mm",394.13147963867186,394.46127121386655,35.733677110116453,0.2488527968438812,0.021174729502285779,0.017143003392288116
47311,O3-P1234,47309,10599,True,58.72271903722379,176.39999999929441,"200 mm",395.02643813476567,395.32598272457454,20.027622663789469,0.20982939759785313,0.016026737952296467,0.012834077632478551
47314,O21-P772,47312,10262,True,75.669284941528744,176.39999999929441,"200 mm",333.60657729492192,333.22066394172009,0.267830659515416,0.055439857207906708,0.0021575337544169895,0.016128467980091713
47320,O21-P782,47318,19345,True,58.341351068188843,176.39999999929441,"200 mm",334.240396875,333.9428559845523,0.042005773364130777,0.034610405535542205,0.0008577421177212931,0.011259831199094988
47326,O3-P904,47324,13767,True,47.743338172753141,176.39999999929441,"200 mm",389.21674575195311,388.97325472727209,6.8425929510688945,0.15100530837471235,0.0096799346745401384,0.011518847456620514
47329,O3-P1188,47327,9256,True,75.130113575045741,176.39999999929441,"200 mm",392.5236,392.14043642076729,3.0338607746204835,0.11796820796678359,0.0066117387324836074,0.0091175802827246112
47331,O3-P1192,1397,47330,True,55.310326122322913,176.39999999929441,"200 mm",392.09781875000004,392.37995672355004,19.936141118963697,0.20954754706956449,0.015991540700261184,0.012802874958566378
47335,O3-P892,47333,26902,True,74.624844486920992,176.39999999929441,"200 mm",383.42613660294882,383.04554989606549,58.041069816802441,0.32357294519832414,0.024667080831626376,0.024484349888661092
47338,O3-P1225,47336,2741,True,35.897130167757354,176.39999999929441,"200 mm",392.5236,392.34052463614444,17.904932510254358,0.20315008146878449,0.01518210155373924,0.012044553467679518
47341,O21-P831,47339,40365,True,48.027528479700031,176.39999999929441,"200 mm",338.24378432617186,337.99884393092537,0.83388630042508138,0.077465792895824684,0.003687156276419606,0.00666204282495064
47347,O1-P2073,47345,10921,True,57.813040114080842,176.39999999929441,"200 mm",345.95463027343749,345.65978376885568,12.80209813753164,0.1821287447068374,0.013022893551044103,0.010306178471487262
47350,O1-P2134,3803,47349,True,85.218521312803517,176.39999999929441,"200 mm",343.89718435755123,344.33179881624648,105.65277414195728,0.39869790169195279,0.032308259135613929,0.036130441349889318
47352,O1-P2135,25325,47349,True,86.078645016830876,176.39999999929441,"200 mm",345.43055215846528,344.99146499023442,87.409017677484655,0.37730952701438014,0.029430084979651869,0.02701980332146962
47354,O1-P2158,14419,47353,True,78.904765439695964,176.39999999929441,"200 mm",341.76828681202352,341.36579360351561,42.830219698892584,0.26293667553035943,0.023086254358383969,0.018802127230242598
47355,O1-P2157,47353,31713,True,45.136755508367216,176.39999999929441,"200 mm",340.92129254102,340.69104995117186,48.10680611877617,0.2737720788132213,0.024320120269157416,0.019901699012597536
47356,O1-P2162,12634,47353,True,51.831542161916069,176.39999999929441,"200 mm",341.63018630008361,341.36579360351561,7.844147140208193,0.15714796576455306,0.010332654190104807,0.00803955174389717
47357,O1-P1927,24654,15298,True,24.426135980209871,246.999999999012,"280 mm",334.45231891715486,334.360720907229,1092.3419516368731,0.68182146273926614,0.10150832076113296,0.1017098164562479
47358,O1-P1926,15298,15606,True,78.829212213599263,246.999999999012,"280 mm",334.360720907229,334.06511136142808,1097.1805732084654,0.682584860908577,0.1017098164562479,0.10206490924399193
47359,O1-P1925,15606,14007,True,43.312564166970986,246.999999999012,"280 mm",334.06511136142808,333.90268924580192,1103.9928939003455,0.68364969416654087,0.10206490924399193,0.10308428742926823
47360,O1-P1924,14007,7581,True,7.2408596400594831,246.999999999012,"280 mm",333.90268924580192,333.87553602215172,1123.5496426034892,0.68664391546783687,0.10308428742926823,0.10341666176360488
47362,O21-P1099,4418,47361,True,32.442864308929245,176.39999999929441,"200 mm",341.73789066744615,341.90334927542176,13.452852308301525,0.18464316244669834,0.013343169468694653,0.01374529563194051
47363,O21-P1100,47361,29597,True,67.592538585263611,176.39999999929441,"200 mm",341.90334927542176,342.24807122220659,5.6644932112205382,0.142874636432916,0.00884637874517403,0.013343169468694653
47365,O21-P1045,1629,47364,True,55.460283421424059,176.39999999929441,"200 mm",341.71924819335936,342.00215109909209,5.6586988559815063,0.142841217324576,0.0088416750669833028,0.00675220924171526
47366,O21-P1046,47364,17073,True,78.036058852732765,176.39999999929441,"200 mm",342.10935023071045,342.50733413085942,2.2812194861629114,0.11005777149160959,0.0043337999001318711,0.00433410477341955
47368,O2-P1405,12331,8034,True,38.553707859901742,176.39999999929441,"200 mm",369.19734376262147,369.00068129882811,65.903410617252419,0.34478825631185933,0.025769872802599035,0.023459301173780818
47371,O2-P576,47369,14920,True,40.431498460926072,176.39999999929441,"200 mm",355.80412085880545,355.59787978515624,16.822384946625611,0.19964090250187419,0.014725912329613461,0.011748472112464214
47374,C-18856,25784,47373,False,44.53657523617337,176.39999999929441,"200 mm",364.90809676707681,365.13523330078129,NaN,NaN,NaN,NaN
47378,C-10144,47376,6607,False,60.374609199649811,176.39999999929441,"200 mm",355.25858535156249,354.95067484464425,NaN,NaN,NaN,NaN
47381,O2-P338,47379,22530,True,45.455469711997928,176.39999999929441,"200 mm",358.95432089006346,358.72245253906254,4.4714851968796205,0.13328220778710373,0.00790563004914108,0.018431676095797832
47384,C-1705,47382,24411,False,74.817422966301748,176.39999999929441,"200 mm",358.92269972923867,358.54105605468754,NaN,NaN,NaN,NaN
47387,C-4378,47385,19895,False,69.623883613541651,176.39999999929441,"200 mm",360.46668471679686,360.11160291036776,NaN,NaN,NaN,NaN
47390,C-4388,47388,21037,False,72.1824794120971,176.39999999929441,"200 mm",360.33252944335942,359.96439879835771,NaN,NaN,NaN,NaN
47399,C-17187,27434,47398,False,72.569636051042735,176.39999999929441,"200 mm",358.89847792968749,359.26865564318382,NaN,NaN,NaN,NaN
47402,C-17186,11808,47401,False,30.486988900725233,176.39999999929441,"200 mm",359.22535512613757,359.38083876953124,NaN,NaN,NaN,NaN
47406,C-4410,47404,25967,False,46.126473310067432,176.39999999929441,"200 mm",360.5236,360.28835498611863,NaN,NaN,NaN,NaN
47408,C-19057,27605,47407,False,66.581198451106232,176.39999999929441,"200 mm",358.84968530196187,359.18924941406254,NaN,NaN,NaN,NaN
47410,C-110,17983,662,False,74.624993875027926,176.39999999929441,"200 mm",359.39901618233768,359.018428713575,NaN,NaN,NaN,NaN
47413,C-18964,47411,5961,False,49.471799120490708,176.39999999929441,"200 mm",360.62867781528234,360.37632216796874,NaN,NaN,NaN,NaN
47415,C-8796,5419,47414,False,45.13923793704857,176.39999999929441,"200 mm",359.87488784179686,360.10514309451372,NaN,NaN,NaN,NaN
47422,O2-P455,47420,6165,True,40.35449136160581,176.39999999929441,"200 mm",363.96742433465425,363.76157607421874,4.4678124574573168,0.133253130710236,0.00790242064747395,0.006027567449236184
47424,O2-P453,21094,47423,True,33.417407170653021,176.39999999929441,"200 mm",364.22393890296189,364.05347670898436,40.46058588239314,0.25958277414919639,0.022398630541652628,0.018345180648638673
47427,O2-P452,47423,47426,True,30.080299400236822,176.39999999929441,"200 mm",363.47397564239679,363.32053603515624,43.293936730790563,0.263935542611437,0.023197078353259366,0.024246205812789627
47428,O2-P451,47426,5644,True,28.068038787667483,176.39999999929441,"200 mm",363.32053603515624,363.17738903733908,50.630880123282545,0.28941494664070144,0.024246205812789627,0.025248311251502894
47431,O2-P424,47429,33199,True,58.673155724051952,176.39999999929441,"200 mm",361.48890151367192,361.18966841947923,20.011914333070674,0.20976650172774,0.016021455752913662,0.019910846346696386
47434,O2-P421,47432,21720,True,56.7485125970785,176.39999999929441,"200 mm",361.31815566406249,361.02873824981742,42.103070269587782,0.2613592463812221,0.022910972088667006,0.024550366026261303
47437,O2-P295,47435,8092,True,35.685703343043485,176.39999999929441,"200 mm",365.02750625,364.84550916295046,15.55614971412157,0.19536163972723547,0.014171310916599691,0.019737267279703888
47440,O21-P1127,47438,25000,True,79.2805393236809,176.39999999929441,"200 mm",351.5236,351.11926924944919,0.61334150232816154,0.073342770584205325,0.0031138982646291831,0.0021672048233536147
47443,O2-P503,47441,13108,True,59.849816092212372,176.39999999929441,"200 mm",356.29639663085936,355.99116256878909,8.92106725245998,0.16319076551427913,0.010986774873777467,0.014681820952951031
47446,O2-P258,47444,4586,True,66.03737265918744,176.39999999929441,"200 mm",352.54163949926266,352.20478286132817,12.208795352132176,0.17946991354365774,0.012737341395071433,0.010026277542154363
47451,O1-P1663,47449,4630,True,50.207013404090731,176.39999999929441,"200 mm",348.52360000000004,348.26754423163919,10.8419199389851,0.17302392256186325,0.012048576432514701,0.012061972689676848
47454,O1-P1670,47452,4631,True,48.442354460591766,176.39999999929441,"200 mm",348.34000987002537,348.09290541992186,51.604386488664524,0.2930170705156126,0.02435774288187233,0.0206836643637054
47457,O1-P1669,47455,9103,True,46.036949258488121,176.39999999929441,"200 mm",347.95573062074573,347.72089614257811,16.642481950991382,0.19904519031787365,0.014648532423435631,0.011687130698608416
47459,O1-P1656,14009,47458,True,66.5471703757973,176.39999999929441,"200 mm",348.14969863281254,348.48915574889946,0.047913962697874735,0.036418053190188988,0.0009051951197943536,0.00078853197824525333
47463,O1-P216,47461,33366,True,53.799562527813009,176.39999999929441,"200 mm",341.46570080434179,341.19132303545,470.9409865025836,0.619017229474438,0.068684797382629476,0.068690415680683237
47465,O1-P929,20174,47464,True,49.564047420516424,176.39999999929441,"200 mm",342.99892104492119,342.74614440307658,27.903156274634259,0.231967526655466,0.018761203810647668,0.027472991502394895
47466,O1-P950,47464,10053,True,50.437719204172723,176.39999999929441,"200 mm",344.880777734375,345.1380605400355,36.11599062834172,0.24979336443125769,0.021274541723813278,0.017244318974087073
47468,O1-P927,7867,47467,True,67.6513017312989,176.39999999929441,"200 mm",342.12819557776885,342.47321721659847,96.7717843233547,0.38907061870564025,0.030916585815076517,0.031241799885159526
47469,O1-P948,47467,13792,True,32.350324284985867,176.39999999929441,"200 mm",344.78496695690734,344.94995361076082,24.615259562186726,0.22323059629841532,0.017680975869368704,0.014259382394013221
47470,O1-P928,47464,47467,True,53.515134603558785,176.39999999929441,"200 mm",342.74614440307658,342.47321721659847,75.579728668723448,0.36037683966218814,0.027472991502394895,0.030916585815076517
47474,O1-P2006,29683,47473,True,81.052222922958691,176.39999999929441,"200 mm",346.12079848632817,346.53424587545811,2.2833910876926011,0.1100905365701044,0.0043337999001318711,0.0088674240857717444
47478,O1-P1999,47476,22160,True,68.51112799654544,176.39999999929441,"200 mm",345.29902114257811,344.94961438979573,2.2743614748267409,0.109980432462415,0.0043337999001318711,0.0064466279894371406
47480,O1-P1998,22160,47479,True,54.596530247363525,176.39999999929441,"200 mm",344.94961438979573,344.67117208553418,2.8699304216231467,0.11587515803843884,0.0064466279894371406,0.01071715447608943
47481,O1-P1997,47479,19858,True,64.25354219663997,176.39999999929441,"200 mm",344.67117208553418,344.3434790203313,8.4674647085313577,0.16069807609927531,0.01071715447608943,0.016546320381826782
47484,O1-P1216,47482,19847,True,64.2821854807964,176.39999999929441,"200 mm",336.92111402384069,336.59321059570317,28.81815856407545,0.23433035481120676,0.019046695786790739,0.01541749211853949
47490,O1-P883,47488,23197,True,60.173063025716409,176.39999999929441,"200 mm",338.28937703963942,337.98249441820826,362.83187056368405,0.57589893120013413,0.059765079295874282,0.059987808251620867
47492,O9-P2575,25768,16986,True,99.9999999999195,176.39999999929441,"200 mm",370.37161147026495,370.88161147026455,81.30970117018893,0.36859701377155013,0.028449265033120463,0.028479881805295423
47493,O11-P63,33521,45314,True,63.322454730784266,220.59999999911759,"250 mm",388.81499566117571,388.57753645593527,1046.7424220444977,0.67626896736348963,0.10487682881397235,0.10502545709651995
47494,O11-P62,45314,33522,True,70.53698906785219,220.59999999911759,"250 mm",388.57753645593527,388.31302274693081,1049.3373453143611,0.67670840274947941,0.10502545709651995,0.10502958111805012
47495,O12-P207,38687,43323,True,75.616368678185964,176.39999999929441,"200 mm",398.33205918912194,397.94641570886319,155.75050066961623,0.44934753530866045,0.038980551266826147,0.042829235315494193
47496,O12-P206,43323,38267,True,24.387206866609155,176.39999999929441,"200 mm",397.94641570886319,397.82204095384344,187.80045346297149,0.47410169290958393,0.042829235315494193,0.042836970126800218
47497,O9-P1470,4211,11015,True,77.462619048075823,176.39999999929441,"200 mm",379.24184453297977,378.84678517583455,6.5306359615428171,0.14896617957360497,0.0094665035024663977,0.0072236290723374343
47498,O9-P1441,11015,12849,True,64.955218934481593,176.39999999929441,"200 mm",375.5015218743971,375.17025025783124,18.307337152081743,0.20443590414444235,0.015347096479000445,0.015399452930750455
47501,O9-P3142,23548,44950,True,93.966138877467259,176.39999999929441,"200 mm",373.90570255761872,373.42647524934364,0.789359924500125,0.0795311101419835,0.0034921131648262948,0.0025972700402244506
47503,O9-P2541,44412,31116,True,92.61708737658104,176.39999999929441,"200 mm",376.94667879286123,377.41902593848187,12.549963935348075,0.18100216013098938,0.012902762121013753,0.016546320381826782
47504,O9-P2542,31116,40230,True,60.628653998179033,176.39999999929441,"200 mm",377.41902593848187,377.72823207387256,6.4087249375080511,0.14814933263194496,0.009381719206311083,0.012902762121013753
47506,O9-P871,13106,3167,True,73.373316354269534,176.39999999929441,"200 mm",355.86389885854294,356.23810277194968,66.730802620047584,0.34643768324645546,0.025907028311594638,0.026066477608784989
47507,O9-P872,3167,28380,True,41.601440053581925,176.39999999929441,"200 mm",356.23810277194968,356.45027011622295,60.099982188065368,0.33593781544167556,0.024622279787162086,0.025907028311594638
47509,O10-P217,17062,47508,True,34.338787280152033,176.39999999929441,"200 mm",382.07179200001661,381.89666418488781,5.9328005685305927,0.14483845188059932,0.0090429958999518664,0.011093309068724182
47511,O10-P14,22560,47510,True,72.813321595040463,176.39999999929441,"200 mm",378.812412393648,379.18376033378269,53.233030956975206,0.30117389456746896,0.024418370086052337,0.024440618455507764
47512,O10-P15,47510,40831,True,27.18944125230389,176.39999999929441,"200 mm",379.18376033378269,379.32242648416945,44.15109116698418,0.2657761642707791,0.023399502861593383,0.024418370086052337
47513,O10-P216,47508,47510,True,98.307887421661718,176.39999999929441,"200 mm",381.89666418488781,381.3952939590373,9.1040155315299049,0.16417515310128383,0.011093309068724182,0.0086679046735514218
47514,O12-P376,35754,36012,True,45.955542544338591,176.39999999929441,"200 mm",435.54711224009685,435.31269301757817,0.17708798826080435,0.047669178735278289,0.0018102038808239388,0.0012627320744147742
47515,O12-P282,36012,36201,True,54.045733704561741,176.39999999929441,"200 mm",434.57375143471671,434.29811819282344,1.585100646307567,0.097256218237866954,0.00486830352099697,0.0049723743170698694
47516,O9-P3531,36339,23337,True,87.610181731821143,176.39999999929441,"200 mm",385.02455612934142,384.57774420250917,1.46506786035891,0.0950917155489344,0.0046881810330042014,0.0044953799039305258
47518,O10-P77,33092,14194,True,70.02898577438755,277.99999999888803,"315 mm",379.13620462859308,378.94712636700228,1393.3017926573059,0.64042602441717744,0.12039199733782287,0.12054464063692627
47519,O10-P76,14194,33093,True,82.585429871302921,277.99999999888803,"315 mm",378.94712636700228,378.72414570634976,1397.3607487557281,0.64093020875784168,0.12054464063692627,0.12054722950506745
47520,O10-P390,34336,38492,True,70.652051851770878,176.39999999929441,"200 mm",374.35670485527248,374.71703031971651,70.729609528693913,0.35306405929305451,0.026617672616349831,0.026628529965984044
47521,O10-P391,38492,34337,True,67.539759096090535,176.39999999929441,"200 mm",374.71703031971651,375.06148309110665,70.678738598663784,0.35298546670665665,0.026608552533494572,0.026617672616349831
47524,O1-P94,35966,47523,True,111.8355824500713,246.999999999012,"280 mm",339.50057049961089,339.91995393379864,1528.7961752884862,0.74345709001069227,0.12286026964236765,0.12286368513156444
47525,O1-P95,47523,17744,True,164.08455537114543,246.999999999012,"280 mm",339.91995393379864,340.53527101644045,1524.5107494472729,0.74294338590228115,0.12265660293151326,0.12286026964236765
47531,O1-P1445,47529,28225,True,58.8077044654979,176.39999999929441,"200 mm",342.09265158680665,341.79267348632817,8.9198556329561054,0.16319547089566541,0.010488725468558304,0.0085155049324376255
47533,O1-P1447,17340,47532,True,48.759898454179677,176.39999999929441,"200 mm",341.726730980296,341.47800673828124,1.1476215566113483,0.088987482412499028,0.0041614417456256906,0.0030285292022051357
47534,O1-P1446,47532,17341,True,41.82000166610684,176.39999999929441,"200 mm",341.38267578162379,341.169351953125,14.494003157033399,0.19164493345694494,0.013684937533790967,0.010929292917295304
47536,O1-P1407,23855,47535,True,58.874969416766639,176.39999999929441,"200 mm",339.71492889206246,339.41466654803696,78.699666549973642,0.36490541498031692,0.028008934897296407,0.028021043533198859
47538,O15-P156,36008,4340,True,49.468933205717882,176.39999999929441,"200 mm",339.55249993427589,339.30020837492668,0.63336676156490745,0.073963140601744568,0.0031636794738598055,0.01498334574407372
47542,O1-P1767,47540,29321,True,44.727910710253887,176.39999999929441,"200 mm",333.97385634765629,333.74574400303396,0.032204096627320426,0.031177913838918239,0.00077023163270513353,0.010658732351703363
47543,O1-P1860,497,498,True,44.742213725305682,176.39999999929441,"200 mm",330.85033411469072,330.62214882469164,2.778893479064783,0.11466065186715105,0.0048009810269070974,0.020610038316332287
47546,O1-P271,21013,22724,True,82.82782886367167,176.39999999929441,"200 mm",331.33361406003957,331.75603598724427,13.996899656342682,0.18669667082065219,0.013604118293578204,0.013800823447163471
47547,O1-P309,22724,46555,True,51.777339525241317,176.39999999929441,"200 mm",332.8230928006717,333.08715723225043,2.0846470385085638,0.10351835416317821,0.0041813998751509549,0.0041817047484386336
47548,O1-P2072,10921,66,True,53.282952073867186,176.39999999929441,"200 mm",345.4882674322788,345.21647109375,25.600473122699704,0.22592325533858823,0.01801241911954932,0.014472177136002254
47550,O1-P2027,23077,44903,True,82.990901479439387,176.39999999929441,"200 mm",343.38526189315036,343.80851549069547,58.146954082613625,0.32416324346860609,0.024667080831626376,0.027782661008945969
47554,O1-P2040,11749,12284,True,86.820446509842739,176.39999999929441,"200 mm",340.9530016202998,340.51021734309961,157.4476201531229,0.45080653055333,0.039189318502106066,0.036483549338725108
47556,O1-P2126,12297,31713,True,54.350114292737686,176.39999999929441,"200 mm",339.45161685079637,339.1744312679034,350.29506412119,0.56977564944445735,0.058706963467832787,0.061748801779994
47558,O1-P2237,28887,47557,True,58.501153422296106,176.39999999929441,"200 mm",338.32705085370378,338.02869497125005,678.58523141175522,0.68155658065196123,0.084253178501466158,0.084543131733278848
47559,O1-P2236,47557,14562,True,65.851035062592047,176.39999999929441,"200 mm",338.02869497125005,337.69285469243079,682.66576994542072,0.68262795420837719,0.084543131733278848,0.084665135550837614
47560,O16-P45,22333,4150,True,61.155752881905457,176.39999999929441,"200 mm",322.37886362092473,322.066969281227,55.342850715084566,0.30919933129042348,0.024630373406508737,0.083419762802457692
47561,O16-P126,4150,6825,True,43.741718972992182,176.39999999929441,"200 mm",326.544013206285,326.76709597304733,45.161113590982254,0.26799076382910425,0.023630763727521049,0.019299755376654574
47562,O1-P963,37464,35098,True,47.883076444742983,176.39999999929441,"200 mm",344.38181199933865,344.62601568920689,69.083041978074846,0.35049924492012197,0.0263207862139801,0.0266874199033851
47564,O24-P361,43579,47563,True,101.3375147851887,176.39999999929441,"200 mm",338.01201055865073,338.52883188405519,105.22166317512836,0.39832703043473455,0.032237358212599959,0.029698250842213211
47565,O24-P362,47563,43580,True,48.716735364004492,176.39999999929441,"200 mm",338.52883188405519,338.77728723441163,98.248066642186942,0.3908540127535276,0.031144247245913151,0.032237358212599959
47566,O24-P351,39453,43579,True,51.814830802978953,176.39999999929441,"200 mm",337.26456301012308,337.52881864721826,201.73344659890947,0.4851665334956401,0.044326536727128905,0.04548316125887944
47567,O24-P352,43579,39454,True,93.199385603772924,176.39999999929441,"200 mm",337.52881864721826,338.00413551379751,123.52710457276302,0.41879169696094026,0.034813136673112886,0.044326536727128905
47569,O1-P1688,16774,47568,True,88.185041544339967,176.39999999929441,"200 mm",349.3442815062927,348.89444960937504,13.530529251784126,0.18495299091836484,0.013380110800319785,0.010562392392796804
47570,O1-P1073,47568,16775,True,37.982272753159364,176.39999999929441,"200 mm",348.57921529964676,348.38550570860571,185.53606591799817,0.47217266821616594,0.042585895335844628,0.04259071426408638
47572,O1-P1074,47568,47571,True,44.244710955988182,176.39999999929441,"200 mm",348.57921529964676,348.80486332552232,175.66857287900635,0.46583548236611827,0.041365798115895747,0.042585895335844628
47573,O1-P1689,47571,31002,True,40.022057366011751,176.39999999929441,"200 mm",348.91299336680834,349.117105859375,43.701997875520377,0.26480098760409426,0.023294540155027105,0.018990691074804927
47574,O24-P206,36156,40650,True,61.26283022133093,176.39999999929441,"200 mm",341.57727768203392,341.26483724790512,143.30815383812862,0.43815595827260156,0.037423937523514715,0.034718107044835682
47575,O24-P205,40650,36157,True,92.9298855436054,176.39999999929441,"200 mm",340.93024147901156,340.45629906273916,145.02599902169595,0.43990650548826349,0.03763263890162262,0.037641836196334724
47576,O3-P1334,18524,17410,True,63.473747531223417,176.39999999929441,"200 mm",402.68963933505057,402.3659232226413,44.471341512578391,0.26647483165291114,0.023473562657926994,0.035082749122521538
47577,O3-P202,17410,6580,True,97.361437576884143,176.39999999929441,"200 mm",402.78656850247694,403.28311183411904,103.60120326207469,0.39690211741199805,0.031970852404960719,0.029463760703919963
47579,O3-P200,17409,47578,True,48.94429070376048,176.39999999929441,"200 mm",401.89981236133588,402.14942824392506,125.6019440156425,0.42106652176751058,0.035087547612330593,0.035528695285462396
47580,O3-P201,47578,17410,True,42.449995826725491,176.39999999929441,"200 mm",402.14942824392506,402.3659232226413,125.56670850269856,0.42103080447096458,0.035082749122521538,0.035087547612330593
47581,O3-P900,30536,3304,True,62.620658814334547,176.39999999929441,"200 mm",386.24872866420571,385.92930068359379,22.360068249122467,0.21674970555738127,0.016896729362078543,0.021594839215365005
47582,O3-P899,3304,19915,True,37.4182281124262,176.39999999929441,"200 mm",385.92930068359379,385.7384677202204,37.365108246322272,0.25285422410678093,0.021594839215365005,0.0216091393054396
47583,O3-P2058,26809,7551,True,44.160640893971234,176.39999999929441,"200 mm",369.42895229965285,369.20373303109363,24.122969500521748,0.22186974186551678,0.017512113538454485,0.01751829729981277
47584,O2-P476,20245,489,True,71.973780937962843,176.39999999929441,"200 mm",351.05041808720085,350.68335180441727,98.384387792497947,0.39101773822477531,0.031165183013802257,0.031215677297240188
47587,O2-P474,20286,47586,True,56.139687401007272,176.39999999929441,"200 mm",350.16783071432178,350.45414312006693,101.09760431701696,0.39424508483089271,0.031578913664944121,0.032135974502692018
47588,O2-P475,47586,489,True,44.942879284383892,176.39999999929441,"200 mm",350.45414312006693,350.68335180441727,98.713556386777014,0.39141251790633469,0.031215677297240188,0.031578913664944121
47589,O2-P521,38648,5813,True,61.71900160758932,176.39999999929441,"200 mm",352.42164891950443,352.73641582770307,29.835996418065612,0.236894097301893,0.019359069979268263,0.020644981223427381
47592,O2-P526,17309,47591,True,53.679106148780875,176.39999999929441,"200 mm",354.5236,354.24983655864128,5.5899207935001023,0.14231474146668788,0.0087909781024211615,0.013699721333439312
47593,O2-P579,47591,17310,True,35.949218535860062,176.39999999929441,"200 mm",355.28239765734219,355.46573867187504,0.025883438380908029,0.023897807710800956,0.00079499932285716246,0.00054202978983738275
47595,O2-P525,47591,47594,True,43.04503111626039,176.39999999929441,"200 mm",354.24983655864128,354.03030689994836,14.52431016412517,0.19173996762695122,0.013699721333439312,0.013707431164438717
47597,O2-P524,47594,47596,True,23.001100686563831,176.39999999929441,"200 mm",354.03030689994836,353.9130012864469,14.540871812200242,0.19179932083540288,0.013707431164438717,0.017695438331436365
47599,O2-P522,5813,47598,True,56.632152284024677,176.39999999929441,"200 mm",353.49299596443592,353.78181994108445,25.254716677008858,0.22497489389555647,0.017897496083450381,0.014478587991057135
47601,O2-P523,47596,47598,True,25.721832424015677,176.39999999929441,"200 mm",353.9130012864469,353.78181994108445,24.657681625041743,0.22334712261583464,0.017695438331436365,0.017897496083450381
47603,O21-P849,21607,47602,True,46.680222152792638,176.39999999929441,"200 mm",335.478922265625,335.24085313264578,0.83291627853384376,0.077443864728514875,0.0036849824220089489,0.00375232336746167
47605,O21-P848,47602,47604,True,42.251592241183062,176.39999999929441,"200 mm",335.24085313264578,335.02537001221577,0.86333742679067937,0.078130287218545119,0.00375232336746167,0.003652860586359807
47607,O21-P54,40107,47606,True,28.232856531222776,494.1999999980232,"560 mm",329.02320412664074,329.06696505426413,3258.72606431951,0.634177641286111,0.1722087654597495,0.1722100916869376
47608,O21-P55,47606,30212,True,71.769513172766509,494.1999999980232,"560 mm",329.06696505426413,329.1782077996819,3258.2384179448195,0.63415177077223428,0.17219464931556913,0.1722087654597495
47609,O21-P847,47604,47606,True,33.962253052514832,176.39999999929441,"200 mm",335.02537001221577,334.85216252164793,0.88779019547447457,0.0836325767199549,0.003652860586359807,0.00261627607942674
47611,O21-P873,2343,47610,True,52.543619761952947,176.39999999929441,"200 mm",338.24898752723237,337.98101506644645,109.97983366737341,0.40491801619971013,0.032867502343786104,0.0332450410725016
47613,O21-P872,47610,47612,True,51.743006914219954,176.39999999929441,"200 mm",337.98101506644645,337.71712573118396,112.35831281892511,0.40694656243457233,0.0332450410725016,0.033258975541724675
47614,O21-P871,47612,38537,True,50.19215046843874,176.39999999929441,"200 mm",337.71712573118396,337.46114576379489,112.64057971904757,0.40772354989066667,0.033258975541724675,0.033418611055746235
47616,O3-P377,11135,47615,True,46.861786100519296,176.39999999929441,"200 mm",381.0501703382688,380.81117522915611,77.406433905731618,0.36304404604088542,0.027788081735483694,0.027900588494650862
47618,O3-P246,11579,47617,True,53.515502844941018,313.19999999874716,"355 mm",378.26493425030117,378.40942610798254,2556.1352589127873,0.74523336240026528,0.16035936155383357,0.16037360487048402
47619,O3-P247,47617,11524,True,46.487937806956481,313.19999999874716,"355 mm",378.40942610798254,378.53494354006131,2502.625693890051,0.74149529115503165,0.15833125133577736,0.16035936155383357
47620,O3-P376,47615,47617,True,35.947353629045651,176.39999999929441,"200 mm",380.81117522915611,380.62784372564795,78.063914359106946,0.36399311601624951,0.027900588494650862,0.025449307340485325
47621,O3-P380,16146,28515,True,41.176728286491588,176.39999999929441,"200 mm",381.52443126750416,381.73443258176525,36.428459722209112,0.25054655246798513,0.02135632270583112,0.022942833334299306
47622,O3-P386,16143,19680,True,41.052914855319031,176.39999999929441,"200 mm",383.391031640625,383.600442559302,37.104528594790111,0.25222748184012495,0.021528141796675008,0.017487905350397442
47627,O15-P105,3000,47626,True,95.395730635726039,176.39999999929441,"200 mm",347.27718681611674,347.76370504235894,28.562265891987522,0.23366110060461295,0.018968094116525228,0.020612225228630498
47631,O15-P107,47629,47623,True,80.412101103058248,176.39999999929441,"200 mm",348.23486669257755,348.64496840820317,7.8455114226302811,0.15714504079774536,0.010333997449320167,0.015859481173817174
47632,O15-P106,47626,47629,True,92.384637297758047,176.39999999929441,"200 mm",347.76370504235894,348.23486669257755,19.593451602943219,0.20847344838879356,0.015859481173817174,0.018968094116525228
47633,C-141,3097,3098,False,9.4239730698359416,176.39999999929441,"200 mm",356.24912626913454,356.29718853179077,NaN,NaN,NaN,NaN
47635,O1-P2675,8306,47634,True,40.938743006732686,176.39999999929441,"200 mm",351.21045913085936,351.41928765893675,1.6982497872210998,0.099092198102057771,0.0050351191699706255,0.0043337999001318711
47640,O24-P182,4319,28320,True,94.076234748155585,220.59999999911759,"250 mm",331.49758654283403,331.85037242313956,934.78733072794012,0.65715988669642944,0.098278303528225142,0.09832667448559991
47641,O24-P183,28320,2129,True,97.045151311939762,220.59999999911759,"250 mm",331.85037242313956,332.2142917405593,922.30699589387882,0.65485079799296908,0.097536851692589854,0.098278303528225142
47642,O24-P184,2129,1123,True,94.331200269732122,220.59999999911759,"250 mm",332.2142917405593,332.56803374157079,913.386596256867,0.65316877857108724,0.097006887674719683,0.097536851692589854
47643,O24-P185,1123,18909,True,67.280640490737213,176.39999999929441,"200 mm",332.61223374157078,332.95536500807356,702.7178938683079,0.68775285940536024,0.085967999339447571,0.078841880894022637
47644,O21-P1307,1120,33580,True,99.960369285960056,176.39999999929441,"200 mm",360.80488051757817,360.29508263421974,46.678733382384912,0.27100409733587649,0.023988520324326149,0.02585484445105404
47645,O21-P1306,33580,11329,True,99.9775163636251,176.39999999929441,"200 mm",360.29508263421974,359.78519730076528,66.41350983367488,0.34580080351719894,0.02585484445105404,0.02354599646339298
47650,O21-P557,34602,34603,True,59.682671607651166,176.39999999929441,"200 mm",343.5687412667973,343.26435964159833,124.91780451535537,0.42037150605201429,0.034994282502075931,0.035001626712223823
47653,O21-P1291,8857,47652,True,27.783095625750249,176.39999999929441,"200 mm",361.49326552734374,361.35157173965246,8.34125861582747,0.15999045214176325,0.010640698841256742,0.0083262654841279246
47654,O21-P110,47652,8858,True,15.327193981407921,176.39999999929441,"200 mm",356.99944958816423,357.07761827746941,688.08733600948415,0.68403622580505252,0.084928373480182853,0.085312579679830386
47656,O21-P109,47652,47655,True,58.320541613958973,176.39999999929441,"200 mm",356.99944958816423,356.702014825933,693.4942464333991,0.68542378645662994,0.085312579679830386,0.0930337290290739
47659,O21-P108,47655,22169,True,45.8096032719526,176.39999999929441,"200 mm",356.702014825933,356.46838584924609,802.67103669415678,0.71070102259374568,0.0930337290290739,0.08453993425403078
47661,O21-P1287,22168,47655,True,61.2514602487133,176.39999999929441,"200 mm",358.65453566885765,358.34215322158917,117.36963032928129,0.41126955437136076,0.034020293533938109,0.0313874078215424
47664,O21-P1,17506,47663,True,337.11174774036158,555.79999999777681,"630 mm",314.68055414312249,314.259164458447,4423.5948417148084,0.6314198154388625,0.20467110085569232,0.14578463344632286
47668,O2-P696,26540,47669,True,34.063478080144371,1235.1999999950594,"1400 mm",361.52650654296878,361.50095893440863,19936.043086584694,0.74183247987522216,0.37748676967771844,0.37719826984556393
47671,O2-P695,47669,6678,True,86.963995830491086,1235.1999999950594,"1400 mm",361.50095893440863,361.43573593753575,19936.106083963245,0.74183313390506744,0.37719826984556393,0.37583149280698425
47675,O1-P2625,47673,17402,True,60.995097521172092,176.39999999929441,"200 mm",347.66234219362735,347.35120620117186,30.558962427701179,0.2387254717059239,0.01957498839505396,0.015800803569022439
47684,O1-P1281,47682,18542,True,49.629588386672623,176.39999999929441,"200 mm",338.65749783504793,338.40433730468749,0.45069233584547191,0.068264860156724019,0.0026584981910990719,0.0018624047733917823
47692,O1-P2270,47688,47691,True,24.033359685020056,176.39999999929441,"200 mm",347.5236,347.4010298656064,3.8998015883587827,0.12901575309693347,0.0073701879635748027,0.010660098320288382
47693,O1-P2269,47691,27254,True,48.087675228961515,176.39999999929441,"200 mm",347.4010298656064,347.15578272193869,8.37318168522883,0.16017005600425269,0.010660098320288382,0.014939264586627634
47697,O1-P2331,9811,47696,True,34.126859301043162,176.39999999929441,"200 mm",348.91587294921879,349.0899540585134,40.621191829455064,0.2599085355145917,0.022440250003427621,0.018236850142551889
