id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
47698,O1-P2332,47696,12191,True,65.874001699520818,176.39999999929441,"200 mm",349.51108779296874,349.847111075638,28.489119847204417,0.23348965394769275,0.018944417327718219,0.015333143842281639
47702,O23-P9,20870,47701,True,71.8775960565509,176.39999999929441,"200 mm",306.05824605380866,306.42482179369711,25.666872377918207,0.22608623594251223,0.01803538169868054,0.018059335541797394
47703,O23-P10,47701,20871,True,68.820306489615433,176.39999999929441,"200 mm",306.42482179369711,306.77580535679414,25.615119648644065,0.22594721826541642,0.018018139609766552,0.01803538169868054
47705,O23-P1,45251,47706,True,245.84118232371586,176.39999999929441,"200 mm",302.48793914891132,301.23414911906036,30.548264630671195,0.23868279625852476,0.019572697019655316,0.015798464503947507
47708,O21-P288,8032,47707,True,85.223351903601127,176.39999999929441,"200 mm",329.05346896193225,329.48810805664061,0.21866376522557765,0.051285491424331052,0.0019847293607969992,0.0014074021138307123
47714,C-155,18023,40387,False,99.283901622788918,176.39999999929441,"200 mm",323.17560620594946,323.17561613433969,NaN,NaN,NaN,NaN
47718,O21-P75,14828,6879,True,65.857370288872147,313.19999999874716,"355 mm",334.20595468278225,334.38376958256219,1973.2826376186633,0.69754797371694877,0.13810288031156467,0.13841962151582771
47721,O21-P57,13625,47720,True,76.552205057287168,396.99999999841208,"450 mm",330.65640241105257,330.81333443142,2720.645038319823,0.67875551616494689,0.15919700517718097,0.12503935174992031
47722,O21-P58,47720,30781,True,50.208705374169817,396.99999999841208,"450 mm",330.81333443142,330.91626227743706,2720.5899156135933,0.67875188266580688,0.15919522476259967,0.15919700517718097
47723,O21-P390,32538,38100,True,100.00000000020827,176.39999999929441,"200 mm",333.71063700303307,334.22063700303414,122.01851240049409,0.41700528710876666,0.034618887537856295,0.034628159773488272
47725,O21-P392,29043,38099,True,100.00000000002463,176.39999999929441,"200 mm",335.24063700303304,334.73063700303288,121.19585522671454,0.416015994297923,0.034512961954016451,0.034609617573161278
47731,O21-P238,29060,11451,True,95.9542408371163,176.39999999929441,"200 mm",324.90483845977826,324.41547183150897,24.626511047114111,0.22326151737609659,0.017684812617372678,0.028439168447369843
47737,O21-P156,10118,47736,True,127.22426926160192,176.39999999929441,"200 mm",322.9549383592946,322.30609458606045,91.122445185317815,0.38206406964402456,0.030029217195630981,0.030070952475191235
47739,O21-P155,47736,47738,True,79.412203431288845,176.39999999929441,"200 mm",322.30609458606045,321.90109234856084,91.384460323991362,0.38239584445049657,0.030070952475191235,0.030080615311981359
47741,O21-P154,47738,47740,True,84.317902427954436,176.39999999929441,"200 mm",321.90109234856084,321.47107104617828,91.445170037317681,0.38247262028732448,0.030080615311981359,0.030091034370781145
47743,O21-P201,2367,47742,True,81.0923979150004,176.39999999929441,"200 mm",326.29280889643883,325.87923766707235,3.9351105845730436,0.1292610960426131,0.0074055277169046982,0.0055603528261407107
47746,O21-P200,47742,47745,True,90.327206853611784,176.39999999929441,"200 mm",325.80323725598839,325.34247817382811,4.0001464118260923,0.12972959942172274,0.007469418825239018,0.0056169797748551933
47748,O21-P199,47745,47747,True,59.272298338671206,176.39999999929441,"200 mm",325.19518017155991,324.89283217773436,4.0428222483007534,0.13003504952692557,0.00751103033873463,0.0056544019773828655
47752,O21-P198,47747,47751,True,92.461987349151329,176.39999999929441,"200 mm",324.76340655645242,324.29175795898436,4.1093949582155123,0.13051847750375273,0.0075750656515662877,0.0057131153494348165
47753,O21-P197,47751,47749,True,71.120137420373567,176.39999999929441,"200 mm",323.86886673113759,323.50608291015629,4.1606014048830691,0.13089587997567509,0.0076236069292135,0.0057584943473569421
47760,O21-P153,47740,47759,True,90.957433547069186,176.39999999929441,"200 mm",321.47107104617828,321.0071881350882,91.510655593577923,0.38255542773272472,0.030091034370781145,0.030102277779699569
47762,O21-P152,47759,47761,True,98.191836295584125,176.39999999929441,"200 mm",321.0071881350882,320.50640976998073,91.581354474567576,0.38264473914158553,0.030102277779699569,0.030109880876661575
47763,O21-P151,47761,47749,True,66.410885681182634,176.39999999929441,"200 mm",320.50640976998073,320.16771425300669,91.629167589131441,0.3827050915623007,0.030109880876661575,0.030579331237200028
47765,O21-P150,47749,47764,True,111.70120540894828,176.39999999929441,"200 mm",320.16771425300669,319.59803810542104,94.605173959670182,0.38641881836329645,0.030579331237200028,0.03058923706424551
47767,O21-P178,34713,47766,True,77.914417744600044,176.39999999929441,"200 mm",323.16984154029939,322.77247800980189,7.0376386271316758,0.15224589398607738,0.0098108780354653827,0.0076073657557672566
47768,O21-P148,47766,34714,True,58.20723732461407,176.39999999929441,"200 mm",319.14977739355567,318.85292048320014,99.1592500801218,0.39194562490015328,0.03128391214025613,0.0312915175081551
47769,O21-P149,47764,47766,True,87.894257228498859,176.39999999929441,"200 mm",319.59803810542104,319.14977739355567,94.668462992748971,0.38649690225981476,0.03058923706424551,0.03128391214025613
47771,O21-P2,17506,47770,True,70.857111051333064,555.79999999777681,"630 mm",314.68055414312249,314.76912553193665,4354.9834051122562,0.62881365184571691,0.20312977051816175,0.20467110085569232
47772,O21-P3,47770,31971,True,99.725733016532288,555.79999999777681,"630 mm",314.76912553193665,314.8937826982073,4354.042527597453,0.62877709884436861,0.20292389645657646,0.20312977051816175
47774,O21-P13,9920,47773,True,233.441603180695,555.79999999777681,"630 mm",316.66064549284891,316.36884348887304,4348.1408981764889,0.62854760703868717,0.20276945457539602,0.20277147116742178
47776,O21-P12,47773,47775,True,100.98846584110923,555.79999999777681,"630 mm",316.36884348887304,316.24260790657166,4348.213520154537,0.62855044116801639,0.20277147116742178,0.2027743052967553
47778,O21-P11,47775,47777,True,196.9022037836005,555.79999999777681,"630 mm",316.24260790657166,315.99648015184215,4348.3552642562718,0.62855596408670922,0.2027743052967553,0.20277730293355037
47780,O21-P10,47777,47779,True,165.1301081447715,555.79999999777681,"630 mm",315.99648015184215,315.79006751666117,4348.47425930464,0.62856054229562552,0.20277730293355037,0.20278080926022579
47782,O21-P9,47779,47781,True,194.56808352383345,555.79999999777681,"630 mm",315.79006751666117,315.54685741225637,4348.6142534791934,0.62856599254433554,0.20278080926022579,0.20282312135777539
47784,O21-P8,47781,47783,True,151.09773575306065,555.79999999777681,"630 mm",315.54685741225637,315.35798524256506,4350.2743510657574,0.62863059615904449,0.20282312135777539,0.20282539229474134
47786,O21-P7,47783,47785,True,156.16085051844368,555.79999999777681,"630 mm",315.35798524256506,315.16278417941703,4350.3866380599293,0.62863495635801248,0.20282539229474134,0.20282820825657913
47787,O21-P6,47785,12020,True,96.744917193641271,555.79999999777681,"630 mm",315.16278417941703,315.04185303292496,4350.4563434926758,0.62863764514737608,0.20282820825657913,0.20283801870427204
47790,O21-P357,34233,47789,True,55.822623574412837,176.39999999929441,"200 mm",318.25224632368281,317.96755094345332,190.3210048276039,0.476204289856919,0.043100103593045017,0.040198250377338984
47791,O21-P22,47789,3628,True,55.486136471614451,494.1999999980232,"560 mm",317.64975094345334,317.56374743192231,4209.8604856444545,0.67938745433537306,0.19751030974467126,0.14698602268754624
47792,O21-P23,47788,47789,True,73.7466169911899,494.1999999980232,"560 mm",324.65822126405209,324.54391400771573,4049.3029167777445,0.67240568573789206,0.19364497518616886,0.14403484926281368
47806,O21-P240,17513,37741,True,61.61792673390147,176.39999999929441,"200 mm",325.43364967402266,325.74790110036554,24.127187098456258,0.22188145990024322,0.017513568073581176,0.017612578654359695
47811,O1-P875,47810,27088,True,52.3369638125225,176.39999999929441,"200 mm",337.458902734375,337.19198421893111,8.9156579723430074,0.16316147951121085,0.010983605781241482,0.016698719555206337
47813,O1-P876,47812,14421,True,54.616279130902875,176.39999999929441,"200 mm",337.94843520507811,337.66989218151053,5.5905952446014595,0.14231983744923171,0.0087914811149591189,0.0067711340949210162
47815,O1-P191,30004,47814,True,73.59416685717251,220.59999999911759,"250 mm",333.38281332759135,333.65879145330575,1300.199979316767,0.71345070940292066,0.11929576156187091,0.11993367683935455
47819,O24-P242,30676,47818,True,83.137967613280921,176.39999999929441,"200 mm",341.97835693881092,341.55427016601561,8.3811138909605987,0.16022572121107725,0.010664414235992174,0.008200128561291117
47820,O24-P241,47818,8613,True,92.106840099172061,176.39999999929441,"200 mm",340.9367963663459,340.46695937500004,16.769146602087666,0.19946493213852473,0.014703064432799022,0.011730337545322609
47826,O1-P1405,11490,47825,True,74.361316981048972,176.39999999929441,"200 mm",338.53103097865591,338.91027369525921,148.07194779428633,0.44264027757120533,0.038019929033669915,0.038846556902087145
47827,O1-P1419,47825,542,True,63.925362426816186,176.39999999929441,"200 mm",340.2808579794272,340.60687732780394,94.684476649304173,0.38651663216014487,0.030591741907718954,0.028114195096605222
47828,O1-P1406,47535,47825,True,98.900559368190272,176.39999999929441,"200 mm",339.41466654803696,338.91027369525921,78.770875826391361,0.36500726196121069,0.028021043533198859,0.038019929033669915
47831,O2-P28,2284,47830,True,58.581628323023907,555.79999999777681,"630 mm",345.72866383760623,345.65543680220242,5676.4721235604547,0.67434931709785273,0.23475558357332671,0.23475558357332671
47833,O2-P27,40813,47830,True,41.710995323479509,555.79999999777681,"630 mm",345.6032980580481,345.65543680220242,5676.5018723225467,0.67435287792700993,0.23475558357332671,0.23475558357332671
47840,C-4384,47838,24525,False,89.402644746324185,176.39999999929441,"200 mm",359.52360000000004,359.06764651179373,NaN,NaN,NaN,NaN
47848,O1-P250,11344,17002,True,82.664021938796324,176.39999999929441,"200 mm",327.38349302879629,326.96190651690847,36.582890796011988,0.25092672548300177,0.021396045935239544,0.021477672493543702
47850,O24-P152,26561,47849,True,80.756718646339166,176.39999999929441,"200 mm",335.43992080078124,335.02806153568497,37.035381407043772,0.25204128317669644,0.021511534434643004,0.022714422494263906
47851,O24-P151,47849,26562,True,52.7079020446113,176.39999999929441,"200 mm",335.02806153568497,334.75925123525741,41.306338449292184,0.2596538998948616,0.022714422494263906,0.018426896908952987
47853,O1-P644,44282,13027,True,100.00000000044164,176.39999999929441,"200 mm",336.40219975586166,335.89209975585936,22.265786365095448,0.21620562539615992,0.016877051693268572,0.013596207484657312
47858,O7-P7,32524,47857,True,70.220852419806022,277.99999999888803,"315 mm",468.49319601610142,468.30359971456795,1613.0731058506924,0.66479423173945174,0.13084518377833251,0.13084698236040956
47859,O7-P6,47857,32525,True,54.265025292816624,277.99999999888803,"315 mm",468.30359971456795,468.15708414627733,1613.1121875577549,0.66479851926843692,0.13084698236040956,0.13084994366221314
47863,O24-P120,27814,47862,True,61.057456882491543,176.39999999929441,"200 mm",331.1201636852677,330.808770655167,53.161994850434866,0.30092303778684443,0.024409940368034726,0.024417066568233881
47865,O24-P128,8611,47864,True,87.778693881464932,176.39999999929441,"200 mm",331.86717210577063,331.41941298828129,8.941176034832484,0.16331079815836852,0.010998033043786172,0.0085155049324376255
47867,O24-P119,47862,47864,True,83.364204203808242,176.39999999929441,"200 mm",330.808770655167,330.38361321372759,53.2220164413537,0.30113492528919261,0.024417066568233881,0.024819478869537448
47868,O24-P266,1604,13560,True,60.514743619752885,176.39999999929441,"200 mm",335.178141420095,334.86945571289067,20.227403738505618,0.21040986725296143,0.016104976272647425,0.012902252295664897
47871,O24-P1,47854,15772,True,94.0592622843464,441.19999999823517,"500 mm",322.82485950974825,322.97065136628896,2765.7575777602015,0.61086118662489675,0.16553824238843376,0.12232897939730938
47872,O24-P2,15772,19371,True,88.063062127316584,441.19999999823517,"500 mm",322.97065136628896,323.10714911258628,2758.9366532596769,0.61085072214737357,0.16524441948003107,0.16553824238843376
47873,O24-P3,19371,19370,True,68.788899295080682,441.19999999823517,"500 mm",323.10714911258628,323.21377190649366,2731.7532844160078,0.60939928458091519,0.16438231730526873,0.16524441948003107
47874,O24-P4,19370,23236,True,99.999999999736886,441.19999999823517,"500 mm",323.21377190649366,323.36877190649324,2731.703703145854,0.60939659579155159,0.16431825871533318,0.16438231730526873
47875,O24-P5,23236,23237,True,81.535403816272208,441.19999999823517,"500 mm",323.36877190649324,323.49515178240847,2731.6319561313962,0.6093927079474718,0.16431582427090566,0.16431825871533318
47876,O24-P6,23237,39970,True,99.9999999998397,441.19999999823517,"500 mm",323.49515178240847,323.65015178240822,2731.5730419162719,0.60938954680322,0.16431384401387136,0.16431582427090566
47877,O24-P7,39970,42360,True,100.00000000012164,441.19999999823517,"500 mm",323.65015178240822,323.80515178240842,2731.5010032472842,0.60938565895914032,0.16431140956944384,0.16431384401387136
47878,O24-P8,42360,40802,True,99.999999999981156,441.19999999823517,"500 mm",323.80515178240842,323.96015178240839,2731.429256232826,0.60938180745005188,0.16430899329251208,0.16431140956944384
47879,O24-P9,40802,40803,True,99.999999999980673,441.19999999823517,"500 mm",323.96015178240839,324.1151517824083,2731.3572175638374,0.6093779196059721,0.16430655884808459,0.16430899329251208
47880,O24-P10,40803,29118,True,99.999999999980673,441.19999999823517,"500 mm",324.1151517824083,324.27015178240828,2731.2851788948492,0.60937403176189231,0.16430412440365708,0.16430655884808459
47881,O24-P11,29118,11606,True,96.388333110130091,441.19999999823517,"500 mm",324.27015178240828,324.41955369872892,2730.6534551821828,0.60933994953995929,0.16428279576367286,0.16430412440365708
47882,O24-P12,11606,11607,True,38.593413432301119,441.19999999823517,"500 mm",324.41955369872892,324.479373489549,2729.7440763566537,0.60929089730156949,0.16425209269589319,0.16428279576367286
47883,O24-P13,11607,23925,True,83.02817869854502,441.19999999823517,"500 mm",324.479373489549,324.60806716653173,2729.4363808271696,0.60927429221049978,0.164241700888337,0.16425209269589319
47884,O24-P14,23925,35606,True,99.999999999855731,441.19999999823517,"500 mm",324.60806716653173,324.76306716653153,2684.0467695829902,0.60601740525637426,0.16286151623791034,0.164241700888337
47885,O24-P15,35606,35607,True,99.999999999490626,441.19999999823517,"500 mm",324.76306716653153,324.9180671665307,2683.1306827032645,0.60596628192347468,0.16283057699268622,0.16286151623791034
47886,O24-P16,35607,10359,True,66.9494049689127,441.19999999823517,"500 mm",324.9180671665307,325.02183874423247,2682.2148874780687,0.60591508592059229,0.16279965591495782,0.16283057699268622
47887,O24-P17,10359,10360,True,67.713765983088848,441.19999999823517,"500 mm",325.02183874423247,325.12679508150626,2681.3224246152986,0.6058652343123917,0.16276951603954573,0.16279965591495782
47888,O24-P18,10360,24585,True,84.375514514159022,396.99999999841208,"450 mm",325.17099508150625,325.34396488626027,2670.392962746198,0.67540666534758842,0.15757379393640605,0.12382477290679871
47889,O24-P99,24585,8722,True,98.596457602987812,176.39999999929441,"200 mm",328.05494357144039,328.55778550521563,180.89835786097817,0.47050848927506145,0.04193510384576405,0.039154632210888121
47890,O24-P100,8722,8721,True,59.358368235451913,176.39999999929441,"200 mm",328.55778550521563,328.86051318321648,170.23935088352218,0.46233722206412364,0.040675460529490094,0.04193510384576405
47891,O24-P101,8721,14374,True,69.266418294554725,176.39999999929441,"200 mm",328.86051318321648,329.21377191651874,166.50836030444151,0.45742887341588362,0.040347450936001991,0.040675460529490094
47892,O24-P102,14374,24785,True,87.6905070281438,176.39999999929441,"200 mm",329.91813830400105,330.36535988984457,120.35535244136121,0.41499396365982805,0.034404738181967071,0.031787051850684471
47893,O24-P103,24785,17599,True,84.695847843955988,176.39999999929441,"200 mm",330.36535988984457,330.79730871384874,97.077310672269945,0.38944123561791871,0.030963841742401,0.034404738181967071
47894,O24-P104,17599,24771,True,94.584232467098715,176.39999999929441,"200 mm",330.79730871384874,331.279688299431,80.1251827521226,0.36693221713559188,0.028250310516470423,0.030963841742401
47895,O24-P105,24771,9789,True,99.999999999601144,176.39999999929441,"200 mm",331.279688299431,331.78968829942892,64.422881079322423,0.34169894633806996,0.02552745936523158,0.028250310516470423
47896,O24-P106,9789,9790,True,32.445948828633846,176.39999999929441,"200 mm",331.78968829942892,331.95516263845496,58.471729630529794,0.32970505635691105,0.024474746096232083,0.02552745936523158
47897,O24-P157,32425,32426,True,104.46673653690148,176.39999999929441,"200 mm",338.57367934570311,338.0408989893649,6.7390066039594574,0.15033599966563144,0.0096096173823264179,0.0073729460165199512
48005,O7-P534,26548,48004,True,59.78159446000587,176.39999999929441,"200 mm",513.105188477629,513.410074609375,0.4118211811380057,0.061486331333638095,0.0026841938428688126,0.015986429956619311
48006,O7-P77,2450,26548,True,80.520282066738915,176.39999999929441,"200 mm",512.69453503908858,513.105188477629,19.920927233815831,0.20948612276660306,0.015986429956619311,0.012797687003067663
48008,O7-P457,28666,48007,True,84.145085507127845,176.39999999929441,"200 mm",501.07081069335936,501.50003477453123,0.12272117352996018,0.047050153112420841,0.0014293661903647138,0.0010837547773538665
48009,O7-P458,48007,28667,True,86.3009880569061,176.39999999929441,"200 mm",501.90683974609374,502.347061086172,0.0621367093049311,0.038137502195086569,0.0010440258706030288,0.00073245204147244416
48011,O7-P30,7341,48010,True,23.580786643797577,176.39999999929441,"200 mm",478.80867821417411,478.68841620229074,174.19458733960036,0.46480680242459715,0.041184740853474365,0.041213400077984678
48014,O7-P29,48010,48013,True,28.116235133849369,176.39999999929441,"200 mm",478.68841620229074,478.54502340310813,174.46757597997711,0.46507651706575825,0.041213400077984678,0.041365798115895747
48017,O7-P28,48013,48016,True,27.616683216849637,176.39999999929441,"200 mm",478.54502340310813,478.40417831870218,174.99177031299755,0.46404078813590555,0.041365798115895747,0.041365798115895747
48018,O7-P27,48016,7378,True,45.496956710551189,176.39999999929441,"200 mm",478.40417831870218,478.17214383947845,175.52726625906777,0.46546079593480305,0.041365798115895747,0.041365798115895747
48021,O7-P14,48019,14379,True,49.778998405224527,176.39999999929441,"200 mm",472.97223189424426,472.71835900237761,431.58570749066354,0.60390085567234164,0.065567963648104674,0.065769904446864938
48023,O7-P15,11376,48019,True,56.265928394134882,176.39999999929441,"200 mm",473.25918812905439,472.97223189424426,429.28211063977074,0.60309371017338542,0.065373539650701709,0.065567963648104674
48026,O7-P398,26136,48025,True,22.295654374125391,176.39999999929441,"200 mm",479.87403400839509,479.98774184570317,19.414626361940549,0.20791801354275977,0.01578956697291491,0.018464215216114466
48027,O7-P399,48025,12665,True,75.464278742251821,176.39999999929441,"200 mm",479.98774184570317,480.37268513156738,15.654650335358603,0.19571385296636992,0.014214728960451718,0.01578956697291491
48029,O7-P240,15029,48028,True,74.557317872674943,220.59999999911759,"250 mm",479.45968976388468,479.18009982186214,872.06031592906447,0.64501229970164919,0.094551695967098781,0.094842512154958522
48030,O7-P239,48028,34167,True,82.781417278478827,220.59999999911759,"250 mm",479.18009982186214,478.86966950706784,876.95529973864041,0.64601100327526539,0.094842512154958522,0.094845936727903188
48032,O7-P171,28738,48031,True,71.617467569562351,176.39999999929441,"200 mm",478.92210668342625,478.55685759882147,84.138531373366447,0.37250462408665552,0.028918688142415324,0.029268008208391913
48033,O7-P170,48031,28739,True,67.618334669198717,176.39999999929441,"200 mm",478.55685759882147,478.21200409200856,86.405908377275509,0.3759654593475083,0.029268008208391913,0.029275638556597507
48035,O7-P178,30856,48034,True,85.166196878572265,176.39999999929441,"200 mm",481.96959611889889,481.53524851481819,68.78464293674422,0.35002968782626176,0.026266615283594294,0.027047243052829212
48036,O7-P177,48034,30857,True,72.680553848015307,176.39999999929441,"200 mm",481.53524851481819,481.16457769019331,73.145716671758564,0.35675046218051759,0.027047243052829212,0.027059369856227391
48038,O7-P187,30055,48037,True,68.734373230284575,176.39999999929441,"200 mm",485.97503453884468,485.62448923537022,40.018287230065319,0.25866720503590296,0.022284381973832576,0.024064619422055181
48039,O7-P186,48037,30056,True,85.578383144762228,176.39999999929441,"200 mm",485.62448923537022,485.18803948133194,47.000200474222794,0.27161574241360587,0.024064619422055181,0.024414704793789294
48041,O7-P191,29666,48040,True,58.772811602532954,176.39999999929441,"200 mm",487.31735501575372,487.01761367658082,15.880802220282757,0.19647220057187617,0.014316087690053029,0.014336254745779162
48042,O7-P190,48040,29667,True,63.230911146836071,176.39999999929441,"200 mm",487.01761367658082,486.69513602973194,15.926328808899939,0.19662693313275242,0.014336254745779162,0.019691680491049378
48044,O7-P193,30247,48043,True,71.240117881657184,176.39999999929441,"200 mm",487.99264201190016,487.62931741070372,15.794443997421187,0.19617801431400728,0.014277740648445973,0.014297311583218543
48045,O7-P192,48043,29666,True,61.169097049029965,176.39999999929441,"200 mm",487.62931741070372,487.31735501575372,15.838486110050077,0.19632815049847147,0.014297311583218543,0.014316087690053029
48047,O7-P361,30726,48046,True,89.195259177976666,176.39999999929441,"200 mm",501.051273647629,500.59637782582132,0.66936039115538837,0.075066125600678379,0.0032505220905076349,0.0033680135563150656
48048,O7-P360,48046,29129,True,70.600939680427018,176.39999999929441,"200 mm",500.59637782582132,500.2363130334511,0.720193013046538,0.076593126323626665,0.0033680135563150656,0.0024137067988611446
48050,O7-P376,31825,48049,True,65.983874267792572,176.39999999929441,"200 mm",506.26533510982756,505.92875136718749,0.10237833234447637,0.043127055007231296,0.0013422504935467288,0.00093135482333973061
48051,O7-P375,48049,36292,True,57.931435675243605,176.39999999929441,"200 mm",505.90379453267627,505.60828627929686,0.14408897104763355,0.043643543284358377,0.001673011752969758,0.0010837547773538665
48053,O7-P293,29571,48052,True,64.853724199819339,176.39999999929441,"200 mm",482.57986450074736,482.24911050732828,375.33517319200791,0.57967468183144943,0.060972772658115133,0.061389957404382217
48054,O7-P292,48052,29201,True,65.611017821846744,176.39999999929441,"200 mm",482.24911050732828,481.91449431643684,380.27809771500466,0.58186942431697442,0.061389957404382217,0.061393727159745691
48056,O7-P297,29379,48055,True,76.918317227992091,176.39999999929441,"200 mm",484.10557219235494,483.71328877449213,336.02834528893669,0.56295597124361108,0.057457739210358613,0.059150799930332273
48057,O7-P296,48055,28528,True,80.002976191192644,176.39999999929441,"200 mm",483.71328877449213,483.305273595917,355.55374113007133,0.57238824433108071,0.059150799930332273,0.060519066703561622
48059,O7-P301,15728,48058,True,56.481822881853844,176.39999999929441,"200 mm",485.56681783165192,485.27876053495447,310.8797042760246,0.54967073566810154,0.055253645003062964,0.055778735590204194
48060,O7-P300,48058,31587,True,58.005662267262515,176.39999999929441,"200 mm",485.27876053495447,484.98293165739142,316.48348150790349,0.5523199562260559,0.055778735590204194,0.055783945119604085
48062,O7-P329,23502,48061,True,75.931776264482437,176.39999999929441,"200 mm",495.28650782470947,494.89917983398436,4.338277116897105,0.13224066525862704,0.0077873846322609542,0.00782289981547147
48065,O7-P328,48061,48064,True,54.352547722059413,176.39999999929441,"200 mm",494.89917983398436,494.62198184060185,4.3774109458141268,0.13253416115165934,0.00782289981547147,0.0078631805599050329
48066,O7-P327,48064,21575,True,62.9553060212284,176.39999999929441,"200 mm",494.62198184060185,494.30090977989357,4.4227387308549817,0.13288829106159011,0.0078631805599050329,0.00790824332985465
48068,O7-P255,30967,48067,True,59.978248240572036,176.39999999929441,"200 mm",485.56659370022226,485.87248276624916,437.27869455200317,0.60605493930249033,0.06603287894752212,0.066512641632822958
48069,O7-P256,48067,28596,True,69.8310629560096,176.39999999929441,"200 mm",485.87248276624916,486.22862118732479,420.95245725391618,0.60010744623520607,0.064670507526656387,0.06603287894752212
48071,O7-P250,32020,48070,True,69.170901833682009,176.39999999929441,"200 mm",483.58332400933523,483.936095608687,467.51247812825795,0.6177373657373697,0.0684173400524015,0.0694253590109741
48072,O7-P251,48070,31083,True,74.353059507652389,176.39999999929441,"200 mm",483.936095608687,484.315296212176,459.78545591567104,0.61479437677394755,0.067814560711655078,0.0684173400524015
48076,O7-P311,30161,48075,True,76.315583511943288,176.39999999929441,"200 mm",496.77540053710942,496.38619106119853,72.978411784703425,0.35649804299526283,0.027017725414145773,0.028752092206593124
48077,O7-P310,48075,15300,True,53.240818012229489,176.39999999929441,"200 mm",496.38619106119853,496.11466288933616,83.129124158143256,0.37112109661912346,0.028752092206593124,0.026307905459509222
48079,O6-P424,27340,48078,True,37.533042740221873,176.39999999929441,"200 mm",464.76385487411085,464.57243635613571,25.886517860410169,0.2266746266257457,0.018108332142306283,0.018193895369840916
48080,O6-P423,48078,9022,True,40.75713865037654,176.39999999929441,"200 mm",464.57243635613571,464.36457494901885,26.145552654352063,0.22736522763978692,0.018193895369840916,0.019297302764731347
48082,O6-P417,38889,48081,True,78.8873189664374,176.39999999929441,"200 mm",461.40865059727423,461.81097592400306,9.77092690756915,0.1676719600036225,0.01147154951696216,0.011506624138401282
48083,O6-P418,48081,18894,True,69.26452470528433,176.39999999929441,"200 mm",461.81097592400306,462.164225,0.049870459220806705,0.0364762890976551,0.00092870698180421134,0.01147154951696216
48088,O6-P383,31413,48087,True,77.631513500880374,176.39999999929441,"200 mm",459.52119087528155,459.91711159413609,92.612070698912063,0.38394117163473218,0.03026573300969786,0.03083417124164517
48089,O6-P384,48087,31414,True,82.560694643127931,176.39999999929441,"200 mm",459.91711159413609,460.338171136816,92.556173285335987,0.38387111777131327,0.030256889981152443,0.03026573300969786
48091,O6-P399,29269,48090,True,47.66650732218541,176.39999999929441,"200 mm",461.66047521944341,461.90357440678662,38.938135562832109,0.25646416000484307,0.021998932010023373,0.02338479627380188
48092,O6-P400,48090,19299,True,73.644926985062412,176.39999999929441,"200 mm",461.90357440678662,462.27916353441043,38.903816027397461,0.25639386996398006,0.021989771050302725,0.021998932010023373
48094,O6-P367,18167,48093,True,37.264496926725016,176.39999999929441,"200 mm",460.30693552353313,460.49698445785941,44.198886053139887,0.265880245853644,0.023410596388672055,0.024614574498036612
48095,O6-P368,48093,25333,True,62.789247310035044,176.39999999929441,"200 mm",460.49698445785941,460.81720961914061,44.172053836350713,0.26582181918747305,0.023404369479511418,0.023410596388672055
48097,O4-P358,22691,48096,True,83.000181305851555,176.39999999929441,"200 mm",407.75645538256623,408.17975630722611,9.65339810677995,0.16706560166714182,0.011406006869719352,0.01792642668492812
48098,O4-P359,48096,35409,True,86.147736023978823,176.39999999929441,"200 mm",408.17975630722611,408.61910976094833,5.6794199989401237,0.14298594867906944,0.0088574285567161078,0.011406006869719352
48100,O4-P343,35984,48099,True,45.826678903229656,176.39999999929441,"200 mm",409.26321303270714,409.49692909511361,2.1027992576037109,0.10373117729155498,0.0041813998751509549,0.007602409435839068
48103,O4-P344,48099,48102,True,58.448418458278944,176.39999999929441,"200 mm",409.49692909511361,409.79501602925086,1.0769817043339973,0.087550279078921558,0.0040318061605257131,0.0041813998751509549
48104,O4-P345,48102,46965,True,58.439603639538007,176.39999999929441,"200 mm",409.79501602925086,410.09305800781249,0.37301574838646789,0.060208406976735782,0.0025478430971605172,0.0040318061605257131
48106,O7-P101,16636,48105,True,62.664078137019708,176.39999999929441,"200 mm",473.59060942173829,473.91019622023708,21.266532373208925,0.21259736090770223,0.016546320381826782,0.020632886213146726
48107,O7-P102,48105,20707,True,51.701303488045021,176.39999999929441,"200 mm",473.91019622023708,474.17387286802614,13.733564097354126,0.1857098487892237,0.013478470757657559,0.016546320381826782
48109,O7-P103,20707,48108,True,49.151159404935939,176.39999999929441,"200 mm",474.17387286802614,474.42454378099131,5.614520030291529,0.14250014984405346,0.0088092903703803523,0.013478470757657559
48110,O7-P104,48108,11224,True,36.68127420297062,176.39999999929441,"200 mm",474.42454378099131,474.61161827942641,5.5791312847916359,0.14223319666223877,0.0087829355791562442,0.0088092903703803523
48112,O6-P338,11895,48111,True,73.912798874485944,176.39999999929441,"200 mm",452.0275523421821,451.65059706792226,16.662025083073644,0.19909595030085925,0.014657666131912687,0.014777406960784892
48113,O6-P337,48111,3709,True,68.565173231281861,176.39999999929441,"200 mm",451.65059706792226,451.30091468444272,16.9410826440871,0.20001809604759602,0.014777406960784892,0.027343561720957456
48114,O6-P301,45747,27522,True,76.34288950021957,176.39999999929441,"200 mm",452.93530831195989,452.54595957550873,50.8062920948601,0.29015267413858831,0.024261425632335434,0.024667080831626376
48115,O6-P300,27522,36648,True,62.399656552251543,176.39999999929441,"200 mm",452.54595957550873,452.22772132709224,60.555519221808353,0.33759073053544608,0.024667080831626376,0.024819478869537448
48117,O6-P299,36648,48116,True,85.053731694647581,176.39999999929441,"200 mm",452.22772132709224,451.79394729544953,60.749560626509911,0.33565385748388571,0.024819478869537448,0.024819478869537448
48118,O6-P298,48116,295,True,76.390101653151291,176.39999999929441,"200 mm",451.79394729544953,451.4043577770185,60.804564848086891,0.33595772701696264,0.024819478869537448,0.027535841953864566
48120,O6-P308,31452,48119,True,77.067317655083443,176.39999999929441,"200 mm",455.16757898041203,455.56062230045296,0.2275380449962508,0.052117017702516595,0.00201640807987066,0.01454191988116359
48121,O6-P309,48119,31453,True,69.7417348686315,176.39999999929441,"200 mm",455.56062230045296,455.91630514828296,0.1720495779243863,0.047109338271537265,0.0017897021457624496,0.00201640807987066
48123,O7-P90,22563,10440,True,79.795728126089386,176.39999999929441,"200 mm",469.59849270692735,469.19153449348431,174.69497537158367,0.46568269372728194,0.041213400077984678,0.0423984249474314
48125,O6-P322,3709,48124,True,56.195521003501291,176.39999999929441,"200 mm",453.96698331163219,454.25358046875004,64.66498623919982,0.34220778155763348,0.025567277973992573,0.023095687830540532
48128,O6-P323,48124,48127,True,19.924515161819166,176.39999999929441,"200 mm",454.25358046875004,454.35521542059047,64.624528287322391,0.34214354129283853,0.025559563601119235,0.025567277973992573
48129,O6-P324,48127,26087,True,75.722834642337,176.39999999929441,"200 mm",454.35645522460936,454.74271740411996,61.130397643675451,0.33775805317084234,0.024819478869537448,0.024319759190179827
48131,O6-P325,26087,48130,True,61.530752207741969,176.39999999929441,"200 mm",455.88862075195311,456.20248911896482,61.07587647491431,0.33745679975714621,0.024819478869537448,0.022475458610147731
48132,O6-P326,48130,29233,True,68.77032436130186,176.39999999929441,"200 mm",456.89438857421874,457.24518599878576,59.178827810875305,0.32991583564202159,0.024667080831626376,0.022140386402695524
48137,O6-P329,28400,48136,True,40.302808097275253,176.39999999929441,"200 mm",458.68415297851567,458.88973760261985,55.124292101428239,0.30832082386835796,0.024611547339061,0.021383969092454613
48138,O6-P330,48136,48133,True,41.470736937670139,176.39999999929441,"200 mm",459.72574843750004,459.93729066661905,51.337900832893439,0.29240017503162596,0.024306385642387341,0.020629516142689253
48140,O6-P331,48133,48139,True,13.688484392114885,176.39999999929441,"200 mm",460.49282071202214,460.56263198242192,51.308042700352232,0.29226666210572722,0.0243042941094417,0.020623439115368365
48141,O6-P332,48139,19153,True,21.094463471868188,176.39999999929441,"200 mm",460.56263198242192,460.67023484059189,51.298185688647926,0.29223259805128982,0.024303031468488629,0.0243042941094417
48143,O6-P333,19153,48142,True,21.738753168973044,176.39999999929441,"200 mm",460.96991958007811,461.080808959993,31.478895501545544,0.24101917254052646,0.019845593243916739,0.016158379626338742
48146,O6-P334,48142,48145,True,28.73908658854452,176.39999999929441,"200 mm",461.35975112304686,461.50634920373506,31.4632441346022,0.24098027593223292,0.019841037744363039,0.01615482674545551
48147,O6-P335,48145,19154,True,18.418475642794107,176.39999999929441,"200 mm",461.81391372070311,461.90786636495704,31.4425503342558,0.24092886191940213,0.01983501294859237,0.016150133854215373
48149,O6-P286,25976,48148,True,65.534014124756766,176.39999999929441,"200 mm",455.0698494169514,455.40407288898763,32.539351373778281,0.243629151307769,0.020151213669857521,0.022024577701179864
48152,O6-P288,7829,48151,True,72.325201812112837,176.39999999929441,"200 mm",455.83481826171874,456.20374911616233,13.101851777442519,0.18346447349318296,0.013163323751144609,0.015864434087339917
48153,O6-P289,48151,31770,True,63.200790777833582,176.39999999929441,"200 mm",456.28080214843749,456.60318938219524,13.049777772474819,0.18323578105731228,0.013138961139373882,0.010273627996485795
48155,O6-P234,32835,48154,True,74.870166794332391,176.39999999929441,"200 mm",452.421577823177,452.80341567382811,0.053906520723417874,0.037045176974254683,0.00096816522125541991,0.00949261984530908
48158,O6-P186,34242,48157,True,78.879838542771466,176.39999999929441,"200 mm",452.11905077320353,451.71668471679686,6.9596745862207943,0.15176354697524438,0.0097583058447036058,0.0075726800322835561
48159,O6-P185,48157,32258,True,81.349333102629132,176.39999999929441,"200 mm",451.28209932510964,450.86713637695317,32.7902585762386,0.24426425062244697,0.020221285700878919,0.016461833578414006
48162,O6-P187,48160,21903,True,38.291544420779339,176.39999999929441,"200 mm",446.48575811225732,446.29047123571138,3.5703028890009714,0.12287566640773429,0.0071769567758132,0.025203160482745846
48165,O6-P188,48163,48160,True,102.66943182307887,176.39999999929441,"200 mm",447.009372214555,446.48575811225732,3.5427329913196939,0.12269604437774914,0.0071466766700434446,0.0071769567758132
48167,O6-P190,28519,48166,True,54.923079076588344,176.39999999929441,"200 mm",447.78113684035372,447.50102913706314,3.3994004547071204,0.121791720944294,0.006985655884472656,0.0070643955141588494
48168,O6-P189,48166,48163,True,96.403318138849329,176.39999999929441,"200 mm",447.50102913706314,447.009372214555,3.4688110999149249,0.12222331705588925,0.0070643955141588494,0.0071466766700434446
48170,O6-P180,32212,48169,True,70.5463141406277,176.39999999929441,"200 mm",453.5144983808263,453.87428458294346,3.7692457417613383,0.12813194984987139,0.0072367318108967332,0.0098073705733214712
48171,O6-P181,48169,6763,True,51.830621374445123,176.39999999929441,"200 mm",453.87428458294346,454.13862075195317,3.4887609533539155,0.12234959931849942,0.00708675970139954,0.0072367318108967332
48173,O12-P329,15011,48172,True,42.606173966025004,176.39999999929441,"200 mm",410.55675973920984,410.77405122643654,78.293382675037947,0.3643230014031687,0.027939743989817797,0.027952000236623038
48174,O12-P330,48172,23515,True,57.427805876937775,176.39999999929441,"200 mm",410.77405122643654,411.0669330364089,78.262704264130221,0.36427892705860071,0.027934514021985209,0.027939743989817797
48180,O6-P270,21275,383,True,67.685946937053259,176.39999999929441,"200 mm",453.5040965677515,453.15889823837256,30.719871422048513,0.2391120033444355,0.019623636406738573,0.0199087979615531
48185,O6-P132,26732,48184,True,72.66351518222865,176.39999999929441,"200 mm",438.76767061358629,439.13825454101567,3.9631481548507863,0.12945774101606908,0.0074333665654360559,0.0055847001090869172
48188,O4-P233,14568,48187,True,64.635599073536525,176.39999999929441,"200 mm",401.97175244522941,402.30139400050444,5.4440906801528124,0.14096581399471633,0.0086914134130229512,0.00669177166077191
48190,O4-P275,23527,48189,True,69.963230525600721,176.39999999929441,"200 mm",402.57788096853614,402.93469344421669,9.6202508858441114,0.16689384616279473,0.011387437418148768,0.008820304982399458
48191,O4-P276,48189,25695,True,68.552593275530583,176.39999999929441,"200 mm",402.93469344421669,403.28431166992192,1.632019714415688,0.098080604690242434,0.0049364378750521706,0.011387437418148768
48193,O4-P278,25771,48192,True,64.7898738846669,176.39999999929441,"200 mm",403.82337416992186,403.49294581311011,1.6293105172551652,0.098033332866431219,0.0049325358376104246,0.006442264951791306
48194,O4-P277,48192,16407,True,68.529739797039923,176.39999999929441,"200 mm",403.49294581311011,403.14344414014522,2.8656470305279922,0.11581889330425618,0.006442264951791306,0.0048988209396796673
48196,O4-P280,25827,48195,True,63.056828505680883,176.39999999929441,"200 mm",404.04450454101567,403.7229147156367,1.6280627257538771,0.098011540955339163,0.0049307378232676322,0.0064414031312127274
48197,O4-P279,48195,16406,True,69.088748653645368,176.39999999929441,"200 mm",403.7229147156367,403.37056209750313,2.8648016881002762,0.11580778388063567,0.0064414031312127274,0.0048978557914691381
48199,O4-P282,25901,48198,True,61.526362692587661,176.39999999929441,"200 mm",404.18638076171874,403.87259631198657,2.418293982404268,0.11160730445109969,0.0044861999251127873,0.0082731601909133909
48200,O4-P281,48198,22903,True,69.410761096688887,176.39999999929441,"200 mm",403.87259631198657,403.51860143039346,4.8422649746701367,0.1349107148504014,0.0082731601909133909,0.0063915708259003716
48202,O4-P229,23189,48201,True,70.56315322490849,176.39999999929441,"200 mm",402.95862807617186,402.59875599472485,4.61323442535349,0.13440965531899748,0.0080277792066656781,0.00954475828711036
48203,O4-P228,48201,23190,True,73.062652205738971,176.39999999929441,"200 mm",402.59875599472485,402.22613646847554,6.6441676142085138,0.14971652439725541,0.00954475828711036,0.011304489174530424
48208,O4-P290,48205,48207,True,99.989842244290287,176.39999999929441,"200 mm",406.25193251953124,405.74198432408537,0.071992688540809577,0.039352171873835669,0.0011279811328322111,0.0014601975660829538
48210,O4-P289,48207,48209,True,80.425505719470266,176.39999999929441,"200 mm",405.74198432408537,405.33181424491607,0.12989905426647666,0.048235663960571558,0.0014601975660829538,0.0010837547773538665
48211,O4-P288,48209,22111,True,48.083200274062548,176.39999999929441,"200 mm",405.12623324444178,404.88096083984379,0.16451894900837991,0.046244433761877035,0.0017586196895759117,0.00922438699010724
48213,O4-P401,2126,48212,True,77.407975566237354,176.39999999929441,"200 mm",421.98819432461215,422.382975,9.3356461923770837,0.16540545591008271,0.011226443883821571,0.019125018131809439
48216,O4-P504,8416,48215,True,68.878977183401261,176.39999999929441,"200 mm",419.50337190386466,419.85465468750004,0.049592863172259555,0.036436102597166869,0.00092593473550302611,0.020455015075288574
48217,O4-P588,29743,29742,True,112.16086706368579,176.39999999929441,"200 mm",411.98051738463084,412.55253780665566,858.771368909699,0.722323641632781,0.096949224043280241,0.097104656052977828
48222,O3-P751,29346,48221,True,78.657656127300783,176.39999999929441,"200 mm",421.35611402154279,421.757268067792,22.821041905594651,0.2181851193926323,0.017056255871125733,0.023472788268421602
48223,O3-P752,48221,8785,True,54.402732761780733,176.39999999929441,"200 mm",421.757268067792,422.03472200487704,18.850190539389416,0.20615267798559811,0.015566102233591355,0.017056255871125733
48224,O3-P368,2080,2081,True,39.4774353128428,176.39999999929441,"200 mm",425.00883545190203,424.80750053180651,19.380094921261215,0.20781055280569471,0.01577601742750756,0.015793113040987242
48225,O3-P367,2081,20083,True,60.5238826447453,176.39999999929441,"200 mm",424.80750053180651,424.49882873031828,19.423672209482412,0.20794615499359895,0.015793113040987242,0.018058814361763709
48227,O3-P776,20527,48226,True,66.36855549794879,176.39999999929441,"200 mm",426.75432056741329,427.09280020045281,9.3887928252365551,0.16568528984634867,0.011256721150920117,0.011285319060132344
48228,O3-P777,48226,20528,True,77.22086395075614,176.39999999929441,"200 mm",427.09280020045281,427.48662660660165,2.8501494657783728,0.11561462706635409,0.0064264575273055595,0.011256721150920117
48242,O3-P768,32396,48241,True,65.182330167266059,176.39999999929441,"200 mm",425.39624808564383,425.72867796949691,17.864667095937975,0.20302076523439244,0.015165464669526679,0.01539114016598659
48243,O3-P769,48241,14155,True,74.749762187097389,176.39999999929441,"200 mm",425.72867796949691,426.10990175665114,17.568588758819292,0.20206591799539581,0.015042419627369014,0.015165464669526679
48245,O3-P373,48247,48244,True,78.953617534467185,176.39999999929441,"200 mm",426.96879767738358,426.56613422795778,2.317979776966264,0.11047273526089156,0.0043337999001318711,0.0064476067632694657
48246,O3-P372,48244,22616,True,75.858858330104681,176.39999999929441,"200 mm",426.56613422795778,426.1792540504743,2.8708919701527855,0.11588777536420244,0.0064476067632694657,0.0073062758490735477
48248,O3-P374,19924,48247,True,70.725432175964755,176.39999999929441,"200 mm",427.329497381481,426.96879767738358,1.9301940336521444,0.10171857303416951,0.0053911436096049422,0.0043337999001318711
48254,O4-P532,26884,48253,True,46.120525802501831,176.39999999929441,"200 mm",422.05120270121978,422.28641738281254,19.080689899656107,0.20687588965442072,0.015657875338259384,0.016899172890253906
48255,O4-P533,48253,7839,True,34.728799489879826,176.39999999929441,"200 mm",422.28641738281254,422.46356898901035,6.8606191378108523,0.15113152705108757,0.00969166065756383,0.015657875338259384
48257,O4-P515,30692,48256,True,36.762901596468687,176.39999999929441,"200 mm",421.9554717666586,421.76798096851661,60.163808959184429,0.33603021532480537,0.024635603374341324,0.027705889713875012
48258,O4-P531,48256,26884,True,50.770937862653419,176.39999999929441,"200 mm",421.79227091812027,422.05120270121978,22.369581199623042,0.21679585099645907,0.016899172890253906,0.013478852275067838
48260,O5-P318,25979,48259,True,74.43085653524372,176.39999999929441,"200 mm",434.65562165270188,434.27594985351561,2.6702296658303841,0.11316319603408477,0.0046554139673896083,0.004655718840677287
48263,O5-P187,525,48262,True,56.746148390894966,176.39999999929441,"200 mm",435.40811161820164,435.69751697499515,6.7572127962318458,0.15045417922515944,0.00962201556269203,0.00963700034026186
48264,O5-P188,48262,32068,True,59.95261136736368,176.39999999929441,"200 mm",435.69751697499515,436.00327529296874,6.4866644839954875,0.14867291077426895,0.0094360139027615322,0.00962201556269203
48266,O5-P244,18742,48265,True,45.064048101274153,176.39999999929441,"200 mm",434.27068600385877,434.50051264917528,38.226995232980492,0.25498347277030781,0.021809190684644198,0.021944431793777506
48267,O5-P245,48265,20531,True,82.471896000514064,176.39999999929441,"200 mm",434.50051264917528,434.92111931877787,37.505469267588367,0.2532005147423172,0.021630081886139605,0.021809190684644198
48270,O5-P268,48268,31937,True,55.154169626701794,176.39999999929441,"200 mm",439.39356459960942,439.11227833451323,0.49909844331178188,0.0697573925984556,0.002805335272114769,0.0043596959620888576
48273,O5-P271,48271,22496,True,59.899695017555821,176.39999999929441,"200 mm",438.80414809570317,438.49865965111366,0.73220660208476074,0.076951988866187274,0.003394873914881219,0.004698220845330673
48281,O6-P107,12270,48280,True,31.061536832627247,176.39999999929441,"200 mm",438.88899343611763,439.04740727396404,36.449048709208682,0.25059723978098791,0.021361627614583583,0.021369228440608623
48282,O6-P108,48280,21355,True,69.085347193937636,176.39999999929441,"200 mm",439.04740727396404,439.39974254465312,33.754880871200996,0.24662235522930576,0.020491104805551476,0.021361627614583583
48284,O9-P182,32273,48283,True,69.426358993171348,220.59999999911759,"250 mm",348.42768164140028,348.16733279517592,1107.022746988544,0.68606306429531883,0.10832949779076992,0.1083324136738342
48285,O9-P181,48283,32274,True,70.653831689674178,220.59999999911759,"250 mm",348.16733279517592,347.90238092633962,1107.0735677904518,0.686070985323444,0.1083324136738342,0.10833556573434294
48287,O4-P697,31061,48286,True,55.561140668869008,176.39999999929441,"200 mm",421.93319159146927,421.64982977405811,142.5067874450622,0.43741708622248565,0.0373212116898599,0.037346900528818741
48288,O4-P696,48286,4816,True,58.087149239107539,176.39999999929441,"200 mm",421.64982977405811,421.35358531293866,142.70699916592076,0.43760195865872809,0.037346900528818741,0.037736872637422827
48305,O4-P1375,9491,48304,True,47.546374502247843,176.39999999929441,"200 mm",426.78107680664061,426.53859029667916,16.295913201862582,0.19787445872747483,0.014498769807873546,0.018283580347968755
48306,O4-P1374,48304,4128,True,48.425027856869477,176.39999999929441,"200 mm",426.53859029667916,426.29162265460917,26.418728135912293,0.22808982003828271,0.018283580347968755,0.014663956627308372
48308,O4-P620,19487,48307,True,39.682803137190668,176.39999999929441,"200 mm",423.67006532966724,423.87244762566689,200.91750659353127,0.48455479758043224,0.044238855850873518,0.044563640713869965
48309,O4-P621,48307,14822,True,40.742881449977709,176.39999999929441,"200 mm",423.87244762566689,424.08023632106182,198.06419563821532,0.48238131106487608,0.043932224857982885,0.044238855850873518
48311,O4-P1443,10649,22409,True,82.354360200336643,176.39999999929441,"200 mm",427.92502979189652,427.50502255487476,0.44206805584431613,0.067998188571092674,0.0026312495023117408,0.0018506714098229524
48323,O4-P1547,29651,48322,True,64.153275859767476,176.39999999929441,"200 mm",443.54010756794861,443.86728927483341,1.1460742068558991,0.088949921115139441,0.0041588582709598,0.0041813998751509549
48324,O4-P1548,48322,26917,True,58.629592250800535,176.39999999929441,"200 mm",443.86728927483341,444.16630019531249,0.10706151123681837,0.044111465303605629,0.0013622575901503216,0.0041588582709598
48326,O4-P1471,31703,48325,True,74.44783914085933,176.39999999929441,"200 mm",443.57573975085035,443.95542373046874,1.7083078810527559,0.099195970837495734,0.0050515499666535261,0.0037818943731638072
48329,O5-P89,29924,48328,True,61.798053592047609,176.39999999929441,"200 mm",431.12394179687504,431.43917366824809,4.5276534732079714,0.13372932802377457,0.0079543706015070565,0.0060438330352548114
48330,O5-P90,48328,30732,True,55.285346028414473,176.39999999929441,"200 mm",431.57990493164067,431.86191548173156,3.4903365713829326,0.12236943822380375,0.007088138727872114,0.0053473349645947726
48332,O5-P81,27617,48331,True,74.344726121360807,176.39999999929441,"200 mm",429.94711345380443,429.56788100585936,0.38446742538221079,0.060584951034486342,0.0025890654288335886,0.0046422888033277711
48333,O5-P80,48331,31008,True,80.731533275442729,176.39999999929441,"200 mm",429.56788100585936,429.1561501861546,1.4354165063225963,0.094544592332183333,0.0046422888033277711,0.0045254510834994138
