id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
48342,O4-P1390,19442,48341,True,30.995177955151849,176.39999999929441,"200 mm",428.35581435546874,428.19773894789745,0.022316529197835541,0.023743929022222596,0.00072322174720755421,0.00054202978983738275
48343,O4-P1389,48341,18406,True,39.325546777222691,176.39999999929441,"200 mm",428.17219766098566,427.97159804687504,16.511110952767215,0.198608171208812,0.01459171585148449,0.011642217242764312
48345,O4-P1364,3684,48344,True,39.613157469637976,176.39999999929441,"200 mm",424.37032869805734,424.1683015949622,59.769651532767071,0.33545634047063616,0.024553329599001868,0.024561048513749136
48346,O4-P1363,48344,8350,True,51.3666011464916,176.39999999929441,"200 mm",424.1683015949622,423.90633192911508,59.806632415790865,0.33551051594281328,0.024561048513749136,0.025217238020997779
48349,O4-P1047,18598,48348,True,60.605551302718631,176.39999999929441,"200 mm",418.91786388921008,418.60877557756623,434.24880500698833,0.60482416413880324,0.06579273190524669,0.065796665168071714
48350,O4-P1046,48348,29778,True,64.73130255200445,176.39999999929441,"200 mm",418.60877557756623,418.278645934551,434.29543327502279,0.60484022420500194,0.065796665168071714,0.065973589325215062
48352,O4-P1049,48354,48351,True,76.835278410237962,176.39999999929441,"200 mm",421.37812855122047,420.9862686313283,202.4586820453591,0.48570668947779028,0.044404475283800357,0.044809819364726965
48353,O4-P1048,48351,18598,True,10.914963126550273,176.39999999929441,"200 mm",420.9862686313283,420.93060231938284,206.17377745253745,0.48832775041740978,0.044809819364726965,0.041776796829867575
48355,O4-P1050,29549,48354,True,89.251011465625268,176.39999999929441,"200 mm",421.83330870969519,421.37812855122047,196.70800207224107,0.48132930405887625,0.043786480665382051,0.044404475283800357
48358,O4-P1052,31870,48357,True,59.898217517563083,176.39999999929441,"200 mm",422.44612661225671,422.14064570291714,186.79958625696415,0.47325381588526844,0.042721674657038862,0.043249067974263568
48359,O4-P1051,48357,29549,True,60.262155533712736,176.39999999929441,"200 mm",422.14064570291714,421.83330870969519,191.7071658965682,0.47734095739288046,0.043249067974263568,0.043786480665382051
48361,O4-P1183,27728,48360,True,34.49634661040195,176.39999999929441,"200 mm",419.89439771471194,420.070329082425,125.95109094524827,0.42142017023880535,0.035135053342721337,0.035506260699175764
48364,O4-P1184,48360,48363,True,31.384116380601505,176.39999999929441,"200 mm",420.070329082425,420.23038807596606,125.92625473915096,0.42139502642475662,0.035131676459452962,0.035135053342721337
48367,O4-P1185,48363,48366,True,28.131454858856834,176.39999999929441,"200 mm",420.23038807596606,420.37385849574622,125.90366062725548,0.42137217171516611,0.035128603881738031,0.035131676459452962
48368,O4-P1186,48366,27729,True,96.79208004371884,176.39999999929441,"200 mm",420.37385849574622,420.86749810396918,125.8833997516025,0.42135164244502521,0.035125849235198334,0.035128603881738031
48371,O4-P1307,48369,611,True,30.561591238940814,176.39999999929441,"200 mm",424.35043241788452,424.50629653320311,4.6265596765262265,0.1345179790121083,0.00803901750597593,0.0080497783407890919
48374,O4-P1306,48372,48369,True,17.775165051442979,176.39999999929441,"200 mm",424.25977907612213,424.35043241788452,4.63935772795715,0.13462224226993016,0.0080497783407890919,0.010376680845063707
48376,O4-P1304,17397,48375,True,19.74088769438832,176.39999999929441,"200 mm",424.00458579801966,424.10526432526103,7.9277204040878857,0.15762455367924919,0.010385578376096306,0.0080748949036325152
48377,O4-P1305,48375,48372,True,30.297009972760716,176.39999999929441,"200 mm",424.10526432526103,424.25977907612213,7.9135068028369675,0.15754187340631881,0.010376680845063707,0.010385578376096306
48379,O4-P1280,17396,48378,True,36.907434409700279,176.39999999929441,"200 mm",418.57202494109941,418.38379702560991,60.982114100519418,0.33693873544976716,0.024819478869537448,0.024819478869537448
48380,O4-P1279,48378,17397,True,24.658868511837625,176.39999999929441,"200 mm",418.38379702560991,418.25803679619952,60.999868570052463,0.33703683992654676,0.024819478869537448,0.025692097753389129
48382,O4-P1299,15651,48381,True,38.055454592894215,176.39999999929441,"200 mm",422.75882649693182,422.95290931535561,16.510820437512404,0.19859312852237246,0.014592291534005359,0.011642117321537809
48385,O4-P1300,48381,48384,True,71.677524554881131,176.39999999929441,"200 mm",422.95290931535561,423.31846469058547,16.483419722244221,0.19850176418649754,0.014580407720862535,0.014592291534005359
48388,O4-P1301,48384,48387,True,42.184148931928732,176.39999999929441,"200 mm",423.31846469058547,423.53360385013826,16.431812820235233,0.19832948182477514,0.014557992437540111,0.014580407720862535
48389,O4-P1302,48387,29274,True,98.851154312685622,176.39999999929441,"200 mm",423.53360385013826,424.03774473713304,13.149104368455916,0.18365917454459904,0.013185983160190873,0.014557992437540111
48391,O4-P1276,15651,48390,True,65.77431958404172,176.39999999929441,"200 mm",417.47266723754677,417.13721820766818,77.140153319552169,0.36265805942724483,0.027742381399980885,0.027748165476433165
48392,O4-P1275,48390,13962,True,46.781058975088612,176.39999999929441,"200 mm",417.13721820766818,416.89863480689519,77.173839417803791,0.36270692999067766,0.027748165476433165,0.029368631154416257
48394,O4-P1297,13963,48393,True,28.102335721549128,176.39999999929441,"200 mm",424.08918992484786,424.23251183702774,28.178933861457161,0.23267803924479433,0.018848152309731536,0.015253963083089808
48395,O4-P1298,48393,30173,True,57.076110386713147,176.39999999929441,"200 mm",424.23251183702774,424.5236,28.158700328416415,0.23262600753710974,0.018841791415289903,0.018848152309731536
48397,O4-P88,14947,48396,True,20.179373861842393,626.39999999749432,"710 mm",421.55472346689533,421.53454409303345,5475.7123109257845,0.6110632091770799,0.22859594864936714,0.22681388082594997
48398,O4-P87,48396,4482,True,72.578483799321376,626.39999999749432,"710 mm",421.53454409303345,421.46196560923414,5493.03134024507,0.61153207590610359,0.22681388082594997,0.15750052442613657
48400,O4-P93,30517,48399,True,37.176780559932865,626.39999999749432,"710 mm",421.74352528448628,421.70634850392639,5379.74922081557,0.60828285563516349,0.22984856114479452,0.23010421414467347
48401,O4-P92,48399,3196,True,39.660472497354938,626.39999999749432,"710 mm",421.70634850392639,421.66668803142909,5387.0744159990127,0.60850489876760794,0.23010421414467347,0.23049296221825288
48403,O4-P1313,2277,48402,True,34.676049192188529,176.39999999929441,"200 mm",422.45947702911235,422.63632487999246,13.276393342531156,0.18396440663985347,0.013257390502148251,0.010461630919617538
48406,O4-P1314,48402,48405,True,24.186445333855342,176.39999999929441,"200 mm",422.63632487999246,422.75967575119512,13.251427259025814,0.18386782823271267,0.013245206925325922,0.013257390502148251
48407,O4-P1315,48405,28928,True,65.507617559701657,176.39999999929441,"200 mm",422.75967575119512,423.09376460074958,9.9816780661619529,0.16874932883361943,0.011587936171935657,0.013245206925325922
48409,O6-P160,21683,48408,True,56.1667523799627,176.39999999929441,"200 mm",444.22817739489341,444.51462783203124,6.8172964776659288,0.15084254578073672,0.0096628118098168649,0.013389311501437339
48410,O6-P161,48408,21684,True,69.2328948750801,176.39999999929441,"200 mm",444.51462783203124,444.86778482878907,6.547165140265883,0.14908638480890352,0.0094774948373816028,0.0096628118098168649
48412,O4-P847,13304,48411,True,25.954370837618828,176.39999999929441,"200 mm",419.80449474287906,419.67212745160725,53.329595949122364,0.30151673337882223,0.024429699790575469,0.024437107586958405
48413,O4-P846,48411,29774,True,88.649776394885848,176.39999999929441,"200 mm",419.67212745160725,419.22001359199334,53.393422720241432,0.30174453560740361,0.024437107586958405,0.024635019743541074
48415,O4-P842,27687,48414,True,58.215022211815004,176.39999999929441,"200 mm",417.93048931417263,417.63359270089239,61.252983688449326,0.33843533741053555,0.024819478869537448,0.024819478869537448
48416,O4-P841,48414,1324,True,40.795090254147972,176.39999999929441,"200 mm",417.63359270089239,417.42553774059627,61.2823587681747,0.33859764581711865,0.024819478869537448,0.024819478869537448
48418,O4-P1123,31208,48417,True,74.2192248368397,176.39999999929441,"200 mm",425.17905923703194,424.80054119036407,114.58260698018391,0.41031866764642672,0.033509032952919529,0.0337090321005739
48419,O4-P1122,48417,30025,True,69.06549315904266,176.39999999929441,"200 mm",424.80054119036407,424.44830717525292,116.1358678666117,0.41234565147665864,0.0337090321005739,0.034664696878333463
48421,O4-P1164,28762,48420,True,60.606929629722735,176.39999999929441,"200 mm",424.38598412376729,424.07688878265566,4.66784303350995,0.13485508597856824,0.0080736129597152352,0.01061325910989715
48422,O4-P1163,48420,16046,True,62.638465132723049,176.39999999929441,"200 mm",424.07688878265566,423.75743261047882,8.296221346041424,0.1597363615469041,0.01061325910989715,0.014000749924834941
48424,O8-P217,25816,48423,True,63.966686548595185,176.39999999929441,"200 mm",438.19596609000837,438.52219619140624,1.9242146885523295,0.10164942754553559,0.0053823891476011991,0.0046636327721365075
48425,O8-P218,48423,10545,True,56.401183692821952,176.39999999929441,"200 mm",438.52219619140624,438.80989862942334,0.9593837637623398,0.085131722130121268,0.0038020543322119203,0.0053823891476011991
48427,O4-P821,2144,48426,True,55.0827903139513,176.39999999929441,"200 mm",427.21767704103843,426.93675481043726,59.983516331326108,0.33576871239170064,0.024597969406941575,0.024647330492833498
48428,O4-P820,48426,32777,True,55.191894383716253,176.39999999929441,"200 mm",426.93675481043726,426.65527614908035,60.219998027290821,0.33611138769559262,0.024647330492833498,0.024667080831626376
48433,O4-P803,11247,48432,True,53.708820246253204,176.39999999929441,"200 mm",417.55714890124369,417.83106388449954,214.06128257043136,0.4937577605371774,0.045661139130774991,0.045815412962619935
48434,O4-P804,48432,31315,True,39.448885848521073,176.39999999929441,"200 mm",417.83106388449954,418.032253202327,212.65661966720009,0.49280200492339576,0.045510539674940953,0.045661139130774991
48436,O4-P864,29911,48435,True,65.761901798816382,176.39999999929441,"200 mm",420.14434002565,420.479725724824,3.6431105689578884,0.12335831318224634,0.0072558809191278772,0.0097438081831129723
48437,O4-P865,48435,29866,True,66.745016933216377,176.39999999929441,"200 mm",420.479725724824,420.82012531118335,3.5957619939828551,0.1230430798806091,0.0072047252252986126,0.0072558809191278772
48439,O4-P862,26442,48438,True,59.360936873213674,176.39999999929441,"200 mm",419.54453286794177,419.84727364599519,13.484794175748787,0.18476533885528035,0.013358636820369748,0.017946759519052766
48440,O4-P863,48438,29911,True,58.248309736238184,176.39999999929441,"200 mm",419.84727364599519,420.14434002565,6.9373846608862131,0.15161135786376612,0.0097438081831129723,0.013358636820369748
48442,O4-P1028,21704,48441,True,52.009044975423834,220.59999999911759,"250 mm",412.49694226165821,412.69197618031603,978.74812642809661,0.66490694288277408,0.10089000821153941,0.10089205205480878
48443,O4-P1029,48441,46910,True,46.362220560544188,220.59999999911759,"250 mm",412.69197618031603,412.86583450741813,978.71064882095084,0.66490062059427046,0.10088778269331279,0.10089000821153941
48445,O4-P990,6074,48444,True,46.332614336445616,176.39999999929441,"200 mm",428.53133395301825,428.76763028613414,0.07198661833848792,0.039351445174007668,0.0011279315980196412,0.0014003623511698231
48446,O4-P991,48444,17384,True,53.648798827870053,176.39999999929441,"200 mm",428.76763028613414,429.04123916015629,0.038627136134371388,0.033228345093287925,0.00083342336342072062,0.0011279315980196412
48448,O4-P967,9214,48447,True,36.250430406070578,176.39999999929441,"200 mm",425.50736997764022,425.69224717271123,34.407694852091247,0.24557398172244593,0.020821946257436115,0.016767547112770391
48449,O4-P968,48447,25094,True,42.377871317067182,176.39999999929441,"200 mm",425.69224717271123,425.90837431642825,34.38159405017889,0.2455096869551639,0.020814867746913244,0.020821946257436115
48451,O4-P1005,29871,48450,True,51.499097541975672,176.39999999929441,"200 mm",426.46062796322241,426.72327336068651,52.848839912711021,0.29983073527538212,0.024371845400430889,0.026303522551164936
48452,O4-P1006,48450,29872,True,57.738212678696136,176.39999999929441,"200 mm",426.72327336068651,427.01773824534786,52.811758773442435,0.299702817938159,0.024367233127453043,0.024371845400430889
48454,O4-P1002,31458,48453,True,55.289674884731873,176.39999999929441,"200 mm",425.37783210325904,425.65980944517122,70.997403072749393,0.35347707914029664,0.026665637076007692,0.02667851783047857
48455,O4-P1003,48453,30269,True,56.735625878194746,176.39999999929441,"200 mm",425.65980944517122,425.94916113714993,69.028721321803289,0.35041385769033234,0.0263109348894218,0.026665637076007692
48457,O4-P1090,11078,48456,True,53.143474133771868,176.39999999929441,"200 mm",423.54776992187504,423.81885478343139,27.340272145326455,0.23052384660967148,0.018581151437833725,0.015042346957386104
48458,O4-P1091,48456,32905,True,65.688453464671653,176.39999999929441,"200 mm",423.84372939453124,424.17880619565454,17.705596892262246,0.202522885014736,0.015098793366611794,0.011982447883534676
48460,O4-P1088,11077,48459,True,59.576023947275672,176.39999999929441,"200 mm",422.82108535156249,423.12498264971754,42.807233676221976,0.26288724177455997,0.023080726897808844,0.024121872013903783
48461,O4-P1089,48459,11078,True,23.834968224016244,176.39999999929441,"200 mm",423.24769057617192,423.3692727490826,42.76433767475519,0.26279502356638712,0.023070405489298593,0.018787755605653572
48463,O4-P1081,31657,48462,True,73.912743397579519,176.39999999929441,"200 mm",419.9977986044708,420.37475359579844,74.158309301305053,0.3582694464959883,0.0272251982153551,0.028144380390756649
48464,O4-P1082,48462,21523,True,75.7319865800774,176.39999999929441,"200 mm",420.37475359579844,420.76098672735685,70.168201900445837,0.35219449027887334,0.026516831660376758,0.0272251982153551
48466,O4-P1143,18822,48465,True,59.840440148961356,176.39999999929441,"200 mm",423.43515188813387,423.74033813289356,6.5763237576445324,0.14926930423935822,0.00949807633910402,0.0072581728622607639
48467,O4-P1144,48465,12739,True,39.6783857837532,176.39999999929441,"200 mm",423.74033813289356,423.94269790039067,3.280903554554103,0.12092818353868519,0.0068537473753368817,0.00949807633910402
48469,O4-P65,15095,48468,True,72.726185552373892,705.79999999717688,"800 mm",410.93607657663108,410.87425931891153,7096.0550517718939,0.61242518999471185,0.26494242196189044,0.26508897914992507
48470,O4-P64,48468,24369,True,15.712194818138347,705.79999999717688,"800 mm",410.87425931891153,410.86090395331615,7099.3857465081146,0.61223712007922626,0.26508897914992507,0.26512894764052586
48472,O4-P837,6780,48471,True,50.983159954238126,176.39999999929441,"200 mm",422.0448554327067,422.30486954847333,17.322090552579,0.20126554897233565,0.014939009106218966,0.011813053017901943
48473,O4-P838,48471,19274,True,42.888323828745918,176.39999999929441,"200 mm",422.30486954847333,422.5236,10.449767637463667,0.17109882204751645,0.011841371601867356,0.014939009106218966
48475,O2-P192,32444,48474,True,57.030559917150484,313.19999999874716,"355 mm",349.80096066355122,349.95494317532757,2592.4022081031803,0.747711408813735,0.16173227920596919,0.16189108128612423
48476,O2-P193,48474,32445,True,99.615504769014592,313.19999999874716,"355 mm",349.95494317532757,350.2239050382039,2589.4982039448137,0.74776271382159154,0.16161173787181649,0.16173227920596919
48478,O2-P110,32782,48477,True,72.466756582625237,176.39999999929441,"200 mm",350.42700643257632,350.0574259740049,643.58311500571449,0.67232516739695,0.081729776931135936,0.081791028642981572
48479,O2-P109,48477,32321,True,74.588588648776636,176.39999999929441,"200 mm",350.0574259740049,349.67702417189616,644.41389293532256,0.67253903515632951,0.081791028642981572,0.082542881369920926
48481,O2-P117,8345,48480,True,24.609548643721972,176.39999999929441,"200 mm",353.1560157438949,353.03050704581187,614.13453833870574,0.66444403509234,0.079558733940442744,0.079794775128683743
48482,O2-P116,48480,20952,True,75.390462020813459,176.39999999929441,"200 mm",353.03050704581187,352.64601568950576,617.33632177252616,0.66533053621251348,0.079794775128683743,0.080266176224075947
48483,O21-P1256,31962,11250,True,94.14793798660827,176.39999999929441,"200 mm",350.01511611328124,350.4953647449509,104.63273976478568,0.39784533745374673,0.0321387904645298,0.029613306445001798
48484,O21-P1257,11250,21695,True,91.927345996914866,176.39999999929441,"200 mm",350.99528309281965,351.46411255740389,104.56495742909918,0.39775551735500631,0.032129352450499304,0.029603507351993717
48486,O8-P62,32565,48485,True,64.702985487213184,176.39999999929441,"200 mm",443.71704509232438,443.3870598663396,69.92318475236732,0.35181340888907175,0.026472698271380456,0.026481702536450453
48487,O8-P61,48485,32566,True,69.396924838042793,176.39999999929441,"200 mm",443.3870598663396,443.03313554966553,69.973148819092259,0.35189120210565883,0.026481702536450453,0.026491238200770484
48489,O8-P59,31497,48488,True,63.517571610123554,176.39999999929441,"200 mm",442.65831499228,442.33437537706834,70.345423041531774,0.35246954616377019,0.026548708802567818,0.026604237753259263
48492,O8-P58,48488,48491,True,50.770267966093904,176.39999999929441,"200 mm",442.33437537706834,442.07544701044122,70.6546862141167,0.35294829601045463,0.026604237753259263,0.026635147476302828
48493,O8-P57,48491,31498,True,50.596475774997323,176.39999999929441,"200 mm",442.07544701044122,441.81740498398875,70.827117840962572,0.35321459516242409,0.026635147476302828,0.026644310706960442
48495,O8-P284,41725,48494,True,66.884439661361455,176.39999999929441,"200 mm",441.81067885742186,441.46956821514897,3.9589872358728555,0.12942845501300079,0.00742924708577982,0.0088075054139251149
48496,O8-P283,48494,13863,True,62.888313469957971,176.39999999929441,"200 mm",441.46956821514897,441.14883781645216,5.6121207160694686,0.14248209135332773,0.0088075054139251149,0.0094854243815324629
48499,O8-P40,48497,23007,True,63.01596673500844,176.39999999929441,"200 mm",434.504365106643,434.18298367629438,128.59541320118396,0.4240751317254009,0.035492871254824511,0.035684763157510443
48501,O8-P42,31758,48500,True,59.981923456828746,176.39999999929441,"200 mm",435.14136085341119,434.83545304378134,123.7780550676927,0.41908542903141666,0.034845449835201409,0.034851467818161182
48502,O8-P41,48500,48497,True,64.919203360473176,176.39999999929441,"200 mm",434.83545304378134,434.504365106643,123.824792706176,0.41914000418849923,0.034851467818161182,0.035492871254824511
48504,O8-P266,28741,48503,True,47.783070825007755,176.39999999929441,"200 mm",436.70853652343754,436.46484286223006,13.838297694901179,0.18610388360345936,0.013528590336496107,0.010682098022146038
48505,O8-P265,48503,28742,True,35.367759075861223,176.39999999929441,"200 mm",436.3380136245928,436.15760268554692,14.782537211731142,0.19267430376330266,0.013818738868887863,0.011035066348358425
48507,O4-P907,3426,48506,True,70.428877630319946,176.39999999929441,"200 mm",428.68017066028654,429.03935793620116,57.112979530313275,0.31973415335693012,0.024596179908612407,0.025114639359813059
48508,O4-P908,48506,37797,True,76.7508673028472,176.39999999929441,"200 mm",429.03935793620116,429.43078735944567,55.013135268561157,0.30786634579592864,0.024602352315285861,0.024596179908612407
48512,O4-P1008,11982,12569,True,64.819834211976215,176.39999999929441,"200 mm",427.6368427801595,427.30626162567842,50.982989169211862,0.2908964695800389,0.024276636368133375,0.024280124527313075
48513,O4-P1169,48511,11140,True,92.161034451337812,176.39999999929441,"200 mm",428.35934454025193,427.88923110351561,0.06635594494798186,0.038668360961312286,0.0010808069592385013,0.0012875116869858743
48516,O8-P237,48514,27466,True,16.5872132738855,176.39999999929441,"200 mm",437.27422555442314,437.18963076672634,24.737387618205965,0.22356571392409613,0.017722573757242521,0.017745938292216712
48518,O8-P239,27465,48517,True,42.976704940316111,176.39999999929441,"200 mm",437.72013466650105,437.50095347130542,24.693436647617794,0.22344522709261422,0.017707617366384765,0.017718511051010435
48519,O8-P238,48517,48514,True,44.456454290636316,176.39999999929441,"200 mm",437.50095347130542,437.27422555442314,24.725443453769078,0.22353299426434056,0.017718511051010435,0.017722573757242521
48521,O8-P244,33164,48520,True,72.818221860942671,176.39999999929441,"200 mm",439.75995864257811,439.38858571108727,14.762688753812457,0.1925901519232206,0.01381024783557217,0.013833608964140912
48522,O8-P243,48520,33165,True,70.350250042278148,176.39999999929441,"200 mm",439.38858571108727,439.02979943587161,14.81334094294486,0.19276970128322296,0.013833608964140912,0.01386401567464652
48524,O4-P881,1677,48523,True,63.897581292121679,176.39999999929441,"200 mm",422.954825712405,423.28070337699484,4.0701705568955209,0.1302227560924972,0.0075378489688340336,0.0056784773156274004
48525,O4-P882,48523,31170,True,62.858813992738973,176.39999999929441,"200 mm",423.28070337699484,423.60128332835779,0.44088538105884234,0.067962530318907644,0.0026274615794525339,0.0075378489688340336
48527,O8-P138,26995,48526,True,91.521893231498964,176.39999999929441,"200 mm",424.66469655030278,424.19793489482214,36.710963591637451,0.25124207687336103,0.021428872329082374,0.022287313753455617
48528,O8-P137,48526,26996,True,91.933779182302757,176.39999999929441,"200 mm",424.19793489482214,423.72907262099244,40.029488586870315,0.25868998707551066,0.022287313753455617,0.024301434999801565
48530,O8-P118,17128,48529,True,56.914613225780663,176.39999999929441,"200 mm",427.77293800102575,427.48267347357427,1.7274998314593502,0.099409793178136,0.0050821934223378336,0.00667111294719265
48531,O8-P117,48529,17129,True,58.955387325158448,176.39999999929441,"200 mm",427.48267347357427,427.18200099821593,3.0937091956619462,0.11870522693233813,0.00667111294719265,0.0050496554374896809
48533,O8-P20,36487,48532,True,74.1217718031035,176.39999999929441,"200 mm",426.01261519933934,426.39063623553511,405.959956122969,0.59251790223657974,0.063557530403391432,0.063563625598208051
48534,O8-P21,48532,31186,True,73.066015539283981,176.39999999929441,"200 mm",426.39063623553511,426.76327291478543,405.90658334392094,0.59249700961652485,0.063553024864450983,0.063557530403391432
48536,O8-P81,30073,48535,True,74.8028653681771,176.39999999929441,"200 mm",419.14698878589752,418.76549417251982,105.93200601212362,0.39893625923553583,0.032354184293876362,0.03236400155438017
48537,O8-P80,48535,30074,True,82.921963559909983,176.39999999929441,"200 mm",418.76549417251982,418.34259215836425,105.99171316300198,0.39898705555351283,0.03236400155438017,0.032375844490657606
48539,O8-P78,30831,48538,True,75.7099650166368,176.39999999929441,"200 mm",417.83259215836171,417.44647133677688,109.4525222765602,0.40450870252159082,0.032780777531993377,0.032791071689260036
48540,O8-P77,48538,30832,True,86.93095847494159,176.39999999929441,"200 mm",417.44647133677688,417.00312344855467,109.51510951592543,0.40455753675003225,0.032791071689260036,0.032801338595283107
48542,O8-P8,28231,48541,True,66.487561139764779,176.39999999929441,"200 mm",420.88249499465746,421.22158155647026,420.36065375508667,0.59989118036639411,0.064620560539027247,0.0646258926990233
48543,O8-P9,48541,28232,True,78.509265142120483,176.39999999929441,"200 mm",421.22158155647026,421.62197880869508,420.31278595529835,0.59987366690053945,0.064616518271227857,0.064620560539027247
48545,O8-P187,29719,48544,True,60.99123502067345,176.39999999929441,"200 mm",436.32241349991472,436.01135820130924,1.0129999917456975,0.086236542046120773,0.003909157964602848,0.0039885632626871859
48546,O8-P186,48544,28373,True,57.1108155431721,176.39999999929441,"200 mm",436.01135820130924,435.720093042039,1.0541197202844337,0.0870826295721098,0.0039885632626871859,0.0040618901141150346
48548,O8-P190,33040,48547,True,71.7525628739443,176.39999999929441,"200 mm",437.48963101506791,437.12369294441078,0.85596446292441775,0.077964199972856418,0.0037361568510681825,0.0037040330283491952
48549,O8-P189,48547,33041,True,77.663707410108969,176.39999999929441,"200 mm",437.12369294441078,436.72760803661924,0.91188231225493566,0.084135562005903011,0.0037040330283491952,0.0038218909666095065
48551,O8-P227,23140,48550,True,78.25417392809976,176.39999999929441,"200 mm",435.18706474812296,435.58616103515624,8.211143099214274,0.15925405087106251,0.01056119674448423,0.012718298453143448
48552,O8-P228,48550,33062,True,71.660611044174161,176.39999999929441,"200 mm",435.58616103515624,435.95170181209261,7.465721399657558,0.15489717655479371,0.010091350105445219,0.01056119674448423
48554,O6-P95,7625,48553,True,69.607277129511573,176.39999999929441,"200 mm",439.13456191406249,438.77956480070196,0.73919612853750749,0.0772816562431581,0.0034067679472403896,0.0045853090077822038
48555,O6-P94,48553,4697,True,66.726970175959053,176.39999999929441,"200 mm",438.77956480070196,438.43925725280457,2.6247848202309743,0.11250704059189059,0.0045853090077822038,0.0045856138810698825
48557,O7-P308,15301,48556,True,44.727018763876643,176.39999999929441,"200 mm",492.31916002904654,492.09105223335081,142.48245252018887,0.43739459486280913,0.03731808688059475,0.03987898843304373
48558,O7-P307,48556,27557,True,82.7897866618189,176.39999999929441,"200 mm",492.09105223335081,491.6688243213755,162.87011586600167,0.45491405599111728,0.03987898843304373,0.040889509964152811
48560,O4-P1158,30570,48559,True,42.618474512631551,176.39999999929441,"200 mm",425.26014174804686,425.04278752803242,13.370489524650198,0.18432715702649385,0.01330320211356239,0.017292444670269518
48561,O4-P1157,48559,5017,True,45.546382089208464,176.39999999929441,"200 mm",425.04278752803242,424.81050097937742,23.490751342284124,0.22009690313263106,0.017292444670269518,0.021584560954657106
48563,O4-P1267,31376,48562,True,85.967364332619468,176.39999999929441,"200 mm",422.08516644190365,422.5236,19.609658936334977,0.20852369968189957,0.015865796649519485,0.021009280389631384
48564,O4-P1268,48562,31377,True,46.864355942276056,176.39999999929441,"200 mm",422.5236,422.76265507966156,9.7907525799776529,0.16778536151178142,0.011482027620123061,0.015865796649519485
48566,O4-P1264,4483,48565,True,67.531926407775472,176.39999999929441,"200 mm",421.10107905960166,421.4454918842813,42.904208807552386,0.26307907236165545,0.023105032736155422,0.018818248611763885
48567,O4-P1265,48565,31167,True,48.116925074761696,176.39999999929441,"200 mm",421.4454918842813,421.69088820216257,35.139166692677385,0.24737447138378693,0.021018509477461009,0.023105032736155422
48590,O3-P1416,10987,48589,True,43.734268884835174,313.19999999874716,"355 mm",365.37092570796284,365.25284318197379,1051.0816581465549,0.58818302875760364,0.098265132093822621,0.098281364751255249
48592,O3-P1415,48589,17897,True,20.720188590362969,313.19999999874716,"355 mm",365.25284318197379,365.19689867277987,1051.4149463610745,0.588235314810228,0.098281364751255249,0.098675717497266641
48593,O3-P1414,17897,1090,True,39.518522762666954,313.19999999874716,"355 mm",365.19689867277987,365.0901986613207,1059.5229423038882,0.5895033333401,0.098675717497266641,0.099374430299202732
48602,O7-P448,19075,48601,True,67.774189369639871,176.39999999929441,"200 mm",496.75757827148442,497.10329441145893,38.685676667128462,0.25596397251323272,0.021930408758012755,0.017875624689531303
48607,O7-P467,48604,48613,True,94.077702112254741,176.39999999929441,"200 mm",499.49067153320317,499.01087525243065,0.28899976916442888,0.056957338163108225,0.0022294601474046479,0.016698719555206337
48609,O7-P452,48613,48608,True,96.10150109622397,176.39999999929441,"200 mm",499.01087525243065,498.52075759683987,21.70228246991072,0.21404936166652727,0.016698719555206337,0.021870512795535785
48611,O7-P451,48608,48610,True,94.280449502989356,176.39999999929441,"200 mm",498.52075759683987,498.03992730437466,38.458815013562173,0.25548064445763191,0.021870512795535785,0.021903913736430997
48615,O7-P453,48613,48614,True,76.425255832748348,176.39999999929441,"200 mm",499.151285546875,499.54113077687788,21.067503220328746,0.21387644344245541,0.016373887002533605,0.013189043247752493
48617,O7-P450,48610,48616,True,69.581415269312814,176.39999999929441,"200 mm",498.03992730437466,497.68506208650115,38.583105414497588,0.25573607944717286,0.021903913736430997,0.021918340998975688
48618,O7-P449,48616,48601,True,74.685257266756167,176.39999999929441,"200 mm",497.68506208650115,497.30416727444066,38.63687921852479,0.255846501486037,0.021918340998975688,0.017863286688995287
48621,O7-P468,48619,48604,True,93.423943734747752,176.39999999929441,"200 mm",499.9672270701941,499.49067153320317,0.22126382335256958,0.05153656621490401,0.0019939499326130038,0.0022294601474046479
48623,O7-P470,48603,48622,True,107.6939267335791,176.39999999929441,"200 mm",501.4387609292524,500.88941420898436,0.077539625181400382,0.040010203109960854,0.0011722293460788528,0.00073669230658855668
48624,O7-P469,48622,48619,True,106.19299601764051,176.39999999929441,"200 mm",500.71442987698288,500.17273940429692,0.15399857633774663,0.0449542145522598,0.0017147867739269183,0.0010837547773538665
48627,O7-P466,48610,48626,True,103.0397123129365,176.39999999929441,"200 mm",498.25475029923524,498.78025283203124,0.0741885931312607,0.039613747476923179,0.0011457547629297907,0.00073669230658855668
125912,O2-P871,125910,13607,True,42.978578237466245,176.39999999929441,"200 mm",365.693766015625,365.4745752666139,0.030944576373672632,0.031513385730765196,0.000744661663103102,0.00054202978983738275
125918,O2-P896,125916,13448,True,43.008148628421992,176.39999999929441,"200 mm",366.87689569896611,366.65751113281249,27.765174060631065,0.23162663176615261,0.018716628724411488,0.015149028763235607
125921,O2-P1589,125919,14812,True,60.513432606345759,176.39999999929441,"200 mm",378.88129653320311,378.57267802691075,1.7123436221341302,0.0992408536356224,0.0050580153241955896,0.0064378474116582891
125923,O2-P1540,14140,125922,True,42.168104973016625,176.39999999929441,"200 mm",364.82917250976561,365.04427201323296,8.9083364182840921,0.16313308371543186,0.010978802749558494,0.0085150564223868512
125926,O2-P1541,14140,125925,True,29.757325267846966,176.39999999929441,"200 mm",364.82917250976561,364.98096462595691,11.668922309556182,0.17697724229614961,0.012470844671180063,0.0097418097585829349
125929,O2-P641,9983,125928,True,26.827504000089807,176.39999999929441,"200 mm",363.26646533868745,363.4032856090879,103.64303745876703,0.39693954245313989,0.031977731073030591,0.029469844544051747
125930,O2-P642,125928,8002,True,29.564329277061457,176.39999999929441,"200 mm",363.4032856090879,363.5540636884009,101.62376731811703,0.39486416041436334,0.031658500921852857,0.031977731073030591
125932,O2-P906,8630,125931,True,27.24573743701464,176.39999999929441,"200 mm",364.76951064453124,364.9084911511975,3.9021146024610336,0.1290417416995322,0.0073721279114779669,0.005531838373861982
125936,O2-P1954,125934,8464,True,71.670171301137785,176.39999999929441,"200 mm",364.71607436523442,364.35055649159858,3.9341000471965151,0.12925403797053367,0.0074045205563602985,0.010671998029989969
125938,O2-P1960,6651,125937,True,63.116213619776417,176.39999999929441,"200 mm",365.77588881835936,366.09784462403383,12.249200897336177,0.17965405928007219,0.012757003167322641,0.010045003688375598
125941,O2-P1959,7683,125940,True,64.516161733889319,176.39999999929441,"200 mm",365.09067763671874,365.41977457772333,8.367706327132332,0.16015036243891398,0.010656275197906203,0.0081913354933589519
125944,O2-P1963,7671,125943,True,34.71895567738121,176.39999999929441,"200 mm",364.34653332604535,364.52360000000004,8.3462526300213948,0.16001857542510672,0.010643736219448703,0.012768752995184474
125948,O2-P1906,125946,8944,True,41.489829018282478,176.39999999929441,"200 mm",362.03690587758791,361.82526625976561,3.91237036059351,0.12911277660771892,0.0073824192300734172,0.0055406842410786047
125950,O2-P1905,8642,125949,True,42.006928140540218,176.39999999929441,"200 mm",361.65415419921874,361.86843153966362,0.58650451482280008,0.07251054939930926,0.0030452313758554672,0.0021672048233536147
125953,O2-P1719,7570,125952,True,35.890945026565163,176.39999999929441,"200 mm",363.09043411005206,363.27347792968754,14.10815674545456,0.19023410024337589,0.013504436650926247,0.010785063439650759
125957,O2-P1713,125955,8226,True,35.061677310912209,176.39999999929441,"200 mm",363.25301724291614,363.07416762695317,3.9077420538379903,0.12908069281031284,0.0073777780026492538,0.014186133322176457
125959,O2-P1559,856,11213,True,48.991208209698222,176.39999999929441,"200 mm",371.27440739900976,371.52426256087927,27.363433616425457,0.23056852048159759,0.018589429003074615,0.021312904661979094
125961,O2-P1569,4017,125960,True,48.86995630599796,176.39999999929441,"200 mm",369.48380507812504,369.73309072524194,4.4739434686092743,0.1333016742587462,0.0079077772200423883,0.015619570308986199
125965,O2-P1674,125963,7154,True,75.701100559672767,176.39999999929441,"200 mm",356.99500502929686,356.60892941644255,4.4932618785973739,0.1334454336522197,0.0079249875158388522,0.0060345642060282804
125968,O2-P1687,125966,11007,True,41.338369848649464,176.39999999929441,"200 mm",360.3228459308479,360.11197890625,11.677717516486053,0.17701833717142285,0.012475243476083111,0.012494638413240819
125970,O2-P1807,13485,125969,True,45.232522659040782,176.39999999929441,"200 mm",360.32737197265629,360.55810307074,19.445065524991371,0.20802714568942923,0.015800750202003739,0.012635614773681638
125973,O2-P1760,3188,125972,True,50.782694497261453,176.39999999929441,"200 mm",358.58647549041456,358.32748374847847,28.95932391385093,0.23467417466732785,0.019091215235071252,0.019270866787510707
125977,O2-P1748,125975,8219,True,33.4343739984942,176.39999999929441,"200 mm",358.05825396637567,357.88770522460936,4.462829836018483,0.13321371632831502,0.007898061583967806,0.0060261833131554365
125980,O2-P1697,125978,7071,True,55.839219467340833,176.39999999929441,"200 mm",358.20662921787795,357.92179335937504,16.083955550505696,0.19717484663556645,0.014405134534893435,0.011495317143247809
125982,O2-P1699,15505,125981,True,34.600166367543089,176.39999999929441,"200 mm",359.64026870117186,359.81676414981268,15.554906764541196,0.19537126849995645,0.014170068714079316,0.014187978458461292
125986,O2-P1737,125984,11183,True,24.069977955173837,176.39999999929441,"200 mm",359.61448134765629,359.49172446008487,3.9263874368191178,0.12920024401576619,0.0073968260541854135,0.010687031632704567
125989,O2-P1738,125987,125984,True,36.888226955958167,176.39999999929441,"200 mm",359.80264819335861,359.61448134765629,3.9090570625943126,0.12908980380940635,0.0073790974170264718,0.0073968260541854135
125991,O2-P1739,11183,125990,True,35.607649725827372,176.39999999929441,"200 mm",359.78342666015624,359.96506128140771,3.908135103888613,0.12908341793466782,0.0073781725779470883,0.0055370291680319058
125994,O2-P1729,6613,125993,True,44.545888927554373,176.39999999929441,"200 mm",357.96802749023436,358.19525606965385,3.9145705864203642,0.12912804638785469,0.0073846237421331144,0.0055425838798506231
125997,O2-P1727,9014,125996,True,70.557580031321251,176.39999999929441,"200 mm",361.04058191721197,361.40042557537168,12.272404521629015,0.1797474947104569,0.012768860864690357,0.010055779284279039
125998,O2-P1728,125996,849,True,24.151847966333509,176.39999999929441,"200 mm",361.40042557537168,361.52360000000004,7.7828461428926907,0.1567773670197703,0.010294480875175645,0.012768860864690357
126000,O2-P1734,2244,125999,True,34.353617051037972,176.39999999929441,"200 mm",360.33521499023442,360.51045279081171,0.024734603638288982,0.02386576024838629,0.0007719679769159439,0.0079209179967958659
126004,O2-P1735,126002,10436,True,37.60305723683053,176.39999999929441,"200 mm",360.469533068012,360.27771987304692,4.4658312573470775,0.13323745216144697,0.00790068792256893,0.0060270173147561829
126006,O2-P1799,10602,126005,True,32.434022916284896,176.39999999929441,"200 mm",360.99048018429886,361.15589370117192,11.670849963717496,0.17697424465935913,0.012472380960037529,0.016393920072978744
126012,O2-P1078,6565,126011,True,38.236744675488133,176.39999999929441,"200 mm",355.01270515098315,355.20771254882817,15.557987365517668,0.19536796201573906,0.014172134131249849,0.011312065020248839
126016,O2-P1128,126014,6757,True,34.291194822579349,176.39999999929441,"200 mm",354.61338271484379,354.43849762124859,5.0197065655670627,0.136113548405702,0.0084255599320271855,0.02038632604487944
126018,O2-P1074,2882,126017,True,25.142245248495698,176.39999999929441,"200 mm",355.88390625707513,355.75565566406254,61.893821605188435,0.33894722476937661,0.024971879178385486,0.022618141579718462
126019,O2-P1073,126017,11797,True,70.5073525869073,176.39999999929441,"200 mm",355.3030272926552,354.94336928710942,66.261840363705943,0.34551582817964993,0.025828814971550304,0.026242861282930439
126022,O2-P1171,126020,12071,True,38.386086414269784,176.39999999929441,"200 mm",356.38838325687738,356.19257583007817,11.675591628386165,0.17700841771877068,0.012474180677583047,0.0097455363661440621
126025,O2-P1883,126023,6838,True,41.938469016109025,176.39999999929441,"200 mm",361.63633184138871,361.42240371093749,23.325647535512463,0.21964398746483194,0.017233748897979052,0.013799087315853002
126028,O2-P972,126026,21205,True,42.541778557398217,176.39999999929441,"200 mm",360.32496108398436,360.10799801334167,0.030630080704487611,0.031597573905838644,0.00073828799464103849,0.0012487829860349776
126031,O2-P1015,126029,8272,True,54.767498555986982,176.39999999929441,"200 mm",362.80296901013406,362.5236,8.3181837296671528,0.15987145504492872,0.010626153489989822,0.0083108866989945011
126034,O2-P1014,126032,6967,True,56.061903424687692,176.39999999929441,"200 mm",362.80957176936931,362.5236,7.8058213424459648,0.15692328834523209,0.010308506181877362,0.0080236506432615779
126037,O2-P1013,126035,6177,True,55.932406752067749,176.39999999929441,"200 mm",362.80891120684225,362.5236,23.243523999718036,0.219410407972618,0.01720487393445698,0.013771787247116815
126040,O2-P1011,126038,7214,True,21.197385343487788,176.39999999929441,"200 mm",363.26170222787147,363.15357436523436,0.015262117444612425,0.028672373191643671,0.000494929670078797,0.0030512309074523904
126043,O2-P1012,126041,7215,True,22.029025737926929,176.39999999929441,"200 mm",363.58039755052351,363.46802749023436,7.7808609553181691,0.15677656764995951,0.010292743608396692,0.0080134064466081713
126045,O2-P816,7149,126044,True,48.78638396799478,176.39999999929441,"200 mm",364.52360000000004,364.27478944176329,36.662906672114666,0.25112375197386744,0.021416568392600848,0.017335505041549404
126046,O2-P815,126044,5158,True,46.211092697055278,176.39999999929441,"200 mm",363.859481475254,363.62375869140624,45.952094348508162,0.26964945618650732,0.023813156300878408,0.019464078104573856
126049,O2-P820,126047,30714,True,42.487379369238873,176.39999999929441,"200 mm",359.19168310263126,358.97495498046874,42.491859429806496,0.26220975769241406,0.023004596006962287,0.018728131020144034
126050,O2-P743,7433,6703,True,22.928558413676559,176.39999999929441,"200 mm",355.90104351722795,356.01797916513772,535.03699120995122,0.64033947446766293,0.073684896433648159,0.0765329647782526
126052,O2-P813,10567,126051,True,87.960150428396418,176.39999999929441,"200 mm",361.10364760742186,361.55233233475712,0.61959085572362171,0.073542158849512,0.0031294008158272509,0.0021672048233536147
126059,O2-P776,12080,126058,True,22.942762080163806,176.39999999929441,"200 mm",364.4065919133912,364.52360000000004,5.0700978606078939,0.13747995300853688,0.0084255599320271855,0.016546320381826782
126062,O2-P716,6597,126061,True,22.891560499412673,176.39999999929441,"200 mm",359.46387709960936,359.58064694971688,12.28273433266958,0.17980661174146445,0.012773291462710928,0.010060582315962026
126063,O2-P717,126061,8419,True,86.80504737851993,176.39999999929441,"200 mm",360.47818984375,360.92098239042787,3.9449972174405872,0.12934022457013411,0.0074149821952281952,0.0055689261809214186
126067,O8-P268,126065,126066,True,72.893741881055945,176.39999999929441,"200 mm",436.53815688476567,436.16639880117225,12.703739925733238,0.1816907445530079,0.012976197409681726,0.016546320381826782
126069,O8-P263,30788,126068,True,43.81432277968365,176.39999999929441,"200 mm",435.71045913085936,435.487006084683,26.374130056834982,0.2279717858187203,0.018268977087809203,0.023837518912649135
126070,O8-P262,126068,15590,True,52.0587016504077,176.39999999929441,"200 mm",435.487006084683,435.22150670626593,46.0484178142474,0.26981281830784104,0.023837518912649135,0.023890082019663049
126071,O8-P267,126066,126068,True,77.657562501438335,176.39999999929441,"200 mm",436.16639880117225,435.77034523241491,21.500083852564362,0.21493212028258663,0.016546320381826782,0.013336461120897232
126073,O8-P1,48585,14878,True,39.730715904106816,220.59999999911759,"250 mm",416.01301185659332,416.16200204123368,531.27388217571934,0.56299059849041511,0.072422982180408255,0.063805698395030613
126081,O9-P2509,44677,15454,True,136.03625437376036,176.39999999929441,"200 mm",375.44804139629917,374.75425649899296,3.481027836017355,0.12230053799636179,0.0070781045928880572,0.012997968882374302
126083,O2-P1056,18083,17457,True,46.449757813188093,176.39999999929441,"200 mm",350.89923683588245,350.66234307103514,427.9975182609893,0.60264010414074975,0.065265116036199319,0.067661495018276008
126084,O2-P1055,17457,7611,True,40.237361998559784,176.39999999929441,"200 mm",350.66234307103514,350.45713252484251,457.82335006296319,0.61403388540394876,0.067661495018276008,0.068903029883183475
126086,O15-P149,42742,5133,True,29.613869244303583,176.39999999929441,"200 mm",339.647063249313,339.798093982459,22.547791231850823,0.21739425196982318,0.016958841759034279,0.013538909474069391
203356,C-261,29586,203355,False,55.601422415244976,176.39999999929441,"200 mm",365.74509975571482,365.46153250139707,NaN,NaN,NaN,NaN
203357,C-262,203355,18674,False,62.067942144007453,176.39999999929441,"200 mm",365.2678513951422,364.95124282226561,NaN,NaN,NaN,NaN
203360,O1-P2062,25931,203359,True,89.221423889050314,176.39999999929441,"200 mm",344.65322754166738,345.10825680350155,37.317440959023578,0.25273664407461105,0.021582839584436915,0.017487905350397442
203361,O1-P2063,203359,28602,True,102.65255116697979,176.39999999929441,"200 mm",345.10825680350155,345.63178481445311,3.9677172192798351,0.1294899429021972,0.0074378845945298156,0.021582839584436915
203363,O1-P1402,28603,203362,True,81.567534241590991,176.39999999929441,"200 mm",345.15983046875,344.74383604411787,3.9525360883028546,0.12938312711122948,0.0074228526950179414,0.010014849051873212
203364,O1-P1401,203362,27462,True,79.209390355235413,176.39999999929441,"200 mm",344.74383604411787,344.33986815330621,7.3471148442367946,0.15416546249798355,0.010014849051873212,0.011699190509366101
203367,O1-P1564,203365,26638,True,42.7258807727859,176.39999999929441,"200 mm",342.31092749345044,342.0930255015092,7.3331103000417857,0.15407982092325412,0.010005717614333122,0.010027549266855295
203369,O1-P1576,1400,203368,True,43.498765403422468,176.39999999929441,"200 mm",342.51576930551823,342.29392560196078,83.56794574161745,0.37172400313142118,0.028824639558907413,0.028831356990452695
203370,O1-P1575,203368,25829,True,56.521273476552089,176.39999999929441,"200 mm",342.29392560196078,342.00566710723035,83.608640662800752,0.37177981367821133,0.028831356990452695,0.028930814945813507
203372,O1-P1611,20129,203371,True,52.766254643595822,176.39999999929441,"200 mm",344.79960097656249,345.06876164149946,15.674030551043067,0.19578027333064885,0.014223388043102891,0.01135276475255262
203373,O1-P1612,203371,28517,True,70.910134304756653,176.39999999929441,"200 mm",345.08538971153013,345.44703139648436,7.87103859932383,0.15729428677492024,0.010350045025390064,0.0080508275136673621
203378,O2-P34,11391,5467,True,134.97631477752628,555.79999999777681,"630 mm",347.15108073840395,346.98236034493203,5018.3910076799457,0.65308804222019678,0.21921361799327796,0.22536218891233942
203380,O2-P629,28655,203379,True,29.042613939227241,176.39999999929441,"200 mm",358.18313867030253,358.03502133921251,683.86804283302013,0.68294174319410628,0.084628564381937943,0.089016187191365587
203381,O2-P842,203379,17436,True,70.971447963381962,176.39999999929441,"200 mm",360.31057750266274,360.67253188727597,77.983691134861616,0.36387760707858935,0.027886887931935278,0.025434875536066704
203382,O2-P628,203379,13991,True,116.37462597482178,176.39999999929441,"200 mm",358.03502133921251,357.4415107467409,745.61509841003055,0.69800237911939522,0.089016187191365587,0.089018621635793077
203384,O3-P1960,21396,203383,True,61.017312968165342,176.39999999929441,"200 mm",400.13578261718754,400.44703193063816,0.043932466261734172,0.035404368245431195,0.00087052380256703009,0.0070022604078334516
203388,O3-P1153,2413,2414,True,77.211881568661227,176.39999999929441,"200 mm",399.60547660670983,399.21161879882811,12.914509312734186,0.18263934217348377,0.013075408968381731,0.014897400999128802
203389,O3-P1152,2414,32188,True,79.140072380629348,176.39999999929441,"200 mm",399.21161879882811,398.80800442968689,17.223502207127769,0.20094400246594268,0.014897400999128802,0.018853068888262818
203391,O3-P506,25025,203390,True,72.284182326252122,176.39999999929441,"200 mm",398.68420699550387,398.31555766564,117.00702172026055,0.41080704626583209,0.033973603069918153,0.033997933888571356
203392,O3-P505,203390,18237,True,69.723345181651212,176.39999999929441,"200 mm",398.31555766564,397.95996860521353,117.1959773990897,0.41104834694371845,0.033997933888571356,0.034231624657052588
203394,O3-P1490,34307,203393,True,83.564959439900761,176.39999999929441,"200 mm",390.15619074501234,390.58237203815582,335.73289924972556,0.56283384933751623,0.057430051946869731,0.057435434067479037
203395,O3-P1491,203393,30078,True,69.407683016494289,176.39999999929441,"200 mm",390.58237203815582,390.93635122153995,335.6727090460314,0.56280895986840729,0.057424410939446308,0.057430051946869731
203397,O3-P973,23603,9496,True,106.51075541121972,176.39999999929441,"200 mm",388.13038904388713,388.67359389648436,16.7315277247788,0.19932633231382998,0.014687599352060893,0.016068894490663906
203408,O3-P1118,32603,203407,True,63.432044105694857,176.39999999929441,"200 mm",395.42380751953129,395.10030409459222,16.70051094904489,0.19922357695815121,0.014674249649106548,0.017370492231915335
203409,O3-P1117,203407,16996,True,62.315171069992395,176.39999999929441,"200 mm",395.10030409459222,394.78249672213525,23.714329603833331,0.22072722439593992,0.017370492231915335,0.019533296263296057
203411,O3-P1108,10913,203410,True,84.411697199833355,176.39999999929441,"200 mm",392.6845870176806,392.25408736196147,82.07851162630871,0.36966842366295749,0.028577632016057838,0.028858360701914824
203412,O3-P1107,203410,3969,True,65.86503392728882,176.39999999929441,"200 mm",392.25408736196147,391.91817568893231,83.772313539533044,0.37200403691013978,0.028858360701914824,0.029376295566676341
203414,O3-P1231,5311,203413,True,32.293531796561943,176.39999999929441,"200 mm",394.06852187500004,394.23325118069431,20.652143876687948,0.21071671625533314,0.016317983347242777,0.013047269788436625
203416,O3-P1232,203413,203415,True,40.354298118014782,176.39999999929441,"200 mm",394.54245986328124,394.74830713798127,7.3050203230906261,0.15391838455646459,0.00998690517250718,0.00768737200054621
203418,O3-P1096,17425,203417,True,67.590274861525913,176.39999999929441,"200 mm",388.55826818921469,388.21355778742094,152.43961109884503,0.44648640908086212,0.038569057488595744,0.039617617213884515
