id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
203419,O3-P1095,203417,17426,True,66.717782206005225,176.39999999929441,"200 mm",388.21355778742094,387.87329709817033,160.84025502021953,0.45346029298520935,0.039617617213884515,0.04543469038027817
203421,O3-P1219,8525,203420,True,36.72995306259967,176.39999999929441,"200 mm",391.04697059875576,391.234293359375,23.916489485812381,0.22129395942429905,0.017440719822118905,0.013994136956390089
203422,O3-P1220,203420,11174,True,72.112964851657665,176.39999999929441,"200 mm",391.234293359375,391.60214159308327,14.950747822815984,0.19326867155262137,0.013896093794759068,0.017440719822118905
203423,O1-P1737,31472,1783,True,47.829391687704167,176.39999999929441,"200 mm",326.39166457848506,326.14773468087782,88.5629579408881,0.378785091015128,0.029618495535968997,0.029625133484720474
203424,O1-P1736,1783,1784,True,57.076672417855683,176.39999999929441,"200 mm",326.14773468087782,325.85664365154673,88.604053887050569,0.3788383217775288,0.029625133484720474,0.027223124849905186
203426,O20-P33,44497,203425,True,75.934397544146933,176.39999999929441,"200 mm",332.47214736328129,332.0848819358061,0.74627266715725782,0.077611196447659028,0.0034188115775721927,0.0042815799884669383
203427,O20-P32,203425,22537,True,75.441320247291515,176.39999999929441,"200 mm",332.0848819358061,331.70013120254492,1.2155494347441229,0.090334284287473685,0.0042815799884669383,0.0050248181998930695
203429,O20-P24,29180,203428,True,81.165700587978336,176.39999999929441,"200 mm",328.29105940336734,327.87711433036861,31.324924695048328,0.24062045051240022,0.019801605194886256,0.020096863335451402
203430,O20-P23,203428,15256,True,76.485710315828484,176.39999999929441,"200 mm",327.87711433036861,327.48703720775796,32.348228792930918,0.24315706893200648,0.020096863335451402,0.020302662456116824
203432,O9-P469,15457,203431,True,73.269013632546347,176.39999999929441,"200 mm",363.31346619601129,362.93979422648528,51.790380051170139,0.29629099858070457,0.024232244092322955,0.024454241806366506
203433,O9-P468,203431,9063,True,13.802626146677742,176.39999999929441,"200 mm",362.93979422648528,362.86940083313721,53.543269349395878,0.30228311101742783,0.024454241806366506,0.025267539274793603
203435,O9-P1274,16843,203434,True,79.5066381795438,176.39999999929441,"200 mm",362.95845644726393,363.3639403019796,1.6565350720477618,0.098506587045666408,0.0049715675667127155,0.0035976339541519539
203438,O9-P1275,203434,203437,True,86.4930933877111,176.39999999929441,"200 mm",363.3639403019796,363.80505507825688,1.384837088413333,0.093599873472039408,0.004562614115345847,0.0049715675667127155
203439,O9-P1276,203437,1507,True,96.877115032221425,176.39999999929441,"200 mm",363.80505507825688,364.29912836492122,1.0699388455464829,0.0874064379317174,0.0040185515530568169,0.004562614115345847
203441,O9-P1161,11401,203440,True,70.425801542657808,176.39999999929441,"200 mm",363.33479116769149,363.69396275555908,0.76909456294984657,0.078646071505213827,0.0034576488576967736,0.0037539726354331926
203442,O9-P1162,203440,1448,True,71.216976544780692,176.39999999929441,"200 mm",363.69396275555908,364.05716933593749,0.59207407676295354,0.072679552528057814,0.0030597781464579902,0.0034576488576967736
203443,O9-P2169,4214,4213,True,56.008900632594376,176.39999999929441,"200 mm",366.70874928450814,366.99439467773436,2.5108313508080515,0.1108246941550862,0.0045707432180825906,0.00457104809137027
203444,O9-P2170,4213,14124,True,57.471827367095507,176.39999999929441,"200 mm",366.99439467773436,367.28755846913396,2.4705049852519307,0.11021590137418172,0.0045159012258233463,0.0045707432180825906
203451,O9-P2079,25157,203450,True,79.342242811644326,176.39999999929441,"200 mm",366.1795334260047,365.77488798766535,85.721951161069853,0.37465144071852419,0.02917804276954878,0.029402672499535869
203452,O9-P2078,203450,27504,True,65.102459085911349,176.39999999929441,"200 mm",365.77488798766535,365.44286544632723,87.231764636684474,0.37705133056549278,0.029402672499535869,0.029431847226737445
203454,O9-P2027,24994,203453,True,70.464725030237872,176.39999999929441,"200 mm",359.42655933119488,359.78592942884904,648.69501687221384,0.67363366310724138,0.08210664346250951,0.082114782500595479
203455,O9-P2028,203453,23347,True,64.124183067581228,176.39999999929441,"200 mm",359.78592942884904,360.11296276249374,648.5459814072218,0.67359572937621992,0.082095652127594315,0.08210664346250951
203457,O9-P2217,20519,203456,True,77.437566207730683,176.39999999929441,"200 mm",374.29613407937131,374.69106566703073,0.561487591147867,0.0717198364002136,0.002979486047488448,0.0021672048233536147
203458,O9-P2218,203456,30284,True,92.71650140942161,176.39999999929441,"200 mm",374.69106566703073,375.16391982421879,0.22638417251974013,0.052011278335669112,0.0020122986774972107,0.002979486047488448
203463,O3-P966,14016,203462,True,64.811704962147516,176.39999999929441,"200 mm",388.67629460368295,389.00683429898987,25.747195858408336,0.22630172060900905,0.018062101543021923,0.02118118577607998
203464,O3-P967,203462,14017,True,66.835760921088067,176.39999999929441,"200 mm",389.00683429898987,389.34769667968749,10.041025205979434,0.16905047324234138,0.011620450311945666,0.018062101543021923
203469,O21-P502,19917,203468,True,46.797364406132637,176.39999999929441,"200 mm",335.4503683499309,335.68903490840216,9.3460084727696557,0.16546008556965239,0.011232355132743942,0.024819478869537448
203470,O21-P503,203468,27030,True,77.7380137933238,176.39999999929441,"200 mm",335.68903490840216,336.08549877874816,9.2336628059088817,0.16486593579028205,0.011168063771769373,0.011232355132743942
203472,O21-P275,26063,203471,True,77.64896948160839,176.39999999929441,"200 mm",334.58321742600509,334.97922717036124,40.187136974710739,0.25901029819219606,0.022328501737207081,0.0182706382781998
203473,O21-P276,203471,36321,True,89.857887670931831,176.39999999929441,"200 mm",334.97922717036124,335.437502397483,39.173505325899995,0.25694563497588246,0.022061598515598805,0.022328501737207081
203478,O9-P3503,13521,203477,True,95.068931144863271,176.39999999929441,"200 mm",386.9865633925674,387.47141494140624,1.06266279130321,0.087257627974439325,0.0040047956362526862,0.0077654468134356214
203479,O9-P3504,203477,38347,True,74.973399566062,176.39999999929441,"200 mm",387.47141494140624,387.85385425259273,0.67495651245584642,0.075241446476056587,0.0032635839522015459,0.0040047956362526862
203481,O9-P3525,22259,203480,True,59.789507527313226,176.39999999929441,"200 mm",382.2487120466597,382.553638535049,2.8554006714184657,0.11568396331369284,0.006431816938545205,0.0068298088610445461
203482,O9-P3526,203480,15424,True,31.37593837525214,176.39999999929441,"200 mm",382.553638535049,382.71365582076277,2.8091321296260126,0.11506851214561435,0.0048346209839179779,0.006431816938545205
203486,O9-P1610,16012,34943,True,107.17797269828839,176.39999999929441,"200 mm",377.74868417178129,378.2952918325426,20.483312360450672,0.21057982417523421,0.016234322029417124,0.028815119791146142
203487,O9-P1611,34943,2459,True,99.769721375920369,176.39999999929441,"200 mm",378.2952918325426,378.80411741155979,20.206607403363403,0.2103650480410697,0.016096048083965787,0.016234322029417124
203488,O6-P271,21275,48178,True,65.000264102885481,176.39999999929441,"200 mm",453.5040965677515,453.83559791467627,24.088506416372958,0.22177385382321257,0.0175002206415638,0.019623636406738573
203489,O6-P272,48178,7606,True,52.160211788778867,176.39999999929441,"200 mm",453.83559791467627,454.10161499479904,17.139807610406361,0.20067036364571042,0.014861964163243613,0.0175002206415638
203490,O9-P888,20515,10879,True,43.956863894745041,176.39999999929441,"200 mm",354.54619632514226,354.77037633100542,29.369490439721478,0.23571553552084751,0.019217213630753138,0.0201909732342574
203491,O9-P889,10879,1988,True,56.371646740134985,176.39999999929441,"200 mm",354.77037633100542,355.05787172938011,29.274684488960297,0.23547528855771171,0.019188197869139174,0.019217213630753138
203492,O9-P963,24337,2634,True,83.2858057383295,176.39999999929441,"200 mm",357.90133559570313,357.47657798643758,0.48816520787737644,0.069415702881205354,0.00277317624987281,0.0042885355845265266
203493,O9-P962,2634,2635,True,19.05056954918691,176.39999999929441,"200 mm",357.47657798643758,357.37942008173678,1.2195678018739842,0.090413603573699555,0.0042885355845265266,0.004596682143974809
276860,O3-P110,34422,33912,True,42.998830034252016,396.99999999841208,"450 mm",372.33144221346367,372.41958981503387,3213.2329157170675,0.70877207057031044,0.174710938311322,0.1362700434213367
276861,O3-P111,33912,23947,True,77.7860813803972,396.99999999841208,"450 mm",372.41958981503387,372.57905128186371,3209.5011960016609,0.70855595004146421,0.17459688277314406,0.174710938311322
276862,O4-P25,22949,43153,True,111.30059113847574,794.19999999682329,"900 mm",404.53230151091697,404.61577695427081,8177.0136541768607,0.602623317374723,0.27267823248018613,0.18067060360980775
276863,O4-P26,43153,37387,True,123.0757407131843,794.19999999682329,"900 mm",404.61577695427081,404.70808375980567,8176.9331575264932,0.60262175497009274,0.2795476532947278,0.27267823248018613
276864,O4-P43,40071,3996,True,112.57899051557006,705.79999999717688,"800 mm",409.73861386088566,409.64292171894743,7376.8740329785905,0.61862553826714761,0.26511226987944786,0.17714349331926629
276865,O4-P42,3996,3995,True,72.745530887947211,794.19999999682329,"900 mm",406.09183821827907,406.03727907011313,8150.7268313593859,0.602102164593075,0.28085914664380834,0.28090963411443537
276866,O9-P1150,15421,23833,True,91.391724335966074,176.39999999929441,"200 mm",381.30627579747272,381.77237359158613,4.3831355204282305,0.13257870785111556,0.0078280116945818254,0.00800042066130262
276867,O9-P1221,23833,20461,True,99.999999999811919,176.39999999929441,"200 mm",382.09108413086034,382.60108413085936,0.19172005964714189,0.048461903784522718,0.0018878888022230084,0.0013556769825572358
276870,O7-P447,19075,19076,True,86.994125159105508,176.39999999929441,"200 mm",496.33134018673354,495.88758315429692,38.803382055621569,0.256205400363589,0.021961918008415331,0.017905535200309849
276871,O7-P446,19076,6138,True,72.93666077075487,176.39999999929441,"200 mm",495.57042407651346,495.19837416992186,38.855893542384742,0.25631302460811539,0.021975954669801876,0.017918946218562274
276875,O21-P1056,21781,6260,True,78.409503211455046,176.39999999929441,"200 mm",345.31946791992192,344.91957945354346,5.11049030414354,0.13857523498929392,0.0084255599320271855,0.0064703257844110854
276877,O2-P532,20594,276876,True,38.825126498154852,176.39999999929441,"200 mm",349.07284188629768,349.27085003143827,117.8391941230917,0.41186519388537846,0.034080754959719607,0.034342519050973928
276878,O2-P533,276876,20595,True,63.755599614382767,176.39999999929441,"200 mm",349.27085003143827,349.59600358947165,110.64965475306276,0.40609279914165008,0.032940240454805529,0.034080754959719607
276880,O2-P559,27908,276879,True,73.633311905265913,176.39999999929441,"200 mm",352.913186200881,353.28871609159791,40.364189503021329,0.25936977842961045,0.022374617654174658,0.023203761720750161
276881,O2-P560,276879,23032,True,56.038924384533274,176.39999999929441,"200 mm",353.28871609159791,353.574514605959,40.311176735034167,0.25926215418508414,0.022360823983043468,0.022374617654174658
276883,O2-P561,23032,276882,True,28.235304611035673,176.39999999929441,"200 mm",354.22451505554733,354.36851510906365,36.340582845093984,0.25033026843167755,0.02133364512928913,0.017302479940722055
276884,O2-P562,276882,23033,True,106.51541480792659,176.39999999929441,"200 mm",354.36851510906365,354.91174372458408,36.320251334359462,0.25028023514851994,0.021328392452086883,0.02133364512928913
276886,O2-P547,4517,276885,True,23.836851891951014,176.39999999929441,"200 mm",349.72319904753851,349.84476699218749,7.8326450146688149,0.15706971836057348,0.0103258981526311,0.019118059980945765
276887,O2-P548,276885,13056,True,70.121226518221846,176.39999999929441,"200 mm",349.84476699218749,350.20245536865696,3.9329849812920319,0.1292562271537655,0.0074030245766339778,0.0103258981526311
276888,O2-P490,10845,12951,True,39.623862282722285,176.39999999929441,"200 mm",348.61179483067224,348.40971313303032,37.080581023589858,0.25215266809283265,0.021522995853510161,0.037638597840221277
276889,O2-P471,12951,10846,True,22.398622129335916,176.39999999929441,"200 mm",348.40971313303032,348.29548016017065,145.07264551813853,0.43994869041327872,0.037638597840221277,0.038556989729558677
276891,O2-P527,85,276890,True,89.3907520802177,176.39999999929441,"200 mm",346.54200588506779,346.99789872067686,373.55801276833733,0.57887338626610851,0.060822777271514042,0.073146189308459078
276892,O2-P528,276890,6845,True,100.27870566029793,176.39999999929441,"200 mm",346.99789872067686,347.50932011954438,332.41237596524985,0.56144726973070658,0.057118910873164723,0.060822777271514042
276894,O2-P529,6845,276893,True,100.42337512559968,176.39999999929441,"200 mm",347.50932011954438,348.02147933268492,170.18411880684337,0.46230186811749158,0.0406683434130388,0.057118910873164723
276895,O2-P530,276893,5181,True,87.7656857375326,176.39999999929441,"200 mm",348.02147933268492,348.46908432994633,133.24280965713297,0.4286453832786653,0.036113502431060283,0.0406683434130388
276896,O1-P357,9342,2060,True,104.25552439933602,220.59999999911759,"250 mm",322.60872293837713,322.21776472187963,801.84324822348447,0.63108168200889547,0.090222109222772989,0.078997739839869824
276897,O1-P436,2060,8451,True,29.105877737614378,794.19999999682329,"900 mm",321.0922518523995,321.11408126070273,7751.2791198734176,0.59396726870852834,0.28276484427565191,0.28629093718643261
276900,O17-P14,23061,28026,True,148.28436784968321,176.39999999929441,"200 mm",311.33693431778249,310.58068404174912,87.292492578418916,0.37713086786166705,0.029412551075337755,0.0309075293184563
276905,O9-P1091,40248,42919,True,72.622006269426748,313.19999999874716,"355 mm",363.57067670390637,363.37459728697894,1589.6370602398017,0.65888013052926386,0.12249215984393479,0.10144771399538564
276906,O9-P1090,42919,36442,True,77.321288911287269,313.19999999874716,"355 mm",363.03564724275566,362.8268024414063,1589.6927662550922,0.65897525553674874,0.12248217680503247,0.10144955799620199
276910,O18-P23,276908,39063,True,102.98899960690589,176.39999999929441,"200 mm",312.43149138100193,312.9567352789972,75.450730781384635,0.36018677132217553,0.027450600063910612,0.027837899279705772
276912,O3-P3164,27994,528,True,100.41454485921325,794.19999999682329,"900 mm",394.25095619623619,394.17554487304693,9008.3626433552963,0.61891207600932685,0.28423481268996442,0.18983265338019964
276987,O4-P1,46948,14316,True,95.4559510834438,794.19999999682329,"900 mm",395.70340857682044,395.775000540133,8909.9257395189325,0.616552699677769,0.28184765825384345,0.1887688375003736
276988,O4-P157,14316,14317,True,87.756103929031212,176.39999999929441,"200 mm",396.392800540133,396.8403566701711,182.14142592600564,0.47161419939835025,0.042068689441849182,0.039292473542847442
276989,O4-P158,14317,252,True,73.482446162263429,176.39999999929441,"200 mm",396.8403566701711,397.21511714559864,165.26782598814614,0.45658423020580274,0.0401877177716909,0.042068689441849182
276990,O4-P159,252,13649,True,97.769359867311081,176.39999999929441,"200 mm",397.21511714559864,397.71374088092188,164.52715107999791,0.45607365090665208,0.0400923475028688,0.0401877177716909
276991,O4-P160,13649,20415,True,86.358678933114774,176.39999999929441,"200 mm",397.71374088092188,398.15417014348077,164.4567529677426,0.45602485301320206,0.040083281922500727,0.0400923475028688
276992,O4-P161,20415,477,True,86.1861603306297,176.39999999929441,"200 mm",398.15417014348077,398.59371956116695,164.39457586756063,0.45598175971340182,0.040075279140632712,0.040083281922500727
276993,O4-P162,477,24377,True,100.7436925591641,176.39999999929441,"200 mm",398.59371956116695,399.10751239321871,162.85638987466862,0.45490431821342214,0.039877217102210288,0.040075279140632712
276994,O4-P163,24377,24378,True,84.023696565765647,176.39999999929441,"200 mm",399.10751239321871,399.53603324570412,157.85887126927807,0.45114637172789274,0.039240482711948951,0.039877217102210288
276995,O4-P164,24378,37087,True,77.860475446987422,176.39999999929441,"200 mm",399.53603324570412,399.93312167048373,146.74442751432392,0.44145419444694006,0.03785157993451,0.039240482711948951
276996,O4-P165,37087,6628,True,74.049402640549928,176.39999999929441,"200 mm",399.93312167048373,400.31077362395052,144.88109229114875,0.43977533616931,0.037614126223476187,0.03785157993451
276997,O4-P166,6628,6629,True,71.123855712988671,176.39999999929441,"200 mm",400.31077362395052,400.6735052880868,140.90862998937371,0.435934364228432,0.03711553519979064,0.037614126223476187
276998,O4-P167,6629,20422,True,93.459233414187878,176.39999999929441,"200 mm",400.6735052880868,401.15014737849913,138.45857699324137,0.43363708439717652,0.036798108172563876,0.03711553519979064
276999,O4-P168,20422,5863,True,119.47665933043444,176.39999999929441,"200 mm",401.15014737849913,401.75947834108433,135.50421685737462,0.43082697249730362,0.0364118376912143,0.036798108172563876
277000,O4-P169,5863,1577,True,104.0886083349602,176.39999999929441,"200 mm",401.75947834108433,402.29033024359262,120.6570599387701,0.41536214612768274,0.0344435871006436,0.0364118376912143
277001,O4-P170,1577,17467,True,80.371129639564714,176.39999999929441,"200 mm",402.29033024359262,402.70022300475443,120.58212295288676,0.4152708362942949,0.034433937889475276,0.0344435871006436
277002,O4-P171,17467,36279,True,80.823094276236731,176.39999999929441,"200 mm",402.70022300475443,403.11242078556324,120.52424775702698,0.41520027374099638,0.034426486945289984,0.034433937889475276
277003,O4-P172,36279,34534,True,99.999999999549814,176.39999999929441,"200 mm",403.11242078556324,403.62242078556096,120.46606267822874,0.41512923883280967,0.034418992853302348,0.034426486945289984
277004,O4-P173,34534,34533,True,99.999937568621334,176.39999999929441,"200 mm",403.62242078556096,404.1324204671609,120.39406046605671,0.41504130815362206,0.03440972288860733,0.034418992853302348
277005,O4-P174,34533,26139,True,97.045635182420753,176.39999999929441,"200 mm",404.1324204671609,404.62735320659129,120.32205825388471,0.41495326846946023,0.034400450652975353,0.03440972288860733
277006,O4-P175,26139,17541,True,87.614314224047462,176.39999999929441,"200 mm",404.62735320659129,405.07418620913393,120.25218876546562,0.414867735899705,0.034391455471653218,0.034400450652975353
277007,O4-P176,17541,17540,True,79.996764064115638,176.39999999929441,"200 mm",405.07418620913393,405.48216970586094,120.18910024487643,0.41479048770798888,0.034383332330126012,0.034391455471653218
277008,O4-P177,17540,37630,True,81.466726119909453,176.39999999929441,"200 mm",405.48216970586094,405.89765000907249,120.13150758934289,0.41471985248470761,0.034375915449995215,0.034383332330126012
277009,O4-P178,37630,37629,True,99.999999999925137,176.39999999929441,"200 mm",405.89765000907249,406.40765000907209,120.07284857193287,0.41464790920173589,0.034368362313646462,0.034375915449995215
277010,O4-P179,37629,35452,True,100.00000000035963,176.39999999929441,"200 mm",406.40765000907209,406.9176500090739,120.00084635976084,0.41455946983266867,0.034359092348951445,0.034368362313646462
277011,O4-P180,35452,35451,True,99.999999999367034,176.39999999929441,"200 mm",406.9176500090739,407.42765000907065,119.9288532617929,0.41447099412861005,0.034349822384256434,0.034359092348951445
277012,O4-P181,35451,36076,True,100.00000000060685,176.39999999929441,"200 mm",407.42765000907065,407.93765000907376,119.85685104962089,0.41438240941957721,0.03434055014862445,0.034349822384256434
277013,O4-P182,36076,36075,True,99.999999999243428,176.39999999929441,"200 mm",407.93765000907376,408.44765000906989,119.78484883744886,0.41429375204056157,0.03433128018392944,0.03434055014862445
277014,O4-P183,36075,38358,True,100.00000000060685,176.39999999929441,"200 mm",408.44765000906989,408.95765000907295,119.71284662527684,0.41420498565657171,0.034322007948297456,0.03433128018392944
277015,O4-P184,38358,38357,True,99.999999999677939,176.39999999929441,"200 mm",408.95765000907295,409.46765000907129,119.64085352730891,0.4141161466025991,0.034312737983602445,0.034322007948297456
277016,O4-P185,38357,45456,True,99.999999999925137,176.39999999929441,"200 mm",409.46765000907129,409.97765000907089,119.56885131513688,0.41402723487864368,0.034303468018907428,0.034312737983602445
277017,O4-P186,45456,37217,True,100.00000000088589,176.39999999929441,"200 mm",409.97765000907089,410.48765000907542,119.19847740424646,0.41356846927722918,0.034255778342622452,0.034303468018907428
277018,O4-P187,37217,3771,True,99.999999999522487,176.39999999929441,"200 mm",410.48765000907542,410.997650009073,118.67707201767219,0.41291876329600846,0.034188640362161057,0.034255778342622452
277019,O4-P188,3771,44627,True,111.80020795640954,176.39999999929441,"200 mm",410.997650009073,411.56783106965065,118.45477658034618,0.41264040092689425,0.03416001974357917,0.034188640362161057
277020,O4-P189,44627,35319,True,100.00000000048324,176.39999999929441,"200 mm",411.56783106965065,412.07783106965314,118.37428904418275,0.41253938965080267,0.034149652916329605,0.03416001974357917
277021,O4-P190,35319,35318,True,99.999999999243428,176.39999999929441,"200 mm",412.07783106965314,412.58783106964927,118.30228683201072,0.41244895185720842,0.034140382951634594,0.034149652916329605
277022,O4-P191,35318,40818,True,99.999999999925137,176.39999999929441,"200 mm",412.58783106964927,413.09783106964886,118.2302846198387,0.41235840505864,0.034131112986939577,0.034140382951634594
277023,O4-P192,40818,46108,True,100.00000000004874,176.39999999929441,"200 mm",413.09783106964886,413.60783106964908,118.15828240766669,0.41226782192508021,0.0341218407513076,0.034131112986939577
277024,O4-P193,46108,46539,True,100.00000000048324,176.39999999929441,"200 mm",413.60783106964908,414.11783106965152,118.08628019549467,0.41217709345155479,0.034112570786612582,0.0341218407513076
277025,O4-P194,46539,43187,True,99.999999999801531,176.39999999929441,"200 mm",414.11783106965152,414.62783106965048,118.01428709752673,0.41208632864303796,0.034103300821917572,0.034112570786612582
277026,O4-P195,43187,43186,True,100.00000000045139,176.39999999929441,"200 mm",414.62783106965048,415.1378310696528,117.94228488535471,0.41199545482954691,0.034094028586285588,0.034103300821917572
277027,O4-P196,43186,45869,True,99.999999999677939,176.39999999929441,"200 mm",415.1378310696528,415.64783106965115,117.87028267318269,0.41190447201108171,0.034084758621590577,0.034094028586285588
277028,O4-P197,45869,45104,True,99.999999999801531,176.39999999929441,"200 mm",415.64783106965115,416.15783106965017,117.79828046101068,0.41181345285762505,0.034075486385958594,0.034084758621590577
277029,O4-P198,45104,36502,True,100.00000000060685,176.39999999929441,"200 mm",416.15783106965017,416.66783106965323,117.72628736304272,0.41172228836420288,0.034066216421263583,0.034075486385958594
277030,O4-P199,36502,9720,True,99.999999999522487,176.39999999929441,"200 mm",416.66783106965323,417.17783106965084,117.65428515087072,0.41163108753578925,0.034056946456568565,0.034066216421263583
277031,O4-P200,9720,9719,True,76.336312901838269,176.39999999929441,"200 mm",418.84077522034903,419.23009041614841,80.034933903397615,0.366804644980787,0.028235090696924616,0.025797119504316519
277032,O4-P201,9719,39148,True,85.661376342313616,176.39999999929441,"200 mm",419.23009041614841,419.66696343549421,79.979966138636925,0.3667269244341827,0.028225818461292636,0.028235090696924616
277033,O4-P202,39148,39147,True,85.358984841069073,176.39999999929441,"200 mm",419.66696343549421,420.10229425818363,79.918290319678945,0.36663964778484026,0.028215410757177678,0.028225818461292636
277034,O4-P203,39147,12776,True,83.490806257599857,176.39999999929441,"200 mm",420.10229425818363,420.52809737009744,79.8568332416187,0.36655262548043765,0.028205034846180248,0.028215410757177678
277036,O4-P549,5139,2382,True,110.19524013015372,176.39999999929441,"200 mm",421.32276646677894,420.760660546875,4.3244981492528884,0.13213450349750455,0.0077749353558136079,0.0059858310342074455
277037,O4-P543,2382,22933,True,83.337469602487943,176.39999999929441,"200 mm",420.62488241095787,420.19977797851561,68.543658823967732,0.3496734232355862,0.026221541726694088,0.026308193868503898
277038,O4-P542,22933,23312,True,100.00000000078758,176.39999999929441,"200 mm",420.19977797851561,419.68977797851159,69.013609971451245,0.35039013094094823,0.026308193868503898,0.023985724800921062
277039,O4-P541,23312,22455,True,81.742782358425075,176.39999999929441,"200 mm",419.68150621210719,419.26453627929686,69.862620866306173,0.35174324602067863,0.026460521507369026,0.034025337284939491
277040,O4-P392,22455,23095,True,82.319477614762889,176.39999999929441,"200 mm",419.26453627929686,418.84470694346157,117.40880317838447,0.41131940597956135,0.034025337284939491,0.03530819866075334
277041,O4-P391,23095,23096,True,81.21175426231153,176.39999999929441,"200 mm",418.84470694346157,418.43052699672381,127.22744408354819,0.42270675594928259,0.03530819866075334,0.037201117730289487
277042,O4-P390,23096,20505,True,98.133123356207008,176.39999999929441,"200 mm",418.43052699672381,417.93004806760717,141.57260887025265,0.43655187740727242,0.037201117730289487,0.037458435326964482
277043,O4-P389,20505,20506,True,72.926711196388965,176.39999999929441,"200 mm",417.93004806760717,417.55812184050558,143.66512075482851,0.43867067976077184,0.037458435326964482,0.0591968726994975
277044,O4-P388,20506,5360,True,94.258047557496184,176.39999999929441,"200 mm",417.55812184050558,417.07740579796234,356.09960904037592,0.57265574253776641,0.0591968726994975,0.062263927495728635
277045,O4-P493,5360,34220,True,99.997512868799035,176.39999999929441,"200 mm",417.95035972549653,418.46034704112736,48.313283854934511,0.27416122657111369,0.024368032497265057,0.01994295739539494
277046,O4-P494,34220,20862,True,99.999999999534836,176.39999999929441,"200 mm",418.46034704112736,418.970347041125,45.288161038649577,0.26827188765756488,0.023659361636733277,0.024368032497265057
277047,O4-P495,20862,8415,True,74.102556795300941,176.39999999929441,"200 mm",418.970347041125,419.34827008078105,40.182133276674989,0.25900012439460413,0.022327195948451659,0.023659361636733277
277048,O4-P496,8415,8416,True,30.412122173263022,176.39999999929441,"200 mm",419.34827008078105,419.50337190386466,33.624107992619081,0.24630095406287839,0.020455015075288574,0.022327195948451659
277049,O4-P497,8416,20264,True,70.517088383340933,176.39999999929441,"200 mm",420.39730956061538,420.75694671137035,33.552618454426138,0.24612520170947733,0.020435239756189071,0.0166571829826306
277050,O4-P498,20264,5164,True,89.156258916860708,176.39999999929441,"200 mm",420.75694671137035,421.21164363184636,30.249510135381751,0.23793402292325239,0.019483526408750267,0.020435239756189071
277051,O4-P499,5164,5163,True,49.37788810187002,176.39999999929441,"200 mm",421.21164363184636,421.46347086116589,26.932983429391765,0.22944411600523359,0.018450893899872197,0.019483526408750267
277052,O4-P500,5163,29979,True,67.861284835334786,176.39999999929441,"200 mm",421.46347086116589,421.80956341382608,13.557147284777592,0.1850413212824579,0.01339360470777147,0.018450893899872197
277053,O4-P501,29979,29978,True,81.9280339005243,176.39999999929441,"200 mm",421.80956341382608,422.22739638671879,13.508287176020927,0.18485506811654226,0.01337000058894737,0.01339360470777147
277054,O4-P502,29978,35621,True,74.143618552885712,176.39999999929441,"200 mm",422.22739638671879,422.6056029849571,10.196963541280777,0.16984878933838746,0.011704805401014417,0.01337000058894737
277055,O4-P503,35621,48250,True,77.265272012103154,176.39999999929441,"200 mm",422.79163588867192,423.18576604120562,3.3079661898149757,0.1212482130591872,0.0068794583559311428,0.0052114727542012769
277057,O4-P599,6636,1489,True,75.406477382643317,176.39999999929441,"200 mm",416.65263285404319,417.03720588869464,679.74616226968215,0.68186244860956513,0.084335677099565243,0.084975109362942128
277058,O4-P600,1489,12976,True,74.242158864937551,176.39999999929441,"200 mm",417.03720588869464,417.41584089890586,669.52301475937679,0.67914132110363046,0.083609240699148824,0.084335677099565243
277059,O4-P601,12976,21207,True,69.82966616233378,176.39999999929441,"200 mm",417.41584089890586,417.77197219633371,665.51021299037734,0.678055631560603,0.0833240927699561,0.083609240699148824
277060,O4-P602,21207,1618,True,79.942382437588677,176.39999999929441,"200 mm",417.77197219633371,418.17967834676546,653.53896113898429,0.6748581523174163,0.082463752842279317,0.0833240927699561
277061,O4-P603,1618,20705,True,52.2814581033248,176.39999999929441,"200 mm",418.17967834676546,418.44631378309242,492.59134079479173,0.62675011501413669,0.070373729539199029,0.082463752842279317
277062,O4-P604,20705,32160,True,86.281032732243361,176.39999999929441,"200 mm",418.44631378309242,418.88634705002687,480.23164156583272,0.62240793820188911,0.069409557831565022,0.070373729539199029
277063,O4-P605,32160,48289,True,86.5853479061686,176.39999999929441,"200 mm",418.88634705002687,419.32793232434835,473.88764513600916,0.62010480843701832,0.068914661622323084,0.069409557831565022
277064,O4-P606,48289,32159,True,65.704349533573236,176.39999999929441,"200 mm",419.32793232434835,419.66302450696958,469.62496834816056,0.618527797140282,0.068582132864272741,0.068914661622323084
277065,O4-P607,32159,32433,True,75.677831536321648,176.39999999929441,"200 mm",419.66302450696958,420.04898144780486,463.25851451950263,0.61612728959845964,0.068085492575440942,0.068582132864272741
277066,O4-P608,32433,48292,True,57.630600657904147,176.39999999929441,"200 mm",420.04898144780486,420.34289751116012,461.09272443418462,0.61529805242473223,0.067916539407048088,0.068085492575440942
277068,O4-P727,11877,11876,True,44.582644312707046,176.39999999929441,"200 mm",424.5236,424.7510160686391,50.216211180600233,0.28506699256482132,0.024361726105310611,0.020399738198600352
277069,O4-P728,11876,48295,True,44.550362358990263,176.39999999929441,"200 mm",425.40278090820317,425.63003230659643,22.797946512475171,0.2181334510348617,0.017047250470587253,0.01362295117383684
277071,O4-P99,14535,48301,True,42.105311250280927,626.39999999749432,"710 mm",422.13053790981979,422.08843259856957,5198.2502733630363,0.6026994028467143,0.22624661893935102,0.22740439710708027
277072,O4-P98,48301,17935,True,32.550592296263737,626.39999999749432,"710 mm",422.08843259856957,422.05588200627329,5212.4876809149928,0.603143198431672,0.22740439710708027,0.2289571547994235
277073,O4-P1319,17935,5405,True,63.112694183095051,176.39999999929441,"200 mm",424.07906048988883,424.40093523022261,117.78544766167673,0.41179721111646933,0.034073835414784349,0.031443377334005242
277074,O4-P1320,5405,6136,True,51.980851177741513,176.39999999929441,"200 mm",424.46859966221643,424.7337020032229,101.11634312058985,0.39426717650566384,0.031581752336151563,0.029062760925409218
277075,O4-P1321,6136,6346,True,46.1550090506195,176.39999999929441,"200 mm",424.7337020032229,424.96909254938106,78.2272317818804,0.36422798540065809,0.027928461974970949,0.031581752336151563
277076,O4-P1329,6346,16453,True,76.735829940647875,176.39999999929441,"200 mm",424.96909254938106,425.36044528207839,36.2217723593571,0.25003788075588296,0.021302907997454976,0.027928461974970949
277077,O4-P1330,16453,12696,True,83.17089482838125,176.39999999929441,"200 mm",425.36044528207839,425.78461684570311,6.8954969182449375,0.15134429567697724,0.0097156383455188275,0.021302907997454976
277098,O5-P1,278955,16982,True,59.128790917424375,555.79999999777681,"630 mm",418.16326373183921,418.23717472048594,4026.3882036397954,0.61559098512539789,0.1928621014602746,0.13895030314977913
277099,O5-P2,16982,39579,True,99.9999999998378,555.79999999777681,"630 mm",418.23717472048594,418.36217472048577,4026.3456220783696,0.6155892410458107,0.19454848108369444,0.1928621014602746
277100,O5-P3,39579,34569,True,100.00000000058047,555.79999999777681,"630 mm",418.36217472048577,418.48717472048645,3985.8199334362876,0.61389770185618209,0.19354214716035056,0.19454848108369444
277101,O5-P4,34569,33078,True,99.999967585537775,555.79999999777681,"630 mm",418.48717472048645,418.61217467996835,3985.7478947672989,0.61389472238688736,0.19352516055184527,0.19354214716035056
277102,O5-P5,33078,20840,True,99.935003757478142,555.79999999777681,"630 mm",418.61217467996835,418.73709343466521,3985.6758560983108,0.61389167024760971,0.19352328929978532,0.19352516055184527
277103,O5-P6,20840,2483,True,91.25929586325195,555.79999999777681,"630 mm",418.73709343466521,418.85116755449434,3985.1817933239536,0.61387095930251179,0.19351048121529735,0.19352328929978532
277104,O5-P7,2483,3894,True,66.7698326967042,555.79999999777681,"630 mm",418.85116755449434,418.93462984536524,3985.1161710546321,0.61386819784316538,0.19350879163819468,0.19351048121529735
277105,O5-P8,3894,32546,True,79.236689588132847,555.79999999777681,"630 mm",418.93462984536524,419.03367570735037,3985.06804805713,0.61386623575362986,0.19350753808098947,0.19350879163819468
277106,O5-P109,32546,34294,True,66.67195264291199,494.1999999980232,"560 mm",427.14600281257083,427.24934433916735,3653.2351896436203,0.65383479896344643,0.18316318402363607,0.13664090559537231
277107,O5-P110,34294,34283,True,99.9984882065343,494.1999999980232,"560 mm",427.24934433916735,427.40434199588742,3651.3347687240744,0.65375166450312361,0.18310991692616274,0.18316318402363607
277108,O5-P111,34283,23123,True,99.998309543548771,494.1999999980232,"560 mm",427.40434199588742,427.55933937567994,3650.8576219124757,0.65373080821806007,0.18309654564930722,0.18310991692616274
277109,O5-P112,23123,977,True,81.2866391078225,494.1999999980232,"560 mm",427.55933937567994,427.68533366629708,3643.1544424577419,0.65339296546802428,0.182880661297576,0.18309654564930722
277110,O5-P113,977,31844,True,99.662146477997041,494.1999999980232,"560 mm",428.44722456054689,428.60180054973426,3627.8387881072035,0.65287744461004327,0.18241837120129117,0.13615157318169693
277111,O5-P114,31844,20459,True,99.998616752143519,494.1999999980232,"560 mm",428.64376785038752,428.79876570635332,3625.473178211802,0.65261256252273836,0.1823851428516054,0.1404510745530978
277112,O5-P115,20459,719,True,72.691617503890839,494.1999999980232,"560 mm",428.79876570635332,428.9114377134843,3623.237937891452,0.65251336799621673,0.18232250132633657,0.1823851428516054
277113,O5-P116,719,22108,True,78.244953261344065,494.1999999980232,"560 mm",428.9114377134843,429.0327173910394,3622.8707448377831,0.65249708992006961,0.18231221852375476,0.18232250132633657
277114,O5-P117,22108,1484,True,99.755101997318164,494.1999999980232,"560 mm",429.0327173910394,429.18733779913521,3622.1833151098258,0.65246656852729379,0.18229294281078776,0.18231221852375476
277115,O5-P118,1484,40592,True,102.4541332568072,494.1999999980232,"560 mm",429.18733779913521,429.34614170568329,3621.4783861100495,0.65243524776470707,0.18227319474293185,0.18229294281078776
277116,O5-P119,40592,1215,True,101.00640399991347,494.1999999980232,"560 mm",429.34614170568329,429.5027016318831,3620.2922271352504,0.65238248935719445,0.18223994822575032,0.18227319474293185
277117,O5-P120,1215,15621,True,103.24050913547633,494.1999999980232,"560 mm",429.5027016318831,429.66272442104315,3619.2612283705794,0.65233670726803072,0.18221106190754341,0.18223994822575032
277118,O5-P121,15621,15620,True,54.206449927797031,494.1999999980232,"560 mm",429.66272442104315,429.74674441843121,3580.1220653656242,0.65057802101429518,0.18119597125125883,0.18221106190754341
277119,O5-P122,15620,4368,True,68.878329552370531,494.1999999980232,"560 mm",429.74674441843121,429.85350582923735,3568.348555285786,0.65000625358962716,0.18080208177638848,0.18119597125125883
277120,O5-P123,4368,4367,True,55.499871724070012,494.1999999980232,"560 mm",431.56649136528478,431.652516166457,3558.3086397341526,0.64951238838652048,0.18051723361087527,0.13480320890003719
277121,O5-P124,4367,5399,True,58.666751420982557,494.1999999980232,"560 mm",431.652516166457,431.74344963115959,3556.5660039155082,0.64942656513683394,0.18047426748347944,0.18051723361087527
277122,O5-P125,5399,5398,True,69.31506309283634,494.1999999980232,"560 mm",431.74344963115959,431.85088797895349,3556.5237140086124,0.64942445770733281,0.18046841754985515,0.18047426748347944
277123,O5-P126,5398,34179,True,71.399321450944058,494.1999999980232,"560 mm",431.85088797895349,431.96155692720248,3556.2294345875225,0.64940999638075569,0.18046262211871805,0.18046841754985515
277124,O5-P127,34179,4066,True,77.3342925476725,494.1999999980232,"560 mm",431.96155692720248,432.0814250806514,3552.6552083184874,0.64923377167246643,0.18036504449916504,0.18046262211871805
277125,O5-P128,4066,22816,True,80.393526077893128,494.1999999980232,"560 mm",433.64641279296876,433.77110315191561,3519.8431986942296,0.64776329457051451,0.17943216176104793,0.13405166502052521
277126,O5-P129,22816,40483,True,100.00000000005826,494.1999999980232,"560 mm",434.10161272148758,434.25661272148767,3516.2190995005103,0.647429303329567,0.1793641063220523,0.13398065736347384
277127,O5-P130,2084,40483,True,100.00000000005826,494.1999999980232,"560 mm",434.41161272148776,434.25661272148767,3515.1271449390033,0.64737501885241577,0.17933643722605913,0.1793641063220523
277128,O5-P131,2084,2083,True,53.737057873261641,441.19999999823517,"500 mm",434.46461272148775,434.54790516119135,2977.1082413542749,0.62338200665133625,0.17223352775642622,0.12698066675713787
277129,O5-P132,2083,624,True,51.980608519094432,441.19999999823517,"500 mm",434.54790516119135,434.62847510439593,2976.8396275318523,0.62336652794499992,0.17222513437340006,0.17223352775642622
277130,O5-P133,624,623,True,73.239049022691816,441.19999999823517,"500 mm",435.22703120117194,435.34062496620612,2969.5129740757579,0.62309030934037823,0.1719658478743756,0.12681051907590091
277131,O5-P134,623,45993,True,74.779451992225162,441.19999999823517,"500 mm",435.59550043945319,435.71148336949312,2969.4601846057708,0.6230872572011007,0.17196419463226439,0.12680933818867862
277132,O5-P135,45993,37789,True,78.272137314073575,441.19999999823517,"500 mm",436.00291010742194,436.12431019239608,2969.4065201721928,0.62308420506182316,0.17196252322265745,0.12680813005021274
277133,O5-P136,37789,11335,True,74.855901977592964,441.19999999823517,"500 mm",436.42014643554694,436.53624793951417,2969.3502308478414,0.62308093491259708,0.17196076097557186,0.12680686740925967
277134,O5-P137,11335,11334,True,68.223667156796154,441.19999999823517,"500 mm",436.81782099609381,436.92363590385395,2957.7572549222696,0.62240750218199237,0.17159842844078038,0.12654672703793599
277135,O5-P138,11334,22602,True,69.521324231341879,441.19999999823517,"500 mm",437.01966425781251,437.12749183169535,2957.2489010759273,0.62237785282901,0.17158253188201872,0.12653530876687119
277136,O5-P190,22602,22601,True,79.898433918774771,441.19999999823517,"500 mm",437.43271967773444,437.55664214874247,2947.0039523894807,0.62177876149080935,0.17126232976981956,0.12630498125603654
277137,O5-P191,22601,2319,True,99.971121070894739,441.19999999823517,"500 mm",438.19324824218756,438.34830345096856,2946.257316791869,0.62173494149118114,0.17123900270530532,0.12628818540623635
277138,O6-P1,277513,1061,True,43.42583671503602,441.19999999823517,"500 mm",433.613633334753,433.68094338166134,2945.9557460075212,0.62157121601993337,0.17026569728919425,0.12628139076283423
277139,O6-P2,1061,1060,True,50.716164537334826,441.19999999823517,"500 mm",433.68094338166134,433.7595534366942,2945.6652580953255,0.62155413857397546,0.17115913839408672,0.17026569728919425
277140,O6-P3,1060,4697,True,51.576475925861239,441.19999999823517,"500 mm",433.7595534366942,433.8394969743793,2945.6288012790355,0.62155203114447433,0.17123070015975778,0.17115913839408672
277141,O6-P4,4697,4696,True,55.395743810986133,441.19999999823517,"500 mm",433.8394969743793,433.92536037728638,2944.0678662327791,0.62146039429616384,0.17120052394935423,0.17123070015975778
277142,O6-P5,4696,26117,True,60.072165490532136,441.19999999823517,"500 mm",433.92536037728638,434.01847223379667,2943.7686286846738,0.62144280816032638,0.17119116768905451,0.17120052394935423
277143,O6-P6,26117,8892,True,87.567043688892454,441.19999999823517,"500 mm",438.240184844044,438.37591376176175,2876.0210728009206,0.61738520700072241,0.16907305569716372,0.12485164518406264
277144,O6-P7,8892,8891,True,62.583776171031893,441.19999999823517,"500 mm",438.37591376176175,438.47291861482688,2872.9549087236974,0.61719771844509919,0.16897718582220911,0.16907305569716372
277145,O6-P8,8891,18326,True,61.866832620531881,441.19999999823517,"500 mm",438.47291861482688,438.56881220538867,2872.9099939260286,0.61719502965573558,0.16897578692503809,0.16897718582220911
277146,O6-P9,18326,29085,True,69.5929920570994,441.19999999823517,"500 mm",438.56881220538867,438.67668134307723,2872.8653707828903,0.61719226819638917,0.16897438802786705,0.16897578692503809
277147,O6-P10,29085,29084,True,96.298400572877341,441.19999999823517,"500 mm",438.67668134307723,438.82594386396516,2867.7864987919493,0.61688102266005806,0.16881560411520771,0.16897438802786705
277148,O6-P11,29084,34273,True,100.0000000003062,441.19999999823517,"500 mm",438.82594386396516,438.98094386396571,2867.717085013734,0.61687673513107288,0.16881342401572041,0.16881560411520771
277149,O6-P12,34273,34272,True,99.998182729805137,441.19999999823517,"500 mm",438.98094386396571,439.13594104719687,2867.1553583883438,0.616842216889243,0.16879587421484754,0.16881342401572041
277150,O6-P13,34272,18081,True,99.999999999523808,441.19999999823517,"500 mm",439.13594104719687,439.29094104719616,2863.4014729286332,0.616611489693854,0.16867851219244717,0.16879587421484754
277151,O6-P14,18081,18080,True,81.007492330811544,441.19999999823517,"500 mm",439.29094104719616,439.41650266030888,2858.1665657639719,0.61628883497022335,0.1685148412234371,0.16867851219244717
277152,O6-P15,18080,7778,True,82.778955436569049,441.19999999823517,"500 mm",439.41650266030888,439.54481004123562,2858.1082348579089,0.61628527414106615,0.16851300630636862,0.1685148412234371
277153,O6-P16,7778,7777,True,73.621174185942934,441.19999999823517,"500 mm",440.22431442649616,440.3384272464844,2852.3699319739212,0.61593042661505526,0.16833360228605845,0.12431314244320049
277154,O6-P17,7777,40954,True,77.589358774585,441.19999999823517,"500 mm",440.3384272464844,440.45869075258497,2850.3440996063391,0.61580492555476019,0.168270270395952,0.16833360228605845
277155,O6-P18,40954,3566,True,74.316450881744842,441.19999999823517,"500 mm",440.45869075258497,440.57388125145167,2850.2883935910481,0.61580143739558579,0.16826852631636216,0.168270270395952
277156,O6-P19,3566,3689,True,141.04955729892015,396.99999999841208,"450 mm",440.61808125145166,440.90723284391447,2835.6581273867555,0.686031089502887,0.16291209454601602,0.12781682574800118
277157,O6-P20,3689,39895,True,111.50621800877285,396.99999999841208,"450 mm",440.90723284391447,441.1358205908324,2816.613378211583,0.68486219282955385,0.16229692497318335,0.16291209454601602
277158,O6-P21,39895,34292,True,100.0000000006134,396.99999999841208,"450 mm",441.1358205908324,441.34082059083369,2807.7855788879469,0.68431564188891736,0.16201176796024278,0.16229692497318335
277159,O6-P22,34292,34291,True,99.998486707309681,396.99999999841208,"450 mm",441.34082059083369,441.54581748858362,2805.9606964917534,0.68420227671574985,0.16195281443660667,0.16201176796024278
277160,O6-P23,34291,34461,True,99.999999999918316,396.99999999841208,"450 mm",441.54581748858362,441.75081748858344,2784.2131847841333,0.68284145861784262,0.16125035004680283,0.16195281443660667
277161,O6-P24,34461,34460,True,99.999838225025911,396.99999999841208,"450 mm",441.75081748858344,441.95581715694476,2780.606293207702,0.68261392890169681,0.16113384189670166,0.16125035004680283
277162,O6-P25,34460,37094,True,100.00000000045152,396.99999999841208,"450 mm",441.95581715694476,442.16081715694571,2780.5342545387143,0.6826094233627632,0.16113151645724852,0.16113384189670166
277163,O6-P26,37094,37093,True,99.999999999673051,396.99999999841208,"450 mm",442.16081715694571,442.365817156945,2773.3805522190978,0.68215668936992113,0.16090044407908902,0.16113151645724852
277164,O6-P27,37093,39411,True,100.00000000016058,396.99999999841208,"450 mm",442.365817156945,442.57081715694534,2771.5355456603124,0.682039545357648,0.16084083652560674,0.16090044407908902
277165,O6-P28,39411,39410,True,99.999999999673051,396.99999999841208,"450 mm",442.57081715694534,442.7758171569447,2769.6890808288749,0.68192225600540934,0.16078119263713297,0.16084083652560674
277166,O6-P29,39410,2420,True,100.00000000045152,396.99999999841208,"450 mm",442.7758171569447,442.98081715694559,2767.841741033847,0.68180474864322216,0.16072153058116351,0.16078119263713297
277167,O6-P30,2420,4141,True,45.04289480383698,396.99999999841208,"450 mm",442.98081715694559,443.07315509129347,2767.7699940193888,0.68180017043430585,0.16071920514171037,0.16072153058116351
277168,O6-P31,4141,4140,True,71.158815562194263,396.99999999841208,"450 mm",443.07315509129347,443.219030663196,2767.7373287119935,0.68179806300480461,0.16071815142695817,0.16071920514171037
277169,O6-P32,4140,34578,True,71.100881529907468,396.99999999841208,"450 mm",443.219030663196,443.36478747033232,2767.5597111030306,0.68178679915747065,0.16071241049830826,0.16071815142695817
277170,O6-P33,34578,15569,True,70.943060156717209,396.99999999841208,"450 mm",443.36478747033232,443.51022074365358,2767.1286457072224,0.68175932990397237,0.16069849419658089,0.16071241049830826
277171,O6-P34,15569,17430,True,80.785840746796154,396.99999999841208,"450 mm",445.35399831233252,445.51960928586345,2669.6054955143422,0.67535332558021344,0.15754835944238738,0.1238050702576821
277172,O6-P35,17430,10410,True,80.178285589218319,396.99999999841208,"450 mm",445.51960928586345,445.68397477132135,2669.5474562628087,0.67534940140114219,0.15754656086031035,0.15754835944238738
277173,O6-P36,10410,10409,True,77.745540769449121,396.99999999841208,"450 mm",445.68397477132135,445.84335312989873,2651.9927700830267,0.67415318081427644,0.15697942614618149,0.15754656086031035
277174,O6-P37,10409,34354,True,79.739898288415432,396.99999999841208,"450 mm",445.84335312989873,446.00681992139,2649.9634378610808,0.67401401779721493,0.156913895989092,0.15697942614618149
277175,O6-P38,34354,1610,True,77.283956555825014,396.99999999841208,"450 mm",446.00681992139,446.16525203232948,2646.6657000867858,0.67378743279084552,0.15680736179414528,0.156913895989092
277176,O6-P39,1610,10591,True,95.915197409511336,396.99999999841208,"450 mm",446.16525203232948,446.36187818701893,2640.1314719895631,0.67333716957741863,0.1565962918287819,0.15680736179414528
277177,O6-P40,10591,149,True,82.381911001601637,313.19999999874716,"355 mm",446.445678187019,446.66810934672327,2590.3352524468232,0.74800448685436616,0.16157987208431024,0.13075956945471615
277178,O6-P41,149,16160,True,70.354173652149328,313.19999999874716,"355 mm",446.66810934672327,446.85806561558405,2581.9475598094359,0.74699531880322678,0.16133769936626119,0.16157987208431024
277179,O6-P42,16160,11531,True,85.574025261358813,313.19999999874716,"355 mm",446.85806561558405,447.08911548378973,2580.0165151642068,0.74686436749422169,0.16126452069347036,0.16133769936626119
277180,O6-P43,11531,11530,True,38.314292817987408,313.19999999874716,"355 mm",447.08911548378973,447.19256407439832,2566.5656998805157,0.74594850770099708,0.16075911912982394,0.16126452069347036
277181,O6-P44,11530,12506,True,85.800045389324,313.19999999874716,"355 mm",447.19256407439832,447.42422419694947,2547.5789899568767,0.74464350014988012,0.16003507175509571,0.16075911912982394
