id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
277182,O6-P45,12506,34301,True,83.607045562327841,313.19999999874716,"355 mm",447.42422419694947,447.64996321996773,2538.7780228500296,0.74403372632420783,0.15970149836604103,0.16003507175509571
277183,O6-P46,34301,39008,True,85.282583965316675,313.19999999874716,"355 mm",447.64996321996773,447.88022619667413,2534.3661647699237,0.74372684098684472,0.15953428473536407,0.15970149836604103
277184,O6-P47,39008,2974,True,87.2537223471523,313.19999999874716,"355 mm",447.88022619667413,448.11581124701138,2534.1690063074293,0.74371310636009558,0.1595267997271243,0.15953428473536407
277185,O6-P48,2974,2973,True,54.1347541280299,313.19999999874716,"355 mm",448.6580775261786,448.80424136232426,2486.7051480436353,0.74035996801375192,0.15772781796518473,0.12808790295175287
277186,O6-P49,2973,11841,True,54.736414108084993,313.19999999874716,"355 mm",448.80424136232426,448.9520296804161,2464.5674025744511,0.73876297247174583,0.15688877034250071,0.15772781796518473
277187,O6-P50,11841,11840,True,39.452030507357343,313.19999999874716,"355 mm",448.9520296804161,449.058550162786,2400.8448250363381,0.734042112379129,0.15447354712548056,0.15688877034250071
277188,O6-P51,11840,12407,True,71.297647347013921,313.19999999874716,"355 mm",449.058550162786,449.251053810623,2398.8666781844627,0.73389248488454439,0.15439856987061271,0.15447354712548056
277189,O6-P52,12407,27303,True,70.2564637552671,313.19999999874716,"355 mm",449.251053810623,449.44074626276222,2395.0983558255016,0.73360696452212437,0.15425575518669796,0.15439856987061271
277190,O6-P53,27303,27302,True,91.052040839695479,313.19999999874716,"355 mm",449.44074626276222,449.68658677302938,2381.6438948601813,0.73258195441473473,0.15376327071251386,0.15425575518669796
277191,O6-P54,27302,10952,True,99.999999999696925,313.19999999874716,"355 mm",449.68658677302938,449.95658677302856,2375.8176581353032,0.73213532470044773,0.15352496767105478,0.15376327071251386
277198,O3-P924,277196,28963,True,62.762901754508505,176.39999999929441,"200 mm",388.20807240950603,387.88791884765629,29.941390795407916,0.23717542097280633,0.019390018308240248,0.021233844262446462
277200,O3-P926,47321,277199,True,63.737558602565386,176.39999999929441,"200 mm",390.17872084960942,389.8536593007363,17.924978062836111,0.20321441257105793,0.015190374577106201,0.01204753407244733
277201,O3-P925,277199,277196,True,72.4500816827164,176.39999999929441,"200 mm",389.50120009322603,389.13163222656254,23.936670612179707,0.22136552118986108,0.017446900177071741,0.014000754466708872
277203,O3-P1753,41966,277202,True,68.066134791208654,176.39999999929441,"200 mm",381.5236,381.17646271256484,8.9883044448153946,0.16355387925083353,0.011026072302504774,0.01172006950383106
277204,O3-P1752,277202,23371,True,67.845157399568322,176.39999999929441,"200 mm",381.17646271256484,380.830452409827,10.22414779420224,0.16997363636883733,0.01172006950383106,0.014641067853628549
277206,O3-P1646,8971,277205,True,74.148457463166707,176.39999999929441,"200 mm",379.45324920936179,379.07509207629965,11.620282080972762,0.17673764936285902,0.012447048658182341,0.013560232436711192
277207,O3-P1645,277205,41922,True,82.38310197627591,176.39999999929441,"200 mm",379.07509207629965,378.65493825622065,13.904630872140158,0.18635237860964293,0.013560232436711192,0.014451227742491352
277208,O3-P2385,38548,34581,True,109.40269842080291,176.39999999929441,"200 mm",371.80099392098475,372.35894768293082,93.867971563273514,0.38550677374416886,0.030463715565326472,0.030474697816493816
277209,O3-P2386,34581,5201,True,88.4250218437138,176.39999999929441,"200 mm",372.35894768293082,372.80991529433379,93.789197497475683,0.38540903261730325,0.030451336687925074,0.030463715565326472
277210,O3-P2324,2107,2108,True,68.057673313376483,176.39999999929441,"200 mm",374.2413734375,373.89427930360176,10.039030334563085,0.16904035394723652,0.011619359126733527,0.018564295408203948
277211,O3-P2323,2108,2669,True,65.588565097156689,176.39999999929441,"200 mm",373.89427930360176,373.55977762160626,27.285024118790538,0.23036429966243477,0.018564295408203948,0.02440392011413799
277213,O3-P2465,35923,277212,True,85.439850934237953,176.39999999929441,"200 mm",374.43138308923812,373.99563984947349,319.94162927387259,0.55391179219928333,0.056102771044001874,0.05713061982416117
277216,O3-P2464,277212,277215,True,93.89188538507878,176.39999999929441,"200 mm",373.99563984947349,373.51679123400959,332.53734993149067,0.56149991913324493,0.05713061982416117,0.057759719324342977
277217,O3-P2463,277215,5386,True,110.22341544143623,176.39999999929441,"200 mm",373.51679123400959,372.95465181525827,339.77694451028526,0.56514889697956616,0.057759719324342977,0.058182535994285613
277219,O3-P2704,28257,277218,True,70.861682844544262,176.39999999929441,"200 mm",373.56717531667249,373.20578073416527,24.020006337115763,0.22158300428088487,0.017476554071973134,0.018424912110044746
277220,O3-P2703,277218,28864,True,71.4300821758163,176.39999999929441,"200 mm",373.20578073416527,372.8414873150686,26.852728305432183,0.22923357289756716,0.018424912110044746,0.018626698485091329
277221,O3-P52,1199,14651,True,78.680046715486185,176.39999999929441,"200 mm",373.49257241811569,373.09130417986671,149.10853356605344,0.44356075190833771,0.038150914406929033,0.038289691364918325
277222,O3-P51,14651,15163,True,88.812904427122149,176.39999999929441,"200 mm",373.09130417986671,372.63835836728833,150.21038615318304,0.44453391198299985,0.038289691364918325,0.041897038400340772
277223,O3-P2629,11414,7502,True,71.438371030606831,176.39999999929441,"200 mm",373.42295140112873,373.05861570887259,129.61295028643974,0.42508604385612747,0.035629642975472872,0.03604968683138008
277226,O3-P2628,7502,277225,True,86.130214135648643,176.39999999929441,"200 mm",373.05861570887259,372.61935161678082,132.76138828382435,0.428177461259418,0.03604968683138008,0.036780492514518995
277227,O3-P2627,277225,15008,True,78.945501696877884,176.39999999929441,"200 mm",372.61935161678082,372.21672955812676,138.32319460594985,0.43350929423242329,0.036780492514518995,0.041365798115895747
277228,O3-P2614,40085,27512,True,85.702083358820545,176.39999999929441,"200 mm",387.97910739166645,387.54194106445311,2.905517685880493,0.11634706782299223,0.00478935155870446,0.0047896564319921389
277229,O3-P2613,27512,27513,True,90.084348010194574,176.39999999929441,"200 mm",386.69402724162188,386.23450698242186,4.0828928465050929,0.13032503000953993,0.0075497004211250926,0.0056896985829104083
277230,O3-P22,3551,6505,True,54.66660599380161,555.79999999777681,"630 mm",360.23624603063041,360.16791277313814,2276.9778335653068,0.52528599592474035,0.14462218623219164,0.14468675351200758
277231,O3-P21,6505,2790,True,75.796545730845608,555.79999999777681,"630 mm",360.16791277313814,360.07316709097455,2279.0100823325561,0.52541865497834117,0.14468675351200758,0.14489230964241764
277232,O3-P3282,14788,18760,True,80.063768656904543,176.39999999929441,"200 mm",390.494406535391,390.08608131524079,13.595706064381421,0.18518796930774767,0.013412200275117163,0.016698719555206337
277233,O3-P3281,18760,27967,True,44.0690989133774,176.39999999929441,"200 mm",390.08608131524079,389.8613289107825,21.960959531342766,0.21660069575765048,0.016698719555206337,0.018077566623760054
277235,O9-P3180,29339,277234,True,62.594985156459927,176.39999999929441,"200 mm",371.39112904237828,371.07189461808031,39.749431881235409,0.25812029074535248,0.022213848942607087,0.02223151229032826
277236,O9-P3179,277234,30574,True,93.342881944585272,176.39999999929441,"200 mm",371.07189461808031,370.5958459201629,39.816640022065343,0.25825709198797286,0.02223151229032826,0.022250442820876432
277238,O9-P2449,20066,277237,True,46.588669249646493,176.39999999929441,"200 mm",372.0260880257523,371.7884858125791,0.28442913823155525,0.056640451619362292,0.0022140724204569211,0.0025101148858766823
277239,O9-P2448,277237,21163,True,53.42794165110125,176.39999999929441,"200 mm",371.7884858125791,371.51600331015845,0.3628054900696342,0.059881732694681514,0.0025101148858766823,0.0026841254308927133
277241,O9-P709,28377,277240,True,97.257912285471534,441.19999999823517,"500 mm",339.3737861591963,339.52453592323877,2070.3879926968639,0.56458559560789434,0.14183343021926392,0.14211373651084525
277242,O9-P710,277240,28378,True,54.56959709846933,441.19999999823517,"500 mm",339.52453592323877,339.60911879874141,2068.3875342734195,0.56445013875995564,0.14175887081679781,0.14183343021926392
277244,O9-P2546,28454,277243,True,64.089822382131118,176.39999999929441,"200 mm",376.90572272694044,377.2325808210893,30.169188933442644,0.23773236372098322,0.019459445393163317,0.022036007326929497
277245,O9-P2547,277243,28455,True,72.720415443611572,176.39999999929441,"200 mm",377.2325808210893,377.6034549398517,27.022612512239824,0.2296788945521637,0.018479852888062007,0.019459445393163317
277247,O9-P2415,28220,277246,True,68.5460286112129,176.39999999929441,"200 mm",372.42316222548271,372.77274697139984,91.476759868632641,0.38251255244287291,0.030085640895487011,0.030373566180589097
277248,O9-P2416,277246,28221,True,74.734992971240175,176.39999999929441,"200 mm",372.77274697139984,373.15389543555312,91.358703583282747,0.38236328829820232,0.030066853433967693,0.030085640895487011
277250,O3-P1216,2441,277249,True,37.092648694275418,176.39999999929441,"200 mm",390.7595983900967,390.94877089843749,15.374038802550798,0.1947330080410267,0.014089356207903952,0.011247190028474019
277251,O3-P1217,277249,10780,True,73.388490385606744,176.39999999929441,"200 mm",390.94877089843749,391.32312558789448,8.9921363979900875,0.163585817708274,0.011027792537256482,0.014089356207903952
277253,O4-P764,22394,277252,True,58.223929187853663,176.39999999929441,"200 mm",416.52243617406577,416.81937821292382,47.687962870628688,0.27293770023821085,0.024225133788682563,0.024645014137128225
277254,O4-P765,277252,24080,True,62.036778467657065,176.39999999929441,"200 mm",416.81937821292382,417.13576578310892,47.646042088997653,0.27285650969992792,0.024215445971585814,0.024225133788682563
277256,O4-P766,24080,277255,True,24.914534691764388,176.39999999929441,"200 mm",417.13576578310892,417.26282991003688,27.127908911888344,0.22995427745198316,0.018513798853829051,0.024215445971585814
277257,O4-P767,277255,13825,True,96.385653023320657,176.39999999929441,"200 mm",417.26282991003688,417.75439674045583,14.100626134339734,0.19020657648739051,0.013500874686295152,0.018513798853829051
277258,O3-P1069,2612,2611,True,65.54562041711614,176.39999999929441,"200 mm",390.51587667654462,390.18152846679692,22.602925330835834,0.21756925945590055,0.016977755257555207,0.013557459622675766
277259,O3-P1068,2611,2709,True,31.960669507133197,176.39999999929441,"200 mm",389.87980764468711,389.71677626953124,28.585466098453836,0.23373618686434075,0.018974447062687475,0.015357808488668837
277262,O3-P1035,277260,25466,True,44.273405317151521,176.39999999929441,"200 mm",387.39638848501284,387.17059411789535,193.09432952798045,0.478464726006895,0.04339813681858256,0.044106042373356809
277264,O3-P1037,25465,277263,True,31.207875860241533,176.39999999929441,"200 mm",387.78053984670623,387.621379679819,183.41139912145488,0.47273128237394724,0.042205163669755,0.042355059135129595
277265,O3-P1036,277263,277260,True,44.115920550228438,176.39999999929441,"200 mm",387.621379679819,387.39638848501284,184.80621868428796,0.47394374470196876,0.042355059135129595,0.04339813681858256
277267,O3-P930,29447,277266,True,47.957428407166624,176.39999999929441,"200 mm",388.0334490999507,388.27803198482724,75.394833367808559,0.36010432722668928,0.027440889537444203,0.025109940791230505
277268,O3-P931,277266,29988,True,52.513628959409616,176.39999999929441,"200 mm",388.27803198482724,388.54585149252023,73.704440166907318,0.3575904545116993,0.027145583707202773,0.027440889537444203
277270,O22-P139,14171,277269,True,39.156048484434763,176.39999999929441,"200 mm",343.64277114257817,343.84250614589723,0.22931317864879075,0.052281447164222686,0.002022644072779163,0.0014304721366671322
277271,O22-P140,277269,21940,True,60.858133544573462,176.39999999929441,"200 mm",343.99973525390624,344.31017259311716,0.04381785781570062,0.035357148653170127,0.00086978191584696589,0.00054202978983738275
277273,O22-P30,22732,277272,True,64.95410679690896,176.39999999929441,"200 mm",344.24137499056792,343.91004409179686,26.314869501956192,0.2278302791947136,0.01824870216257719,0.014639079648314858
277274,O22-P29,277272,16751,True,66.232940875181114,176.39999999929441,"200 mm",343.82034705366993,343.48249282226561,26.677163670936419,0.2287874882081512,0.01836705885536865,0.014878834953963667
277276,O3-P1395,20585,277275,True,36.56279665168568,176.39999999929441,"200 mm",368.74120423782966,368.55469741210942,7.7917820503479307,0.15684078974725874,0.010299643850367737,0.01250373919313187
277277,O3-P1394,277275,20586,True,82.429121047401267,176.39999999929441,"200 mm",368.55469741210942,368.13430889476768,11.733628601368236,0.17726721369501611,0.01250373919313187,0.014206696656403147
277279,O3-P1637,24152,277278,True,79.118261137190217,176.39999999929441,"200 mm",376.06900267652532,375.66549954472566,47.46140198579679,0.2724998999268341,0.0241726206422819,0.02426635810742548
277280,O3-P1636,277278,24153,True,60.194000591301261,176.39999999929441,"200 mm",375.66549954472566,375.35851014171,47.866974952814843,0.27328553511088161,0.02426635810742548,0.024282611203290793
277281,O21-P210,29658,9922,True,135.99736090668389,176.39999999929441,"200 mm",327.59177626953124,326.89818972890714,2.5539805562567235,0.11147147516949921,0.0046321504891104013,0.0073469188079531809
277284,O2-P1439,10892,277283,True,29.414945031035835,176.39999999929441,"200 mm",367.07293762679086,366.92289199218749,25.721594059168947,0.22624848984660828,0.0180527520955331,0.014499904140888038
277285,O2-P1438,277283,12337,True,45.776299148057419,176.39999999929441,"200 mm",366.55700114218865,366.32349624023436,33.519554400602459,0.24605994406492321,0.020425168150745077,0.01664685021943552
277287,O2-P1362,9194,277286,True,62.248802801968068,176.39999999929441,"200 mm",367.37049878149122,367.68796767578124,31.387199772924074,0.24077531024574636,0.019819779503424766,0.024298126244642174
277288,O2-P1363,277286,27875,True,37.808393772779091,176.39999999929441,"200 mm",367.68796767578124,367.8808282924162,21.908607543150861,0.21608433919486722,0.016698719555206337,0.019819779503424766
277289,O2-P854,29828,888,True,77.051806737468965,176.39999999929441,"200 mm",363.56406117404828,363.17109695968713,92.814023232748454,0.38419395416990093,0.030297655570628239,0.032537417113911123
277290,O2-P853,888,27972,True,95.044155086038543,176.39999999929441,"200 mm",363.17109695968713,362.68637176874836,107.9727856743845,0.40333493695941014,0.032537417113911123,0.030091007119537553
277292,O2-P869,13607,277291,True,24.931703038967004,176.39999999929441,"200 mm",363.665912799267,363.79306448476575,98.053286986955527,0.39061976106397278,0.031114307212954044,0.031169631779318554
277293,O2-P870,277291,2258,True,75.068381893356573,176.39999999929441,"200 mm",363.79306448476575,364.17591323242186,57.77603331947887,0.32225013350142123,0.024658930438855576,0.031114307212954044
277295,O2-P865,30002,277294,True,60.127395255416232,176.39999999929441,"200 mm",361.86928079046345,361.56257094726561,124.3609904459598,0.41979134524433293,0.034918919187923871,0.034985711985966436
277296,O2-P864,277294,1568,True,57.381419604484769,176.39999999929441,"200 mm",361.56257094726561,361.26992570728277,124.85503499190871,0.42030759280214197,0.034985711985966436,0.032382966148982832
277297,C-4434(1),4104,5122,False,39.8485029263296,176.39999999929441,"200 mm",359.98187968956682,360.18510705449108,NaN,NaN,NaN,NaN
277298,C-4434(2),5122,21307,False,61.084086441972467,176.39999999929441,"200 mm",360.18510705449108,360.49663589534515,NaN,NaN,NaN,NaN
277300,O2-P269,13097,277299,True,56.672239834235924,176.39999999929441,"200 mm",357.45253723727467,357.74156566042933,115.09996566015003,0.41099853167050926,0.033575648617878748,0.03555088915243064
277301,O2-P270,277299,13948,True,44.738289193976378,176.39999999929441,"200 mm",357.74156566042933,357.96973093531864,115.05916136851788,0.41094508289816006,0.0335703959406765,0.033575648617878748
277303,O2-P123,7769,277302,True,70.5031841772412,176.39999999929441,"200 mm",357.23479854105153,356.87523230174764,548.59502599035034,0.64447134434968822,0.07472693856984465,0.0747295501473555
277304,O2-P122,277302,30864,True,49.192978618291868,176.39999999929441,"200 mm",356.87523230174764,356.62434811079436,548.63042555896754,0.64448318955688455,0.0747295501473555,0.074734028435052349
277306,O21-P1309,13441,277305,True,46.132475010657345,176.39999999929441,"200 mm",359.46661485127908,359.70189047383343,97.366559052711864,0.38979135959504763,0.031008513343458232,0.034936916363379034
277307,O21-P1310,277305,18312,True,31.569595918667687,176.39999999929441,"200 mm",359.70189047383343,359.86289541301858,88.950530354863119,0.37928615054653192,0.029681046223759163,0.031008513343458232
277309,O2-P274,9231,277308,True,18.238419182562112,176.39999999929441,"200 mm",359.00634449181706,358.91332855398593,60.877929633767728,0.33636311651601075,0.024819478869537448,0.026040575301751346
277310,O2-P273,277308,16111,True,81.844680596155953,176.39999999929441,"200 mm",358.91332855398593,358.49592068294555,67.542814403470572,0.34804692368056339,0.026040575301751346,0.027682069856039149
277312,O2-P281,13947,277311,True,23.214377319814581,176.39999999929441,"200 mm",360.35638811699096,360.474781441322,12.71130243656232,0.18172448159252266,0.012979794573835792,0.010262665048282665
277313,O2-P282,277311,15392,True,37.827953447888717,176.39999999929441,"200 mm",360.474781441322,360.66770400390624,11.431309313010978,0.1758485502908004,0.012351801019956404,0.012979794573835792
277315,O2-P278,13948,277314,True,26.531008672074897,176.39999999929441,"200 mm",360.05341436396054,360.18872250818816,19.208834469638646,0.20727655560458685,0.015708585360709081,0.012530432921698146
277318,O2-P279,277314,277317,True,33.405970023265517,176.39999999929441,"200 mm",360.18872250818816,360.35909295530678,12.872874489255919,0.18244275170251489,0.013056364890985262,0.015708585360709081
277319,O2-P280,277317,20002,True,41.369669838746496,176.39999999929441,"200 mm",360.35909295530678,360.57007827148436,1.2930655979705088,0.091849117330176935,0.0044132003724751566,0.013056364890985262
277321,O2-P283,9231,277320,True,48.365265763437939,176.39999999929441,"200 mm",359.00634449181706,359.2530073472106,29.541302300690429,0.23615030186044239,0.019269638210612127,0.024819478869537448
277324,O2-P284,277320,277323,True,22.710315669630077,176.39999999929441,"200 mm",359.2530073472106,359.36882995712574,21.741480383075125,0.21443596597502168,0.016698719555206337,0.019269638210612127
277325,O2-P285,277323,9443,True,30.347067230257597,176.39999999929441,"200 mm",359.36882995712574,359.52360000000004,21.725129500969224,0.21427469311569344,0.016698719555206337,0.016698719555206337
277327,O2-P362,6076,277326,True,60.597799181916592,176.39999999929441,"200 mm",367.49347597518948,367.18436660156249,21.251822047836058,0.21245029503001134,0.016546320381826782,0.013251895970159131
277328,O2-P361,277326,6077,True,60.789863093860255,176.39999999929441,"200 mm",366.64115369125119,366.33106459960936,21.295590734342777,0.21288784099644831,0.016546320381826782,0.013266813755088466
277330,O2-P141,11273,277329,True,61.110110453148593,176.39999999929441,"200 mm",368.81459956950141,369.12626113281249,1.2290168105366137,0.090599774985884535,0.0043048318281941941,0.0043509437710220807
277333,O2-P142,277329,277332,True,34.341967642074287,176.39999999929441,"200 mm",369.12626113281249,369.30143950975474,0.072503172974763538,0.039416275882412852,0.0011320832965940816,0.0043048318281941941
277334,O2-P143,277332,15148,True,16.83333557765452,176.39999999929441,"200 mm",369.65082371902275,369.73667373046879,0.04777696036761641,0.036383680288324734,0.00090403651614103723,0.00078662864920066528
277335,O16-P111,25689,2574,True,63.473907199902662,176.39999999929441,"200 mm",318.53179815263934,318.8555150793589,11.308077299023466,0.17526451980653493,0.012289183339525741,0.009543543335833576
277336,O16-P112,2574,28673,True,58.654570801989109,176.39999999929441,"200 mm",318.8555150793589,319.154653390449,5.9794419382333839,0.14517221602785049,0.0090767499715452855,0.012289183339525741
277338,O19-P41,26014,277337,True,44.013135254740853,176.39999999929441,"200 mm",316.05679051261006,315.8323235228109,84.209202911743887,0.37260105715383068,0.028930315339680997,0.034581680506606143
277339,O19-P40,277337,26015,True,100.66930384407894,176.39999999929441,"200 mm",315.8323235228109,315.31891007320604,121.72953744617436,0.41665901464072613,0.034581680506606143,0.034595406049628352
277341,O19-P78,28774,277340,True,74.623693512399313,176.39999999929441,"200 mm",322.21113439746176,322.591715234375,0.39492195148865683,0.060923933794877309,0.0026261154815659664,0.0037096484877317515
277342,O19-P79,277340,18961,True,44.485904730141172,176.39999999929441,"200 mm",322.591715234375,322.81863783440343,0.032029852003712521,0.031228040230491295,0.00076662616543778463,0.0026261154815659664
277344,O1-P1116,10857,277343,True,63.784788643964909,176.39999999929441,"200 mm",325.47147128690028,325.14616886481605,2.266162678625856,0.10988800532804163,0.0043337999001318711,0.0086813525945295452
277345,O1-P1115,277343,22585,True,50.789380685116093,176.39999999929441,"200 mm",325.14616886481605,324.887143023322,5.4240314562649514,0.14068813290669083,0.0086813525945295452,0.0089184912130593364
277347,O1-P1826,15533,277346,True,61.864418841365648,176.39999999929441,"200 mm",331.95718051207263,331.64167197598164,14.77885393401038,0.19264748853964955,0.013817707863505321,0.014089403897580236
277348,O1-P1825,277346,15534,True,58.354114522612655,176.39999999929441,"200 mm",331.64167197598164,331.3440659919163,15.374145894448651,0.19473337139094068,0.014089403897580236,0.01533706347948487
277350,O1-P1206,17078,277349,True,65.960100941863132,176.39999999929441,"200 mm",333.45463027343754,333.791092748342,6.1890373018222542,0.14665651859403003,0.0092264881745349869,0.011149916714474455
277351,O1-P1207,277349,17079,True,51.754172797439914,176.39999999929441,"200 mm",334.14451089646747,334.40845717773436,0.4522220268305307,0.068306091288214993,0.0026634530916916574,0.0018624047733917823
277353,O1-P1339,12760,277352,True,70.622956959069327,176.39999999929441,"200 mm",329.83131780101706,329.4711407205258,18.625127801851914,0.20544329178100318,0.015475797289671812,0.015497842410268785
277354,O1-P1338,277352,18045,True,76.089759990470142,176.39999999929441,"200 mm",329.4711407205258,329.08308294457436,18.679912143255649,0.20561626450756215,0.015497842410268785,0.015508889383139657
277356,O1-P450,11126,277355,True,52.137291286077875,176.39999999929441,"200 mm",324.72081758062717,324.45491739506815,345.10120733167162,0.56713042573555694,0.058268599963421243,0.058430304301018782
277357,O1-P449,277355,11127,True,64.569744057594747,176.39999999929441,"200 mm",324.45491739506815,324.12561170037441,347.01712239814054,0.56811383227779388,0.058430304301018782,0.05862567300819959
277358,O1-P738,31132,1178,True,83.197213290755059,176.39999999929441,"200 mm",329.65708809384915,329.23278230606627,406.86372059878892,0.59287093301302074,0.063633806634203816,0.063638007867590815
277359,O1-P737,1178,1179,True,69.068818645432216,176.39999999929441,"200 mm",329.23278230606627,328.88053133097458,406.913447696208,0.59289029956343686,0.063638007867590815,0.06365015738035866
277361,O1-P746,648,277360,True,42.312332024449177,176.39999999929441,"200 mm",332.94723264587168,332.731439752547,331.48888835181725,0.56105685024811525,0.057032374549140175,0.057072002399196027
277362,O1-P745,277360,30006,True,62.616989871418994,176.39999999929441,"200 mm",332.731439752547,332.41209310420271,331.91178742077693,0.56123590908573362,0.057072002399196027,0.057077211928595918
277364,O1-P801,24841,277363,True,56.080313005628646,176.39999999929441,"200 mm",336.49924630819714,336.21323671186838,2.881733600715791,0.1160297452593495,0.006458637839581575,0.010382483089011714
277365,O1-P800,277363,648,True,63.922037084272795,176.39999999929441,"200 mm",336.21323671186838,335.88723432273861,7.9227742394653413,0.15759579453355618,0.010382483089011714,0.00807277895811449
277368,O1-P942,13475,2886,True,54.817831054752077,176.39999999929441,"200 mm",343.0410566495114,343.32062758789061,0.0991789529955942,0.042417995817558944,0.001328722522040556,0.021674444639769468
277369,O1-P943,2886,19810,True,82.930718890252521,176.39999999929441,"200 mm",343.32062758789061,343.74365718494977,0.059710119225077012,0.037824505766357382,0.0010222401335876347,0.001328722522040556
277371,O21-P795,26882,277370,True,85.8419908266858,176.39999999929441,"200 mm",338.59743580575383,338.15955581054686,1.6163654992835741,0.097813706010914839,0.004913609281201943,0.0035774291440987629
277372,O21-P794,277370,29901,True,75.7596300898786,176.39999999929441,"200 mm",338.00437970707281,337.61792983398436,3.4798825793118815,0.12230310869700332,0.0070764388606235316,0.0077761582553697731
277381,O1-P2257,277379,5887,True,25.570190518386628,176.39999999929441,"200 mm",343.80577213060695,343.67536415896319,316.91301571742792,0.55251947166383253,0.055818985676988717,0.0560703148128845
277383,O1-P2259,17768,277382,True,40.998444010460346,176.39999999929441,"200 mm",344.15686523758762,343.94777317313429,311.53173443536457,0.54998350727407141,0.055314746833068848,0.055567197811825814
277384,O1-P2258,277382,277379,True,27.84334167202055,176.39999999929441,"200 mm",343.94777317313429,343.80577213060695,314.22592961598451,0.55126322567117414,0.055567197811825814,0.055818985676988717
277386,O1-P2252,20072,277385,True,61.355738762872974,176.39999999929441,"200 mm",342.26665184317528,342.57956611086593,449.05621488163314,0.61056854460416232,0.066977575099736134,0.068606304717338321
277387,O1-P2253,277385,1143,True,32.191241401827,176.39999999929441,"200 mm",342.57956611086593,342.74374144201528,445.74236319453843,0.60922938216112954,0.066719065261154023,0.066977575099736134
277389,O1-P2360,9036,277388,True,52.53231515120342,176.39999999929441,"200 mm",349.54242183177377,349.27445449218749,77.965964007940784,0.36387713472370115,0.02788253227483458,0.025431682598692575
277390,O1-P2359,277388,27010,True,43.05924570628504,176.39999999929441,"200 mm",349.03383359125405,348.81418837890629,80.946609508352367,0.36811386739090635,0.02838708223711878,0.025953582519396643
277392,O1-P2245,27010,277391,True,43.073183181670593,176.39999999929441,"200 mm",340.56445724929131,340.7841304835178,583.07898166646646,0.65543557334455826,0.077269211626361925,0.08228735554251207
277395,O1-P2246,277391,277394,True,39.480135298480171,176.39999999929441,"200 mm",340.7841304835178,340.98547917354,563.62999931227489,0.64938536125658652,0.075835369277303763,0.077269211626361925
277396,O1-P2247,277394,5492,True,15.755144325450471,176.39999999929441,"200 mm",340.98547917354,341.06583040959981,541.72371816971361,0.64231108377100155,0.074206526112853277,0.075835369277303763
277398,O1-P2422,5068,16671,True,39.727247057254296,176.39999999929441,"200 mm",349.5236,349.72624868723909,57.191439156070594,0.32003577012054024,0.024603455990651314,0.024977199983696709
277403,O1-P2578,3430,277402,True,66.25515891586511,176.39999999929441,"200 mm",345.45927855988015,345.79717987035104,345.41590256988371,0.56729258880217448,0.058295160842175009,0.066910532498627315
277404,O1-P2579,277402,29540,True,75.5989441606342,176.39999999929441,"200 mm",345.79717987035104,346.18273448557034,340.14297094583316,0.56371301078942693,0.057912121904127978,0.058295160842175009
277406,O1-P2686,20549,277405,True,44.90026184483564,176.39999999929441,"200 mm",352.30164746613929,352.07261123046879,51.83946004010005,0.29646295392750432,0.024238359725572263,0.020731288182818369
277407,O1-P2685,277405,23679,True,70.351552506670316,176.39999999929441,"200 mm",350.83378773222711,350.47492446289061,54.124477585991265,0.3044337609908892,0.024516660779812651,0.024523169285157066
277409,O1-P2085,533,534,True,36.852798698175832,176.39999999929441,"200 mm",347.68177045233125,347.49378432617186,12.230748051916079,0.17956999827746864,0.012748028424433202,0.010036445662419411
277410,O1-P1692,6046,8493,True,75.70869954953659,176.39999999929441,"200 mm",349.95843509593345,349.57224501953124,111.8189524503282,0.40767322592757788,0.033092640763653564,0.034061467892067779
277411,O1-P1691,8493,19897,True,60.895117425779347,176.39999999929441,"200 mm",349.57224501953124,349.26167992065979,117.68941129336575,0.41167559790025404,0.034061467892067779,0.031430457973605948
277412,O21-P1222,615,614,True,40.432622451054854,176.39999999929441,"200 mm",342.31817183040363,342.11196545590326,40.414946505500559,0.25947276996273333,0.022387809527009868,0.022518408840984772
277413,O21-P1221,614,4745,True,28.593564605104778,176.39999999929441,"200 mm",342.11196545590326,341.96613827641727,40.920114937519848,0.26049703520279938,0.022518408840984772,0.02347516821036192
277415,O21-P1246,1594,277414,True,61.021794633065262,176.39999999929441,"200 mm",343.47513808593754,343.16392693330891,0.043935692725578165,0.035404002624580232,0.00087057248577823774,0.0013163845215045417
277416,O21-P1245,277414,1595,True,73.993012137635731,176.39999999929441,"200 mm",343.16392693330891,342.786562571407,0.097210658740730621,0.042161171014596967,0.0013163845215045417,0.00093135482333973061
277417,O21-P1166,5916,5917,True,77.8618892466158,176.39999999929441,"200 mm",344.53033733703512,344.92743297219283,70.706983517084169,0.35302910503132789,0.026613616722928644,0.027876123690716667
277418,O21-P1167,5917,18162,True,75.014753159651846,176.39999999929441,"200 mm",344.92743297219283,345.31000821330707,62.918868794599874,0.34146040711952996,0.025127706331115142,0.026613616722928644
277419,C-1881(1),9925,2087,False,56.14267923646328,176.39999999929441,"200 mm",358.93409194335942,358.64776427925347,NaN,NaN,NaN,NaN
277420,C-1881(2),2087,23084,False,20.837966157769255,176.39999999929441,"200 mm",358.64776427925347,358.54149065184879,NaN,NaN,NaN,NaN
277421,C-4386(1),1239,1238,False,18.846074760105004,176.39999999929441,"200 mm",360.19659123231565,360.10047625103914,NaN,NaN,NaN,NaN
277422,C-4386(2),1238,10828,False,29.558858862200928,176.39999999929441,"200 mm",360.10047625103914,359.9497260708419,NaN,NaN,NaN,NaN
277423,O2-P1600,9199,3291,True,24.506719985436984,176.39999999929441,"200 mm",355.76069377848739,355.88567805041311,32.941094096534911,0.2446200428582343,0.020264656055054661,0.024580013108351798
277424,O2-P1601,3291,7203,True,44.14626910620089,176.39999999929441,"200 mm",355.88567805041311,356.11082402285473,20.719233532864937,0.21074264127169692,0.016352648064559543,0.020264656055054661
277425,O2-P1286,4571,4570,True,41.080651006418265,176.39999999929441,"200 mm",361.08600233744585,360.87649101731313,6.7300769625195169,0.15027794543312231,0.0096035301357891845,0.010349317190092475
277426,O2-P1285,4570,12111,True,37.900791055159956,176.39999999929441,"200 mm",360.87649101731313,360.6831969829318,7.8698799561311263,0.15728751029902419,0.010349317190092475,0.020348921442113255
277428,O2-P702,5523,277427,True,32.498403499178529,176.39999999929441,"200 mm",356.74616756913997,356.58039321289067,97.880955616354456,0.39043935783167255,0.031086295205479033,0.028589849656934656
277431,O2-P701,277427,277430,True,33.630686154303461,176.39999999929441,"200 mm",356.35197996405748,356.18042983398436,97.905172056574841,0.39046853482976662,0.031090021813040162,0.028593419569845131
277432,O2-P700,277430,5304,True,37.06260375481591,176.39999999929441,"200 mm",356.12168344136262,355.93262709960936,102.27887807843354,0.39565946070612323,0.031755765152104563,0.031759212434418878
277435,O4-P77,28364,277434,True,65.560426490958889,705.79999999717688,"800 mm",411.74724627911297,411.69151991659561,6535.4763786126114,0.59894189238108164,0.25355361857515668,0.25393208384615429
277436,O4-P76,277434,28365,True,59.635258204905746,705.79999999717688,"800 mm",411.69151991659561,411.64082994712146,6553.5385436751467,0.59938670534579863,0.25393208384615429,0.25426077017885823
277438,O4-P782,27460,277437,True,49.212509583247765,176.39999999929441,"200 mm",418.834905228181,418.58387221679686,60.890475335673393,0.33643240734461027,0.024819478869537448,0.024971879178385486
277441,O4-P781,277437,277440,True,50.552129459503604,176.39999999929441,"200 mm",418.58387221679686,418.32605635655341,61.485008538622644,0.33670844427427493,0.024971879178385486,0.02519891837249345
277442,O4-P780,277440,23733,True,122.96369824459445,176.39999999929441,"200 mm",418.32605635655341,417.69894149550595,63.351866401671792,0.34239966664721605,0.02519891837249345,0.028698600286360138
277444,CO-622,38059,277443,False,31.757900615022269,176.39999999929441,"200 mm",476.14076672877161,475.97876967773442,NaN,NaN,NaN,NaN
277447,O12-P485,7921,7920,True,89.3600672588225,176.39999999929441,"200 mm",428.37421645507811,427.91848011205809,27.700226242411091,0.23144286754714788,0.018696868166402262,0.015132643953026267
277477,O9-P3368,40737,956,True,100.78209761693337,176.39999999929441,"200 mm",383.96012891119045,383.44614021334411,43.775955084465934,0.26496124308366331,0.023311912822816635,0.02334901539096635
277478,O9-P3367,956,15315,True,53.782100470501177,176.39999999929441,"200 mm",383.44614021334411,383.17185150094451,43.934396408060664,0.26530500843729726,0.02334901539096635,0.024045838773346762
277479,O9-P142,41856,12501,True,71.697683501921091,176.39999999929441,"200 mm",389.87375879608425,390.23941698194403,16.280087525766358,0.19782133697004825,0.014491854804812224,0.014598258420883397
277480,O9-P143,12501,12502,True,70.295476210978961,176.39999999929441,"200 mm",390.23941698194403,390.59792391062007,16.099089686367929,0.19721196282928138,0.01441248896425767,0.014491854804812224
277488,CO-637,3074,35666,False,106.75433463057344,176.39999999929441,"200 mm",319.87584826747542,319.83949226661821,NaN,NaN,NaN,NaN
277494,O3-P640,20468,23005,True,73.538691863778624,176.39999999929441,"200 mm",416.05089909306491,416.42594642157019,42.314155235904728,0.26181172602912439,0.022962458771559058,0.023147385710570418
277495,O3-P641,23005,28576,True,65.1298658612214,176.39999999929441,"200 mm",416.42594642157019,416.75810873746246,35.007350237729177,0.24705012708305618,0.02098335083135415,0.022962458771559058
277500,O8-P83,17949,37759,True,79.809161540680563,176.39999999929441,"200 mm",419.9293683218487,419.52234159799121,105.82516019778281,0.39884524008207917,0.032336609512696866,0.032345325368772188
277501,O8-P82,37759,30073,True,73.598590606611083,176.39999999929441,"200 mm",419.52234159799121,419.14698878589752,105.87815018025978,0.39889040447638918,0.032345325368772188,0.032354184293876362
277502,O8-P23,31187,10970,True,75.068729735986864,176.39999999929441,"200 mm",427.14959614397793,427.53244666563148,405.79943676084577,0.5924550427014581,0.06354398199345257,0.063548582911745588
277503,O8-P24,10970,9914,True,62.663909806448842,176.39999999929441,"200 mm",427.53244666563148,427.85203260564441,401.59665852216096,0.59079358888470856,0.063189266181244874,0.06354398199345257
277504,O8-P29,16846,41822,True,66.151367438389315,176.39999999929441,"200 mm",429.54370997483272,429.20633800089695,379.962563970018,0.58173076998979267,0.06136332839751947,0.06156616394544432
277505,O8-P28,41822,2095,True,74.5939968314933,176.39999999929441,"200 mm",429.20633800089695,428.82590861705631,382.36583375664662,0.58278168694605048,0.06156616394544432,0.061606713795908347
277506,O8-P202,2111,34745,True,100.00000000152772,176.39999999929441,"200 mm",432.13332763795876,431.623327637951,119.78074744561627,0.414288701476757,0.034330751055616372,0.034523960101742558
277507,O8-P201,34745,34746,True,99.999999998755783,176.39999999929441,"200 mm",431.623327637951,431.1133276379573,121.28126443307706,0.41611918567349859,0.034523960101742558,0.035847752845430715
277523,O3-P2647,23927,23928,True,83.031097947388687,176.39999999929441,"200 mm",372.43568775912422,372.01222915959255,37.115616024044193,0.25223903636739009,0.021531872946110066,0.021825289356795827
277524,O3-P2646,23928,25999,True,87.259027644138627,176.39999999929441,"200 mm",372.01222915959255,371.56720811860743,38.290958717160649,0.25513518952689784,0.021825289356795827,0.017792704832625034
277526,O3-P2428,4590,4591,True,56.125990711232646,176.39999999929441,"200 mm",375.42116182854681,375.13486314992878,14.511655091770633,0.19170828351445057,0.013693164002950127,0.01093581277732455
277527,O3-P2379,2510,4591,True,77.795374381996226,176.39999999929441,"200 mm",369.39706216085636,369.00030575150817,96.124976602948166,0.3882833484469797,0.030816296696786167,0.03213841803086738
277528,C-18483(1)(2),4591,1857,False,105.48240247855172,176.39999999929441,"200 mm",375.56475000388366,375.00115966796875,NaN,NaN,NaN,NaN
277531,O4-P371,11927,277530,True,172.92870395362738,176.39999999929441,"200 mm",409.07972594052876,409.96166233069226,478.77825412763042,0.621884859665697,0.06929617903260292,0.064651681459208646
277533,O4-P372,277530,277532,True,95.422346758049187,176.39999999929441,"200 mm",409.96166233069226,410.44831629915831,478.653717643185,0.62183994961632671,0.069286463964262579,0.06929617903260292
277534,O4-P373,277532,5089,True,111.67951797139672,176.39999999929441,"200 mm",410.44831629915831,411.01788184081244,478.58503300129536,0.62181509648220923,0.069281104553022943,0.069286463964262579
277538,O3-P1016,13983,11381,True,67.697079128352073,176.39999999929441,"200 mm",383.67583623611955,383.33058113256493,46.351556241695668,0.27038462206750047,0.023910425073004043,0.019546267855245571
277539,O3-P125,11381,25929,True,99.999999999893859,313.19999999874716,"355 mm",379.40079622607931,379.13079622607955,2131.0314275311548,0.71231371485203654,0.14414970417080364,0.14422906887588971
277540,O3-P1022,20283,11469,True,78.4270133524352,176.39999999929441,"200 mm",382.989589664388,382.58961189629065,413.441660418743,0.59732084307476885,0.064036593640106762,0.065014168417713819
277543,O3-P1023,20283,8814,True,52.848956998153021,176.39999999929441,"200 mm",382.989589664388,383.2591193450786,411.24145509884755,0.59648706402711649,0.063850890040653044,0.064036593640106762
277544,O3-P1494,32192,12451,True,73.959862086632214,176.39999999929441,"200 mm",391.77692060712678,392.15411590376863,223.18983240004869,0.49981356821382461,0.046632341659255588,0.046652239608951256
277545,O3-P1495,12451,12452,True,70.365186565322333,176.39999999929441,"200 mm",392.15411590376863,392.51297835525179,223.13658721985766,0.49978039436667654,0.046626618898101393,0.046632341659255588
277548,O3-P128,4207,10596,True,62.079817562462523,277.99999999888803,"315 mm",379.67719302128467,379.84480852870331,1781.8366665824021,0.68183832217527562,0.13862941067274231,0.13870173547323394
277549,O3-P908,573,12124,True,69.169606293611139,176.39999999929441,"200 mm",382.86266850399636,383.21543349609374,31.092302864508277,0.24004134341946942,0.019733483898718613,0.016071229013864905
277553,O3-P1865,2958,277552,True,32.405377553886019,176.39999999929441,"200 mm",394.94428380136617,394.77901637584137,23.228136944692796,0.21935156345404594,0.017200258255073684,0.019432514351684096
277554,O3-P1864,277552,29257,True,263.15095298010868,176.39999999929441,"200 mm",394.77901637584137,393.43694651564283,30.079541622186444,0.23750708677430415,0.019432514351684096,0.023673802524899763
277558,O3-P2906,42218,278249,True,97.681307290933077,176.39999999929441,"200 mm",365.16696212163885,364.66878745445513,124.66113030026824,0.42011000311890956,0.034959228319069509,0.034968289357563652
277571,O12-P158,17524,19549,True,96.200318470449474,176.39999999929441,"200 mm",408.96144517267572,409.452066796875,3.46410218941714,0.12219365861915912,0.00705909912142001,0.0053275846258018927
277577,O9-P566,13659,11554,True,44.185709964971437,176.39999999929441,"200 mm",370.5236,370.29825287917862,0.15618445441365914,0.045227848830618138,0.0017240043651381549,0.0010837547773538665
277581,O14-P1,277587,10754,True,61.823527820748453,176.39999999929441,"200 mm",355.43808082464375,355.7533808165295,487.78348877614803,0.62508328361866006,0.069998675215524289,0.065147245323918579
277582,O14-P48,4313,32683,True,98.150931332663461,176.39999999929441,"200 mm",360.6095513749375,361.11012112473406,113.60610204166211,0.40902230782326288,0.033383297985925695,0.068585661900317826
277595,O9-P3000,17351,17350,True,72.610325685661735,176.39999999929441,"200 mm",377.57442149693128,377.94473415792817,10.895162840625087,0.17328240969068179,0.012076364752698566,0.012508469554831947
277596,O9-P3001,17350,36787,True,88.005968957095448,176.39999999929441,"200 mm",377.94473415792817,378.39356459960936,7.0717884105154765,0.15246057019901554,0.0098336123854315238,0.012076364752698566
277600,O11-P151,41864,8589,True,97.626196343563322,176.39999999929441,"200 mm",393.90206493474318,393.40417133339093,21.779826118158763,0.2148141769005027,0.016698719555206337,0.018893854916171307
277601,O9-P3140,11567,2223,True,83.127980039064823,176.39999999929441,"200 mm",375.90597781283748,376.32993051103671,20.696735120112198,0.21072758041776168,0.016341364914244212,0.017377122232387431
277603,O9-P3139,11567,277602,True,133.09743478669921,176.39999999929441,"200 mm",375.90597781283748,375.22718089542525,23.733376011793641,0.2207807640057676,0.017377122232387431,0.017404248574445721
277604,O9-P3138,277602,10268,True,108.34934192760625,176.39999999929441,"200 mm",375.22718089542525,374.67459925159449,23.8113867630004,0.22099970049644738,0.017404248574445721,0.018400321269108941
277629,O21-P1031,20111,11516,True,77.969323847231024,176.39999999929441,"200 mm",343.754277230835,343.3566336792141,164.01790404165621,0.45571982076040035,0.040026776468913922,0.043321683454686837
277631,O21-P1033,15480,277630,True,58.189826234792747,176.39999999929441,"200 mm",344.23159583056872,343.93482771677128,153.25260721630784,0.44719316099858059,0.038670477533495132,0.039744953191439343
277632,O21-P1032,277630,20111,True,35.40205606594855,176.39999999929441,"200 mm",343.93482771677128,343.754277230835,161.82918261889202,0.45417318551647434,0.039744953191439343,0.040026776468913922
277634,O21-P657,7112,7113,True,44.053042916682145,176.39999999929441,"200 mm",336.83735632109023,336.61268580221514,8.8585364072324584,0.16285163287204865,0.010950076532407692,0.019358236545401756
277635,O21-P606,7113,17885,True,67.374797673132463,176.39999999929441,"200 mm",336.61268580221514,336.26907433408212,29.833239371333708,0.23688715731853563,0.019358236545401756,0.019523433584052931
277636,O21-P625,39203,9000,True,80.670622633596636,176.39999999929441,"200 mm",336.00086440429686,335.58944422886549,4.5435372523551587,0.13384703522841437,0.0079684191853126723,0.0060480427846554439
277638,O21-P860,23821,12157,True,59.863471082374595,176.39999999929441,"200 mm",333.30790074546752,333.61320444798764,320.78954190713682,0.5542971974530615,0.056182222044692649,0.062099634289989915
277640,O21-P697,7618,277639,True,26.813907106308942,176.39999999929441,"200 mm",334.29598999124994,334.43274091749214,7.1758663550070692,0.15311038518521045,0.0099025489479699462,0.010073008883039712
277641,O21-P698,277639,7619,True,32.462142959951692,176.39999999929441,"200 mm",334.43274091749214,334.59829784658791,2.2319008190138518,0.10950219130561019,0.0043337999001318711,0.0099025489479699462
277642,O21-P736,44731,277639,True,85.131734197759044,176.39999999929441,"200 mm",336.63706435546874,336.20289251106016,4.8535432325719858,0.13522493985602729,0.0082731601909133909,0.0064019626334565656
277643,O21-P761,11823,27871,True,65.353762106723437,176.39999999929441,"200 mm",338.01828073772822,337.68497655098395,3.0852364037011348,0.11860170854183996,0.0066627365961937383,0.014560192975460119
277647,O24-P203,40429,344,True,100.37237099263959,176.39999999929441,"200 mm",339.94629906273775,339.43439997067526,450.29884546486511,0.61106647932630587,0.067074516856938673,0.067107440901071042
277654,O20-P80,1355,6806,True,70.481084798739573,176.39999999929441,"200 mm",323.87291354075728,324.23236707323088,57.403052746223743,0.32081860751025,0.024624621123173981,0.032261947918067281
277657,O1-P2035,13802,25652,True,89.298446996733631,176.39999999929441,"200 mm",343.52360000000004,343.97911137813037,53.228911336734477,0.30117049724577305,0.024417259597875988,0.021010204660976525
277658,O1-P2036,25652,8901,True,86.47058909232085,176.39999999929441,"200 mm",343.98990672216735,344.43099319712729,49.53718930589978,0.28081697945825951,0.024385302972891119,0.020259144491038297
277659,O20-P20,32806,1355,True,102.20355289039672,176.39999999929441,"200 mm",323.35167542101624,323.87291354075728,105.37118169293619,0.39845605598919542,0.032261947918067281,0.033535126018658309
277664,O1-P1435,28733,4699,True,56.646338596642359,176.39999999929441,"200 mm",343.56405088183652,343.85294720867932,0.0407853645277146,0.034110183979877445,0.00084924143292349527,0.0048442633822754081
277668,O1-P1558,26639,30909,True,109.18399187358447,176.39999999929441,"200 mm",341.29885827866264,341.85569663721793,32.641952247572391,0.24388238803033024,0.020180290746769563,0.020183803886255888
277669,O2-P1746,8219,11083,True,23.884549452164919,176.39999999929441,"200 mm",357.49571584847422,357.37388076171874,20.030265782970467,0.20983753663592669,0.016027753061120247,0.012834979194454034
277670,O2-P1745,11083,6432,True,28.824791915871934,176.39999999929441,"200 mm",357.21207813465662,357.06504287109374,20.60727920714152,0.21068597685260887,0.016295484039252614,0.013031950047664317
277671,O2-P1759,8445,125972,True,41.320197200264623,176.39999999929441,"200 mm",358.11675074275712,358.32748374847847,29.54533305744145,0.23616049382553006,0.019270866787510707,0.01927845398791395
277673,O9-P627,12002,12003,True,40.00172459802797,176.39999999929441,"200 mm",368.78022676178409,368.98423555723406,37.465624245934819,0.25310219225558922,0.02162008976348942,0.021638136899557833
277674,O14-P105,39229,21198,True,100.11605916160704,176.39999999929441,"200 mm",378.74376373241995,378.23317183069577,10.909494926528948,0.17335188219423828,0.012083830457974131,0.012300223499585714
277675,O14-P104,21198,21199,True,65.481091200999685,176.39999999929441,"200 mm",378.23317183069577,377.89921826557065,11.329748597756634,0.1753674750046664,0.012300223499585714,0.012312712517429965
277679,O14-P103,21199,277676,True,34.087205447137592,176.39999999929441,"200 mm",377.89921826557065,377.72537351779022,11.354290870772607,0.17548394681959861,0.012312712517429965,0.013794846341069087
277681,O14-P102,277676,277680,True,56.604474614298148,176.39999999929441,"200 mm",377.72537351779022,377.43669069725735,14.729346716764573,0.1924717543537442,0.013794846341069087,0.011015690714164927
277683,O14-P101,277680,277682,True,78.3378389692349,176.39999999929441,"200 mm",377.05958437322278,376.65998305664067,18.120049372597844,0.20385323622235438,0.015269860777319951,0.02333981582531728
277685,O14-P108,29985,277684,True,29.988121322757312,176.39999999929441,"200 mm",376.384189574758,376.23122016789063,20.100570474633997,0.21005383883973,0.016054727250401819,0.012858967101625379
277686,O14-P99,277684,29986,True,70.01499706813361,176.39999999929441,"200 mm",374.2543426914508,373.89719619140624,56.20614356772095,0.31650132016711136,0.024497541761496305,0.02159411705740983
277687,O14-P100,277682,277684,True,112.97259285579621,176.39999999929441,"200 mm",376.65998305664067,376.08382283307611,43.895050389080076,0.26521958487251623,0.02333981582531728,0.019032044836954903
277689,O9-P206,18842,16546,True,198.68067102924431,176.39999999929441,"200 mm",359.92927834835632,358.91600692610717,342.42097511169061,0.56544331941487913,0.058064519942039046,0.0587959296944109
