id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
277692,O24-P357,23015,18793,True,82.097071710437234,176.39999999929441,"200 mm",339.96186795585186,340.380563021575,68.249753085244819,0.34918424524637004,0.0261692238808725,0.026829071867573287
277694,O1-P147,27374,27373,True,91.2668396485947,313.19999999874716,"355 mm",322.81396805778661,322.56754759073544,2146.3922883338923,0.71356378389615693,0.144753355551345,0.11857383070039494
277695,O1-P706,26667,19607,True,91.7776378617093,176.39999999929441,"200 mm",328.78536370320131,329.253429656296,99.793279686418828,0.39270215575608952,0.031380719912177675,0.031431759220487437
277698,O1-P314,21835,17251,True,75.445331903709217,176.39999999929441,"200 mm",329.24800830003954,329.63277949274845,8.5036384148569883,0.16089973530154444,0.01073894979362015,0.0082785684272978048
277699,O1-P315,17251,17250,True,62.180501192097161,176.39999999929441,"200 mm",329.63277949274845,329.94990004882811,4.2465842364644057,0.1315302798417686,0.0077041354894946219,0.01073894979362015
277722,O1-P439,8158,8454,True,326.61480996413064,794.19999999682329,"900 mm",321.46875031545204,321.22378920797894,7743.753849682178,0.59381117358547464,0.27322527394404028,0.27497000756373718
277724,O1-P438,8454,10843,True,87.025427918042723,794.19999999682329,"900 mm",321.22378920797894,321.1585201370404,7746.3192429308456,0.59386440434787535,0.27497000756373718,0.27811925211064004
277725,O1-P437,10843,8451,True,59.251835116880947,794.19999999682329,"900 mm",321.1585201370404,321.11408126070273,7750.9163016377033,0.59395974736530865,0.27811925211064004,0.28276484427565191
277726,O1-P2494,39232,18590,True,99.999999999725233,176.39999999929441,"200 mm",337.48077169053937,337.990771690538,204.29344423876725,0.48701006195429425,0.044604781007945141,0.044973994481743461
277730,O1-P2428,28830,983,True,92.842378032510112,705.79999999717688,"800 mm",338.86358361956513,338.78457475585947,6688.6655874253929,0.60293903211499622,0.24957068581680944,0.16846751489706668
277733,O15-P2,20616,18415,True,73.252694051597487,246.999999999012,"280 mm",331.44034437717795,331.7150419798715,404.61079872253862,0.51482903974480354,0.06047640942359319,0.060665755605940293
277744,O9-P2772,30419,30946,True,23.953673877512838,176.39999999929441,"200 mm",383.15033959040659,383.02817585363124,69.716593088658058,0.35149133552530348,0.026435425382958296,0.024104076951838586
277745,O9-P2378,30946,32436,True,76.179523812737258,176.39999999929441,"200 mm",382.98002887700818,382.59151330556318,160.23791550148226,0.45302172963901316,0.039540060174623338,0.03957159440533254
277747,O3-P3129,3267,32543,True,63.269975506195735,176.39999999929441,"200 mm",388.51517366467556,388.192496789594,73.849027900311981,0.35780708373042519,0.027170972782482112,0.027178900623430247
277750,O9-P3033,6326,22647,True,100.00000000061168,176.39999999929441,"200 mm",380.07558600451739,380.58558600452051,125.20393583800453,0.42066251299813567,0.035033317637583675,0.032432315880189924
277752,O9-P2828,11412,34474,True,81.669522339845344,176.39999999929441,"200 mm",376.24723551915565,375.83072095522243,350.57082347960477,0.56991426743664775,0.058730240571733788,0.058779161095854314
277756,O9-P2887,6729,27743,True,105.74688784487709,176.39999999929441,"200 mm",376.37873305664067,375.83942392863179,0.076137755568103135,0.039843393706318078,0.0011612731397198396,0.012442616924693286
277758,O9-P2414,28220,129,True,69.78901441339498,176.39999999929441,"200 mm",372.42316222548271,372.0672382519744,93.295089152098257,0.38479449890775763,0.030373566180589097,0.027883038693777989
277759,O9-P2528,10274,28221,True,258.65826191091077,176.39999999929441,"200 mm",374.47305257129875,373.15389543555312,76.735108976370313,0.36206906921665327,0.027672715866676394,0.030066853433967693
277760,O9-P2489,24124,21805,True,94.563511793330477,176.39999999929441,"200 mm",377.29255748486952,376.81028357472354,12.009910887241649,0.17854660507719619,0.012640573364546792,0.018552672752812208
277761,O9-P2488,21805,22744,True,80.224650621320009,176.39999999929441,"200 mm",376.81028357472354,376.40113785655478,27.248811107459844,0.23026988318728225,0.018552672752812208,0.01966815358408212
277762,O9-P2487,22744,24482,True,84.185951558486039,176.39999999929441,"200 mm",376.40113785655478,375.97178950360654,30.870415287814502,0.23948799783544111,0.01966815358408212,0.024100289028979382
277763,O9-P2486,24482,5046,True,55.639943995393509,176.39999999929441,"200 mm",375.97178950360654,375.68802578923004,47.151851715783572,0.27190553213751534,0.024100289028979382,0.024316568523742668
277764,O9-P2485,5046,5047,True,61.129894162521893,176.39999999929441,"200 mm",375.68802578923004,375.37626332900118,51.453924650735182,0.29288250387496323,0.024316568523742668,0.024819478869537448
277765,O9-P2484,5047,22848,True,80.502682747417921,176.39999999929441,"200 mm",375.37626332900118,374.96569964698932,61.031904997366979,0.33721382766965541,0.024819478869537448,0.025616071325643006
277767,O9-P2527,8183,277766,True,53.064630053981382,176.39999999929441,"200 mm",376.46824111328129,376.19761150000596,14.920750698662673,0.19314920210089867,0.013883005249555805,0.011085164353295797
277768,O9-P2482,277766,6226,True,29.700829975863979,176.39999999929441,"200 mm",374.52660989948151,374.37513566660459,75.494679473421783,0.36025155661184144,0.027458230412116209,0.028024463564269582
277769,O9-P2483,22848,277766,True,86.096028923096426,176.39999999929441,"200 mm",374.96569964698932,374.52660989948151,64.961667253062785,0.34282754750594069,0.025616071325643006,0.027458230412116209
277770,O9-P2500,15454,13662,True,81.86953601067394,176.39999999929441,"200 mm",374.75425649899296,374.33672186533852,12.749544497574632,0.18189494720467506,0.012997968882374302,0.016698719555206337
277771,O9-P2499,13662,28981,True,142.29568150845861,176.39999999929441,"200 mm",374.33672186533852,373.61101388964533,21.923495595503137,0.21623120523010542,0.016698719555206337,0.017948719337654382
277772,O9-P2940,6981,10778,True,65.273081685869371,176.39999999929441,"200 mm",374.17000663606973,373.83711391947179,0.77069730997692321,0.078717197250879029,0.00346037568525864,0.0024316991485752574
277773,O9-P2937,12722,7943,True,48.355669937380419,176.39999999929441,"200 mm",374.04041796170191,373.7938040450212,3.67509288068572,0.12357400677494369,0.0072900795266323815,0.0054932670772295383
277774,O9-P2807,6858,6859,True,41.380548548040892,220.59999999911759,"250 mm",369.03346596565967,369.18864302271481,553.036705746181,0.56982579173258918,0.073920279050169027,0.074067826366720824
277778,O9-P2505,38903,1206,True,102.88675334412862,176.39999999929441,"200 mm",373.54372084960931,373.01899840755425,0.22589027878538676,0.051965809635806125,0.0020105387013485982,0.0014234117936399891
277785,O6-P113,4988,277784,True,46.058757308598445,176.39999999929441,"200 mm",441.02473970053137,441.25963936280527,27.033219167229088,0.22970665448559319,0.01848327632553818,0.018500118729546159
277788,O6-P109,33676,21355,True,100.25691897085002,176.39999999929441,"200 mm",439.91105283140445,439.39974254465312,33.705140102475831,0.24650012431823667,0.02047739288815106,0.020491104805551476
277789,O6-P104,2428,17569,True,99.145108737935871,176.39999999929441,"200 mm",438.24742326525103,437.74178321068752,44.115003475959483,0.26569760801937264,0.023391114020441157,0.023518318283651963
277792,O6-P118,8832,24061,True,84.242396750834061,176.39999999929441,"200 mm",443.76115544878314,443.33151922535387,8.9523563150405572,0.16335994123423683,0.011005083167596968,0.0085155049324376255
277826,O13-P5,277821,277825,True,37.610168964239946,176.39999999929441,"200 mm",429.68989238200186,429.88170424371947,8.3639683641871372,0.1601182604740122,0.010654503867072762,0.010702892991943255
277828,O13-P17,277824,277825,True,207.11170144150071,176.39999999929441,"200 mm",432.87024916992186,431.81397949257018,2.3556816789778479,0.11089886295628114,0.0043337999001318711,0.00433410477341955
277831,O13-P19,277829,277830,True,115.98014138830196,176.39999999929441,"200 mm",432.79188002929686,432.20038130821649,1.6111235502569921,0.0977149384205422,0.0049062417939501552,0.0043337999001318711
277834,O13-P8,277832,30430,True,85.978710157918854,176.39999999929441,"200 mm",430.91746844558884,431.35595986739423,2.6024271080036048,0.1121833775722486,0.0045514303185227771,0.0085838294774637242
277835,O13-P18,277830,277832,True,130.28953786026227,176.39999999929441,"200 mm",432.20038130821649,431.53590466512918,2.3838754724097693,0.11121778425954545,0.0043337999001318711,0.00433410477341955
277846,O13-P6,277825,277845,True,100.93905208704386,176.39999999929441,"200 mm",429.88170424371947,430.39649340936336,5.3022639809443266,0.13897894399498978,0.0086202802867042117,0.010654503867072762
277847,O13-P7,277845,277832,True,102.15196788734937,176.39999999929441,"200 mm",430.39649340936336,430.91746844558884,5.2295878873087052,0.13793921821608313,0.0085838294774637242,0.0086202802867042117
277849,O13-P9,30430,277848,True,100.27135245179186,176.39999999929441,"200 mm",431.35595986739423,431.86734376489841,1.3669209841674368,0.093261776377063815,0.004533951768297211,0.0045514303185227771
277850,O13-P10,277848,35228,True,100.91888179385792,176.39999999929441,"200 mm",431.86734376489841,432.38203006204708,1.2947255223871958,0.091881201127583,0.0044159623995599952,0.004533951768297211
277859,O14-P12,4313,3919,True,58.388841449616237,176.39999999929441,"200 mm",360.6095513749375,360.31176828354444,469.67017480035975,0.61854465657629154,0.068585661900317826,0.068588913882053071
277862,O11-P81,10831,277861,True,116.39895896190964,176.39999999929441,"200 mm",397.39384514214646,396.80021045144076,2.3000566946578753,0.1102703311912987,0.0043337999001318711,0.006626803560581488
277864,O11-P80,277861,277863,True,135.79059063661026,176.39999999929441,"200 mm",396.80021045144076,396.10767843919405,3.0490003220413837,0.11815594178359877,0.006626803560581488,0.0066900270134478187
277866,O11-P79,277863,277865,True,88.716592297473127,176.39999999929441,"200 mm",396.10767843919405,395.65522381847694,3.1128763668262187,0.11893843399089021,0.0066900270134478187,0.006775285935429017
277872,O11-P76,277870,277867,True,124.50852944054814,176.39999999929441,"200 mm",394.38512300079327,393.75012950064644,7.0420555982802657,0.15227370842199398,0.00981382230524174,0.0098668850183881614
277874,O11-P78,277865,277873,True,120.86711458063921,176.39999999929441,"200 mm",395.65522381847694,395.03880153411569,3.1999004962228277,0.11998081222416908,0.006775285935429017,0.0097538911432417975
277875,O11-P77,277873,277870,True,128.17226143576559,176.39999999929441,"200 mm",395.03880153411569,394.38512300079327,6.9524094262995764,0.15170687347240847,0.0097538911432417975,0.00981382230524174
277877,O11-P75,277867,277876,True,110.92756340512528,176.39999999929441,"200 mm",393.75012950064644,393.18439892728031,7.1219233685667707,0.15277441368723174,0.0098668850183881614,0.0099181832135120385
277880,O11-P74,277876,277879,True,107.85862964549547,176.39999999929441,"200 mm",393.18439892728031,392.63431991608832,7.1995815140034729,0.15325752373288412,0.0099181832135120385,0.0099619294077556448
277881,O11-P73,277879,41830,True,92.460286393069566,176.39999999929441,"200 mm",392.63431991608832,392.16277245548372,7.2661533694615992,0.15366878133304332,0.0099619294077556448,0.060642623842005111
277886,O11-P30,28624,277885,True,133.26743963055688,176.39999999929441,"200 mm",389.93626982447921,389.25660588236337,48.763593892641985,0.27505944572601365,0.024468887078859927,0.024251951283313485
277888,O11-P29,277885,277887,True,92.413109449228429,176.39999999929441,"200 mm",389.25660588236337,388.78529902417233,48.830132139472596,0.27902539186981146,0.024251951283313485,0.02426468669781854
277908,O11-P28,277887,277900,True,91.423713209322386,176.39999999929441,"200 mm",388.78529902417233,388.31903808680477,48.895954921283519,0.2791882271337699,0.02426468669781854,0.02427737442264731
277909,O11-P27,277900,277901,True,91.423713209322386,176.39999999929441,"200 mm",388.31903808680477,387.8527771494372,48.961782260196479,0.27935157108760789,0.02427737442264731,0.024306917041637371
277910,O11-P26,277901,277902,True,91.423713209322386,176.39999999929441,"200 mm",387.8527771494372,387.38651621206969,49.116012821509756,0.27973628597654948,0.024306917041637371,0.024319443529941559
277911,O11-P25,277902,277903,True,91.423713209322386,176.39999999929441,"200 mm",387.38651621206969,386.92025527470213,49.181840160422716,0.27990133767498332,0.024319443529941559,0.024331922328569462
277912,O11-P24,277903,277904,True,91.423713209322386,176.39999999929441,"200 mm",386.92025527470213,386.45399433733456,49.247662942233639,0.28006693439828811,0.024331922328569462,0.024344348895647152
277913,O11-P23,277904,277905,True,91.423713209322386,176.39999999929441,"200 mm",386.45399433733456,385.987733399967,49.313490281146606,0.28023307614646392,0.024344348895647152,0.024373235213854053
277914,O11-P22,277905,277906,True,91.423713209322386,176.39999999929441,"200 mm",385.987733399967,385.52147246259949,49.46752944417436,0.28062402248643059,0.024373235213854053,0.02438549373159626
277915,O11-P21,277906,277907,True,91.423713209308161,176.39999999929441,"200 mm",385.52147246259949,385.055211525232,49.533352225985283,0.28079203548666348,0.02438549373159626,0.024397700017788248
277916,O11-P20,277907,5108,True,91.423713210463248,176.39999999929441,"200 mm",385.055211525232,384.58895058785862,49.59917956489825,0.28096061167926312,0.024397700017788248,0.024667080831626376
277920,O10-P79,33305,277919,True,40.706729202655211,176.39999999929441,"200 mm",379.4335180647563,379.64112238368978,49.2842610286864,0.28015924344393944,0.024338837331630787,0.020206483733734848
277924,O10-P85,277921,277923,True,143.92825676883604,176.39999999929441,"200 mm",382.22450875703385,382.95854286655492,48.890240315330118,0.27917407465461963,0.024263583022453086,0.024277072388030837
277926,O10-P86,277923,277925,True,131.22223224086466,176.39999999929441,"200 mm",382.95854286655492,383.62777625098335,48.786611815026845,0.27891800380272919,0.024243505668737109,0.024263583022453086
277927,O10-P156,277925,46373,True,145.30811605073197,176.39999999929441,"200 mm",386.13299348628607,386.87406487814479,21.081457066763605,0.21386379886544826,0.016381920442050658,0.013193801996164644
277930,O10-P84,277928,277921,True,97.183035688387335,176.39999999929441,"200 mm",381.72887527502309,382.22450875703385,48.96021005999399,0.2793476832435281,0.024277072388030837,0.02429345038542928
277933,O10-P83,277931,277928,True,118.50477571450878,176.39999999929441,"200 mm",381.12450091887905,381.72887527502309,49.04553723851987,0.279560133938243,0.02429345038542928,0.024310652732946362
277936,O10-P82,277934,277931,True,125.11419877759643,176.39999999929441,"200 mm",380.48641850511331,381.12450091887905,49.135617474469505,0.27978539271742636,0.024310652732946362,0.024322243595220578
277938,O10-P80,277919,277937,True,81.065497314555827,176.39999999929441,"200 mm",379.64112238368978,380.054556419994,49.254954305491573,0.28008531990393642,0.024333300787307797,0.024338837331630787
277939,O10-P81,277937,277934,True,84.678840219478388,176.39999999929441,"200 mm",380.054556419994,380.48641850511331,49.196586942611873,0.27993839936621118,0.024322243595220578,0.024333300787307797
277941,O10-P296,4914,20665,True,115.56851780551473,176.39999999929441,"200 mm",391.47909124643195,390.88969180562384,6.576623387103413,0.14927128449638949,0.00949828242663368,0.0096924418598801163
277946,O9-P776,11618,26217,True,87.80050958528831,176.39999999929441,"200 mm",365.79520814365469,365.34742554476975,219.36325204865662,0.49739271307681826,0.046221120393461095,0.046234523463434145
277966,O9-P772,26297,277959,True,88.8006785972386,176.39999999929441,"200 mm",363.87197002831675,363.4190865674708,229.77473547191414,0.50380198754980321,0.047339983785341794,0.047346483206938343
277967,O9-P771,277959,277960,True,83.977365794253728,176.39999999929441,"200 mm",363.4190865674708,362.99080200192009,229.83519910173047,0.50383763217636646,0.047346483206938343,0.047353518569658866
277968,O9-P770,277960,277961,True,90.911894617244343,176.39999999929441,"200 mm",362.99080200192009,362.5271513393721,229.90065731537851,0.50387614726725027,0.047353518569658866,0.0473598590256678
277969,O9-P769,277961,277962,True,81.97802164383161,176.39999999929441,"200 mm",362.5271513393721,362.10906342898858,229.95968090095141,0.50391088351902857,0.0473598590256678,0.047367793679426833
277970,O9-P768,277962,277963,True,102.5372375515162,176.39999999929441,"200 mm",362.10906342898858,361.58612351747587,230.03350595393792,0.50395430383375139,0.047367793679426833,0.047506806814860587
277971,O9-P767,277963,277964,True,52.148095691691722,176.39999999929441,"200 mm",361.58612351747587,361.32016822944826,231.32706670952655,0.50471079835469623,0.047506806814860587,0.047515104818534173
277972,O9-P766,277964,277965,True,107.24939160753162,176.39999999929441,"200 mm",361.32016822944826,360.77319633224982,231.40430047483613,0.504755672069075,0.047515104818534173,0.047523920595835996
277973,O9-P765,277965,30210,True,113.91696246862264,176.39999999929441,"200 mm",360.77319633224982,360.19221982365985,231.48631008307964,0.50480334357779166,0.047523920595835996,0.047556662965011084
277995,O9-P1323,20781,3649,True,108.48414559017213,176.39999999929441,"200 mm",365.48898615045761,364.93571700794774,14.208399318944933,0.19059944858190137,0.013551750487143363,0.013659878879840177
277996,O9-P1329,4414,18418,True,50.699471215636805,176.39999999929441,"200 mm",369.51962165328291,369.2610543500831,5.6351363599033144,0.1426549914099039,0.0088246089756841787,0.0090127368003490461
277997,O9-P1336,16934,16933,True,58.944378612758641,176.39999999929441,"200 mm",367.14823245488719,366.8476161239621,6.2387102836546289,0.14698981947014084,0.0092621509686482886,0.009447473050691723
277999,O9-P1244,18428,18427,True,65.271715480580426,176.39999999929441,"200 mm",362.5948890625,362.26200331354903,0.14172877491824637,0.043313821404900449,0.0016630600813842776,0.0026547869123624656
278000,O9-P1249,34781,26623,True,100.00000000089405,176.39999999929441,"200 mm",360.07921829553686,359.56921829553227,12.494233995271829,0.18075148502532182,0.012876017296365743,0.013012660709075526
278001,O9-P1248,26623,17544,True,90.590931267651911,176.39999999929441,"200 mm",359.56921829553227,359.10720454606724,12.780506588084108,0.18203274765955899,0.013012660709075526,0.010295809373300727
278004,O9-P1272,5230,278003,True,21.419891766376164,176.39999999929441,"200 mm",363.03123479126117,362.92199334325272,0.29895347687756813,0.057629013188504059,0.002262694742167106,0.0015256480984450808
278005,O9-P1264,278003,16843,True,58.352782853077777,176.39999999929441,"200 mm",362.21006923331259,362.5076684258633,4.3103662910197436,0.13201623310049804,0.0077625076532674385,0.0082731601909133909
278006,O9-P1263,278003,240,True,103.18539997925342,176.39999999929441,"200 mm",362.21006923331259,361.68382369341839,4.8432419034191483,0.13493792975895988,0.0082731601909133909,0.0063924718201416129
278007,O9-P1278,2075,17567,True,105.71112968147861,176.39999999929441,"200 mm",365.28188002929772,364.74275326792218,0.49546842672106844,0.069643795789717911,0.0027947169385962216,0.0034210092768209919
278008,O9-P1277,17567,1507,True,86.985275098229238,176.39999999929441,"200 mm",364.74275326792218,364.29912836492122,0.74756410715148636,0.077670885754781135,0.0034210092768209919,0.0040185515530568169
278011,O9-P1195,47162,278010,True,40.645713517049678,176.39999999929441,"200 mm",378.49939956054686,378.70673334519734,0.02926491267370265,0.031968399744317651,0.00071061343420581152,0.00054202978983738275
278016,O9-P1115,20738,33308,True,100.89390911783869,313.19999999874716,"355 mm",369.23129971911976,368.95888616450162,1587.6838498502686,0.65865565295239559,0.12241099655677168,0.12241399419356673
278022,O9-P1350,278020,278021,True,98.857940315860347,176.39999999929441,"200 mm",365.24184282125719,365.74601831686806,4.0912135451854459,0.13037576274128196,0.0075580665529076576,0.0077320793688606549
278024,O9-P1351,278021,278023,True,92.572847321093974,176.39999999929441,"200 mm",365.74601831686806,366.21813983820562,0.95950630708428208,0.085127879704780723,0.003802494042381953,0.0075580665529076576
278025,O9-P1352,278023,1064,True,88.327283330501345,176.39999999929441,"200 mm",366.21813983820562,366.66860898319118,0.73322554161816822,0.077000314404749068,0.0033966074913876019,0.003802494042381953
278034,O9-P92,18582,278033,True,101.71348798673317,176.39999999929441,"200 mm",363.73954978901719,363.22081100028487,199.93964363860272,0.48381596186530773,0.044133765971837144,0.044274373305021
278036,O9-P91,278033,278035,True,90.7422896616693,176.39999999929441,"200 mm",363.22081100028487,362.75802532301037,201.24800586160492,0.48480311091165884,0.044274373305021,0.044282026362596254
278038,O9-P90,278035,278037,True,98.957375090849126,176.39999999929441,"200 mm",362.75802532301037,362.25334271004709,201.31926070904302,0.484856559684008,0.044282026362596254,0.0442900336863382
278039,O9-P89,278037,23879,True,103.44119280679125,176.39999999929441,"200 mm",362.25334271004709,361.72579262673241,201.39374198472271,0.48491237023079814,0.0442900336863382,0.044302378499685109
278040,O9-P2803,28578,7539,True,61.4523280600749,220.59999999911759,"250 mm",367.88167687091413,367.65123064068882,562.71270935761163,0.57120641240080916,0.074730258679688868,0.074736644554437126
278043,O9-P2911,278041,38573,True,78.424166308982493,176.39999999929441,"200 mm",373.84214787382535,373.44218462564953,1.3130789660191291,0.092234922268860528,0.00444634895550003,0.0049607073784072933
278045,O9-P2913,38572,278044,True,78.991530010835447,176.39999999929441,"200 mm",374.68764334880319,374.284786545748,0.55561028241083121,0.0715348958358623,0.0029637016162394813,0.0037571317926199514
278046,O9-P2912,278044,278041,True,86.791896455421693,176.39999999929441,"200 mm",374.284786545748,373.84214787382535,0.9373570110703493,0.084666824998908041,0.0037571317926199514,0.00444634895550003
278047,O9-P2878,5810,24139,True,80.326418527467212,176.39999999929441,"200 mm",372.71006678187325,372.30040204738316,12.586043651444209,0.1811641415226499,0.012920039409450712,0.012948753136448202
278048,O9-P2799,8552,24863,True,188.29722919491192,220.59999999911759,"250 mm",366.52832060304507,365.82220599356413,572.890067106657,0.57425524519417914,0.075421904325786909,0.076171572411365018
278053,O9-P3285,30451,278052,True,78.116371489880166,176.39999999929441,"200 mm",380.79399550781574,380.39560201321734,0.47222638748215751,0.068920538702156059,0.0027253063179661567,0.0038396536678229373
278055,O9-P3284,278052,278054,True,103.8858024793002,176.39999999929441,"200 mm",380.39560201321734,379.86578442057288,0.97791664328694838,0.085510305489264138,0.0038396536678229373,0.0074476416752040269
278056,O9-P3283,278054,2971,True,81.7730807266151,176.39999999929441,"200 mm",379.86578442057288,379.44874170886715,3.97760271287187,0.12955975150442414,0.0074476416752040269,0.0084255599320271855
278058,O9-P3270,21690,27001,True,100.00000000013164,176.39999999929441,"200 mm",374.4460532934857,373.93605329348509,13.441222583905134,0.18459863391473783,0.013337534138613645,0.010527184921545175
278062,O9-P3061,17894,278061,True,84.509918631391159,176.39999999929441,"200 mm",383.28143558468207,383.71243616970213,3.9981042604761186,0.12970514597251065,0.0074678013503850192,0.019801661968310406
278065,O9-P3062,278061,278064,True,77.445730550118228,176.39999999929441,"200 mm",383.71243616970213,384.10740939550772,3.5415905828029928,0.12268864112325142,0.0071454174354958246,0.0074678013503850192
278068,O9-P3063,278064,278067,True,84.91349165727452,176.39999999929441,"200 mm",384.10740939550772,384.5404682029598,0.11040068325089704,0.044782041195511615,0.0013765446223373639,0.0071454174354958246
278069,O9-P3064,278067,17189,True,68.420785495002718,176.39999999929441,"200 mm",384.5404682029598,384.88941420898436,0.049262967257375043,0.03638814722132995,0.00092263016738366576,0.0013765446223373639
278072,O9-P3045,278070,35860,True,71.493046437494655,176.39999999929441,"200 mm",385.13780375913734,385.50241829596854,36.293669758182283,0.25021479582900885,0.021321520596827914,0.021334537607516749
278074,O9-P3043,30834,278073,True,44.6264206500287,176.39999999929441,"200 mm",384.5534792990731,384.78107404438822,36.771828246432989,0.25139197688038112,0.021444432789173073,0.0222238660455639
278075,O9-P3044,278073,278070,True,69.947002891978414,176.39999999929441,"200 mm",384.78107404438822,385.13780375913734,36.344030292784367,0.25033875265216943,0.021334537607516749,0.021444432789173073
278077,O9-P3042,30834,12932,True,49.911001640558617,176.39999999929441,"200 mm",384.5534792990731,384.29893319070624,39.787529254258082,0.25819784778449545,0.0222238660455639,0.023613341099118272
278078,O9-P3114,8565,2980,True,55.441785758780554,176.39999999929441,"200 mm",384.68697450336657,384.40422139599679,10.081639238601589,0.16925600212119463,0.011642636230634528,0.012688309595039575
278082,O9-P3190,23200,278081,True,75.872115892241,176.39999999929441,"200 mm",375.19896830355719,374.81202051250676,15.49549240746868,0.19515273169418204,0.014144073298630069,0.014174074646887254
278085,O9-P3189,278081,278084,True,92.804475082119936,176.39999999929441,"200 mm",374.81202051250676,374.33871768958795,15.562312055350025,0.1953828411947173,0.014174074646887254,0.014222977003512053
278086,O9-P3188,278084,16504,True,96.327003631896886,176.39999999929441,"200 mm",374.33871768958795,373.84744997106532,15.671575412321062,0.19575794547843364,0.014222977003512053,0.014259140539226348
278087,O9-P2804,28721,28578,True,117.21832322637313,220.59999999911759,"250 mm",368.321245583013,367.88167687091413,561.48958317109452,0.57083368805902956,0.074647133302987181,0.074730258679688868
278088,O9-P2915,28722,29393,True,99.999999999904276,176.39999999929441,"200 mm",374.11488695051463,374.62488695051417,6.462744255407455,0.14851273704843054,0.0094193849668283529,0.007322422778635704
278094,O9-P2917,6858,278093,True,80.704177925087691,176.39999999929441,"200 mm",374.49762899701471,374.90922030443272,3.257679708120977,0.12065873232621176,0.0068313400402938386,0.00517592237146779
278095,O9-P2918,278093,278091,True,82.26577976810421,176.39999999929441,"200 mm",374.90922030443272,375.32877578125004,3.0798527572831143,0.11853579686744063,0.006657408978071616,0.0068313400402938386
278097,O9-P3222,18976,21830,True,157.40064140543734,176.39999999929441,"200 mm",377.46367520209668,378.26641847326442,5.2412631827254588,0.13810725846755956,0.0085896856561646726,0.00884207418415507
278099,O9-P3247,22427,26362,True,99.99999999956006,176.39999999929441,"200 mm",379.3233936933226,378.81339369332483,2.2744842317628411,0.1099818131920882,0.0043337999001318711,0.0045141597010375815
278101,O9-P3261,278100,22122,True,48.721998539130887,176.39999999929441,"200 mm",383.29282183251695,383.04429091796879,0.11489165390403626,0.045646450640914021,0.0013957539103981057,0.0033603207573429049
278103,O9-P3203,22122,278102,True,36.282041086184748,176.39999999929441,"200 mm",383.04429091796879,382.85925250842928,0.71678992589628365,0.076492105963787235,0.0033603207573429049,0.0024027904048658159
278106,O9-P3202,278102,278105,True,40.6095888828807,176.39999999929441,"200 mm",382.75784912226658,382.55069960937504,0.98546897184116633,0.085673331511927409,0.0038545652076756162,0.0027711553998402338
278107,O9-P3201,278105,9678,True,43.162306366538012,176.39999999929441,"200 mm",382.51348528024448,382.29331435546874,1.295894134240605,0.091910332706937825,0.0044176942728636542,0.004863046869655034
278110,O9-P2572,37616,24120,True,99.9999999997499,176.39999999929441,"200 mm",369.19854581502187,368.68854581502313,95.925348191150221,0.38803961332466952,0.030785277968768236,0.03080480121386452
278112,O3-P2920,20808,12917,True,73.880843766036421,176.39999999929441,"200 mm",371.01234706800517,370.63555476479837,96.789320051990018,0.38909191101060053,0.030919299584750828,0.031722643536456159
278113,O9-P2428,39715,7883,True,77.2888279179477,176.39999999929441,"200 mm",378.29626311716845,377.90209009478696,1.6990908573656565,0.09909366058546161,0.0050367411866985559,0.0051177494824137353
278116,O3-P3013,8817,15548,True,76.117031472173664,176.39999999929441,"200 mm",376.7383738533959,376.3501769928879,68.036672108236019,0.34884607548141167,0.02613032273064575,0.023820893383121405
278117,O3-P3094,13195,13196,True,44.140508364776139,176.39999999929441,"200 mm",384.13117027620581,384.35628686886616,99.404321913424766,0.39223808524593068,0.03132136670363557,0.032373746144901072
278119,O3-P3219,3253,278118,True,47.913263784365775,176.39999999929441,"200 mm",389.42754131122581,389.67189895652604,34.491563757965544,0.24578052798105837,0.020844664710843494,0.016792462697692329
278120,O3-P3222,278118,26237,True,52.089714816077944,176.39999999929441,"200 mm",390.244779295422,390.51048893069878,6.7883674243023524,0.15066633923994316,0.0096427401334433019,0.0074056639731226552
278121,O3-P3220,5574,278118,True,21.443324624184392,176.39999999929441,"200 mm",389.78125991210942,389.67189895652604,24.688931952255011,0.22343287319553828,0.017706083348464265,0.020844664710843494
278123,O3-P2870,16948,278122,True,46.937451963101012,176.39999999929441,"200 mm",385.24081103068988,385.00143002567808,563.49656736465488,0.64934270397668314,0.075825531578367258,0.0703664216640426
278124,O3-P2869,278122,531,True,52.917015611287383,220.59999999911759,"250 mm",384.95723002567809,384.75879121713575,576.65357716586811,0.57535942924782912,0.075677670872514161,0.075974118984049474
278125,O3-P3225,38660,278122,True,49.730271747784315,176.39999999929441,"200 mm",391.68694333462054,391.43326921843504,21.3384662288504,0.21331646672249663,0.016546320381826782,0.013281423828058915
278134,O3-P2863,14173,14775,True,48.782977206196726,220.59999999911759,"250 mm",383.3677100573488,383.1847738928256,632.80640719686755,0.59046581092729056,0.0794937942269644,0.080069113397918543
278137,O3-P2194,2603,278136,True,103.12900599829079,176.39999999929441,"200 mm",371.0591520263942,370.53309096679692,45.637093784459651,0.26905741383663817,0.02373670747885662,0.023758526641225481
278138,O3-P2193,278136,36985,True,118.33523555320961,176.39999999929441,"200 mm",370.53309096679692,369.92958126547558,45.722293364128525,0.2691994473180202,0.023758526641225481,0.019416561019498291
278141,O3-P2452,278139,278140,True,113.82018941536721,176.39999999929441,"200 mm",385.74961318359374,385.16913021757534,2.8632434440227721,0.11578729094548616,0.0064398151785392856,0.00804427586052059
278143,O3-P2451,278140,278142,True,139.98790190441198,176.39999999929441,"200 mm",385.16913021757534,384.45519191786286,4.6328088875122484,0.13456886616756378,0.00804427586052059,0.0085872739211068309
278144,O3-P2450,278142,34042,True,65.8154231312842,176.39999999929441,"200 mm",384.45519191786286,384.11953325989327,5.2364554400772638,0.13803810389517782,0.0085872739211068309,0.010486390945357306
278146,O3-P2397,17114,278145,True,114.59451979713353,176.39999999929441,"200 mm",378.8729789451412,378.28854689417585,20.864691672758521,0.21374738155300313,0.016273201605742697,0.023421655851696241
278148,O3-P2396,278145,278147,True,118.88374920919192,176.39999999929441,"200 mm",378.28854689417585,377.68223977320895,44.246589797254863,0.26598420026403896,0.023421655851696241,0.0237081890524382
278150,O3-P2395,278147,278149,True,130.96525027153925,176.39999999929441,"200 mm",377.68223977320895,377.01431699682405,45.506277613408393,0.26875606958546355,0.0237081890524382,0.024083861070967688
278151,O3-P2394,278149,43191,True,104.66490187361022,176.39999999929441,"200 mm",377.01431699682405,376.48052599726861,47.081922985038027,0.27177180120166822,0.024083861070967688,0.024096887165404385
278154,O3-P2490,19836,278153,True,115.38065009055106,176.39999999929441,"200 mm",386.24672774562515,385.65828643016334,9.377557290166294,0.16562620915033249,0.011250328463360965,0.011301524466321374
278155,O3-P2489,278153,38634,True,125.2778937969849,176.39999999929441,"200 mm",385.65828643016334,385.0193691717987,9.4677571500443829,0.16609945424581984,0.011301524466321374,0.01256062048678654
278157,O3-P2612,27513,278156,True,39.981803172100449,176.39999999929441,"200 mm",386.22586006547562,386.02191288749475,4.6679393022904652,0.13486535061363869,0.0080733120605672466,0.0062319421246897107
278158,O3-P2486,278156,28933,True,66.580348732091835,176.39999999929441,"200 mm",383.59658160123274,383.93614137976647,19.189409822209328,0.2072158943364448,0.015700913000169615,0.017441630467842251
278160,O3-P2485,278156,278159,True,85.789950308699929,176.39999999929441,"200 mm",383.59658160123274,383.1590528546584,23.919116655136254,0.22130129909256183,0.017441630467842251,0.017462971597979778
278161,O3-P2484,278159,41372,True,85.58847677745068,176.39999999929441,"200 mm",383.1590528546584,382.72255162309341,23.980740067420815,0.22147345428181431,0.017462971597979778,0.018939623379783093
278163,O3-P3137,4543,4544,True,41.874870390997842,176.39999999929441,"200 mm",389.03178989550514,388.81818618164061,1.66556283359092,0.098669494979607628,0.0049841934085091636,0.0037551481291801928
278168,O3-P3079,23934,1094,True,95.202737585504437,176.39999999929441,"200 mm",383.10008707515794,382.61455311347191,72.38038328449241,0.35559239333462161,0.02691193608652389,0.024550763440230342
278169,O3-P3061,278165,13777,True,83.3904159399822,176.39999999929441,"200 mm",382.82531728514732,382.39994277343749,6.4152370363177855,0.14820355352286138,0.0093858290344852133,0.0072830986663990471
278171,O3-P3022,16468,11947,True,58.072405536042929,176.39999999929441,"200 mm",378.83518270836845,378.53901344013462,553.15245613790057,0.64598367936173273,0.0750629282358311,0.069614314592163065
278174,O3-P1942,39673,278173,True,54.60501091582276,176.39999999929441,"200 mm",404.73740673252013,404.45886657183854,4.4095316795163084,0.13279441961130861,0.007851105988057069,0.0060110849887373089
278175,O3-P1898,278173,33622,True,48.596724125662519,176.39999999929441,"200 mm",404.33765399914,404.089762109375,10.161023956072258,0.16966804092366891,0.011685308271693241,0.0091792066991696359
278177,O3-P1899,278173,278176,True,83.1095420286636,176.39999999929441,"200 mm",404.45886657183854,404.8828083457268,4.1814233737242379,0.13105068520653415,0.0076431704834409309,0.0057769882902734089
278178,O3-P1900,278176,11589,True,99.0430495472072,176.39999999929441,"200 mm",405.80787124023442,406.31308983597472,3.8145698241567878,0.12844456703212784,0.0072831826910667872,0.0056094203934297822
278180,O3-P1896,42024,278179,True,69.955076726893651,176.39999999929441,"200 mm",401.92582113829894,402.28259202960606,36.768786380823819,0.25138449187215278,0.021443656128730715,0.022175626802533158
278181,O3-P1932,278179,43171,True,69.401889040722239,176.39999999929441,"200 mm",402.28259202960606,402.63654166371373,11.638777079586694,0.17682425381486055,0.012456322029282804,0.021443656128730715
278182,O3-P1897,33622,278179,True,91.514778906517634,176.39999999929441,"200 mm",403.74484193603024,403.27802504882811,24.465611166970849,0.22283387269481605,0.017629024779867115,0.014206169799027047
278183,O3-P1894,9055,18554,True,83.239850206744279,176.39999999929441,"200 mm",401.413240584214,400.98871734815958,41.486653862660688,0.26003961399606668,0.022759207642169436,0.022832152408452763
278184,O3-P1921,41436,37801,True,100.00000000043812,176.39999999929441,"200 mm",403.38246596679693,402.87246596679472,0.75802956318234738,0.078149535680239191,0.0034388205193120703,0.00242178281844631
278185,O3-P1916,36675,17561,True,93.663998285935619,176.39999999929441,"200 mm",402.71576604158469,402.23798598632817,15.151353733000686,0.19397226232608805,0.013987730643209141,0.011168002456471291
278186,O3-P1888,47279,47282,True,38.882465422919665,176.39999999929441,"200 mm",397.65357526907246,397.4552746954156,64.42302690658758,0.34169927335299261,0.025527484345538205,0.025539658838612672
278188,O3-P1504,29092,278187,True,117.29893981173433,176.39999999929441,"200 mm",397.99319581879053,397.39497122575068,153.07039604849226,0.44703503111600845,0.038647768163835618,0.038655920827543384
278190,O3-P1503,278187,278189,True,90.819533634634709,176.39999999929441,"200 mm",397.39497122575068,396.93179160421408,153.13578134850772,0.447091786372575,0.038655920827543384,0.038665481472170041
278192,O3-P1502,278189,278191,True,106.55807817547128,176.39999999929441,"200 mm",396.93179160421408,396.38834540551915,153.21250471838923,0.44715838841181094,0.038665481472170041,0.039421630811848969
278194,O3-P1501,278191,278193,True,122.87969504984223,176.39999999929441,"200 mm",396.38834540551915,395.761658960765,159.31814648331121,0.45234560811904478,0.039421630811848969,0.040190760827225273
278196,O3-P1500,278193,278195,True,130.95300155563771,176.39999999929441,"200 mm",395.761658960765,395.09379865283125,165.29146823350996,0.45660043561196706,0.040190760827225273,0.04025765354649434
278198,O3-P1499,278195,278197,True,173.02857057676306,176.39999999929441,"200 mm",395.09379865283125,394.21135294288973,165.8109778656372,0.456955646487892,0.04025765354649434,0.0404798374773691
278200,O3-P1878,31229,278199,True,56.494613687227385,176.39999999929441,"200 mm",393.33845388538856,393.05033135558369,87.769402420711728,0.37775397662918309,0.029490021818994225,0.046617766785808111
278201,O3-P1497,278199,17131,True,61.343169066358804,176.39999999929441,"200 mm",393.05033135558369,392.73748119334533,223.05423127185941,0.49972908935882,0.046617766785808111,0.04662117319125704
278202,O3-P1498,278197,278199,True,111.90355967885014,176.39999999929441,"200 mm",394.21135294288973,393.6406447885276,168.72010420669261,0.46135552326648249,0.0404798374773691,0.03774230698958235
278203,O3-P1946,14614,25912,True,88.786503524038551,176.39999999929441,"200 mm",399.38453533283268,398.9317241648601,45.263798771164033,0.26821793019533607,0.02365388640770837,0.02449249573955796
278204,O3-P206,12654,14998,True,90.039546538517627,176.39999999929441,"200 mm",405.51457080096742,405.055369113621,65.056409404395467,0.34302455582931068,0.0256316522241664,0.02660550039421233
278205,O3-P212,1049,24540,True,92.37835277101091,176.39999999929441,"200 mm",408.0109962938912,407.53977431640624,9.0215564790980629,0.16374418376829022,0.011044930163070035,0.0085155049324376255
278207,O3-P207,12654,278206,True,28.489151210772835,176.39999999929441,"200 mm",405.51457080096742,405.65986547214237,64.991580070828434,0.34288978934620862,0.025620990175111255,0.0256316522241664
278208,O3-P208,278206,16950,True,50.604166036489005,176.39999999929441,"200 mm",405.65986547214237,405.91794671892842,43.978591183607762,0.26540100548457568,0.0233593367994766,0.025620990175111255
278209,O3-P1355,10313,278206,True,93.573977978766564,176.39999999929441,"200 mm",406.19569475665679,405.71846746896506,34.456699648837564,0.24569466839638052,0.020835226696813,0.016782125392623318
278210,O3-P1363,24541,24540,True,84.260986855982893,176.39999999929441,"200 mm",407.67964614257795,407.2499151096124,13.195724661561787,0.18365188937882337,0.013217985203915062,0.010429275745195143
278214,O3-P1274,278212,45127,True,86.107949129305879,176.39999999929441,"200 mm",400.56284503037784,400.12369448981838,89.499506208756458,0.37999304780421594,0.029769426548600063,0.02983274027121079
278216,O3-P1276,40224,278215,True,66.7603232323397,176.39999999929441,"200 mm",401.24394184228981,400.90346419380484,89.38941573776583,0.379851559347705,0.029751724594950471,0.029759459406256503
278217,O3-P1275,278215,278212,True,66.788071260189341,176.39999999929441,"200 mm",400.90346419380484,400.56284503037784,89.437502278451859,0.37991340150306752,0.029759459406256503,0.029769426548600063
278218,O3-P1268,11437,9049,True,90.869235523213817,176.39999999929441,"200 mm",398.37075035713434,397.90731725596595,160.03722072780786,0.452874863603775,0.039514221453824744,0.036812962371258168
278219,O3-P186,11939,11938,True,59.370071822695458,176.39999999929441,"200 mm",396.27215592272336,395.96936855642764,512.37605397019445,0.6333262397676297,0.071917126429368622,0.072607877326302084
278220,O3-P948,22179,6243,True,55.56394098464154,176.39999999929441,"200 mm",389.5892523921446,389.30587629312288,100.4777928690729,0.39351311642914277,0.0314848923326798,0.031492063951618278
278221,O3-P909,16270,31861,True,104.56405291227331,176.39999999929441,"200 mm",384.00839308014196,383.47511641028939,70.917166177197956,0.35335346749955432,0.026651275670635015,0.024305742967225975
278223,O3-P120,8072,278222,True,63.919121668044873,313.19999999874716,"355 mm",374.44851049399841,374.27592886549473,2969.9087492733984,0.77214916130954858,0.17579168629716618,0.17579363021920902
278224,O3-P119,278222,21264,True,74.123661008719012,313.19999999874716,"355 mm",374.27592886549473,374.07579498077121,2969.9621220524464,0.77215235878879174,0.17579363021920902,0.17579581031869634
278228,O3-P1445,18704,278227,True,109.96482150014596,220.59999999911759,"250 mm",373.80442799983723,373.39205991921165,664.54731555853562,0.59950439438294278,0.08149849562677558,0.081506016970006812
278230,O3-P1444,278227,278229,True,153.63896647343361,220.59999999911759,"250 mm",373.39205991921165,372.81591379493625,664.65792553915833,0.59952939285702589,0.081506016970006812,0.081511721563665276
278232,O3-P1443,278229,278231,True,116.5925981762216,220.59999999911759,"250 mm",372.81591379493625,372.37869155177543,664.74192204388964,0.59954835972253662,0.081511721563665276,0.081517153644887833
278234,O3-P1442,278231,278233,True,111.11322902539783,220.59999999911759,"250 mm",372.37869155177543,371.96201694293012,664.821908298829,0.59956641821326229,0.081517153644887833,0.081521468425123145
278235,O3-P1441,278233,10509,True,88.134469520332672,220.59999999911759,"250 mm",371.96201694293012,371.6315126822289,664.885343159173,0.59958073419987379,0.081521468425123145,0.071624039304542933
278237,O3-P1595,1749,25523,True,86.245135548260151,176.39999999929441,"200 mm",370.94512500595255,370.50527481465639,54.111448831269755,0.30437480746734297,0.024515865951874567,0.024472073203423157
278238,O3-P1594,25523,47274,True,84.218030670353215,176.39999999929441,"200 mm",370.50527481465639,370.07576285823762,59.380365648426405,0.33488177525163032,0.024472073203423157,0.033784152424470616
278240,O3-P2985,16151,3691,True,100.98073588806001,176.39999999929441,"200 mm",373.13711975149823,372.62211799846915,119.66365726589807,0.414144306220934,0.034315674305099422,0.0363413114727997
278243,O3-P3000,18789,278242,True,73.554635545166946,176.39999999929441,"200 mm",376.18998183593754,375.81485319465719,0.4486259392885712,0.0681966957128579,0.0026521123163508165,0.012839248555950023
278244,O3-P2999,278242,15867,True,68.991529799441423,176.39999999929441,"200 mm",375.81485319465719,375.46299639268,12.41785240804302,0.18040690213438135,0.012839248555950023,0.014296075058040581
278245,O3-P3006,4819,10693,True,100.00000000078082,176.39999999929441,"200 mm",375.82492646581557,375.3149264658116,38.650828507857611,0.25587515162675578,0.021922083503095578,0.022949394071193938
278246,O3-P3005,10693,10692,True,36.524878906262209,176.39999999929441,"200 mm",375.3149264658116,375.12864958338963,42.260495359428432,0.26169667127885676,0.022949394071193938,0.018677272251323068
278247,O3-P2996,17046,35174,True,113.29413775439649,176.39999999929441,"200 mm",373.98757449778043,374.56537460032786,20.959668514846058,0.21379944959567912,0.016320837915008976,0.0328257965864064
278256,O3-P2905,278249,278252,True,92.123146988178348,176.39999999929441,"200 mm",364.66878745445513,364.19895940481541,124.72745436330315,0.42017762253790469,0.034968289357563652,0.034977348125120836
278257,O3-P2904,278252,278253,True,92.123146988178348,176.39999999929441,"200 mm",364.19895940481541,363.72913135517575,124.79378754054214,0.42024520562190842,0.034977348125120836,0.034986406892678013
278258,O3-P2903,278253,278254,True,92.123146988178348,176.39999999929441,"200 mm",363.72913135517575,363.25930330553609,124.86011160357705,0.42031275237092075,0.034986406892678013,0.034995461118361264
278259,O3-P2902,278254,278255,True,92.123146988178348,176.39999999929441,"200 mm",363.25930330553609,362.78947525589638,124.92644478081603,0.42038029911993308,0.034995461118361264,0.035004513073107549
278260,O3-P2901,278255,33007,True,92.123146988236883,176.39999999929441,"200 mm",362.78947525589638,362.31964720625638,124.99276884385093,0.42044777319896259,0.035004513073107549,0.032402455330024629
278264,O9-P2042,23287,23286,True,81.691793817618475,176.39999999929441,"200 mm",366.10244524388668,365.68581709541684,504.81363428315518,0.630864907450204,0.071327186966227682,0.071364180529403035
278266,O9-P2041,23286,278265,True,88.645173703186558,176.39999999929441,"200 mm",365.68581709541684,365.23372670953063,505.28786454945072,0.63102114791322328,0.071364180529403035,0.071370321142958965
278268,O9-P2040,278265,278267,True,74.129440448384528,176.39999999929441,"200 mm",365.23372670953063,364.85566656324386,505.36657481582,0.6310470184271,0.071370321142958965,0.071373791134642942
278270,O9-P2039,278267,278269,True,61.803933459992194,176.39999999929441,"200 mm",364.85566656324386,364.54046650259784,505.41108858850964,0.63106169776362553,0.071373791134642942,0.071377479136275651
278271,O9-P2038,278269,36566,True,65.6454112426315,176.39999999929441,"200 mm",364.54046650259784,364.20567490526042,505.458336622421,0.63107724913994467,0.071377479136275651,0.076096013796633874
278273,O9-P2243,28845,278272,True,111.31772168031098,176.39999999929441,"200 mm",374.53622522450172,373.96850484393212,6.23987348394937,0.14699784041949235,0.0092629741832984461,0.0093112310260906727
278274,O9-P2242,278272,18948,True,94.937569097126257,176.39999999929441,"200 mm",373.96850484393212,373.4843232415368,6.3082288752169147,0.14746689790722084,0.0093112310260906727,0.01286835061316869
278276,O9-P2232,4219,278275,True,84.59945365134709,176.39999999929441,"200 mm",373.61817397460942,374.04971578768493,3.1613448496266492,0.11953025833081095,0.0067373329013855534,0.011172200283452853
278284,O9-P2048,31465,278280,True,84.246453202300231,176.39999999929441,"200 mm",368.68316595323364,368.25350904190191,480.48742258892082,0.6224997203901651,0.069429510283747872,0.0694342429163849
278285,O9-P2047,278280,278281,True,84.246453202300231,176.39999999929441,"200 mm",368.25350904190191,367.82385213057012,480.54808673122676,0.62252144871502224,0.0694342429163849,0.06943897100714802
278286,O9-P2046,278281,278282,True,84.246453202300231,176.39999999929441,"200 mm",367.82385213057012,367.39419521923838,480.60871441671634,0.62254324970986219,0.06943897100714802,0.069443703639785068
278287,O9-P2045,278282,278283,True,84.246453202300231,176.39999999929441,"200 mm",367.39419521923838,366.96453830790659,480.66937855902233,0.62256497803471922,0.069443703639785068,0.0694484362724221
278288,O9-P2044,278283,25317,True,84.246453202300231,176.39999999929441,"200 mm",366.96453830790659,366.53488139657486,480.73004270132827,0.62258670635957636,0.0694484362724221,0.070398741638942025
278290,O9-P2206,37502,278289,True,55.326858342304106,176.39999999929441,"200 mm",370.10165583962163,369.81948886207584,73.572311550469621,0.35739221079862171,0.027122361105788955,0.02476061845431695
278291,O9-P2035,278289,37503,True,44.815270970301057,176.39999999929441,"200 mm",363.24083648316895,363.01227860122043,626.99591981662638,0.6679603175500689,0.080506913709962533,0.080517705202424725
278292,O9-P2036,36199,278289,True,89.184004332018688,176.39999999929441,"200 mm",363.69567490526219,363.24083648316895,567.22967243908033,0.65053049484554426,0.076100746429270921,0.080506913709962533
278294,O9-P2413,129,6229,True,45.287298027045715,176.39999999929441,"200 mm",370.11844879030178,369.88748357036388,200.86849040402987,0.4845179175641614,0.044233587277112511,0.044239564383206892
