id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
278295,O9-P2407,37480,35358,True,80.516458505170121,176.39999999929441,"200 mm",367.45353586221711,367.04290192384076,203.16282722358514,0.48621327192788694,0.044481096697031562,0.04481089578884883
278298,O9-P2403,11755,278297,True,100.14424917474584,176.39999999929441,"200 mm",365.81903090300659,365.30829523221536,210.49403778171555,0.49132109967891213,0.045277841305913835,0.04528561245221132
278299,O9-P2402,278297,29687,True,100.08857859840386,176.39999999929441,"200 mm",365.30829523221536,364.79784348136349,210.56609467911204,0.49137062427219014,0.04528561245221132,0.045295223057451227
278300,O9-P2447,11755,21163,True,77.945008439307287,176.39999999929441,"200 mm",371.118483767118,371.51600331015845,0.45883413266854467,0.068508150175389554,0.0026841254308927133,0.0018624047733917823
278301,O9-P2344,24610,13589,True,79.004118276734076,220.59999999911759,"250 mm",362.1185466904318,361.82228124689408,1094.3278273338017,0.68406958132715756,0.10760238010926372,0.11094658913656744
278302,O9-P2596,34874,13589,True,71.099709691868668,176.39999999929441,"200 mm",368.12198131132254,367.759372791894,78.763675605174171,0.36499697915864454,0.028019819498174212,0.025574286085469498
278303,O9-P2600,18902,35710,True,167.20636489465466,176.39999999929441,"200 mm",370.4869416864442,369.63418922548146,61.596119800469353,0.33731694637524817,0.024971879178385486,0.024971879178385486
278311,O9-P61,278309,43080,True,189.7574113626691,246.999999999012,"280 mm",350.6283799211908,349.91678962858077,821.27925195107673,0.63004446334439534,0.087048320389142134,0.077284254312824388
278322,O9-P77,27205,278314,True,105.07664598433149,246.999999999012,"280 mm",357.15899824090121,356.76496081845994,819.96440041477513,0.62976548328042736,0.086974242425312792,0.086978502703060928
278323,O9-P76,278314,278315,True,105.07664598433149,246.999999999012,"280 mm",356.76496081845994,356.37092339601867,820.04008476539229,0.62978154334662606,0.086978502703060928,0.08698276298080905
278324,O9-P75,278315,278316,True,105.07664598433149,246.999999999012,"280 mm",356.37092339601867,355.9768859735774,820.115696202377,0.62979767608280757,0.08698276298080905,0.086987032342305037
278325,O9-P74,278316,278317,True,105.07664598433149,246.999999999012,"280 mm",355.9768859735774,355.58284855113612,820.19138055299425,0.62981373614900638,0.086987032342305037,0.086991292620053159
278326,O9-P73,278317,278318,True,105.07664598445322,246.999999999012,"280 mm",355.58284855113612,355.18881112869445,820.26699198997892,0.62982979621520507,0.086991292620053159,0.086995552897801282
278327,O9-P72,278318,278319,True,105.07664598433149,246.999999999012,"280 mm",355.18881112869445,354.79477370625318,820.3426763405962,0.62984585628140377,0.086995552897801282,0.086999813175549418
278328,O9-P71,278319,278320,True,105.07664598445322,246.999999999012,"280 mm",354.79477370625318,354.40073628381145,820.41836069121348,0.62986191634760258,0.086999813175549418,0.0870040825370454
278329,O9-P70,278320,278321,True,105.07664598433149,246.999999999012,"280 mm",354.40073628381145,354.00669886137018,820.49397212819815,0.62987797641380128,0.0870040825370454,0.087008342814793527
278330,O9-P69,278321,278307,True,105.07664598473049,246.999999999012,"280 mm",354.00669886137018,353.61266143892749,820.56965647881532,0.62989403648,0.087008342814793527,0.087012957358708343
278339,O9-P68,278307,278333,True,113.68691496139604,246.999999999012,"280 mm",353.61266143892749,353.18633550782221,820.65146557456933,0.62991140460588912,0.087012957358708343,0.0870175628188753
278340,O9-P67,278333,278334,True,113.68691496139604,246.999999999012,"280 mm",353.18633550782221,352.760009576717,820.733347583956,0.62992877273177827,0.0870175628188753,0.0870221773627901
278341,O9-P66,278334,278335,True,113.68691496139604,246.999999999012,"280 mm",352.760009576717,352.33368364561176,820.81522959334234,0.62994606818768462,0.0870221773627901,0.087026791906704912
278342,O9-P65,278335,278336,True,113.68691496139604,246.999999999012,"280 mm",352.33368364561176,351.90735771450653,820.89703868909635,0.62996343631357377,0.087026791906704912,0.087031406450619728
278343,O9-P64,278336,278337,True,113.68691496139604,246.999999999012,"280 mm",351.90735771450653,351.48103178340125,820.97892069848274,0.6299808044394628,0.087031406450619728,0.087036011910786679
278344,O9-P63,278337,278338,True,113.68691496139604,246.999999999012,"280 mm",351.48103178340125,351.054705852296,821.06080270786936,0.629998172565352,0.087036011910786679,0.0870406264547015
278345,O9-P62,278338,278309,True,113.68691496139604,246.999999999012,"280 mm",351.054705852296,350.6283799211908,821.14261180362325,0.6300155406912411,0.0870406264547015,0.087048320389142134
278368,O9-P60,43080,278356,True,96.0340985489464,396.99999999841208,"450 mm",349.7667896285808,349.56991972655544,2142.6048626031952,0.63641326063696091,0.13988991694506334,0.13989895527418783
278369,O9-P59,278356,278357,True,96.034098548491158,396.99999999841208,"450 mm",349.56991972655544,349.37304982453105,2142.9452234400756,0.63644087523042481,0.13989895527418783,0.13990136246737173
278370,O9-P58,278357,278358,True,96.0340985489464,396.99999999841208,"450 mm",349.37304982453105,349.17617992250564,2143.0143455637603,0.63644654348908314,0.13990136246737173,0.13990377874430351
278371,O9-P57,278358,278359,True,96.034098548491158,396.99999999841208,"450 mm",349.17617992250564,348.97931002048125,2143.0834676874456,0.63645213907775877,0.13990377874430351,0.13990618593748741
278372,O9-P56,278359,278360,True,96.034098548904012,396.99999999841208,"450 mm",348.97931002048125,348.782440118456,2143.1525898111308,0.63645773466643429,0.13990618593748741,0.13990859313067133
278373,O9-P55,278360,278361,True,96.0340985486461,396.99999999841208,"450 mm",348.782440118456,348.58557021643128,2143.2217119348161,0.63646333025510993,0.13990859313067133,0.13991100032385523
278374,O9-P54,278361,278362,True,96.0340985487935,396.99999999841208,"450 mm",348.58557021643128,348.38870031440626,2143.2909798857659,0.63646892584378545,0.13991100032385523,0.13991340751703915
278375,O9-P53,278362,278363,True,96.034098548581284,396.99999999841208,"450 mm",348.38870031440626,348.19183041238165,2143.3601020094516,0.63647459410244389,0.13991340751703915,0.13991582379397091
278376,O9-P52,278363,278364,True,96.03409854872767,396.99999999841208,"450 mm",348.19183041238165,347.9949605103568,2143.4292241331364,0.63648018969111941,0.13991582379397091,0.13991823098715481
278377,O9-P51,278364,278365,True,96.0340985486552,396.99999999841208,"450 mm",347.9949605103568,347.798090608332,2143.4983462568216,0.636485785279795,0.13991823098715481,0.13992136488016782
278378,O9-P50,278365,278366,True,96.0340985487175,396.99999999841208,"450 mm",347.798090608332,347.60122070630717,2143.5883216794241,0.63649312494805776,0.13992136488016782,0.13992377207335174
278379,O9-P49,278366,278367,True,96.034098548696463,396.99999999841208,"450 mm",347.60122070630717,347.40435080428233,2143.65744380311,0.6364987205367334,0.13992377207335174,0.13992691505011262
278380,O9-P48,278367,2265,True,96.034098548662968,396.99999999841208,"450 mm",347.40435080428233,347.2074809022576,2143.7475650529777,0.63650598753501331,0.13992691505011262,0.1236004770045456
278384,O22-P20,34563,278383,True,37.937834360764988,176.39999999929441,"200 mm",337.67089494352615,337.47741198828624,66.355848821610792,0.3456845678797108,0.025845361018284226,0.026424813294516403
278385,O22-P19,278383,34564,True,62.062796437694175,176.39999999929441,"200 mm",337.47741198828624,337.16089172645405,69.657820143697137,0.35139955333702744,0.026424813294516403,0.026550929778920519
278389,O22-P93,278387,278383,True,79.708940737240965,176.39999999929441,"200 mm",339.26772729226894,338.86113198556825,5.3179649063723122,0.13920789077580023,0.0086278936028825644,0.0066124648645784706
278392,O22-P94,278390,278387,True,69.222784013404123,176.39999999929441,"200 mm",340.58543715525229,340.23233173399996,5.2605744722416263,0.13839052606051278,0.0085991123155103374,0.0065732304543519686
278394,O22-P96,16458,278393,True,68.772691366379732,176.39999999929441,"200 mm",343.08138034978117,342.73057085112129,5.1560060696433876,0.13980943472592045,0.0084255599320271855,0.006501568767454404
278395,O22-P95,278393,278390,True,76.011116443279178,176.39999999929441,"200 mm",341.8108448668803,341.42311216190313,5.210734016909421,0.13758160014697796,0.0085779602408752233,0.0065390988394879593
278399,O22-P103,278397,33654,True,53.548821439776681,176.39999999929441,"200 mm",340.37371787019561,340.10056533203124,15.84369145985093,0.19635983461097212,0.014298933032212233,0.011411981704876771
278402,O22-P104,278400,278397,True,69.333829827377073,176.39999999929441,"200 mm",341.15656072294274,340.80288885699326,15.80513609807363,0.19622842911457458,0.014281805625615027,0.0113985536545971
278404,O22-P106,26272,278403,True,80.696839294228937,176.39999999929441,"200 mm",343.32347308499658,342.91183850775673,15.689342413884713,0.19583272289073453,0.014230224698838887,0.011358123028323782
278405,O22-P105,278403,278400,True,91.490165168253867,176.39999999929441,"200 mm",342.17892880367515,341.71223747115192,15.755215323818035,0.196058036172405,0.014259594726619538,0.01138114238087915
278408,O22-P108,26271,278407,True,43.531811902568819,176.39999999929441,"200 mm",344.30579115235452,344.08377891165139,7.90358713097966,0.15748411893748876,0.010370466426056381,0.012694162935069316
278409,O22-P107,278407,26272,True,39.690581848596864,176.39999999929441,"200 mm",344.08377891165139,343.88135694422357,12.119154876529032,0.17904810062849691,0.012694162935069316,0.0099849044770401758
278413,O22-P121,278407,278412,True,46.011031408028245,176.39999999929441,"200 mm",344.57963674569407,344.81433901690644,3.8723840687768405,0.12883708486047254,0.0073421435952480268,0.0056586866677033748
278417,O22-P123,20508,278416,True,11.605122892866627,176.39999999929441,"200 mm",345.51645888671874,345.45727275996506,0.087007164872231979,0.041085505387321912,0.0012437227707405962,0.00093135482333973061
278418,O22-P124,278416,16704,True,55.918998517957988,176.39999999929441,"200 mm",345.8025230900484,346.08776590148852,0.51217056170735142,0.070172746968895125,0.0028429567493612044,0.0020148047983726985
278419,O22-P122,278412,278416,True,39.058693855069336,176.39999999929441,"200 mm",345.16248549804692,345.36172389540161,3.8392562155246579,0.12861127197267033,0.0073084650323087252,0.0056303856834994462
278420,O22-P115,13807,13806,True,46.850588553816351,176.39999999929441,"200 mm",347.69840638541621,347.45942153320317,1.1378118960453847,0.0887901561579543,0.0041437372371720118,0.00302342527137416
278449,O3-P347,45171,278448,True,210.2526047994667,176.39999999929441,"200 mm",416.09531026183248,415.0230219773552,168.92362438362946,0.46148810965010056,0.040506044089956179,0.043977539134201479
278451,O3-P346,278448,278450,True,147.61306352029663,176.39999999929441,"200 mm",415.0230219773552,414.27019535340168,198.48589163223744,0.48270592787804234,0.043977539134201479,0.044139466023621683
278452,O3-P345,278450,22595,True,114.06024293829854,176.39999999929441,"200 mm",414.27019535340168,413.68848811441632,199.9926518494878,0.48385618470078734,0.044139466023621683,0.065028843212387791
278456,O4-P1351,19481,278455,True,37.4147934917408,176.39999999929441,"200 mm",425.09737134136873,425.28818678817663,41.812682613636809,0.26073731850092657,0.022839739608856005,0.033799054312841185
278458,O4-P1352,278455,278457,True,44.34063758836384,176.39999999929441,"200 mm",425.28818678817663,425.51432403987729,41.785745583500812,0.260679654869575,0.022833106201978461,0.022839739608856005
278459,O4-P1353,278457,18117,True,58.752309678541266,176.39999999929441,"200 mm",425.51432403987729,425.81396081923782,41.753818526635165,0.26061130875075189,0.022825241947265373,0.022833106201978461
278460,O4-P1357,28985,37829,True,71.840886509260883,176.39999999929441,"200 mm",427.32663699643842,426.9602484752412,17.070939545159742,0.20044472334911734,0.014832728120743955,0.016265696159070225
278462,O4-P1356,37829,278461,True,100.70894239562008,176.39999999929441,"200 mm",426.9602484752412,426.44663286902352,20.849726149671628,0.21373902450498117,0.016265696159070225,0.016281976506179133
278463,O4-P1355,278461,4845,True,45.081348212380355,176.39999999929441,"200 mm",426.44663286902352,426.21671799314038,20.882184108924488,0.2137571011632026,0.016281976506179133,0.02129117179521494
278465,O4-P1349,33829,736,True,99.985573954528263,176.39999999929441,"200 mm",424.78770957037267,424.27778314320454,116.90699333056588,0.41333625234719273,0.0338083242775362,0.031325013828402887
278476,O5-P58,23308,278470,True,100.87189114927065,176.39999999929441,"200 mm",427.22332739742683,426.70888075256556,55.012310433092608,0.30786303931171127,0.024602279645302951,0.024608622372248853
278477,O5-P57,278470,278471,True,100.87189114927065,176.39999999929441,"200 mm",426.70888075256556,426.19443410770424,55.084936968243582,0.30815397358784985,0.024608622372248853,0.024614869719842187
278478,O5-P56,278471,278472,True,100.87189114927065,176.39999999929441,"200 mm",426.19443410770424,425.679987462843,55.157563503394563,0.30844643393362725,0.024614869719842187,0.024621021688082948
278479,O5-P55,278472,278473,True,100.87189114927065,176.39999999929441,"200 mm",425.679987462843,425.16554081798171,55.230194595647575,0.308740384014052,0.024621021688082948,0.024627076006034174
278480,O5-P54,278473,278474,True,100.87189114927065,176.39999999929441,"200 mm",425.16554081798171,424.65109417312044,55.302821130798556,0.30903586016411555,0.024627076006034174,0.024633037215569798
278481,O5-P53,278474,278475,True,100.87189114927065,176.39999999929441,"200 mm",424.65109417312044,424.13664752825912,55.375447665949537,0.30933286238381796,0.024633037215569798,0.024638900774815887
278482,O5-P52,278475,39579,True,100.87189114930221,176.39999999929441,"200 mm",424.13664752825912,423.62220088339774,55.448078758202548,0.30963139067315909,0.024638900774815887,0.021447096598234135
278488,O7-P219,32608,278487,True,81.4373903010613,176.39999999929441,"200 mm",499.55229217437824,499.13696148384281,12.606491368280652,0.18125583287344743,0.012929816928557616,0.012951631549052546
278490,O7-P218,278487,278489,True,63.453249150053395,176.39999999929441,"200 mm",499.13696148384281,498.81334991317755,12.652177455469104,0.18146038070753287,0.012951631549052546,0.012976586875371387
278491,O7-P217,278489,6183,True,72.752968652962352,176.39999999929441,"200 mm",498.81334991317755,498.44230977304738,12.704560204099757,0.18169439621964359,0.012976586875371387,0.013011970344237877
278493,O5-P292,15730,10260,True,69.246590168137445,176.39999999929441,"200 mm",437.86876376523281,437.51560615537534,3.6455907717410923,0.12337495460830747,0.0072585430249862137,0.013715927875096824
278494,O5-P266,5106,21313,True,76.0224702013828,176.39999999929441,"200 mm",438.52897484901285,438.14118422851561,1.7753029773624949,0.099954400196732643,0.0051571525097099591,0.0038309361085448915
278495,O5-P265,21313,8602,True,76.955262202381235,176.39999999929441,"200 mm",437.79013023652391,437.39765839929174,4.6598048751558414,0.13478927422539527,0.0080669034764493316,0.011075972735926108
278496,O5-P269,8602,8601,True,63.591025681291633,176.39999999929441,"200 mm",437.8179138182158,438.14222804919035,1.7470821261372336,0.099628984013755584,0.0051131979569997276,0.0038093426205370209
278506,O5-P264,8602,278500,True,95.202652995443628,176.39999999929441,"200 mm",437.39765839929174,436.912124869015,9.0740992959377369,0.16401497029169759,0.011075972735926108,0.011247356942341018
278507,O5-P263,278500,278501,True,95.202652995290592,176.39999999929441,"200 mm",436.912124869015,436.426591338739,9.3723365601460689,0.16559873989683421,0.011247356942341018,0.011286301240370118
278508,O5-P262,278501,278502,True,95.202652995213583,176.39999999929441,"200 mm",436.426591338739,435.94105780846343,9.440882780061381,0.16595872882412821,0.011286301240370118,0.01132508089546919
278509,O5-P261,278502,278503,True,95.202652995444851,176.39999999929441,"200 mm",435.94105780846343,435.4555242781866,9.5094284303389376,0.16631724618427055,0.01132508089546919,0.011363699314043676
278510,O5-P260,278503,278504,True,95.202652995444851,176.39999999929441,"200 mm",435.4555242781866,434.96999074790983,9.57797465025425,0.16667432831225254,0.011363699314043676,0.011402156496093581
278511,O5-P259,278504,278505,True,95.202652995421886,176.39999999929441,"200 mm",434.96999074790983,434.48445721763312,9.6465203005318081,0.16702999337556998,0.011402156496093581,0.011440454712555869
278512,O5-P258,278505,17957,True,95.202652995510007,176.39999999929441,"200 mm",434.48445721763312,433.99892368735607,9.7150659508093646,0.16738425954171848,0.011440454712555869,0.011603762331651371
278515,O5-P234,29771,278514,True,146.13202050656628,176.39999999929441,"200 mm",430.84554472825448,430.100271423671,72.446087581650389,0.3556921328860142,0.026923581451285289,0.026966872322667222
278517,O5-P233,278514,278516,True,114.49293052085939,176.39999999929441,"200 mm",430.100271423671,429.51635747801464,72.690630791117158,0.35606289513825828,0.026966872322667222,0.026987917095530695
278519,O5-P232,278516,278518,True,165.31535033389807,176.39999999929441,"200 mm",429.51635747801464,428.67324919131175,72.809657739200759,0.35624304402561874,0.026987917095530695,0.027008832424987108
278521,O5-P231,278518,278520,True,164.43600712754696,176.39999999929441,"200 mm",428.67324919131175,427.83462555496129,72.928051250101333,0.35642199385826295,0.027008832424987108,0.027027935546744691
278523,O5-P230,278520,278522,True,150.28865433880554,176.39999999929441,"200 mm",427.83462555496129,427.06815341783334,73.036259637950977,0.35658539231458808,0.027027935546744691,0.024660317981341773
278525,O5-P321,8863,41137,True,81.577312964410922,176.39999999929441,"200 mm",434.51189337399722,434.09584907787877,9.3514661720957655,0.16548884471534539,0.010721860992951365,0.0086679046735514218
278526,O5-P29,41137,25980,True,98.573852821901966,176.39999999929441,"200 mm",431.29019326390551,430.78746661451385,101.15821377409847,0.39431651942398482,0.0315880927921605,0.031896547347434787
278527,O5-P28,25980,48259,True,76.657074462814236,176.39999999929441,"200 mm",430.78746661451385,430.39651553475346,103.14941216620545,0.39649600121312195,0.031896547347434787,0.032200078511366893
278532,O5-P26,278529,278531,True,95.493390899727416,176.39999999929441,"200 mm",430.1444792306894,429.65746293710083,122.50850112563077,0.41758944476550208,0.03468198097958132,0.034697305262227564
278535,O5-P22,278533,278522,True,175.03018651979261,176.39999999929441,"200 mm",427.46047933317828,426.56782538192732,122.94468870412805,0.41810627368317349,0.03473814352168627,0.040503237211866265
278537,O5-P314,43653,278536,True,119.19941429703526,176.39999999929441,"200 mm",434.741824344507,435.34974135742186,4.7608027883087143,0.1326410950313491,0.0082731601909133909,0.0104075088143765
278539,O5-P315,278536,278538,True,104.26377827698666,176.39999999929441,"200 mm",435.34974135742186,435.88159089041278,1.2235361832908858,0.0904983549411397,0.0042951826170258669,0.0082731601909133909
278541,O5-P25,278531,278540,True,165.28886074442198,176.39999999929441,"200 mm",429.65746293710083,428.81448974730426,122.62751440240828,0.41773075154705608,0.034697305262227564,0.034708814370771
278544,O5-P24,278540,278543,True,124.14943859289795,176.39999999929441,"200 mm",428.81448974730426,428.18132761048054,122.71689740174639,0.41783674071696941,0.034708814370771,0.034721917677064548
278545,O5-P23,278543,278533,True,141.3427994710247,176.39999999929441,"200 mm",428.18132761048054,427.46047933317828,122.81866660441889,0.41795726388344273,0.034721917677064548,0.03473814352168627
278546,O5-P27,48259,278529,True,49.418883149813944,176.39999999929441,"200 mm",430.39651553475346,430.1444792306894,104.99499291984758,0.39813067614120978,0.032200078511366893,0.03468198097958132
278547,O5-P298,278529,27457,True,79.865043308890748,176.39999999929441,"200 mm",432.24505485551521,432.65236657639059,35.026198411750919,0.24709650869957808,0.020988385498607664,0.016947495022483904
278548,O5-P310,41052,37038,True,100.00000000020289,176.39999999929441,"200 mm",434.231824344506,433.72182434450491,9.8723588846909713,0.16819205907051993,0.011527747258590078,0.012535183721830916
278552,O5-P337,278549,46785,True,93.705083468261577,176.39999999929441,"200 mm",437.08952467535437,436.61162874966624,29.401770671994925,0.23579728925149718,0.019227080851870196,0.015555450403752559
278553,O5-P338,278549,10825,True,54.597531750076747,176.39999999929441,"200 mm",437.08952467535437,437.36797208727978,29.334302776348931,0.23562640578694369,0.019206451660471493,0.019227080851870196
278556,O4-P1035,19465,278555,True,30.491644435714949,220.59999999911759,"250 mm",414.25668453291007,414.14234086627613,892.03967204663752,0.64903247582011125,0.095738669300462292,0.096208780503657845
278557,O4-P1034,278555,32350,True,63.061734476265059,220.59999999911759,"250 mm",414.14234086627613,413.90585936199017,899.95262402230162,0.6505844159727816,0.096208780503657845,0.096673505044370153
278559,O4-P97,17935,278558,True,50.900054976051379,626.39999999749432,"710 mm",422.05588200627329,422.00498195129728,5349.2322406903777,0.60735511429975109,0.2289571547994235,0.22902413835617122
278560,O4-P96,278558,2277,True,55.926484649877068,626.39999999749432,"710 mm",422.00498195129728,421.94905546664739,5349.459147914964,0.60736201794811706,0.22902413835617122,0.22923729758354328
278562,O4-P592,19145,46822,True,46.483703363707406,176.39999999929441,"200 mm",413.69946624536618,413.46239935821131,706.81600458742514,0.68877270994397122,0.086259206128465452,0.096609473705678184
278563,O4-P609,11877,48292,True,53.914311239397016,176.39999999929441,"200 mm",420.61786049848104,420.34289751116012,458.722192868584,0.61438291933133571,0.067731612468036731,0.067916539407048088
278565,O4-P511,311,278564,True,51.78270445207162,176.39999999929441,"200 mm",420.40182109314787,420.66591288585346,94.388793640787142,0.38615164717153339,0.030545442044857134,0.031505612361557141
278567,O4-P512,278564,278566,True,57.9774869898595,176.39999999929441,"200 mm",420.66591288585346,420.9615980695018,92.365349194671992,0.38363177918296243,0.030226686519505289,0.030545442044857134
278569,O4-P513,278566,278568,True,73.7142684242201,176.39999999929441,"200 mm",420.9615980695018,421.33754083846532,92.138724510411578,0.3833470945253446,0.0301907761932627,0.030226686519505289
278570,O4-P514,278568,48256,True,84.400025500256532,176.39999999929441,"200 mm",421.33754083846532,421.76798096851661,76.927856164093583,0.36234961168525154,0.027705889713875012,0.0301907761932627
278572,O4-P517,521,278571,True,53.740574187295543,176.39999999929441,"200 mm",422.47104894709418,422.196972018739,50.504206357982191,0.28888258451420656,0.024235141807891509,0.024630078184703162
278573,O4-P516,278571,30692,True,47.352990604003878,176.39999999929441,"200 mm",422.196972018739,421.9554717666586,60.137341310558163,0.33599195457886133,0.024630078184703162,0.024635603374341324
278575,O4-P387,5360,26143,True,88.977312003379126,176.39999999929441,"200 mm",417.07740579796234,416.62362150674511,390.63307307301329,0.58631072298576081,0.062263927495728635,0.062643414688360918
278576,O4-P399,4688,22390,True,79.3192215217258,176.39999999929441,"200 mm",421.90934539694052,421.50481736717973,32.763722571081793,0.24418278757172851,0.020214706796488558,0.021268201267804342
278578,O9-P960,28461,38859,True,95.672353420455323,176.39999999929441,"200 mm",356.95128316969124,356.46335416724691,5.2259387878532149,0.13788662331603183,0.00858199967000341,0.010610158145470144
278580,O9-P707,12929,278579,True,32.489912305241631,441.19999999823517,"500 mm",339.24099175199422,339.29135111606735,2081.693105601013,0.56534641399281571,0.14225626959857621,0.14225894930419605
278581,O9-P958,278579,26104,True,67.514109796953193,176.39999999929441,"200 mm",357.06373848925432,357.40806044921879,2.9613430402806196,0.11705630868762158,0.0065391482323669693,0.004969113819321005
278582,O9-P708,28377,278579,True,53.183898792862806,441.19999999823517,"500 mm",339.3737861591963,339.29135111606735,2077.8822016806253,0.56509083366330926,0.14211373651084525,0.14225626959857621
278583,O9-P938,27315,4447,True,60.795090096126543,176.39999999929441,"200 mm",355.15801323363956,354.84795827414928,27.021771726914142,0.229676696285184,0.018479581511094578,0.019469605565148984
278594,O9-P1039,47171,278587,True,103.24602184041593,176.39999999929441,"200 mm",359.59207238431759,359.06551767293149,49.519247995183235,0.28075597300769917,0.024382870799400585,0.024396664470531775
278595,O9-P1038,278587,278588,True,103.24602184041593,176.39999999929441,"200 mm",359.06551767293149,358.53896296154539,49.593583443597794,0.28094625935766016,0.024396664470531775,0.024410392284490951
278596,O9-P1037,278588,278589,True,103.24602184041593,176.39999999929441,"200 mm",358.53896296154539,358.0124082501593,49.667918892012345,0.28113730874244058,0.024410392284490951,0.024319747835495
278597,O9-P1036,278589,278590,True,103.24602184041593,176.39999999929441,"200 mm",358.0124082501593,357.4858535387732,49.742258897528934,0.28308564548378756,0.024319747835495,0.024326453912355453
278598,O9-P1035,278590,278591,True,103.24602184041593,176.39999999929441,"200 mm",357.4858535387732,356.9592988273871,49.816594345943493,0.28339501976806158,0.024326453912355453,0.024333139550783214
278599,O9-P1034,278591,278592,True,103.24602184044412,176.39999999929441,"200 mm",356.9592988273871,356.43274411600089,49.890934351460082,0.28370448488981409,0.024333139550783214,0.024339807021715246
278600,O9-P1033,278592,278593,True,103.24602184044412,176.39999999929441,"200 mm",356.43274411600089,355.90618940461462,49.96526979987464,0.28401402268154941,0.024339807021715246,0.020347913146100374
278601,O9-P717,278593,29022,True,103.24602183868376,441.19999999823517,"500 mm",340.64196996083723,340.48193862698724,2046.3874497425447,0.562794934561727,0.14096274390277028,0.14133238885459212
278603,O9-P1349,278020,42428,True,91.751228648160122,176.39999999929441,"200 mm",365.24184282125719,364.77391155515159,4.2769943479897465,0.13176113420962754,0.0077320793688606549,0.0091239241451389966
278605,O9-P1348,42428,278604,True,126.32035752777885,176.39999999929441,"200 mm",364.77391155515159,364.12967773175995,6.0449143928252767,0.14563714041030726,0.0091239241451389966,0.0091667466357717
278607,O9-P1347,278604,278606,True,82.9522958506015,176.39999999929441,"200 mm",364.12967773175995,363.70662102292187,6.1046397721117618,0.1460576997682648,0.0091667466357717,0.00921579773876777
278609,O9-P1346,278606,278608,True,95.49548247199489,176.39999999929441,"200 mm",363.70662102292187,363.21959406231468,6.1733967579962474,0.14653774859089178,0.00921579773876777,0.0092836062133683558
278611,O9-P1345,278608,278610,True,132.85784924248421,176.39999999929441,"200 mm",363.21959406231468,362.542019031178,6.2690543172004451,0.14719857307948081,0.0092836062133683558,0.0071787190228987784
278612,O9-P745,278610,37202,True,116.84103089945037,176.39999999929441,"200 mm",350.92526710877905,350.32937785119179,381.83039249580088,0.58254852530623769,0.061520976841695815,0.062403626454126108
278613,O9-P746,8964,278610,True,71.726655810153062,176.39999999929441,"200 mm",351.29107305341086,350.92526710877905,377.17296130116813,0.58049647033193974,0.061127882194763554,0.061520976841695815
278614,O9-P1233,2727,26133,True,107.89440223174995,176.39999999929441,"200 mm",363.4838215476961,362.93356009631418,2.0418068615417222,0.10301696761685171,0.00555091651531294,0.0041813998751509549
278616,O9-P724,33315,278615,True,41.238253376089048,176.39999999929441,"200 mm",342.01984298990948,341.80952789769145,418.32807687649091,0.59914409660822188,0.064449009418745346,0.064458769905825
278617,O9-P723,278615,31066,True,45.920532340728059,176.39999999929441,"200 mm",341.80952789769145,341.5753331827537,418.44371789776159,0.59918679022311672,0.064458769905825,0.0602167504909063
278624,O9-P721,31067,278621,True,90.862903977750889,441.19999999823517,"500 mm",341.20531996549943,341.06448246433393,2011.0179215419373,0.560078784949614,0.13968078181799493,0.13968315267618739
278625,O9-P720,278621,278622,True,90.862903977686017,441.19999999823517,"500 mm",341.06448246433393,340.92364496316856,2011.0833979839936,0.56008387184841,0.13968315267618739,0.13968553261812772
278626,O9-P719,278622,278623,True,90.862903977686017,441.19999999823517,"500 mm",340.92364496316856,340.78280746200318,2011.1488744260496,0.56008892241221464,0.13968553261812772,0.13968791256006802
278627,O9-P718,278623,278593,True,90.862903978046077,441.19999999823517,"500 mm",340.78280746200318,340.64196996083723,2011.2142050408406,0.56009397297601915,0.13968791256006802,0.14096274390277028
278628,O9-P1156,15972,10513,True,55.17265662225482,176.39999999929441,"200 mm",361.34523056756211,361.06385001878857,23.486688685818848,0.22008542127534869,0.01729102306372883,0.017681126886676939
278630,O9-P1172,278629,36442,True,89.343473270588078,176.39999999929441,"200 mm",363.28132094726567,362.82566923358564,0.1590604486291792,0.045584526731820833,0.0017360127959469855,0.0010837547773538665
278650,O9-P763,15627,278637,True,97.501480594507825,176.39999999929441,"200 mm",359.78272927924405,359.28547172821209,373.69253842044606,0.57893428371169464,0.060834131956343795,0.060840059101824932
278651,O9-P762,278637,278638,True,97.501480594507825,176.39999999929441,"200 mm",359.28547172821209,358.78821417718007,373.7627542486199,0.5789660404941781,0.060840059101824932,0.06084598170543213
278652,O9-P761,278638,278639,True,97.5014805945628,176.39999999929441,"200 mm",358.78821417718007,358.29095662614776,373.83297007679369,0.57899779727666156,0.06084598170543213,0.060851908850913267
278653,O9-P760,278639,278640,True,97.5014805945377,176.39999999929441,"200 mm",358.29095662614776,357.79369907511563,373.90314944815123,0.57902951772415368,0.060851908850913267,0.060857831454520464
278654,O9-P759,278640,278641,True,97.501480594443962,176.39999999929441,"200 mm",357.79369907511563,357.29644152408395,373.97336527632507,0.57906123817164579,0.060857831454520464,0.0608637586000016
278655,O9-P758,278641,278642,True,97.5014805945377,176.39999999929441,"200 mm",357.29644152408395,356.79918397305181,374.04354464768261,0.57909295861913779,0.0608637586000016,0.0608696812036088
278656,O9-P757,278642,278643,True,97.501480594479915,176.39999999929441,"200 mm",356.79918397305181,356.30192642201996,374.11376047585645,0.5791246790666299,0.0608696812036088,0.061042254245525382
278657,O9-P756,278643,278644,True,97.501480594493813,176.39999999929441,"200 mm",356.30192642201996,355.804668870988,376.15844101746029,0.58004366366911486,0.061042254245525382,0.061048181391006519
278658,O9-P755,278644,278645,True,97.501480594411618,176.39999999929441,"200 mm",355.804668870988,355.30741131995649,376.22865684563413,0.58007505710168428,0.061048181391006519,0.061054108536487649
278659,O9-P754,278645,278646,True,97.501480594554607,176.39999999929441,"200 mm",355.30741131995649,354.81015376892424,376.29883621699167,0.5801064505342538,0.061054108536487649,0.061060657918697456
278660,O9-P753,278646,278647,True,107.78290105117884,176.39999999929441,"200 mm",354.81015376892424,354.26046097356323,376.37645277887225,0.58014115045104064,0.061060657918697456,0.06106595828557599
278661,O9-P752,278647,278648,True,87.229964331160716,176.39999999929441,"200 mm",354.26046097356323,353.8155881554743,376.4392678733393,0.58016920106440129,0.06106595828557599,0.061071880889183187
278662,O9-P751,278648,278649,True,97.501480594535622,176.39999999929441,"200 mm",353.8155881554743,353.31833060444217,376.50944724469684,0.58020055816197935,0.061071880889183187,0.061077808034664324
278663,O9-P750,278649,26542,True,97.501480594268187,176.39999999929441,"200 mm",353.31833060444217,352.8210730534114,376.57966307287069,0.58023191525955742,0.061077808034664324,0.061088404226547453
278667,O9-P213,278665,278666,True,105.49914251765291,176.39999999929441,"200 mm",362.89877081360447,363.43681644044449,156.67716002606602,0.45014032848601371,0.0390949928642883,0.039125873065151313
278669,O9-P214,278666,278668,True,110.78843416265144,176.39999999929441,"200 mm",363.43681644044449,364.001837454674,155.42742036365752,0.44907033565927096,0.03894057369247754,0.0390949928642883
278671,O9-P215,278668,278670,True,131.37127103966665,176.39999999929441,"200 mm",364.001837454674,364.67183093697628,153.79845689820431,0.44766613358163243,0.038738433051264266,0.03894057369247754
278673,O9-P216,278670,278672,True,117.43467593550228,176.39999999929441,"200 mm",364.67183093697628,365.27074778424731,152.14233310461532,0.44622726792219841,0.03853191404358064,0.038738433051264266
278675,O9-P217,278672,278674,True,113.51115853221614,176.39999999929441,"200 mm",365.27074778424731,365.84965469276159,125.11907348388635,0.42057625372855245,0.035021744942805189,0.03853191404358064
278677,O9-P218,278674,278676,True,129.24513929086078,176.39999999929441,"200 mm",365.84965469276159,366.508804903145,123.59309141024725,0.41886901782263913,0.034821632248302509,0.035021744942805189
278679,O9-P219,278676,278678,True,143.47484389906342,176.39999999929441,"200 mm",366.508804903145,367.24052660703023,123.50003538666799,0.4187599401784568,0.034809650784870146,0.034821632248302509
278680,O9-P220,278678,17888,True,101.90199112894079,176.39999999929441,"200 mm",367.24052660703023,367.76022676178781,114.20791293656316,0.40982327637368116,0.03346078689707789,0.034809650784870146
278681,O9-P583,22005,278672,True,50.1281662405219,176.39999999929441,"200 mm",367.68329716820625,367.4276435203796,50.655839371134832,0.28951990026335994,0.02424837909946604,0.020490160095773639
278682,O9-P584,22006,22005,True,80.176343347707061,176.39999999929441,"200 mm",368.09219651927953,367.68329716820625,37.033269190249996,0.25203606910543058,0.021510998493519042,0.02424837909946604
278684,O9-P585,22006,278683,True,31.207799873049865,176.39999999929441,"200 mm",368.09219651927953,368.25135629863212,36.851169671434313,0.25158740463162521,0.021464682734098461,0.021510998493519042
278685,O9-P614,278683,15108,True,68.812647339413246,176.39999999929441,"200 mm",368.666231359943,369.01724467402136,4.4370659748379282,0.13301049472141566,0.0078754385099129975,0.0060189526498558472
278686,O9-P586,28671,278683,True,145.45318143359785,176.39999999929441,"200 mm",368.99316752394344,368.25135629863212,31.894161424594603,0.24203351832794034,0.019966734105428454,0.021464682734098461
278687,O9-P573,24452,36524,True,119.12347530833568,176.39999999929441,"200 mm",368.08935439452961,367.48182467045712,19.631296056802871,0.20859077407602367,0.01587422296113165,0.016033689290349245
278688,O9-P230,20854,34965,True,90.421155823125162,176.39999999929441,"200 mm",372.94462560379753,372.48347770909965,59.40536591019702,0.334918909612841,0.024477291816570917,0.025727458512885958
278690,O9-P682,19812,278689,True,86.975493689719173,176.39999999929441,"200 mm",376.19297255859374,376.63663455190505,13.41079823143593,0.18449504285425686,0.013322139456921459,0.014979219451606586
278691,O9-P683,278689,36966,True,76.297282722196712,176.39999999929441,"200 mm",377.11242068740665,377.50161312657264,6.1821025317986606,0.14660839289792094,0.0092215591058503882,0.0071414745211886912
278692,O9-P235,11994,19813,True,92.517558922640873,176.39999999929441,"200 mm",376.49349529658321,376.02165574607778,21.282231589723647,0.21275427356806248,0.016546320381826782,0.013262260526471734
278694,O9-P588,17532,278693,True,80.787853293505776,176.39999999929441,"200 mm",370.57556981115107,370.16355175935416,28.816620542138228,0.23431066124586805,0.019047095471696748,0.015417096975507414
278695,O9-P587,278693,28671,True,34.997146880248522,176.39999999929441,"200 mm",370.04153695014242,369.86301650390629,29.090554781187485,0.23502369911709869,0.019130781769829023,0.015487522137227018
278697,O9-P676,16562,16561,True,57.351087108490205,176.39999999929441,"200 mm",375.27879775390642,374.98630720965309,8.618661379164033,0.161537523405586,0.010807912471933681,0.0083491820767855815
278698,O9-P658,15788,742,True,91.665400144728423,176.39999999929441,"200 mm",371.20284349566549,370.73534995492736,22.484470299057772,0.21721005173092164,0.016936180079051049,0.013517587646896072
278700,O9-P782,18811,18810,True,66.754107909418,176.39999999929441,"200 mm",368.59453474616856,368.25408879583051,218.6362666750251,0.49692028551863743,0.046143231797402894,0.046156498611157983
278709,O9-P1408,24530,11617,True,80.9891512510852,176.39999999929441,"200 mm",375.02035985247329,374.60731518109282,10.397863384546817,0.17084113428850872,0.011813603720116186,0.013326022759133237
278710,O9-P1407,11617,19997,True,54.040913120619855,176.39999999929441,"200 mm",374.60731518109282,374.33170652417766,13.417485778674058,0.1845076510962726,0.013326022759133237,0.014626533857046459
278712,O10-P207,14767,278711,True,48.761657174927514,176.39999999929441,"200 mm",380.4572273566763,380.20854290508419,3.2039016318106146,0.12002811129922383,0.0067791811600598651,0.0051386841148343592
278714,O10-P3,278711,278713,True,94.444941138228955,176.39999999929441,"200 mm",374.50449337242117,374.0228241726162,57.085135636872067,0.31963132533126853,0.024593373030522489,0.024639414006570191
278716,O10-P58,40256,278715,True,68.038480615368286,277.99999999888803,"315 mm",374.59938075810595,374.41567686044448,1414.3136058122011,0.64301045968546588,0.12135551955748462,0.098988398266234567
278718,O10-P2,278713,278715,True,74.996142241118363,176.39999999929441,"200 mm",374.0228241726162,373.6403438471865,57.560418593737928,0.32141733549853668,0.024639414006570191,0.021848720884410512
278719,O10-P59,40256,41228,True,93.835498583300677,277.99999999888803,"315 mm",374.59938075810595,374.85273660428084,1414.2646078511079,0.64300450074687632,0.12135317595053575,0.12135551955748462
278721,O10-P6,7512,7511,True,69.376515160597663,176.39999999929441,"200 mm",375.87040714264879,375.51658691532975,54.116315816244423,0.30439308396801706,0.024516370099881009,0.024535361945727259
278724,O9-P786,14626,21515,True,82.404650849497642,176.39999999929441,"200 mm",370.43084010959961,370.0105763902672,145.03235162193442,0.43991224641690463,0.037633451897056427,0.037682038593442962
278731,O13-P2,278729,22070,True,95.542150371511084,176.39999999929441,"200 mm",428.60714985185552,428.11988488496087,8.5856166930240114,0.16135481290133186,0.010788154184861419,0.015686869525972171
278733,O13-P4,277821,278732,True,110.9375188464608,176.39999999929441,"200 mm",429.68989238200186,429.12411103588488,8.4438435397644511,0.16056612557800673,0.010702892991943255,0.010746883311910701
278734,O13-P3,278732,278729,True,101.36493804496456,176.39999999929441,"200 mm",429.12411103588488,428.60714985185552,8.5168260985120074,0.16097311381667645,0.010746883311910701,0.010788154184861419
278740,O12-P347,40663,278737,True,84.4413206146353,176.39999999929441,"200 mm",420.18617433743708,419.7555236023025,12.972256909736961,0.18288207808353046,0.013103184798412283,0.013131723663263395
278741,O12-P346,278737,278738,True,84.4413206146353,176.39999999929441,"200 mm",419.7555236023025,419.32487286716787,13.033055486552971,0.18314990330513875,0.013131723663263395,0.013160185316257665
278742,O12-P345,278738,278739,True,84.441320614497457,176.39999999929441,"200 mm",419.32487286716787,418.89422213203392,13.093852924093474,0.18341703816191043,0.013160185316257665,0.01328077661102362
278743,O12-P344,278739,21852,True,84.4413206146353,176.39999999929441,"200 mm",418.89422213203392,418.46357139689934,13.324386462625435,0.1841496605935056,0.01328077661102362,0.014713626560627663
278748,O10-P290,2853,12644,True,108.42781276153774,176.39999999929441,"200 mm",388.15884198252337,388.71182382760725,7.8242394399630371,0.15702044811223528,0.010320602327626502,0.016546320381826782
278751,O10-P180,37062,14601,True,99.9999999998731,176.39999999929441,"200 mm",393.28870620117186,392.77870620117255,0.69384434750624369,0.075806382922341431,0.0033078201010955559,0.0045441792167904942
278752,O10-P98,24026,26161,True,87.6498363046905,176.39999999929441,"200 mm",390.2672465977472,389.82023243259323,13.142040860299801,0.18362825346691777,0.013182688030653278,0.014570196452795135
278753,O10-P97,26161,24708,True,89.772811011706821,176.39999999929441,"200 mm",389.82023243259323,389.36239109643356,16.459899379359864,0.19842328060507386,0.014570196452795135,0.015636881661477645
278754,O10-P182,3815,44820,True,84.444697354914439,176.39999999929441,"200 mm",387.92811904296894,387.49745108645891,2.3387040529325325,0.11070691428046359,0.0043337999001318711,0.0082731601909133909
278755,O10-P181,44820,36246,True,87.762399256863162,176.39999999929441,"200 mm",387.49745108645891,387.04986285024893,4.9922950271815436,0.13909071042853574,0.0082731601909133909,0.0063752019122497935
278757,O10-P88,36246,278756,True,254.4125618400918,176.39999999929441,"200 mm",385.85255397521894,384.55504990983445,28.8664251102919,0.23443761570581911,0.019062510591821624,0.019141239434557231
278758,O10-P87,278756,277925,True,181.81836448061054,176.39999999929441,"200 mm",384.55504990983445,383.62777625098335,29.121704852155958,0.23508704917460432,0.019141239434557231,0.024243505668737109
278760,O10-P170,772,14601,True,101.4983823415289,176.39999999929441,"200 mm",393.35933364257772,392.841691892636,1.0156600576498929,0.0862914533018738,0.0039143603973247221,0.0029469653785346608
278761,O10-P199,15395,14820,True,96.093246164506425,176.39999999929441,"200 mm",393.69047011718749,393.20039456174851,0.72917014803426272,0.076858726027011715,0.0033881936699287521,0.0041813998751509549
278762,O10-P96,24708,17776,True,84.574717465654288,176.39999999929441,"200 mm",389.36239109643356,388.93106003735869,19.027804730525961,0.20671023842862879,0.015636881661477645,0.016002052867476576
278763,O10-P94,17775,17578,True,99.657123593569565,176.39999999929441,"200 mm",388.48415965776513,387.97590832743793,20.779446522069296,0.21078248258976687,0.016382846984332764,0.016546320381826782
278764,O10-P93,17578,11087,True,79.322392608874964,176.39999999929441,"200 mm",387.97590832743793,387.57136412513267,21.33403216856917,0.2132721198654931,0.016546320381826782,0.016698719555206337
278767,O10-P106,278769,278766,True,78.348054814331363,176.39999999929441,"200 mm",381.02648482014126,380.62690974058813,7.3306995930646339,0.15406506891674576,0.0100041449904842,0.010091263809840512
278768,O10-P105,278766,36389,True,186.32976268924617,176.39999999929441,"200 mm",380.62690974058813,379.676627950873,7.4648566895461883,0.15488118915857776,0.010091263809840512,0.0077404063269805572
278772,O11-P250,23203,15934,True,81.485647203423881,176.39999999929441,"200 mm",398.72471083984379,398.30913403910637,0.068325187115671343,0.038907999313342143,0.0010975769771306907,0.0013937478214558084
278773,O11-P246,25355,25414,True,86.584413888621185,176.39999999929441,"200 mm",397.00826373445869,396.56668322362674,0.39155307820603363,0.060812785056185169,0.0026143049061402943,0.0027038013964999583
278774,O11-P245,25414,3390,True,88.871566448834216,176.39999999929441,"200 mm",396.56668322362674,396.11343823473766,0.46519613192996229,0.068703573384759714,0.0027038013964999583,0.0029039847739157011
278775,O11-P244,3390,25743,True,81.840924199601119,176.39999999929441,"200 mm",396.11343823473766,395.69604952131971,0.53377709974830045,0.070847292458611558,0.0029039847739157011,0.0038736589618182157
278777,O11-P44,23513,258,True,84.133591663090883,176.39999999929441,"200 mm",397.50190596863581,397.07282465115412,0.26254244522245873,0.055039363848949724,0.002139310620733712,0.00244203702137851
278778,O11-P43,258,197,True,87.629179206362323,176.39999999929441,"200 mm",397.07282465115412,396.62591583720166,0.34494182809951413,0.059323618143031984,0.00244203702137851,0.0025889538690551366
278779,O11-P40,24398,27032,True,90.058678261883571,176.39999999929441,"200 mm",395.76128778363255,395.30198852449695,2.2644231473329737,0.10986839351643357,0.0043337999001318711,0.00433410477341955
278780,O11-P237,17592,17593,True,61.667054495725985,176.39999999929441,"200 mm",397.56703627929454,397.25253430136632,0.16788862334409543,0.046635389185591562,0.0017726036936115597,0.0031328222662335777
278781,O11-P235,23222,21665,True,92.111188237377078,176.39999999929441,"200 mm",396.800513972322,396.33074691231133,1.2562662869809709,0.091134017448184362,0.00435137468131137,0.0048319168657257709
278782,O11-P222,24512,863,True,86.6126336601972,176.39999999929441,"200 mm",394.7949051975599,394.35318076589294,1.5248578935305339,0.096179939457612024,0.0047789938152027556,0.00526532177927216
278783,O11-P216,20821,20822,True,73.923942432709154,176.39999999929441,"200 mm",394.24774062500131,393.87072851859449,3.0577103681269548,0.11826354786062941,0.0066354569658902459,0.0050149634689293232
278784,O11-P34,19416,19417,True,68.970466522827,176.39999999929441,"200 mm",392.74868017456691,392.39693079530048,17.774145960366329,0.20272955844581836,0.015127979448498202,0.017173783671924622
278785,O11-P225,19545,19546,True,69.536586197059222,176.39999999929441,"200 mm",394.74381484375,394.389178254145,0.54753997512595143,0.071280791615381367,0.0029418302223204029,0.0021672048233536147
278786,O11-P226,19727,894,True,70.307948988039186,176.39999999929441,"200 mm",395.02469863281249,394.66612809297351,0.54809537193661373,0.071298282371866473,0.0029433426663397267,0.0021672048233536147
278787,O11-P233,15084,13264,True,84.800363055687015,176.39999999929441,"200 mm",395.93846628913076,395.50598443754677,2.243284602309727,0.10963029940153821,0.0043337999001318711,0.0068784404084361551
278788,O11-P232,13264,24448,True,94.922935111809366,176.39999999929441,"200 mm",395.50598443754677,395.02187746847648,3.306581115614847,0.12122415021113266,0.0068784404084361551,0.0052104837611526055
278789,O11-P240,16764,16765,True,58.025104111515518,176.39999999929441,"200 mm",395.77373183593778,395.477803804969,3.5469568552695,0.12272345004501248,0.0071513298198866791,0.0053906059652782529
278790,O11-P252,16219,24397,True,99.4756853077815,176.39999999929441,"200 mm",396.76927310308196,396.26194710801224,0.35574600498015985,0.059658958320535117,0.002483535271892945,0.0016468675911492417
278791,O11-P203,15797,15796,True,54.576736134638011,176.39999999929441,"200 mm",394.95809856368771,395.23643991797439,3.167289589232877,0.11959328137339399,0.0067434536442430339,0.00916156038347571
278809,O12-P384,278807,278808,True,64.801335768936141,176.39999999929441,"200 mm",440.70444716796874,440.37396035554713,0.046656963536320206,0.036119134299690284,0.00089418199807763136,0.0013044845279358353
278811,O12-P383,278808,278810,True,67.834195498607883,176.39999999929441,"200 mm",440.37396035554713,440.0280059585042,0.095497580001074292,0.04198537778433057,0.0013044845279358353,0.0014517824672220603
278815,O12-P382,278810,278812,True,45.051608572841651,176.39999999929441,"200 mm",440.0280059585042,439.79824275478273,0.12793473857530485,0.047919204352974573,0.0014517824672220603,0.0010837547773538665
278818,O12-P381,278816,278817,True,42.300959313802743,176.39999999929441,"200 mm",440.30924453125004,440.09350963874965,0.030456690537511492,0.031644050901712975,0.00073477584868963421,0.0010859553152738736
278820,O12-P380,278817,278819,True,50.688579618966955,176.39999999929441,"200 mm",440.09350963874965,439.83499788269296,0.066952466934343952,0.038739196027046292,0.0010859553152738736,0.0013385102603638067
278824,O12-P379,278819,278821,True,47.9660196336173,176.39999999929441,"200 mm",439.83499788269296,439.59037118256151,0.10148800633533291,0.042931045896124814,0.0013385102603638067,0.00093135482333973061
278826,O12-P295,278812,278825,True,61.106774726293132,176.39999999929441,"200 mm",439.50556723710582,439.19392268600177,0.61535232360163639,0.073405257685665221,0.0031189471252387347,0.0032424704834948539
