id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
278827,O12-P294,278825,278821,True,70.297723414151847,176.39999999929441,"200 mm",439.19392268600177,438.83540429658956,0.66596663182336435,0.074962857013246093,0.0032424704834948539,0.0035127409368893941
278829,O12-P293,278821,278828,True,47.285495931789477,176.39999999929441,"200 mm",438.83540429658956,438.59424826733743,0.80150025793872948,0.080046867177408651,0.0035127409368893941,0.0036859191835074039
278833,O12-P296,278831,278812,True,41.424378172635492,176.39999999929441,"200 mm",439.71683156578626,439.50556723710582,0.44342069629479652,0.068039020017678253,0.0026355722308264297,0.0031189471252387347
278835,O12-P292,278828,278834,True,44.213895934168988,176.39999999929441,"200 mm",438.59424826733743,438.36875739807311,0.83333425023622687,0.077453311826278834,0.0036859191835074039,0.0036404212452616873
278843,O12-P291,278834,278839,True,67.593271023170658,176.39999999929441,"200 mm",438.36875739807311,438.02403171585496,0.88200139420354817,0.083511681119819742,0.0036404212452616873,0.0037432881608755113
278844,O12-P290,278839,278840,True,67.593271023209709,176.39999999929441,"200 mm",438.02403171585496,437.67930603363658,0.93066853817086936,0.08452742580440252,0.0037432881608755113,0.003842497732505671
278845,O12-P289,278840,278841,True,67.593271023543963,176.39999999929441,"200 mm",437.67930603363658,437.33458035141655,0.97933568213819056,0.085539745916045865,0.003842497732505671,0.0039693343877951126
278846,O12-P288,278841,278842,True,89.895128205847953,176.39999999929441,"200 mm",437.33458035141655,436.87611519756672,1.0440602023583914,0.086876210485967262,0.0039693343877951126,0.00403218256832782
278847,O12-P287,278842,26704,True,46.002540508028744,176.39999999929441,"200 mm",436.87611519756672,436.64150224097574,1.0771820032094321,0.087554366765454042,0.00403218256832782,0.0041506871558891862
278856,O12-P297,278831,278850,True,82.062526715661576,176.39999999929441,"200 mm",439.71683156578626,440.13535045203616,0.41359513991267693,0.061545775379568249,0.0026901814520466647,0.0026355722308264297
278857,O12-P298,278850,278851,True,82.062526715558093,176.39999999929441,"200 mm",440.13535045203616,440.55386933828544,0.35451010466699756,0.05962023884532465,0.0024788392581144782,0.0026901814520466647
278858,O12-P299,278851,278852,True,82.0625267154058,176.39999999929441,"200 mm",440.55386933828544,440.97238822453403,0.2954251050236778,0.057393707784198632,0.002250957404458586,0.0024788392581144782
278859,O12-P300,278852,278853,True,82.062526715647,176.39999999929441,"200 mm",440.97238822453403,441.39090711078381,0.23634006977799835,0.052901808098014085,0.0020476489339105734,0.002250957404458586
278860,O12-P301,278853,278854,True,82.0625267155564,176.39999999929441,"200 mm",441.39090711078381,441.80942599703314,0.17725505233349878,0.0476845620622622,0.0018109541416240649,0.0020476489339105734
278861,O12-P302,278854,278855,True,82.062526715408453,176.39999999929441,"200 mm",441.80942599703314,442.22794488328168,0.11817003488899917,0.046246418560782251,0.0014098764415886769,0.0018109541416240649
278862,O12-P303,278855,278805,True,82.062526715600939,176.39999999929441,"200 mm",442.22794488328168,442.64646376953129,0.059085017444499587,0.0377399201773155,0.0010166027454700005,0.0014098764415886769
278864,O12-P342,24246,278863,True,72.124631346874651,176.39999999929441,"200 mm",418.09925687460355,417.73142125473453,20.578339330660608,0.21064669872690564,0.016281982183521549,0.016393920072978744
278866,O12-P341,278863,278865,True,65.038174882047187,176.39999999929441,"200 mm",417.73142125473453,417.39972656283607,21.134374135608,0.2141699393354877,0.016393920072978744,0.013211851403170027
278868,O12-P340,278865,278867,True,101.14170296016131,176.39999999929441,"200 mm",415.84492167160778,415.329098986511,37.610396541971951,0.25345949239351961,0.021656343001213867,0.022559253913254376
278869,O12-P339,278867,6363,True,102.63318125827901,176.39999999929441,"200 mm",415.329098986511,414.80566976209371,41.079130455971139,0.26081918123655046,0.022559253913254376,0.024415835720398335
278871,O12-P335,47051,278870,True,98.419366339613518,176.39999999929441,"200 mm",413.62844411850318,413.12650535017116,52.947533071509078,0.30017262937695904,0.024384013080694458,0.024819478869537448
278873,O12-P334,278870,278872,True,77.743393773359827,176.39999999929441,"200 mm",413.12650535017116,412.73001404192706,61.073971606263179,0.33744626260964028,0.024819478869537448,0.024819478869537448
278875,O12-P333,278872,278874,True,116.72728185012481,176.39999999929441,"200 mm",412.73001404192706,412.1347049044914,61.158013682014847,0.3379106237997303,0.024819478869537448,0.024819478869537448
278877,O12-P332,278874,278876,True,129.631592279469,176.39999999929441,"200 mm",412.1347049044914,411.4735837838661,61.251347688818328,0.33842632633266839,0.024819478869537448,0.024819478869537448
278878,O12-P331,278876,23515,True,79.7354406778807,176.39999999929441,"200 mm",411.4735837838661,411.0669330364089,61.308758060270428,0.33874353080758907,0.024819478869537448,0.027934514021985209
278882,O12-P395,278880,11821,True,89.45696523694933,176.39999999929441,"200 mm",410.8303486011489,410.37411807844046,45.885032034943393,0.26950533344311983,0.023798013693189443,0.023811716526841994
278884,O12-P391,5953,278883,True,37.917913959326313,176.39999999929441,"200 mm",409.0294181430325,408.83603678184,62.213397499681285,0.33990977502655,0.025011681890587716,0.025023806423048932
278889,O12-P397,47104,278888,True,76.540255312028663,176.39999999929441,"200 mm",411.66367842597083,411.27332312387949,27.410927733846773,0.23069209578734851,0.018604630655124695,0.0197175373793437
278890,O12-P396,278888,278880,True,86.857749555022181,176.39999999929441,"200 mm",411.27332312387949,410.8303486011489,31.038039172012184,0.23990610458147918,0.0197175373793437,0.023798013693189443
278893,O12-P388,278891,278885,True,89.69158619873771,176.39999999929441,"200 mm",407.83264331258647,407.37521622297294,74.266071093155162,0.35843019249794122,0.027244067430605191,0.027256578022350618
278895,O12-P390,278883,278894,True,102.38741156094953,176.39999999929441,"200 mm",408.83603678184,408.31386098287913,62.287117739320955,0.34007299180791811,0.025023806423048932,0.026151406109437642
278896,O12-P389,278894,278891,True,94.356405939736135,176.39999999929441,"200 mm",408.31386098287913,407.83264331258647,68.152121731221186,0.34902938551302393,0.026151406109437642,0.027244067430605191
278899,O12-P385,278897,37735,True,69.138886796174745,176.39999999929441,"200 mm",406.42533612947034,406.07272780680989,76.331358850166737,0.36147978832613054,0.027603091210237289,0.025132797771792805
278901,O12-P387,278885,278900,True,99.306273605055992,176.39999999929441,"200 mm",407.37521622297294,406.86875422758715,74.3375720241032,0.35853679936270838,0.027256578022350618,0.027594493442884196
278902,O12-P386,278900,278897,True,86.944725120945108,176.39999999929441,"200 mm",406.86875422758715,406.42533612947034,76.281577067523259,0.36140697300336522,0.027594493442884196,0.027603091210237289
278904,O12-P400,27811,27810,True,88.160449573980969,176.39999999929441,"200 mm",412.703197142877,412.25357885004968,27.102801558219877,0.22988867462501072,0.0185057120472933,0.018574424922540574
278907,O13-P1,22070,278906,True,54.528955862565923,176.39999999929441,"200 mm",428.11988488496087,427.84178721006174,19.153891768939154,0.20710489093771825,0.015686869525972171,0.012656749248555265
278910,O5-P200,11792,8243,True,69.911392673458465,176.39999999929441,"200 mm",431.14103862112324,430.78449051848861,59.223455511115844,0.33016462132813634,0.024667080831626376,0.024971879178385486
278922,O5-P193,12571,278913,True,96.677879118866628,176.39999999929441,"200 mm",428.64996995395592,428.15691277044971,70.252713357707236,0.35232573226780961,0.026532037854300767,0.0241942036272063
278923,O5-P17,278913,278914,True,96.677879119068749,176.39999999929441,"200 mm",423.85059035891123,423.35753317540406,208.43348029661757,0.48989927513044462,0.045055144143284771,0.045062683654011733
278924,O5-P16,278914,278915,True,96.677879118866628,176.39999999929441,"200 mm",423.35753317540406,422.86447599189779,208.50307635891448,0.48994749166403223,0.045062683654011733,0.045070218622864755
278925,O5-P15,278915,278916,True,96.677879118862833,176.39999999929441,"200 mm",422.86447599189779,422.37141880839158,208.57269064961952,0.48999567186262843,0.045070218622864755,0.045077758133591717
278926,O5-P14,278916,278917,True,96.677879119010413,176.39999999929441,"200 mm",422.37141880839158,421.87836162488469,208.64230494032458,0.49004385206122464,0.045077758133591717,0.045085293102444746
278927,O5-P13,278917,278918,True,96.677879119077488,176.39999999929441,"200 mm",421.87836162488469,421.3853044413774,208.71190100262149,0.49009203225982084,0.045085293102444746,0.045092823529423835
278928,O5-P12,278918,278919,True,96.677879118873889,176.39999999929441,"200 mm",421.3853044413774,420.89224725787113,208.78151529332652,0.49014017612342564,0.045092823529423835,0.045405063736620371
278929,O5-P11,278919,278920,True,96.677879119016467,176.39999999929441,"200 mm",420.89224725787113,420.39919007436413,211.67518394427515,0.49213136998712875,0.045405063736620371,0.045412553286734075
278930,O5-P10,278920,278921,True,96.677879119025818,176.39999999929441,"200 mm",420.39919007436413,419.90613289085712,211.74479823498015,0.49217900516085394,0.045412553286734075,0.045728912973586847
278931,O5-P9,278921,32546,True,96.677879118970878,176.39999999929441,"200 mm",419.90613289085712,419.4130757073504,214.75297774589453,0.49432124358380625,0.045728912973586847,0.042686965656451262
278933,O5-P41,36854,19840,True,96.314964329324141,176.39999999929441,"200 mm",435.87786998842768,435.38666367034813,34.803053074895146,0.24654737797455217,0.020928630334222584,0.022077099931328389
278934,O5-P47,25379,36082,True,100.00000000058829,176.39999999929441,"200 mm",438.25672695684835,437.74672695684535,24.443019333626367,0.22275633382316878,0.01762211204774276,0.017875406679582571
278935,O5-P49,11049,2576,True,50.406940811047029,176.39999999929441,"200 mm",438.79742314745528,438.54034774931893,21.109232603674265,0.21391515837579195,0.016393920072978744,0.017597436046670731
278941,O6-P117,24061,278938,True,95.567111118385682,176.39999999929441,"200 mm",443.20920842962209,442.72181616291829,13.677935552798189,0.18549970536646268,0.013451770216280384,0.013484788504296836
278942,O6-P116,278938,278939,True,95.567111118334068,176.39999999929441,"200 mm",442.72181616291829,442.23442389621476,13.746744375718338,0.1857595550574587,0.013484788504296836,0.014818420082389977
278943,O6-P115,278939,278940,True,95.567111118334068,176.39999999929441,"200 mm",442.23442389621476,441.74703162951124,17.037299017928486,0.20033435581274031,0.014818420082389977,0.017392753091524077
278944,O6-P114,278940,277784,True,95.567111118827057,176.39999999929441,"200 mm",441.74703162951124,441.25963936280527,23.77830903787061,0.22090691909590787,0.017392753091524077,0.01848327632553818
278945,O6-P103,6483,17569,True,90.632583654465691,176.39999999929441,"200 mm",437.27955703404973,437.74178321068752,44.666298894789229,0.26690164062938943,0.023518318283651963,0.023704984760379244
278948,O5-P18,278913,278947,True,102.89273908126988,176.39999999929441,"200 mm",423.85059035891123,424.37534332822577,168.19040489441244,0.45855340506471753,0.04056403473631872,0.045055144143284771
278950,O5-P19,278947,278949,True,134.93121261419503,176.39999999929441,"200 mm",424.37534332822577,425.06349251255813,168.11632464371192,0.45850438916131914,0.040554492259187787,0.04056403473631872
278952,O5-P20,278949,278951,True,140.34983803677824,176.39999999929441,"200 mm",425.06349251255813,425.77927668654564,167.819274504584,0.45830734450295779,0.040516245138807236,0.040554492259187787
278953,O5-P21,278951,278522,True,154.61739125130117,176.39999999929441,"200 mm",425.77927668654564,426.56782538192732,167.71823443823729,0.45824012476886805,0.040503237211866265,0.040516245138807236
278959,O2-P1277,3111,278958,True,88.843674753797359,176.39999999929441,"200 mm",359.51041640625004,359.96360799116911,35.556310141765366,0.24841646809965609,0.021128093540753,0.017094984430143071
278960,O2-P1278,278958,21952,True,35.077527564807518,176.39999999929441,"200 mm",360.10744286500483,360.28633825558535,35.492342100483171,0.24824333186563582,0.021112142479504156,0.017077505028316141
278961,O15-P153,42742,4340,True,80.373397883780981,176.39999999929441,"200 mm",338.8903040457194,339.30020837492668,17.427514551084535,0.2016084786211674,0.01498334574407372,0.023055160689446162
278962,O1-P2556,28975,12893,True,54.554773675977721,176.39999999929441,"200 mm",345.90958632812504,345.63135698237755,3.9330869464500915,0.12924696173095856,0.0074035105571446918,0.013056656706385386
278963,O1-P2551,18207,18208,True,87.125517362614019,176.39999999929441,"200 mm",345.50843276367186,345.06409262512256,1.7315043848736642,0.09945453063629707,0.0050885554522479464,0.0037979850970360561
278966,O1-P2121,18157,278965,True,57.115062888767739,176.39999999929441,"200 mm",337.70814237065844,337.41685554992569,410.42033822555629,0.59617382006625841,0.063781590128200075,0.064076539421337841
278969,O1-P2120,278965,278968,True,70.13476171387957,176.39999999929441,"200 mm",337.41685554992569,337.05916826518495,413.91501572144756,0.59749913887756789,0.064076539421337841,0.06408096320654752
278970,O1-P2119,278968,21737,True,72.78392952755874,176.39999999929441,"200 mm",337.05916826518495,336.68797022459438,413.96740416645576,0.597518868777898,0.06408096320654752,0.065189757263921191
278973,O1-P80,278971,37862,True,54.333907061371818,794.19999999682329,"900 mm",332.76060524179451,332.80135567209055,8313.9011246721,0.60531468652270115,0.26216034250364262,0.182208754635586
278974,O1-P2219,27385,278971,True,151.14762115478425,396.99999999841208,"450 mm",332.45745767884421,332.1476050554769,1623.7816394130775,0.58928227125242327,0.12090870816755973,0.095820259523775
278977,O1-P2187,20623,278976,True,80.135330393932378,176.39999999929441,"200 mm",343.7670806729983,343.35831035265886,8.5403407450188187,0.16111494745560576,0.010760508933706409,0.0083014106467698273
278978,O1-P2186,278976,36100,True,61.474746382747028,176.39999999929441,"200 mm",343.26870123598587,342.95511855468754,21.900874140995423,0.21600807204791894,0.016698719555206337,0.026362728148804256
278980,O1-P2129,22305,278979,True,77.805108715817141,176.39999999929441,"200 mm",340.38854356242842,340.78534961687905,320.56245239846868,0.55419415141745154,0.056160943365321687,0.058541185069318331
278982,O1-P2130,278979,278981,True,91.430952841982673,176.39999999929441,"200 mm",340.78534961687905,341.25164747637319,193.12905464549632,0.47849270395027288,0.04340187023895458,0.056160943365321687
278988,O20-P14,27267,1797,True,95.786477800679563,176.39999999929441,"200 mm",321.33097837614207,320.84246733935862,157.1774933728249,0.45056693762003935,0.039156653344787823,0.039835940551917151
278989,O20-P58,15303,6008,True,120.36699281085086,176.39999999929441,"200 mm",328.20528001860941,327.59128798828124,63.724760389988234,0.34322167315765484,0.025259200394254631,0.022934523975940889
278991,O20-P4,2988,36123,True,153.74070042965084,176.39999999929441,"200 mm",317.4898124085941,316.70573483640294,419.87461148031326,0.59971313890853484,0.0645795383336743,0.065967893815304463
278995,O1-P2176,36100,278994,True,36.298580296619122,176.39999999929441,"200 mm",342.95511855468754,342.76999579517479,69.314497190493626,0.3508624494941549,0.026362728148804256,0.026488379091130353
278997,O1-P2175,278994,278996,True,40.579356506318007,176.39999999929441,"200 mm",342.76999579517479,342.56304107699259,70.010188944442518,0.351948829402019,0.026488379091130353,0.026681347417938144
278998,O1-P2174,278996,22013,True,118.69222217412204,176.39999999929441,"200 mm",342.56304107699259,341.95771074390456,71.085222986089065,0.35361228164329545,0.026681347417938144,0.043287960040742458
278999,O1-P2196,15357,6877,True,81.87735503461677,176.39999999929441,"200 mm",348.3828457435003,347.96518935546874,5.6102232527091438,0.14247764031688126,0.008805685257946904,0.0067774688735875383
279000,O1-P2182,5502,10298,True,180.805481816626,176.39999999929441,"200 mm",347.58997573242186,346.66786777515705,27.090638652885254,0.22985686334004016,0.018501792410090066,0.024050768977499842
279003,O1-P1624,32055,279002,True,44.859414414273473,176.39999999929441,"200 mm",344.90529042175535,344.67646254882811,4.471055974831585,0.13327880138165998,0.0079052553445416989,0.014917459049880569
279004,O1-P1623,279002,18395,True,55.442903069530239,176.39999999929441,"200 mm",344.67646254882811,344.39370374317349,17.270987210345012,0.20109897120426304,0.014917459049880569,0.01802614466257153
279009,O23-P24,279007,44532,True,98.67790356163259,176.39999999929441,"200 mm",313.68831862344956,313.18506131528522,18.871303593123145,0.20621906201488563,0.015574537628951382,0.015613111764255033
279011,O23-P26,44445,279010,True,110.08373109269886,176.39999999929441,"200 mm",314.79845788126687,314.23703085269409,18.722791055589795,0.2057515215130481,0.01551506860262401,0.015546125936570362
279012,O23-P25,279010,279007,True,107.59063318519647,176.39999999929441,"200 mm",314.23703085269409,313.68831862344956,18.800256093827713,0.20599556548278516,0.015546125936570362,0.015574537628951382
279015,O23-P93,279013,46066,True,159.03430075618823,176.39999999929441,"200 mm",314.25948606776672,313.44825209960936,0.35747684929728546,0.059718075351542672,0.0024899580493668973,0.0016471051879293046
279018,O23-P94,279016,279013,True,105.42469532161398,176.39999999929441,"200 mm",314.95384375887591,314.41607238804033,0.24297214853978033,0.05347251726605759,0.0020709666308098423,0.0014557377297489459
279021,O23-P95,279019,279016,True,120.2298255763564,176.39999999929441,"200 mm",315.67057370063492,315.05728136036993,0.16706636904661779,0.046542834878748295,0.0017691459082137778,0.0010837547773538665
279023,O23-P55,46640,279022,True,89.109374189780553,176.39999999929441,"200 mm",308.56655109950071,308.11209329113279,2.888590045548137,0.11611926559441088,0.0047724069625330132,0.00660444391521473
279026,O23-P54,279022,279025,True,191.5981902953761,176.39999999929441,"200 mm",308.11209329113279,307.1349425206264,3.0265409294748311,0.11787711614334417,0.00660444391521473,0.0073125328481489851
279027,O23-P53,279025,45251,True,41.178969602062,176.39999999929441,"200 mm",307.1349425206264,306.92492977565587,3.8428662947939629,0.12862570604800394,0.0073125328481489851,0.0056334605321513445
279030,O21-P1149,12312,279029,True,67.975035922999623,176.39999999929441,"200 mm",346.4928510223674,346.14617833916009,82.125039638098357,0.36973302727766644,0.02858538272392263,0.029305903333542743
279032,O21-P1148,279029,279031,True,96.609813184743643,176.39999999929441,"200 mm",346.14617833916009,345.65346829191793,86.637946898754919,0.37627136364010366,0.029305903333542743,0.029352773201583016
279033,O21-P1147,279031,10974,True,31.496624782220369,176.39999999929441,"200 mm",345.65346829191793,345.4928355055286,86.925317753157941,0.37664932022064485,0.029352773201583016,0.056289101422058195
279035,O21-P681,15352,4042,True,34.38201278719562,176.39999999929441,"200 mm",333.26704118868565,333.091692923471,13.483638950382609,0.18476092415382525,0.013358078169876124,0.02432385368952944
279067,O20-P39,279057,279061,True,94.374968102714917,176.39999999929441,"200 mm",325.67206801757817,325.19075568025426,11.117741957552855,0.17435574533663331,0.012191665899802336,0.016546320381826782
279068,O20-P38,279061,279062,True,94.374968102714917,176.39999999929441,"200 mm",325.19075568025426,324.7094433429304,21.509922635860526,0.2150304609368103,0.016546320381826782,0.017818146139454587
279069,O20-P37,279062,279063,True,94.374968102714917,176.39999999929441,"200 mm",324.7094433429304,324.22813100560654,25.01928083596145,0.22433561605686753,0.017818146139454587,0.021195601683939837
279070,O20-P36,279063,279064,True,94.374968102714917,176.39999999929441,"200 mm",324.22813100560654,323.74681866828263,35.809812613835305,0.24902429800328849,0.021195601683939837,0.021969396203844208
279071,O20-P35,279064,279065,True,94.374968102754352,176.39999999929441,"200 mm",323.74681866828263,323.2655063309586,38.82754381061752,0.256237611333465,0.021969396203844208,0.023261554795596662
279073,O20-P1,279066,279315,True,94.374968102754352,176.39999999929441,"200 mm",315.78898108559576,315.30766874827174,465.60531269769859,0.61701858693749789,0.068268561888014154,0.0636921470048591
279076,O21-P204,34879,279075,True,85.554862417474169,176.39999999929441,"200 mm",328.024731501792,327.58840170346286,1.1195195460626246,0.088414552268106211,0.0041106502533123411,0.0041948344543744033
279077,O21-P203,279075,9922,True,64.780867989181885,176.39999999929441,"200 mm",327.58840170346286,327.25801927671807,1.1661617702220464,0.089352667243563208,0.0041948344543744033,0.003037826418143741
279078,O21-P186,44077,41608,True,244.35090662196453,176.39999999929441,"200 mm",327.0606223535849,325.81418837890629,2.739701831915677,0.11413263177212844,0.0047579955965470853,0.0048477208838060689
279079,O21-P215,4293,10118,True,33.78904358844413,176.39999999929441,"200 mm",324.99064003378624,324.81831591148512,1.1976442960250013,0.089979845530116009,0.0042504039980641147,0.0030526360497000727
279081,O21-P248,19210,279080,True,41.566825419156487,176.39999999929441,"200 mm",329.83811040380681,329.62607802734374,15.627144806743587,0.19561950916120022,0.014202429565844124,0.01564879953867496
279085,O21-P245,279082,279084,True,248.23993787871905,176.39999999929441,"200 mm",328.91618530870346,327.650161625522,22.547501855871527,0.21739341626502098,0.016958738431402328,0.016980635941096518
279086,O21-P244,279084,22761,True,85.104274076582385,176.39999999929441,"200 mm",327.650161625522,327.21612982773144,22.60877664985032,0.21757133055041034,0.016980635941096518,0.017228412196109065
279087,O21-P247,279080,6894,True,85.146291363932164,176.39999999929441,"200 mm",329.62607802734374,329.19183194138765,19.057816665260891,0.20680427338637161,0.01564879953867496,0.016899003705449941
279088,O21-P246,6894,279082,True,54.04835934983992,176.39999999929441,"200 mm",329.19183194138765,328.91618530870346,22.36876775690958,0.21679116378256849,0.016899003705449941,0.016958738431402328
279090,O21-P170,20933,279089,True,92.649606852724816,176.39999999929441,"200 mm",329.39774403608055,328.92523104113167,63.972293058390754,0.34372927298751071,0.025300956112247579,0.025463030612570572
279092,O21-P169,279089,279091,True,81.706795027621823,176.39999999929441,"200 mm",328.92523104113167,328.50852638649081,64.03112524567814,0.3408696001593684,0.025463030612570572,0.025475934076411105
279093,O21-P168,279091,660,True,56.762375660070951,176.39999999929441,"200 mm",328.50852638649081,328.21903827062448,64.109584871435459,0.34103630509991095,0.025475934076411105,0.025480789339644309
279095,O21-P274,26063,279094,True,203.17013366405118,176.39999999929441,"200 mm",334.31518935767969,333.27881850585936,47.093835249760673,0.27181238738706182,0.02408557562837698,0.019697657597143762
279100,O21-P271,279096,279099,True,111.54383162447517,176.39999999929441,"200 mm",330.85026015625004,330.28138661496519,47.360840415163878,0.27230636159514277,0.02414919592747811,0.024180621153212949
279103,O21-P270,279099,279102,True,187.45410465648104,176.39999999929441,"200 mm",330.28138661496519,329.32537068121712,47.495808106170117,0.27256622945363451,0.024180621153212949,0.024204184395171659
279104,O21-P269,279102,34384,True,141.07533465454881,176.39999999929441,"200 mm",329.32537068121712,328.60588647447895,47.59738135345507,0.27276236573721091,0.024204184395171659,0.01979943417914681
279106,O21-P273,279094,279105,True,137.11259170940758,176.39999999929441,"200 mm",332.69403166682389,331.99462033651417,47.192555751170943,0.27200127483985392,0.02410875281105148,0.019717669093687724
279107,O21-P272,279105,279096,True,122.18222538431331,176.39999999929441,"200 mm",331.4735116879354,330.85026015625004,47.280530605979862,0.27216990553494064,0.024129352480269626,0.02414919592747811
279117,O23-P44,23422,279112,True,86.979104776616509,176.39999999929441,"200 mm",323.41751644665595,322.97392301229519,10.007683168931548,0.16888140652735786,0.011602197656081831,0.01163645133380776
279118,O23-P43,279112,279113,True,86.979104776616509,176.39999999929441,"200 mm",322.97392301229519,322.53032957793442,10.070308004388568,0.16919870183975705,0.01163645133380776,0.011670580110000562
279119,O23-P42,279113,279114,True,86.979104776669814,176.39999999929441,"200 mm",322.53032957793442,322.08673614357338,10.132932839845589,0.16951492526990994,0.011670580110000562,0.012516442814519402
279120,O23-P41,279114,279115,True,86.979104776295188,176.39999999929441,"200 mm",322.08673614357338,321.64314270921432,11.759118751607744,0.17738592011191942,0.012516442814519402,0.012547585308601977
279121,O23-P40,279115,279116,True,86.979104776616509,176.39999999929441,"200 mm",321.64314270921432,321.19954927485355,11.821743587064761,0.17767699972802362,0.012547585308601977,0.012578629016926534
279122,O23-P39,279116,19030,True,86.97910477613523,176.39999999929441,"200 mm",321.19954927485355,320.75595584049529,11.884368422521781,0.17796724363932559,0.012578629016926534,0.01515989746755465
279123,O23-P79,37441,37442,True,99.999999999363681,176.39999999929441,"200 mm",316.18683852539067,315.67683852539386,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
279125,O23-P82,46655,279124,True,161.11552876142045,176.39999999929441,"200 mm",312.12027968750004,311.29859049081676,0.1160031773737339,0.0458507668394293,0.0014005731225069755,0.0019232827741729657
279128,O23-P81,279124,279127,True,118.81708340846365,176.39999999929441,"200 mm",311.29859049081676,310.69262336543363,0.20155147325485645,0.049550173111939592,0.0019232827741729657,0.0024572903372445647
279131,O23-P80,279127,279130,True,204.62638769005656,176.39999999929441,"200 mm",310.69262336543363,309.64902878821431,0.34888247527824223,0.059445090561155607,0.0024572903372445647,0.0017488474220107412
279132,O23-P56,279130,46640,True,104.80244371513659,176.39999999929441,"200 mm",309.1010435624479,308.56655109950071,2.8244314604370575,0.1152731508171783,0.0048517904028490544,0.0048520952761367331
279134,O23-P96,279019,28750,True,111.80680540145524,176.39999999929441,"200 mm",315.7884690982583,316.35879561261117,0.0805008959488909,0.040352515063938832,0.0011951122295159222,0.00093135482333973061
279139,O23-P92,46649,279138,True,97.125923392781019,176.39999999929441,"200 mm",322.37142205448322,321.87598271925663,0.069930666623851764,0.039106620001955486,0.0011109432863115997,0.00073669230658855668
279142,O23-P91,279138,279141,True,90.976014180757588,176.39999999929441,"200 mm",321.80956279794628,321.3454941496102,0.13543339657233852,0.0490974981634585,0.0014838012591063723,0.0010837547773538665
279145,O23-P90,279141,279144,True,140.97191018961573,176.39999999929441,"200 mm",321.24273413714292,320.52363642326571,0.23693316948753831,0.052956533136936185,0.002049664674334976,0.0014451053448079215
279148,O23-P89,279144,279147,True,111.74961054483512,176.39999999929441,"200 mm",320.44219844004,319.87216367665081,0.31739290020807481,0.058511531085245365,0.0023312502130959298,0.0015409960839959033
279149,O23-P88,279147,21255,True,141.0659154911493,176.39999999929441,"200 mm",319.76936131695157,319.04978408203124,0.41896034430839429,0.067316303413113482,0.00255563212708661,0.0017694319043379274
279151,O23-P66,21255,279150,True,82.090934433479276,176.39999999929441,"200 mm",317.64994303531108,317.23127926970034,1.2923475695809294,0.091835237363462191,0.0044120050080297037,0.0045254377417447388
279154,O23-P65,279150,279153,True,96.222350003672489,176.39999999929441,"200 mm",317.23127926970034,316.74054528468162,1.3616276253335091,0.093161546303287324,0.0045254377417447388,0.0046409702405519155
279155,O23-P64,279153,37325,True,101.3089816461177,176.39999999929441,"200 mm",316.74054528468162,316.22386947828647,1.43457016702881,0.094528904699646449,0.0046409702405519155,0.0047514547303509035
279157,O23-P73,34702,279156,True,229.43787767345034,176.39999999929441,"200 mm",314.79201908260967,313.62188590647503,0.59747288978618784,0.072848292228118713,0.0030736439198378483,0.003487551987930181
279158,O23-P72,279156,279025,True,262.78314574607515,176.39999999929441,"200 mm",313.62188590647503,312.28169186317007,0.78667671706215214,0.079415682958054026,0.003487551987930181,0.0025954697549446927
279161,O23-P59,279159,3182,True,132.83572436431228,176.39999999929441,"200 mm",311.02838287941853,311.70584507367647,2.127996186809074,0.10402688961906266,0.0041813998751509549,0.0043337999001318711
279163,O23-P57,279130,279162,True,187.312077847468,176.39999999929441,"200 mm",309.1010435624479,310.05633515947,2.4000912079584071,0.1114012759661147,0.0044861999251127873,0.0048517904028490544
279164,O23-P58,279162,279159,True,190.59759214677163,176.39999999929441,"200 mm",310.05633515947,311.02838287941853,2.2652264789762935,0.10987745001303999,0.0043337999001318711,0.0044861999251127873
279166,O23-P87,46657,279165,True,116.03884588087057,176.39999999929441,"200 mm",314.36084975585936,313.76905164186689,0.083547968403156814,0.040696802733074175,0.0012181957360405773,0.0017121036619016465
279169,O23-P86,279165,279168,True,96.938798674348021,176.39999999929441,"200 mm",313.76905164186689,313.27466376862776,0.15334390234717843,0.044868159667003187,0.0017121036619016465,0.0020414156377397178
279172,O23-P85,279168,279171,True,112.82699740642323,176.39999999929441,"200 mm",313.27466376862776,312.699246081855,0.23457933727994001,0.052747806778839751,0.0020414156377397178,0.0022826947420926803
279175,O23-P84,279171,279174,True,97.805588110750634,176.39999999929441,"200 mm",312.699246081855,312.20043758249017,0.30499936278758372,0.058025459737793883,0.0022826947420926803,0.0025544404529137268
279176,O23-P83,279174,3182,True,96.978923296798158,176.39999999929441,"200 mm",312.20043758249017,311.70584507367647,0.37482420584764753,0.06026677005667179,0.0025544404529137268,0.0041813998751509549
279182,O21-P117,279178,279181,True,143.02608586909824,176.39999999929441,"200 mm",361.17782090807367,360.44824484405541,315.960034539617,0.55211629859925981,0.055726753843053561,0.052082063520163008
279183,O21-P116,279181,36705,True,94.944807266144608,176.39999999929441,"200 mm",359.798044077099,359.31373061523442,316.02839107016007,0.55214816438671743,0.055733157885297542,0.052087936163156955
279185,O21-P119,26865,279184,True,82.609373730741027,176.39999999929441,"200 mm",363.64437602889546,363.22298561349493,315.79288003692909,0.55203828737272431,0.055711093461736361,0.052067706656664263
279186,O21-P118,279184,279178,True,89.1145199449964,176.39999999929441,"200 mm",362.61186492063518,362.15729175439577,315.85704403359881,0.55206822740563777,0.0557171069028222,0.05207322049161759
279197,O2-P411,279195,11724,True,77.688253605691415,176.39999999929441,"200 mm",360.60816420898436,361.004451990627,28.888233122086152,0.234508941293937,0.019068378692941645,0.015435492700400105
279199,CO-1310,2333,279198,False,19.674727171425126,176.39999999929441,"200 mm",358.31244887695311,0,NaN,NaN,NaN,NaN
279203,CO-1312,279200,279202,False,38.48674863071809,176.39999999929441,"200 mm",0,0,NaN,NaN,NaN,NaN
279205,CO-1313,279202,279204,False,43.897076718352729,176.39999999929441,"200 mm",0,0,NaN,NaN,NaN,NaN
279207,CO-1314,279204,279206,False,75.511485067181852,176.39999999929441,"200 mm",0,0,NaN,NaN,NaN,NaN
279209,CO-1315,279206,279208,False,26.114646964006059,176.39999999929441,"200 mm",0,0,NaN,NaN,NaN,NaN
279210,CO-1316,279208,15941,False,74.385643338311823,176.39999999929441,"200 mm",0,348.95358517121508,NaN,NaN,NaN,NaN
279212,CO-1311(1),279198,279211,False,26.728563509080406,176.39999999929441,"200 mm",0,0,NaN,NaN,NaN,NaN
279213,CO-1311(2),279211,279200,False,34.5224253298309,176.39999999929441,"200 mm",0,0,NaN,NaN,NaN,NaN
279214,CO-1317,19334,279211,False,28.926483610734664,176.39999999929441,"200 mm",357.52360000000004,0,NaN,NaN,NaN,NaN
279216,O2-P415,13121,279215,True,28.057727754451442,176.39999999929441,"200 mm",361.43036382669732,361.28724135742186,5.5714730748197949,0.14218504371488611,0.0087768148362987637,0.0067612827703627193
279218,O2-P414,279215,279217,True,40.839391461570656,176.39999999929441,"200 mm",361.11293369873607,360.90461196289061,13.366334586868689,0.18432421389219047,0.013300545117312226,0.015150519633353753
279220,O2-P413,279217,279219,True,32.573625358484477,176.39999999929441,"200 mm",360.90461196289061,360.73848647356238,17.828544087372496,0.20290463860187852,0.015150519633353753,0.02764165853273004
279222,O2-P407,279219,279221,True,72.560813822436359,176.39999999929441,"200 mm",360.73848647356238,360.36842632306792,76.554875590838463,0.36180629455884961,0.02764165853273004,0.029742184388756511
279223,O2-P406,279221,279195,True,72.117809976149246,176.39999999929441,"200 mm",360.36842632306792,360.00062549218956,89.330118726070737,0.37977529220075668,0.029742184388756511,0.032714827251565187
279225,O2-P405,279195,279224,True,67.294636605205739,176.39999999929441,"200 mm",360.00062549218956,359.657422845503,109.05151552578242,0.40419433217599937,0.032714827251565187,0.033378415471448895
279229,O2-P404,279224,279228,True,42.550680284189504,176.39999999929441,"200 mm",359.657422845503,359.44041437605364,113.56818695272089,0.4089716568452515,0.033378415471448895,0.034151487833398095
279231,O2-P403,279228,279230,True,56.823990426238673,176.39999999929441,"200 mm",359.44041437605364,359.15061202487982,118.38852543094383,0.41255726646657137,0.034151487833398095,0.034650539857287721
279233,O2-P402,279230,279232,True,63.638347135652381,176.39999999929441,"200 mm",359.15061202487982,358.826056454488,122.26432248432693,0.41729883750428609,0.034650539857287721,0.035470191407345551
279235,O2-P401,279232,279234,True,111.17762093483157,176.39999999929441,"200 mm",358.826056454488,358.25905058772042,128.42703739515031,0.423907300400125,0.035470191407345551,0.038819096732294861
279236,O2-P400,279234,19532,True,61.797455845481139,176.39999999929441,"200 mm",358.25905058772042,357.94388356290841,154.44753405542488,0.44822696417388908,0.038819096732294861,0.056193726611362162
279243,O2-P1,9067,279242,True,41.295050835814216,1235.1999999950594,"1400 mm",343.2639240475695,343.2329527594427,30403.122863029366,0.83051071517591712,0.41281480951474325,0.31279271707659906
279247,O1-P915,12141,26239,True,57.395645291388149,176.39999999929441,"200 mm",338.68932660255587,338.39660881156976,382.88071337310504,0.58300532881811651,0.061609620595224769,0.06186119045043894
279248,O1-P920,15984,35547,True,74.771949821649628,176.39999999929441,"200 mm",340.3433462458068,339.96200930171642,179.31312434666432,0.46908045144306459,0.041764747238326239,0.045422041261377825
279249,O1-P969,12674,14830,True,50.685943747501447,176.39999999929441,"200 mm",344.50186141232695,344.24336309921466,39.706326253074963,0.25803254174112183,0.022202507883399128,0.018141269812060441
279250,O1-P970,12673,12674,True,42.588955992882163,176.39999999929441,"200 mm",344.71906508789061,344.50186141232695,13.376427428603371,0.18434999356858867,0.013306087338977632,0.022202507883399128
279251,O1-P959,12165,12166,True,41.096597146658773,176.39999999929441,"200 mm",343.18532751728992,342.975734871842,75.981040745337651,0.3609667019125733,0.027542534405103226,0.025219981312852649
279252,O1-P229,12780,12074,True,73.139837092216382,176.39999999929441,"200 mm",345.75063639360451,345.37762322443422,160.895323041225,0.45350022514075777,0.039624711620966147,0.036769737357048249
279254,O1-P228,12074,279253,True,31.37543454589828,176.39999999929441,"200 mm",344.93219547746531,344.77218076128122,199.35438413829715,0.4833707492156854,0.044070874643502088,0.044433838498770112
279256,O1-P227,279253,12075,True,39.08980709115049,176.39999999929441,"200 mm",344.77218076128122,344.57282274511641,202.73154308687879,0.4859084576850336,0.044433838498770112,0.044851840782344929
279257,O1-P897,5571,11340,True,77.8372812430399,176.39999999929441,"200 mm",343.53061962874403,343.13364949440449,73.012886261607292,0.35655011103793882,0.027023809254277557,0.02465641651163427
279258,O1-P891,13733,3407,True,46.60454436949324,176.39999999929441,"200 mm",340.41819622274591,340.1805130464615,140.40782270400305,0.43546716890901271,0.037050861185937312,0.037126274460702623
279259,O1-P888,34885,17334,True,33.261246975122127,176.39999999929441,"200 mm",339.44816986704603,339.27853750747289,318.8461384011855,0.55341102334781056,0.056000124693140869,0.056597567332017311
279260,O1-P884,11669,47488,True,37.947527138042879,176.39999999929441,"200 mm",338.4829094280434,338.28937703963942,343.14037746753394,0.56611460838099137,0.058103103161090561,0.059765079295874282
279261,O1-P863,2093,9708,True,49.963602765383378,176.39999999929441,"200 mm",337.63840053564604,337.38358616154261,31.292393822162889,0.24053951431905704,0.019792101323683749,0.016116179940168947
279263,O1-P860,279262,12540,True,96.242622899124143,176.39999999929441,"200 mm",338.47328386344884,338.96412124023436,80.663075733863849,0.3676903467311497,0.028340834605807178,0.028801235282536315
279265,O1-P861,12540,279264,True,80.239125596176578,176.39999999929441,"200 mm",338.96412124023436,339.37342101990049,76.844078400260017,0.36225266992819671,0.027690158933511868,0.028340834605807178
279266,O1-P859,279262,22117,True,48.706339157520951,176.39999999929441,"200 mm",338.47328386344884,338.22488153374547,83.426247210903739,0.37152957459244057,0.028801235282536315,0.026307905459509222
279267,O1-P844,14667,10430,True,100.00000000016985,176.39999999929441,"200 mm",335.9791038708255,335.4691038708246,121.59792833936879,0.4165008484231626,0.034564734774966216,0.031951915061601652
279268,O1-P855,9516,9517,True,59.241310183334832,176.39999999929441,"200 mm",338.29099988418267,337.98880996093749,21.752640725961786,0.21454606099896323,0.016698719555206337,0.013422340008670135
279269,O1-P827,12784,12783,True,43.035236723649035,176.39999999929441,"200 mm",332.95603611749237,332.73655641020179,166.04251510589262,0.45711323134559312,0.040287470948857283,0.041007839405700679
279270,O1-P808,18300,14892,True,120.33983927071183,176.39999999929441,"200 mm",333.648844140625,333.03511096034435,0.64290420648892721,0.074256999844690849,0.0031870099447795079,0.0023244562793616049
279271,O1-P170,14892,17156,True,84.529598338028435,277.99999999888803,"315 mm",328.04998689219576,327.8217569766831,1692.8950134623055,0.67318238251405527,0.13452697212749887,0.13455811121517597
279272,O1-P169,17156,21477,True,129.16808534078467,277.99999999888803,"315 mm",327.8217569766831,327.473003146263,1693.5700478727242,0.67325069229788692,0.13455811121517597,0.13458656151348541
279273,O1-P335,12554,12553,True,53.656423913064167,176.39999999929441,"200 mm",333.54282421565716,333.26917645370054,5.5237294560619983,0.14181231028935862,0.0087415250435821188,0.00908404649201689
279274,O1-P702,14228,14432,True,57.570803004995483,176.39999999929441,"200 mm",327.98638488175027,327.69277378642477,107.03036785909352,0.39986029440182536,0.032534821432959042,0.029957205784440659
279278,O1-P677,22720,19171,True,86.017312300766,176.39999999929441,"200 mm",331.49619521484374,331.05750692210984,12.708567036065089,0.18171227303541232,0.012978493326954303,0.014499189931212247
279280,O1-P361,5711,4436,True,78.203622973871163,220.59999999911759,"250 mm",323.87965629483921,323.58639270868724,784.989553707319,0.62618539657780026,0.089315396762251489,0.089630711818099909
279283,O1-P356,2060,279282,True,83.406315490574158,794.19999999682329,"900 mm",321.0922518523995,321.02969711578157,8472.0712095536346,0.60837838032755365,0.28629093718643261,0.28554864964599386
279284,O1-P355,279282,29883,True,77.549535261209172,794.19999999682329,"900 mm",321.02969711578157,320.97153496433566,8473.0710012835625,0.60839760153800415,0.28554864964599386,0.28368918829077705
279286,O1-P502,20369,25577,True,86.499286074105584,176.39999999929441,"200 mm",327.02251421025016,326.58136785127226,18.047356759467341,0.20360653979824511,0.015240759855569767,0.016286299234693821
279287,O1-P501,25577,18267,True,86.32660323485311,176.39999999929441,"200 mm",326.58136785127226,326.14110217477452,20.890803867425966,0.21376186104707598,0.016286299234693821,0.017177079936930698
279288,O1-P500,18267,18268,True,64.605679478284756,176.39999999929441,"200 mm",326.14110217477452,325.81161320943528,23.162355176800197,0.21916400222843993,0.017177079936930698,0.0265395523847211
279290,O16-P56,3280,14461,True,170.82246365257006,176.39999999929441,"200 mm",327.77252453017576,326.90132996554763,13.313220423361226,0.18410660362869677,0.013275338852458648,0.013576248219663564
279292,O20-P19,32806,279291,True,95.316256125550993,176.39999999929441,"200 mm",323.35167542101624,322.86556251477595,114.78525219352981,0.4105855481582586,0.033535126018658309,0.033549480611220088
279294,O20-P18,279291,279293,True,64.884383266105644,176.39999999929441,"200 mm",322.86556251477595,322.53465216011881,114.8967371377435,0.41073205084358277,0.033549480611220088,0.033622875023022671
279295,O20-P17,279293,15198,True,83.884600607475889,176.39999999929441,"200 mm",322.53465216011881,322.10684069702069,115.46673946043185,0.4114776812020991,0.033622875023022671,0.034072752177851592
279297,O16-P16,2168,279296,True,161.27873331649684,246.999999999012,"280 mm",309.47218364205457,308.86738839211773,1394.4560154610356,0.72621751732113715,0.11647568478630879,0.11652835235642314
279299,O16-P15,279296,279298,True,119.74538247749547,246.999999999012,"280 mm",308.86738839211773,308.41834320782715,1395.5641568489752,0.72637012428501646,0.11652835235642314,0.11660825300263318
279301,O16-P14,279298,279300,True,208.36622617296715,246.999999999012,"280 mm",308.41834320782715,307.63696985967852,1397.2453993889876,0.72660136017028509,0.11660825300263318,0.11671757590817408
279302,O16-P13,279300,9738,True,144.37142315948336,246.999999999012,"280 mm",307.63696985967852,307.09557702283047,1399.5456786695981,0.726917038575567,0.11671757590817408,0.11678780236290916
279304,O16-P37,9800,279303,True,84.3638592704368,176.39999999929441,"200 mm",318.66684998330851,318.2365943010293,700.19180106759939,0.68711968584522654,0.0857884953979109,0.086511552644121983
279306,O16-P36,279303,279305,True,84.595054857115542,176.39999999929441,"200 mm",318.2365943010293,317.805159521258,710.36733597583054,0.68964918260651842,0.086511552644121983,0.086932893205036749
279308,O16-P35,279305,279307,True,74.404460147022036,176.39999999929441,"200 mm",317.805159521258,317.4256967745082,716.296818404441,0.69109785871363039,0.086932893205036749,0.086938924813618326
279309,O16-P34,279307,21801,True,70.127507826726486,176.39999999929441,"200 mm",317.4256967745082,317.06804648459189,716.38176278639583,0.6911184969887455,0.086938924813618326,0.086947372699131664
279317,O20-P34,279065,42924,True,45.583821316308,176.39999999929441,"200 mm",323.2655063309586,323.03302884224547,43.561958129947847,0.26449786293834104,0.023261554795596662,0.018960602295474555
279318,O20-P2,42924,279066,True,48.791159587270165,176.39999999929441,"200 mm",316.03781599949087,315.78898108559576,465.21493310886922,0.61687084886246613,0.06823810862330075,0.068268561888014154
279324,O19-P69,210,45064,True,94.800244710472214,176.39999999929441,"200 mm",321.64972393115767,321.16624268313421,14.896901105156202,0.19306508659580804,0.013872053656037504,0.014641210922657404
279325,O19-P68,45064,41455,True,109.02800340453133,176.39999999929441,"200 mm",321.16624268313421,320.61019986577116,16.623891253234689,0.19896935919082218,0.014641210922657404,0.01609092371470212
279326,O19-P26,33207,3613,True,111.90589958304879,176.39999999929441,"200 mm",322.93200520482867,322.36128511695512,16.897534977029139,0.19987468183654081,0.014758798903285887,0.011778663083958056
279329,O19-P88,40670,279328,True,86.537069293068484,176.39999999929441,"200 mm",323.28031386718749,322.83897481379284,3.5885008215259186,0.12299518127819624,0.0071968240678598264,0.0075673569560353654
279330,O19-P87,279328,20026,True,67.604531044908327,176.39999999929441,"200 mm",322.83897481379284,322.49419170546383,4.1009204573414362,0.13044662505825952,0.0075673569560353654,0.0077426517159056418
279341,O18-P4,279332,279340,True,92.191217111768481,176.39999999929441,"200 mm",310.42068708625027,309.95051187898025,42.723592625449491,0.26269068763858244,0.023061603337618565,0.024317753952838892
279345,O18-P3,279340,279344,True,77.949493660392278,176.39999999929441,"200 mm",309.95051187898025,309.55296946131222,49.720184295265568,0.28299379062552876,0.024317753952838892,0.03267481334222512
279346,O18-P2,279344,279334,True,65.086336013870948,176.39999999929441,"200 mm",309.55296946131222,309.2210291476415,108.80822096227358,0.40400222907646838,0.03267481334222512,0.032692787808310628
279350,O18-P50,279348,279332,True,234.18659297566376,176.39999999929441,"200 mm",312.72134543537885,311.52699381120294,1.677900902535064,0.098859390728411087,0.0050024665028056926,0.0037624514624626927
279351,O18-P55,28476,20086,True,87.793382836052515,176.39999999929441,"200 mm",314.59123671875051,314.14349046628661,2.2993524799838432,0.11026238291192998,0.0043337999001318711,0.00433410477341955
279355,O17-P53,10960,279354,True,174.92315421762029,176.39999999929441,"200 mm",312.29130597958704,311.3991978930772,56.709165604681189,0.31826334924005562,0.024554181200364098,0.024590214157202851
279357,O17-P52,279354,279356,True,77.172568244457565,176.39999999929441,"200 mm",311.3991978930772,311.00561779503045,57.05396050184239,0.3195164340884622,0.024590214157202851,0.024594417661526827
279372,O17-P1,279369,279371,True,113.64222325030168,176.39999999929441,"200 mm",304.67266168357185,304.0930863449953,144.33435853145724,0.43927954521165907,0.037544194990546675,0.03484741646661392
279375,O17-P36,279363,279374,True,85.251572409792175,176.39999999929441,"200 mm",312.22640447015544,311.79162145086548,3.6501894573333762,0.12340585751849303,0.0072634743646077778,0.010373996597569954
279385,O17-P30,279367,279384,True,83.831047916169339,176.39999999929441,"200 mm",309.57670104593524,309.14916270156277,14.251020755014036,0.19075429014775183,0.013571814215237545,0.015246626821221302
279386,O17-P29,279384,279369,True,89.205905612281484,176.39999999929441,"200 mm",309.14916270156277,308.69421258294011,18.061638717248805,0.20365223104993041,0.015246626821221302,0.012219996973921064
279392,O17-P43,279390,279374,True,82.499777042881149,176.39999999929441,"200 mm",312.43221982377082,312.01147096085214,2.3441207383403149,0.11076814782472018,0.0043337999001318711,0.00433410477341955
279395,O17-P5,279668,279388,True,107.39413971048263,176.39999999929441,"200 mm",306.59909002275452,306.05137991023105,133.34872582265842,0.42874817496933548,0.036127527737762004,0.036145320528890232
279397,O1-P1679,33980,23118,True,42.104234034432373,176.39999999929441,"200 mm",347.85658509644816,347.64185350287255,106.53590405975727,0.39944698387465211,0.032453501451145284,0.032940240454805529
279398,O1-P1075,19897,47571,True,70.463166792800408,176.39999999929441,"200 mm",349.1642254761656,348.80486332552232,156.00101368275043,0.44956220243785072,0.039011517763293861,0.041365798115895747
279400,O1-P2100,3873,279399,True,63.865046457210006,176.39999999929441,"200 mm",348.96839370117186,348.64268196424013,26.2496801573283,0.22764186409680967,0.018228147912098362,0.01912880378373168
279401,O1-P2099,279399,40512,True,69.865346970621971,176.39999999929441,"200 mm",348.64268196424013,348.28636869469,29.081276521441776,0.23498433015391695,0.01912880378373168,0.01548513424700732
279403,O1-P1961,40512,279402,True,48.174762980149978,176.39999999929441,"200 mm",346.85171087872936,346.60601958753062,59.236930861836896,0.33023976209035122,0.024667080831626376,0.02465433406243649
