id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
279404,O1-P1960,279402,27329,True,56.054759537499045,176.39999999929441,"200 mm",346.60601958753062,346.32014031388934,60.2535519695834,0.3361597859041372,0.02465433406243649,0.022330990684121765
279405,O1-P1639,23839,9318,True,90.703073068049278,176.39999999929441,"200 mm",346.22768933315376,345.76510366050672,68.765389180641264,0.34999934810844285,0.026263115769729763,0.028898594892140587
279407,O1-P1609,37500,279406,True,59.746301181789114,176.39999999929441,"200 mm",345.05449088254557,344.7497847465184,19.544068566727894,0.2083202418975561,0.015840215680066525,0.021006453073108774
279408,O1-P1608,279406,27985,True,27.573098284861928,176.39999999929441,"200 mm",344.7497847465184,344.60916194526561,35.093914669457888,0.2472631409701378,0.021006453073108774,0.021317603230561647
279409,O1-P1566,28240,9131,True,92.387636829018462,176.39999999929441,"200 mm",339.46290938628658,338.9917324384586,115.83745059687296,0.41195951952305249,0.033670607847110005,0.031180255222445274
279410,O1-P2007,1185,31097,True,100.02565895495287,176.39999999929441,"200 mm",343.74055043815792,344.25068129882817,27.981959961595312,0.23217083909984385,0.018786105769947808,0.015203896871269959
279411,O1-P1172,9736,35285,True,115.20250418534256,176.39999999929441,"200 mm",336.09174908084555,335.50421630950029,55.148084731159258,0.30840813685269181,0.024614058995345342,0.024991466009716818
279412,O1-P1289,27480,22524,True,107.72586440902181,176.39999999929441,"200 mm",337.57013638290221,337.02073447441614,7.5769181071674554,0.15555538492400198,0.010163398987095477,0.010202572649758141
279413,O1-P1160,6235,17822,True,85.125529123920757,176.39999999929441,"200 mm",330.8949136333224,330.46077343479044,201.0060237434825,0.48462136328467675,0.044248366534886924,0.044790507316768514
279415,O1-P1846,33616,279414,True,108.97077451638216,176.39999999929441,"200 mm",329.96143012128493,329.40567917125134,31.485687862130508,0.24102008091531146,0.019848468250115634,0.019872951221545556
279416,O1-P1845,279414,279417,True,117.00126357247206,176.39999999929441,"200 mm",329.40567917125134,328.80897272703169,31.569930450371768,0.24122931596328748,0.019872951221545556,0.030547036242607233
279418,O1-P1818,8648,279417,True,25.095547727547185,176.39999999929441,"200 mm",328.68098543362123,328.80897272703169,94.398965092531967,0.38616421907855769,0.030547036242607233,0.030679534059885671
279419,O1-P1819,279417,5463,True,48.9728709819856,176.39999999929441,"200 mm",329.13581719461473,329.38557883662287,70.24407764934864,0.35231232465598306,0.026530484533416058,0.02419275249848506
279425,O1-P1813,14833,279424,True,67.394554359350835,176.39999999929441,"200 mm",326.96466699764716,326.62095477041447,113.74158468519846,0.40920318341045131,0.033400741052761168,0.033574608528748343
279427,O1-P1812,279424,279426,True,106.37988931645984,176.39999999929441,"200 mm",326.62095477041447,326.07841733490051,115.09189047534188,0.41098795818801193,0.033574608528748343,0.033583144980803351
279428,O1-P1811,279426,8498,True,92.0793391364853,176.39999999929441,"200 mm",326.07841733490051,325.60881270530444,115.15818719576457,0.41107476248246616,0.033583144980803351,0.03379534360183882
279430,O1-P1806,23908,279429,True,35.230990190927621,176.39999999929441,"200 mm",323.51583525753767,323.69551330751136,141.79007377942028,0.4367536456145158,0.037229107028394839,0.034524866205591968
279431,O1-P1807,279429,23907,True,52.395859653499663,176.39999999929441,"200 mm",323.69551330751136,323.96273219174424,141.63032912464323,0.43660543518459582,0.037208548236042083,0.037229107028394839
279432,O1-P1363,45760,44119,True,94.9212306423944,176.39999999929441,"200 mm",330.5852762913471,330.10117801507084,62.6881700611191,0.34095607743890005,0.025089763516288027,0.022755864822955555
279433,O1-P1369,45760,24701,True,99.926204364891191,176.39999999929441,"200 mm",330.5852762913471,331.094899933608,4.5676238151675133,0.13404070981632343,0.0079890438348374452,0.025089763516288027
279434,O1-P1370,24701,43064,True,79.860096504788757,176.39999999929441,"200 mm",331.094899933608,331.5021864257825,1.3743762606892274,0.093402683473712431,0.004545907399821583,0.0079890438348374452
279437,O1-P1475,6150,279436,True,68.62634180623138,1235.1999999950594,"1400 mm",337.3149450804529,337.26347532409818,31147.194234010432,0.83577449271003046,0.45428095579329048,0.43000954485111575
279438,O1-P1474,279436,26804,True,60.087090065131662,1235.1999999950594,"1400 mm",337.26347532409818,337.21841000654933,31147.238565499039,0.8357747833899617,0.43000954485111575,0.316640338326767
279439,O1-P1476,6150,32284,True,85.298593461611219,176.39999999929441,"200 mm",338.37374508045286,338.8087679071071,357.27800271330563,0.57323085278164321,0.059296330654858308,0.055426726734859919
279440,O1-P1477,32284,45077,True,40.38437621500735,176.39999999929441,"200 mm",338.8087679071071,339.01472822580365,352.63457093612811,0.570945963182455,0.058904421437022264,0.059296330654858308
279443,O1-P1539,5647,279442,True,29.191457094216979,176.39999999929441,"200 mm",343.16945472628663,343.02057829510613,123.30049811691076,0.41852565215391058,0.034783959674974337,0.039412678778329185
279444,O1-P1489,279442,5648,True,35.013383292629833,176.39999999929441,"200 mm",343.17844284265669,343.35701109744912,62.426715445995981,0.34038133054493724,0.025046763324837736,0.022710618674845938
279446,O1-P1488,279442,279445,True,132.15443818660856,176.39999999929441,"200 mm",343.02057829510613,342.34659066035448,159.24862333464688,0.45229419410621396,0.039412678778329185,0.039631637978712296
279448,O1-P1487,279445,279447,True,16.827592869514508,176.39999999929441,"200 mm",342.34659066035448,342.26076993671995,160.9491333020685,0.45353921258652979,0.039631637978712296,0.039639459085623031
279450,O1-P1485,8025,279449,True,20.221577790214344,176.39999999929441,"200 mm",341.72737673457573,341.83050678130581,166.77460443380468,0.45760844094338166,0.04038173300044,0.040947146344348664
279451,O1-P1537,279449,11968,True,56.237121961068361,176.39999999929441,"200 mm",343.5937802745716,343.88058959657303,8.9637046383862113,0.16342120202973698,0.011011714303537546,0.0085155049324376255
279452,O1-P1486,279447,279449,True,84.365324591000871,176.39999999929441,"200 mm",342.26076993671995,341.83050678130581,161.00987035800702,0.45358321426111503,0.039639459085623031,0.04038173300044
279454,O1-P1626,2893,279453,True,19.760415114256642,176.39999999929441,"200 mm",343.77741334513587,343.67663522805321,49.705514983811028,0.282932747839977,0.024316425454713811,0.024322459334232344
279455,O1-P1625,279453,11688,True,92.728760948945663,176.39999999929441,"200 mm",343.67663522805321,343.20371854721355,49.772281085743451,0.28321058335171595,0.024322459334232344,0.020307949197373557
279457,O1-P1633,279456,15639,True,72.816358203418943,176.39999999929441,"200 mm",345.04551162109379,344.67414819425636,8.37368239681506,0.16017287196608618,0.01066040262584182,0.018387548384143946
279459,O1-P1530,18456,279458,True,68.645465951157618,176.39999999929441,"200 mm",342.77540053710942,342.4253086607585,0.049424735479070357,0.036411690024820094,0.000924251971211256,0.00080848130788977476
279460,O1-P1480,279458,15278,True,23.542453574744261,176.39999999929441,"200 mm",340.15741502239257,340.0373485091614,339.74927378672146,0.56510286054546255,0.057759719324342977,0.058362117147679124
279461,O1-P1481,4594,279458,True,127.87586641498859,176.39999999929441,"200 mm",340.809581941109,340.15741502239257,338.93198487914054,0.56414485216221411,0.057729815626375323,0.057759719324342977
279463,O1-P1044,20877,279462,True,64.909710626638429,220.59999999911759,"250 mm",337.43788391656636,337.19447250171646,1002.1292680736549,0.66879951051143982,0.10227907676737688,0.10241494238417582
279465,O1-P1043,279462,279464,True,67.700615389410444,220.59999999911759,"250 mm",337.19447250171646,336.94059519400616,1004.4162770731359,0.66917230752320234,0.10241494238417582,0.10431545319598916
279467,O1-P1571,25374,279466,True,19.477546233116509,176.39999999929441,"200 mm",340.70690284644746,340.60756736065855,107.75563976235941,0.40315947528594026,0.03250170435918457,0.032842344904077288
279468,O1-P1570,279466,4504,True,62.67951483202647,176.39999999929441,"200 mm",340.60756736065855,340.28790183501519,109.82687909463027,0.40479974580270361,0.032842344904077288,0.0332450410725016
279469,O1-P1590,42070,279466,True,36.35189788393437,176.39999999929441,"200 mm",342.66819228515624,342.48279760594818,2.8795253999603734,0.11600087710868233,0.0064563924506564905,0.0049147010341483244
279471,O1-P1565,203365,279470,True,114.30839206242153,176.39999999929441,"200 mm",342.31092749345044,342.89390029296879,5.6335738435426519,0.14264327337517746,0.0088234490946288175,0.010005717614333122
279473,O1-P2090,14131,159,True,96.784549425699225,176.39999999929441,"200 mm",347.12168617185404,346.62808496978295,205.53756955146716,0.48788293745269279,0.044740537619769719,0.045205289411725622
279476,O15-P148,42742,277734,True,67.490198552595871,176.39999999929441,"200 mm",338.8903040457194,338.54610403310119,42.696865222007155,0.2626332420171793,0.023055160689446162,0.018773018360213032
279478,O1-P1553,279464,2804,True,74.980692215969825,176.39999999929441,"200 mm",339.81859164334338,340.2009931736448,50.921946787436916,0.29063943585087637,0.02427139504561596,0.020544662582956476
279479,O1-P1986,21827,24654,True,109.46204621758525,176.39999999929441,"200 mm",340.89229914970906,340.33393325195317,5.6795555727257012,0.14299682192524585,0.0088571168706175311,0.0067696125671538286
279480,O1-P1984,16238,15606,True,67.196668502259,176.39999999929441,"200 mm",340.244544034155,339.90177382812504,6.073589957388088,0.14584958202127432,0.0091440821171172651,0.0071012420341656536
279481,O1-P1988,20400,12912,True,90.363547545370793,176.39999999929441,"200 mm",340.5625413610332,341.02339545351464,167.11059045272989,0.45783422657994033,0.04042499434964137,0.037556760084779282
279483,O1-P53,33256,25605,True,103.22202723580446,882.39999999647034,"1000 mm",328.33502725525517,328.412443775682,10908.531573386903,0.64645835968938037,0.31426482925540744,0.31430160026676013
279487,O1-P54,25605,279484,True,79.905614147443941,882.39999999647034,"1000 mm",328.412443775682,328.47237298629256,10908.458076445264,0.64645712429967273,0.31425389242297941,0.31426482925540744
279488,O1-P55,279484,31698,True,108.34535771703192,882.39999999647034,"1000 mm",328.47237298629256,328.55363200458032,10905.601028666279,0.64641214158031968,0.31421770277149,0.31425389242297941
279491,O1-P1397,14738,14737,True,44.772759734543605,176.39999999929441,"200 mm",343.04341196037768,342.81507088573153,40.397068994212539,0.25943648947382059,0.022383163189977531,0.024667080831626376
279492,O1-P1396,14737,20980,True,86.168046501117871,176.39999999929441,"200 mm",342.81507088573153,342.37561384857582,55.915477928545776,0.31172301445309142,0.024667080831626376,0.0258961459816538
279493,O1-P1392,32809,19676,True,86.979993892582854,176.39999999929441,"200 mm",341.20830872043121,340.764710751579,77.232361722152717,0.36279184486557908,0.0277582143725075,0.027767507046572174
279495,O1-P2642,21584,279494,True,40.430564990400114,176.39999999929441,"200 mm",348.81760167258273,348.61140579113169,189.52227243951441,0.47554302934843312,0.043014271259479916,0.043105244994335934
279496,O1-P2641,279494,14807,True,138.62610503372832,176.39999999929441,"200 mm",348.61140579113169,347.90441265545968,190.36883617057589,0.47624374965757921,0.043105244994335934,0.040203532576721789
279497,O1-P120,8573,7573,True,40.074649041515904,176.39999999929441,"200 mm",350.52360000000004,350.31921928988828,85.841994342907526,0.37481305876027071,0.02919760689151045,0.032940240454805529
279499,O1-P1834,759,279498,True,64.648324674486958,176.39999999929441,"200 mm",328.35063096887916,328.02092451303929,27.384854274546633,0.23062427652590067,0.01859628723271179,0.018644646835401724
279501,O1-P1833,279498,279500,True,210.20154382327237,176.39999999929441,"200 mm",328.02092451303929,326.94889663954058,27.536200190270993,0.23101762097529974,0.018644646835401724,0.018676862347200715
279502,O1-P1832,279500,17217,True,140.43957147706988,176.39999999929441,"200 mm",326.94889663954058,326.2326548250075,27.6373154488013,0.23127990511071955,0.018676862347200715,0.019893675792296828
279504,O15-P130,18733,18732,True,66.414309443662489,176.39999999929441,"200 mm",343.4172347906287,343.078521812466,8.53973806827453,0.16110044979403723,0.010760649731798298,0.011750519362139019
279505,O15-P135,25581,21358,True,89.309828942384,176.39999999929441,"200 mm",342.0312615136545,341.57578138604833,11.347651173105859,0.17545244438205496,0.012309335634161594,0.0140541169435348
279506,O15-P141,18106,18105,True,63.917899918432155,176.39999999929441,"200 mm",341.60205786524239,341.27607657565835,4.6554585390888121,0.13475372952005835,0.0080632699773038087,0.0093729868859427565
279507,O15-P28,17527,17526,True,61.37888535374821,176.39999999929441,"200 mm",341.74674453125,341.43371221594583,0.044192799616142218,0.035509973626997891,0.000872227502058955,0.004304299009608558
279513,O1-P1693,4449,16001,True,110.59820990218414,176.39999999929441,"200 mm",317.58067968190471,317.01662881140362,189.24660422314039,0.47531371921770865,0.042984644615822111,0.040079512167137246
279516,O1-P1712,22189,14765,True,167.42910929615573,176.39999999929441,"200 mm",326.52555681258792,325.67166835517747,125.05973090117091,0.42051590130783728,0.035013649052521571,0.035018599695107344
279521,O1-P23,32314,3074,True,100.37351041428194,1588.1999999936475,"1800 mm",315.37286656320555,315.44814669601629,43852.708531220887,0.89975452629655761,0.51997872619836893,0.51997305793970194
279522,O1-P1,11870,47638,True,43.231128239961215,1588.1999999936475,"1800 mm",314.0666281481615,314.03420480198156,53638.828643808869,0.94948063343685529,0.50221927242479936,0.38970982446826413
279528,O1-P2477,19315,17815,True,68.621086530165556,176.39999999929441,"200 mm",344.37037154428083,344.72033908558473,72.989918467344836,0.356515411121152,0.027019755631793336,0.024652583170035741
279530,O1-P2466,5117,279529,True,35.0743030465864,705.79999999717688,"800 mm",348.73898149414066,348.7091683365511,6155.2510339107776,0.58931315599511314,0.23874044208622106,0.23275655951593041
279532,O1-P2465,279529,279531,True,20.82084641449314,705.79999999717688,"800 mm",348.7091683365511,348.69147061709873,6155.2661999463553,0.58931355568001853,0.23275655951593041,0.22608838005156351
279533,O1-P2464,279531,13759,True,37.878382680044894,705.79999999717688,"800 mm",348.69147061709873,348.65927399182073,6155.2930321631438,0.58931424604485516,0.22608838005156351,0.16146465382640574
279534,O1-P2455,12229,30999,True,111.82868626408714,705.79999999717688,"800 mm",347.00940778569037,346.91435340236592,6234.0129231319543,0.59134428201436462,0.24704460454085939,0.24728710427383155
279535,O1-P2473,3677,3678,True,61.414969840552082,176.39999999929441,"200 mm",343.18718876644789,342.87397242026111,23.960745782236973,0.22141762556752845,0.01745605091757604,0.014008644837197071
279537,O1-P2249,5493,3634,True,106.28337615944044,176.39999999929441,"200 mm",341.20681234035845,341.74885755877159,533.36956580331241,0.63984110372562264,0.0735548217061124,0.074178711676894313
279539,O1-P2415,18048,3173,True,92.280591300380564,176.39999999929441,"200 mm",347.61887444250664,347.14824342687467,121.13714152408009,0.4159449593897363,0.0345054020048568,0.031890874546893842
279540,O1-P2398,9561,9560,True,31.599406341504839,176.39999999929441,"200 mm",347.50801652337594,347.3468595510343,85.490687346936568,0.37433965015732207,0.029140311151859496,0.030860364228610455
279541,O1-P2255,677,2859,True,101.28759763128589,176.39999999929441,"200 mm",343.54068910416049,343.02412235624092,428.22096208802844,0.60271920541702717,0.0652839784386385,0.066717257595329121
279542,O1-P2251,20072,9171,True,71.35849929719339,176.39999999929441,"200 mm",342.26665184317528,341.90272349675956,469.9348148298061,0.61864326974295081,0.068606304717338321,0.072836047447019089
279543,O1-P2349,18710,24115,True,97.863088854310192,176.39999999929441,"200 mm",347.84819282434478,347.34909107118779,8.5315113598236749,0.16105475854235191,0.010755709308428871,0.029229981368897054
279545,O1-P2244,27010,279544,True,39.20867138408007,176.39999999929441,"200 mm",340.56445724929131,340.36449302523243,651.14615445863069,0.67425513680014437,0.08228735554251207,0.0822895810607387
279546,O1-P2243,279544,27150,True,41.93443131086326,176.39999999929441,"200 mm",340.36449302523243,340.15062742554704,651.17634070251859,0.67426276714833833,0.0822895810607387,0.08232551636728791
279547,O15-P49,41777,36921,True,82.045401156850829,176.39999999929441,"200 mm",346.6516759997067,346.23324445380678,69.072118604494065,0.35048209480418124,0.026318805956945791,0.029414958268521665
279548,O15-P55,16390,16389,True,56.679764448628923,176.39999999929441,"200 mm",349.1349453256077,348.84587852691971,54.710571035969444,0.30667016154405419,0.024574919396737168,0.024642043751576762
279549,O1-P2306,39866,6987,True,123.34936173844608,176.39999999929441,"200 mm",343.02168715820432,342.39260541333823,13.548520690623057,0.18500847445023241,0.013389439809375915,0.036275972074415352
279551,O1-P2421,5068,279550,True,11.233120282322272,176.39999999929441,"200 mm",349.5236,349.46631108656021,62.003734349199632,0.33944406944177813,0.024977199983696709,0.028480397307986693
279552,O1-P2420,279550,25756,True,59.810359544087646,176.39999999929441,"200 mm",349.46631108656021,349.16127825288532,81.495840559959717,0.36885709963999025,0.028480397307986693,0.031190894562130759
279555,O1-P2221,1730,279554,True,110.32404593636902,396.99999999841208,"450 mm",332.66596035334931,332.89212464751887,1604.1637890858326,0.587274254287702,0.12014839847135919,0.12018688631105813
279566,O1-P2227,29825,279561,True,106.73649065478693,396.99999999841208,"450 mm",334.20498348257149,333.98617367672921,1602.7825132302512,0.58713211180134584,0.12009473168897983,0.12009771115827915
279567,O1-P2226,279561,279562,True,106.73649065464771,396.99999999841208,"450 mm",333.98617367672921,333.76736387088721,1602.8593641989896,0.58714003282947091,0.12009771115827915,0.12010069971132635
279568,O1-P2225,279562,279563,True,106.73649065478693,396.99999999841208,"450 mm",333.76736387088721,333.54855406504493,1602.9362151677283,0.58714795385759611,0.12010069971132635,0.12010368826437354
279569,O1-P2224,279563,279564,True,106.73649065464771,396.99999999841208,"450 mm",333.54855406504493,333.32974425920287,1603.0130661364667,0.58715583855072984,0.12010368826437354,0.12010667681742072
279570,O1-P2223,279564,279565,True,106.73649065478693,396.99999999841208,"450 mm",333.32974425920287,333.11093445336058,1603.0899171052054,0.587163759578855,0.12010667681742072,0.12010966537046792
279571,O1-P2222,279565,279554,True,106.73649065451012,396.99999999841208,"450 mm",333.11093445336058,332.89212464751887,1603.166768073944,0.58717164427198887,0.12010966537046792,0.12014839847135919
279577,O1-P79,278971,279574,True,107.81437962890904,882.39999999647034,"1000 mm",331.66220505547687,331.58134427075515,9691.1894795150838,0.62612791462140571,0.29497768893359871,0.29497894249080392
279578,O1-P78,279574,279575,True,107.81437962890904,882.39999999647034,"1000 mm",331.58134427075515,331.50048348603349,9691.2670596201478,0.62612929535107886,0.29497894249080392,0.29498019604800912
279579,O1-P77,279575,279576,True,107.81437962887921,882.39999999647034,"1000 mm",331.50048348603349,331.41962270131182,9691.3446397252137,0.626130676080752,0.29498019604800912,0.29498146777271006
279580,O1-P76,279576,279517,True,107.81437962945401,882.39999999647034,"1000 mm",331.41962270131182,331.3387619165897,9691.4222198302778,0.62613198414044247,0.29498146777271006,0.29498263049243661
279585,O1-P75,279517,279583,True,100.42494887819831,882.39999999647034,"1000 mm",331.3387619165897,331.26344320493109,9691.494550153795,0.62613329220013281,0.29498263049243661,0.2949865546715138
279586,O1-P74,279583,279584,True,100.42494887819831,882.39999999647034,"1000 mm",331.26344320493109,331.18812449327243,9691.566880477314,0.62613452758984045,0.2949865546715138,0.29499725532649734
279587,O1-P73,279584,19922,True,100.4249488781244,882.39999999647034,"1000 mm",331.18812449327243,331.11280578161382,9691.6392108008331,0.62613583564953079,0.29499725532649734,0.29502937545894375
279595,O1-P1721,9653,279590,True,92.836927045156528,176.39999999929441,"200 mm",330.60732665414065,330.13385832621032,87.520593763739072,0.37742921447605121,0.029449628663180846,0.029460486012815059
279596,O1-P1720,279590,279591,True,92.836927045156528,176.39999999929441,"200 mm",330.13385832621032,329.66038999828,87.587437336406111,0.37751652746038505,0.029460486012815059,0.029471338820575343
279597,O1-P1719,279591,279592,True,92.836927045156528,176.39999999929441,"200 mm",329.66038999828,329.18692167034965,87.654280909073151,0.37760380410972749,0.029471338820575343,0.029726419544338877
279598,O1-P1718,279592,279593,True,92.836927045156528,176.39999999929441,"200 mm",329.18692167034965,328.71345334241931,89.232168374904589,0.37964920978059918,0.029726419544338877,0.029984945279479754
279599,O1-P1717,279593,279594,True,92.836927045103792,176.39999999929441,"200 mm",328.71345334241931,328.23998501448926,90.844890328700785,0.38171183823739441,0.029984945279479754,0.029995614141345796
279600,O1-P1716,279594,7104,True,92.836927045694608,176.39999999929441,"200 mm",328.23998501448926,327.76651668655626,90.911733901367825,0.38179675311229588,0.029995614141345796,0.034202470368283708
279607,O1-P749,279605,279606,True,103.79318878233643,176.39999999929441,"200 mm",333.857617478418,334.38696274120787,325.51022567803204,0.55847801056850233,0.056472166192757474,0.056478851831185235
279608,O1-P750,279606,11673,True,88.323058821130289,176.39999999929441,"200 mm",334.38696274120787,334.83741034119561,324.573212585756,0.55806560841611408,0.056384362685905923,0.056472166192757474
279610,O1-P748,279605,279609,True,99.139785661909016,176.39999999929441,"200 mm",333.857617478418,333.35200457154224,325.58160812432715,0.55850933133108893,0.056478851831185235,0.056484206700550946
279611,O1-P747,279609,648,True,79.3670442491238,176.39999999929441,"200 mm",333.35200457154224,332.94723264587168,325.6387724122693,0.55853440247515485,0.056484206700550946,0.057032374549140175
279615,O17-P13,28026,279614,True,74.539566691870249,176.39999999929441,"200 mm",310.58068404174912,310.20053225162053,96.713289361618,0.38899958379745353,0.0309075293184563,0.030957142478351442
279617,O17-P12,279614,279616,True,93.1655619565708,176.39999999929441,"200 mm",310.20053225162053,309.725387885642,97.033963517701579,0.38938869522035452,0.030957142478351442,0.031022379684572329
279619,O17-P51,279356,279618,True,57.665588848580015,176.39999999929441,"200 mm",311.00561779503045,310.71152329190272,57.095480258494241,0.31966951340722977,0.024594417661526827,0.021763724255648882
279621,O17-P11,279616,279618,True,118.15955728873249,176.39999999929441,"200 mm",309.725387885642,309.12277414346948,97.456425104865787,0.38990000121933316,0.031022379684572329,0.035618726581477543
279624,O17-P50,279622,279623,True,130.73856517906665,176.39999999929441,"200 mm",313.69904555664061,313.03227887422736,0.55787633700069317,0.071606212340232345,0.0029698016367971478,0.0046379024885780358
279626,O17-P10,279618,279625,True,92.583018464951323,176.39999999929441,"200 mm",309.12277414346948,308.65060074929829,129.5316060150935,0.42500545284520264,0.035618726581477543,0.035754394626760444
279628,O17-P49,279623,279625,True,141.41425681917528,176.39999999929441,"200 mm",313.03227887422736,312.31106616444953,1.432602210996363,0.094492406200785292,0.0046379024885780358,0.0034016756549613641
279631,O17-P48,279629,279630,True,145.48934463335002,176.39999999929441,"200 mm",313.28681411132811,312.544818453698,0.56849687691022366,0.0719402308324233,0.0029981562718868972,0.0044538342476069265
279633,O17-P9,279625,279632,True,145.3134997798937,176.39999999929441,"200 mm",308.65060074929829,307.90950190042082,130.54433991480312,0.42600626384832008,0.035754394626760444,0.03588802791252186
279635,O17-P47,279630,279632,True,181.67050612397631,176.39999999929441,"200 mm",312.544818453698,311.61829887246574,1.3176256721663127,0.092322253420690073,0.0044538342476069265,0.0033754298687116218
279636,O17-P66,40505,32864,True,82.484725555955961,176.39999999929441,"200 mm",315.45552966731952,315.03485756698416,1.8896678676536238,0.1012509326111056,0.0053314015031074155,0.019575762784559352
279638,O17-P57,34265,279637,True,42.170224325888839,176.39999999929441,"200 mm",313.821305979586,314.03637412364805,43.800905218114146,0.26501534588585768,0.023317765027377892,0.023891835183000764
279639,O17-P58,279637,27633,True,58.082277881996752,176.39999999929441,"200 mm",314.03637412364805,314.33259374084628,14.1246261122134,0.19029423465414264,0.013512221422845529,0.023317765027377892
279640,O17-P65,32864,279637,True,108.59537714341289,176.39999999929441,"200 mm",315.03485756698416,314.48102114355277,30.558572795477083,0.23870859410241865,0.019575762784559352,0.015800718408886215
279641,O17-P78,16471,27083,True,87.2472786675904,176.39999999929441,"200 mm",316.27871874290173,315.83375762169703,4.32043378387435,0.13209355396219691,0.0077716390908075294,0.015843186065617992
279643,O17-P77,27083,279642,True,86.114338020834964,176.39999999929441,"200 mm",315.83375762169703,315.39457449779076,19.551676648577338,0.208343859641966,0.015843186065617992,0.015864390939537561
279646,O17-P76,279642,279645,True,75.518108342299229,176.39999999929441,"200 mm",315.39457449779076,315.00943214524506,19.6060497115223,0.20851250850454842,0.015864390939537561,0.024536526936390794
279647,O17-P75,279645,21710,True,34.961235080489381,176.39999999929441,"200 mm",315.00943214524506,314.83112984633459,59.689154882399571,0.3353381790786038,0.024536526936390794,0.025242231953245042
279648,O17-P81,21709,279645,True,65.8917593206864,176.39999999929441,"200 mm",315.98991835937409,315.65387038683861,47.903718866532749,0.27335716954642642,0.024274790096380058,0.019861012905915548
279650,O17-P39,279362,279649,True,86.811215120963723,176.39999999929441,"200 mm",313.55817641601561,313.1154392188987,0.21708560162784465,0.05113303434229121,0.0019790794115592727,0.0034105726182597205
279653,O17-P38,279649,279652,True,84.168891738497,176.39999999929441,"200 mm",313.1154392188987,312.68617787103238,0.74143174310986193,0.077386219264659009,0.0034105726182597205,0.0050922445893491347
279654,O17-P37,279652,279363,True,90.151647230768759,176.39999999929441,"200 mm",312.68617787103238,312.22640447015544,1.7338300734159531,0.099480537406391512,0.0050922445893491347,0.0072634743646077778
279656,O17-P45,279373,279655,True,71.325346501567836,176.39999999929441,"200 mm",313.28632583007811,312.92256656292011,0.51509882018684916,0.0702594649677448,0.0028514616921658134,0.00475937121661421
279657,O17-P44,279655,279390,True,96.14641944104855,176.39999999929441,"200 mm",312.92256656292011,312.43221982377082,1.5118133313613393,0.095944225284653364,0.00475937121661421,0.0043337999001318711
279659,O17-P35,279374,279658,True,83.239058165582392,176.39999999929441,"200 mm",311.79162145086548,311.36710225422104,7.9092202787341632,0.15751692943472281,0.010373996597569954,0.011242003208443787
279660,O17-P34,279658,279365,True,86.781002553063715,176.39999999929441,"200 mm",311.36710225422104,310.92451914120039,9.3629363979208886,0.16554926980604331,0.011242003208443787,0.011700909608649326
279662,O17-P8,279632,279661,True,77.205625042745666,176.39999999929441,"200 mm",307.90950190042082,307.5157532127028,131.54549877534077,0.42699007007546236,0.03588802791252186,0.03594979058518484
279665,O17-P7,279661,279664,True,97.7727909803068,176.39999999929441,"200 mm",307.5157532127028,307.01711197870321,132.00942087683038,0.42744403945801207,0.03594979058518484,0.035999424183512679
279666,O17-P6,279664,279668,True,81.9650894017079,176.39999999929441,"200 mm",307.01711197870321,306.59909002275452,132.38278424665654,0.42780858842672675,0.035999424183512679,0.036127527737762004
279669,O17-P46,279667,279668,True,145.293077056755,176.39999999929441,"200 mm",312.71155776367192,311.97056307068243,1.186681617439159,0.089762026340421769,0.0042311643362214534,0.0030476127371313879
279671,O17-P4,279388,279670,True,78.01226725948203,176.39999999929441,"200 mm",306.05137991023105,305.6535173472077,133.48314210431829,0.42887850858348675,0.036145320528890232,0.03619630760564977
279674,O17-P42,279383,279673,True,73.897408465694312,176.39999999929441,"200 mm",312.36518325195311,311.98830646877809,1.2898582525936533,0.091787084416109541,0.0044078574255285146,0.0043337999001318711
279677,O17-P33,279365,279676,True,73.51745702734695,176.39999999929441,"200 mm",310.92451914120039,310.54958011036092,10.188776707472737,0.16979601276337916,0.011700909608649326,0.01222749674325112
279680,O17-P32,279676,279679,True,98.87268422708199,176.39999999929441,"200 mm",310.54958011036092,310.04532942080283,11.187454225951683,0.17468955490262372,0.01222749674325112,0.012648739653876355
279681,O17-P31,279679,279367,True,91.887916640701278,176.39999999929441,"200 mm",310.04532942080283,309.57670104593524,12.026521524163613,0.17862301756411006,0.012648739653876355,0.013571814215237545
279683,O17-P41,279673,279682,True,104.58021998185106,176.39999999929441,"200 mm",311.98830646877809,311.45494734687065,2.2926451378337442,0.11018667895734839,0.0043337999001318711,0.0070287463456673435
279684,O17-P40,279682,279384,True,86.821339347208934,176.39999999929441,"200 mm",311.45494734687065,311.01215851619986,3.4372272497963836,0.12202541852522998,0.0070287463456673435,0.00530721488895155
279686,O17-P3,279670,279685,True,101.12052908954617,176.39999999929441,"200 mm",305.6535173472077,305.137802648851,133.86870939339741,0.42925188695511157,0.03619630760564977,0.036277096188213495
279687,O17-P2,279685,279369,True,91.204110839043381,176.39999999929441,"200 mm",305.137802648851,304.67266168357185,134.4806735116351,0.4298428755902301,0.036277096188213495,0.037544194990546675
279702,O18-P1,279334,279701,True,43.90392810414162,176.39999999929441,"200 mm",309.2210291476415,308.99711911431035,108.91750938330581,0.40408867002100857,0.032692787808310628,0.030224381518484847
279708,O18-P22,276908,279705,True,100.50490396673293,176.39999999929441,"200 mm",312.43149138100193,311.91891637077163,77.69722258666178,0.36346451456136447,0.027837899279705772,0.027934906894080319
279709,O18-P21,279705,279706,True,100.504903966276,176.39999999929441,"200 mm",311.91891637077163,311.40634136054359,78.265010157760528,0.36428226987780948,0.027934906894080319,0.028044788450114849
279710,O18-P20,279706,279707,True,100.50490396673293,176.39999999929441,"200 mm",311.40634136054359,310.89376635031329,78.910614803229521,0.36520699540893564,0.028044788450114849,0.028180651795976827
279711,O18-P19,279707,279344,True,100.50490396623388,176.39999999929441,"200 mm",310.89376635031329,310.38119134008542,79.712491591723989,0.36634809581384792,0.028180651795976827,0.02574111592779919
279716,O18-P45,276907,279714,True,125.53527031947645,176.39999999929441,"200 mm",314.03791438632459,313.39768450769532,5.8423198772395235,0.14418471271533326,0.00897715973410621,0.0099997325599593557
279717,O18-P44,279714,279715,True,125.53527031947645,176.39999999929441,"200 mm",313.39768450769532,312.757454629066,7.3239391321939253,0.15402366519404564,0.0099997325599593557,0.011099505320235781
279718,O18-P43,279715,279340,True,125.53527031997398,176.39999999929441,"200 mm",312.757454629066,312.1172247504341,9.1147213034884569,0.16423241704773,0.011099505320235781,0.0086679046735514218
279723,O18-P53,3311,279721,True,93.095626468201175,176.39999999929441,"200 mm",314.14570852033984,313.670920825352,1.3752288659983134,0.093418779874902561,0.00454727223293812,0.0046529295623488577
279724,O18-P52,279721,279722,True,93.095626468240141,176.39999999929441,"200 mm",313.670920825352,313.196133130364,1.4422577133450083,0.094671265195951051,0.0046529295623488577,0.0047555583134483775
279725,O18-P51,279722,279348,True,93.095626467687651,176.39999999929441,"200 mm",313.196133130364,312.72134543537885,1.509286560691703,0.095898461362985243,0.0047555583134483775,0.0050024665028056926
279730,O18-P7,20086,279728,True,92.987094448347975,176.39999999929441,"200 mm",311.84338963130983,311.36915544962324,38.325811433533531,0.25520696930240827,0.021834691035834866,0.022059518337337991
279731,O18-P6,279728,279729,True,92.987094448347975,176.39999999929441,"200 mm",311.36915544962324,310.89492126793664,39.165671667499758,0.25692962941217079,0.022059518337337991,0.022481908071131033
279732,O18-P5,279729,279332,True,92.987094448306536,176.39999999929441,"200 mm",310.89492126793664,310.42068708625027,40.778434635214275,0.26020991610075778,0.022481908071131033,0.023061603337618565
279762,O3-P310,37231,42518,True,99.991573117548469,246.999999999012,"280 mm",401.56911861314177,401.19415021395093,1166.5727689886762,0.69342620496253271,0.10526859269184258,0.10527213535350946
