key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
6877,O3-P391,P1-P6738,pipe,P1,200,84.200,0.510,0.510,0,0.349,0.356,1,0,2.540,3.310,3.310,DN200 (not steepened),,P1-M6738,P1-M6595
6879,O1-P1436,P1-P2625,pipe,P1,200,84.200,0.510,0.510,0,0.211,0.304,1,0,2.600,3.630,3.630,DN200 (not steepened),,P1-M2625,P1-M2602
6880,O1-P2004,P1-P1579,pipe,P1,200,84.200,0.510,0.510,0,0.224,0.325,1,0,1.720,1.620,1.720,DN200 (not steepened),,P1-M1579,P1-M1578
6882,O1-P304,P1-P474,pipe,P1,200,84.200,0.510,0.510,0,0.140,0.253,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M474,P1-M473
6887,O3-P2341,P1-P6100,pipe,P1,200,84.300,0.510,0.510,0,0.340,0.392,1,0,2.350,2.410,2.410,DN200 (not steepened),,P1-M6100,P1-M6099
6888,O1-P111,P1-P1253,pipe,P1,200,84.400,0.510,0.510,0,0.622,0.657,1,0,2.210,2.260,2.260,DN200 (not steepened),,P1-M1253,P1-M1252
6889,O3-P2873,P1-P4892,pipe,P1,200,84.300,0.510,0.510,0,0.563,0.691,1,0,6.950,7.020,7.020,DN200 (not steepened),,P1-M4892,P1-M4891
6891,O1-P2460,P1-P2035,pipe,P1,710,86.300,0.100,0.160,1,0.751,0.831,0,0,3.650,4.550,4.550,Steepened up to 0.30 %,,P1-M2035,P1-M2034
6893,O3-P43,P1-P5417,pipe,P1,250,84.300,0.375,0.375,0,0.547,0.703,1,0,5.330,5.470,5.470,"Above DN200, under 0.75 m/s",0.596,P1-M5417,P1-M5416
6894,O3-P2564,P1-P6323,pipe,P1,200,84.300,0.510,0.510,0,0.274,0.383,1,0,2.840,2.720,2.840,DN200 (not steepened),,P1-M6323,P1-M6322
6897,O1-P527,P1-P697,pipe,P1,200,97.100,0.510,0.510,0,0.304,0.367,1,0,3.770,3.660,3.770,DN200 (not steepened),,P1-M697,P1-M696
6899,O1-P1472,P1-P2661,pipe,P1,200,84.400,0.510,0.510,0,0.165,0.240,1,0,1.480,2.670,2.670,DN200 (not steepened),,P1-M2661,P1-M2659
6902,O1-P2357,P1-P1932,pipe,P1,200,84.400,0.510,0.510,0,0.144,0.170,1,0,1.480,3.110,3.110,DN200 (not steepened),,P1-M1932,P1-M1931
6904,O3-P536,P1-P6883,pipe,P1,200,84.400,0.510,0.510,0,0.028,0.028,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M6883,P1-M6882
6908,O3-P3284,P1-P5303,pipe,P1,200,59.500,0.510,0.510,0,0.383,0.469,1,0,3.600,3.800,3.800,DN200 (not steepened),,P1-M5303,P1-M4901
6910,O3-P984,P1-P7331,pipe,P1,200,84.400,0.510,0.510,0,0.228,0.228,1,0,1.480,2.190,2.190,DN200 (not steepened),,P1-M7331,P1-M7324
6911,O3-P610,P1-P6957,pipe,P1,200,84.400,0.510,0.510,0,0.289,0.368,1,0,2.090,2.480,2.480,DN200 (not steepened),,P1-M6957,P1-M6956
6919,O3-P1060,P1-P7407,pipe,P1,200,84.400,0.510,0.510,0,0.192,0.210,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M7407,P1-M7406
6920,O1-P930,P1-P1122,pipe,P1,200,84.400,0.510,0.510,0,0.234,0.234,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M1122,P1-M1099
6921,O1-P2346,P1-P1921,pipe,P1,200,84.500,0.510,0.510,0,0.189,0.242,1,0,2.900,3.360,3.360,DN200 (not steepened),,P1-M1921,P1-M1920
6923,O1-P811,P1-P981,pipe,P1,200,84.500,0.510,0.510,0,0.178,0.273,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M981,P1-M980
6925,O1-P1928,P1-P1503,pipe,P1,250,84.500,0.375,0.616,1,0.822,0.918,0,0,9.270,8.750,9.270,Steepened 0.50 to 0.75 %,,P1-M1503,P1-M1502
6926,O1-P2003,P1-P1578,pipe,P1,200,84.500,0.510,0.510,0,0.269,0.344,1,0,1.620,1.960,1.960,DN200 (not steepened),,P1-M1578,P1-M1577
6927,O2-P927,P1-P3484,pipe,P1,200,84.500,0.510,0.510,0,0.612,0.633,1,0,5.780,6.060,6.060,DN200 (not steepened),,P1-M3484,P1-M3483
6932,O3-P2675,P1-P6434,pipe,P1,200,84.500,0.510,0.510,0,0.307,0.366,1,0,1.570,1.680,1.680,DN200 (not steepened),,P1-M6434,P1-M6433
6933,O3-P1314,P1-P7661,pipe,P1,200,84.500,0.510,0.510,0,0.247,0.314,1,0,1.730,1.750,1.750,DN200 (not steepened),,P1-M7661,P1-M7660
6936,O3-P64,P1-P5438,pipe,P1,200,84.500,0.510,0.510,0,0.346,0.465,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1-M5438,P1-M5437
6940,O1-P690,P1-P860,pipe,P1,200,84.600,0.510,0.510,0,0.313,0.418,1,0,2.350,2.430,2.430,DN200 (not steepened),,P1-M860,P1-M859
6948,O2-P897,P1-P4803,pipe,P1,200,84.600,0.510,0.510,0,0.217,0.217,1,0,1.480,3.840,3.840,DN200 (not steepened),,P1-M4803,P1-M4588
6949,O3-P2182,P1-P5941,pipe,P1,200,70.800,0.510,0.510,0,0.595,0.702,1,0,4.970,5.610,5.610,DN200 (not steepened),,P1-M5941,P1-M5940
6956,O3-P1689,P1-P5532,pipe,P1,200,84.600,0.510,0.510,0,0.256,0.397,1,0,2.110,2.160,2.160,DN200 (not steepened),,P1-M5532,P1-M5531
6959,O3-P2418,P1-P6177,pipe,P1,200,84.600,0.510,0.510,0,0.260,0.372,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M6177,P1-M6176
6960,O3-P2621,P1-P6380,pipe,P1,200,84.600,0.510,0.510,0,0.560,0.713,1,0,4.090,4.360,4.360,DN200 (not steepened),,P1-M6380,P1-M6379
6963,O2-P1291,P1-P3848,pipe,P1,200,85.100,0.510,0.510,0,0.445,0.551,1,0,3.090,2.370,3.090,DN200 (not steepened),,P1-M3848,P1-M3744
6968,O3-P1238,P1-P7585,pipe,P1,200,84.700,0.510,0.510,0,0.268,0.323,1,0,2.690,3.320,3.320,DN200 (not steepened),,P1-M7585,P1-M7584
6970,O3-P1651,P1-P5675,pipe,P1,200,84.700,0.510,0.510,0,0.090,0.166,1,0,1.480,1.810,1.810,DN200 (not steepened),,P1-M5675,P1-M5674
6974,O3-P2225,P1-P5984,pipe,P1,200,78.500,0.510,0.510,0,0.174,0.308,1,0,1.510,1.600,1.600,DN200 (not steepened),,P1-M5984,P1-M5969
6981,O3-P2649,P1-P6408,pipe,P1,200,84.700,0.510,0.510,0,0.228,0.310,1,0,2.580,2.670,2.670,DN200 (not steepened),,P1-M6408,P1-M6407
6984,O2-P645,P1-P4598,pipe,P1,200,86.200,0.510,0.510,0,0.367,0.389,1,0,2.210,2.600,2.600,DN200 (not steepened),,P1-M4598,P1-M4597
6989,O3-P503,P1-P6850,pipe,P1,200,85.000,0.510,0.510,0,0.569,0.604,1,0,2.650,2.780,2.780,DN200 (not steepened),,P1-M6850,P1-M6641
6991,O3-P47,P1-P5421,pipe,P1,200,94.900,0.510,0.510,0,0.495,0.722,1,0,4.960,5.400,5.400,DN200 (not steepened),,P1-M5421,P1-M5420
6995,O3-P2711,P1-P6470,pipe,P1,200,84.800,0.510,0.510,0,0.370,0.430,1,0,2.270,2.770,2.770,DN200 (not steepened),,P1-M6470,P1-M5419
6997,O1-P161,P1-P331,pipe,P1,355,84.800,0.270,0.316,1,0.753,0.826,0,0,10.310,10.320,10.320,Steepened 0.30 to 0.50 %,,P1-M331,P1-M330
6998,O1-P802,P1-P972,pipe,P1,200,83.400,0.510,0.510,0,0.103,0.190,1,0,1.480,2.230,2.230,DN200 (not steepened),,P1-M972,P1-M971
6999,O3-P1586,P1-P5610,pipe,P1,200,84.800,0.510,0.510,0,0.349,0.477,1,0,3.330,3.420,3.420,DN200 (not steepened),,P1-M5610,P1-M5609
7003,O3-P1259,P1-P7601,pipe,P1,200,50.100,0.510,0.510,0,0.306,0.323,1,0,1.830,1.620,1.830,DN200 (not steepened),,P1-M7601,P1-M7600
7004,O2-P613,P1-P4566,pipe,P1,200,84.800,0.510,0.510,0,0.728,0.749,1,0,5.790,6.100,6.100,DN200 (not steepened),,P1-M4566,P1-M4565
7005,O3-P2725,P1-P6484,pipe,P1,200,84.800,0.510,0.510,0,0.289,0.368,1,0,1.990,1.890,1.990,DN200 (not steepened),,P1-M6484,P1-M6483
7006,O2-P1495,P1-P4052,pipe,P1,200,85.700,0.510,0.510,0,0.433,0.484,1,0,4.370,4.040,4.370,DN200 (not steepened),,P1-M4052,P1-M3757
7011,O1-P687,P1-P857,pipe,P1,200,84.900,0.510,0.510,0,0.081,0.151,1,0,2.360,1.480,2.360,DN200 (not steepened),,P1-M857,P1-M854
7016,O3-P303,P1-P6650,pipe,P1,280,84.900,0.375,0.465,1,0.751,0.838,0,0,7.870,8.610,8.610,Steepened 0.30 to 0.50 %,,P1-M6650,P1-M6649
7017,O1-P410,P1-P580,pipe,P1,200,84.900,0.510,0.510,0,0.263,0.380,1,0,4.900,4.470,4.900,DN200 (not steepened),,P1-M580,P1-M579
7018,O3-P2507,P1-P6266,pipe,P1,200,77.800,0.510,0.510,0,0.197,0.332,1,0,4.230,4.270,4.270,DN200 (not steepened),,P1-M6266,P1-M6265
7020,O1-P2261,P1-P1836,pipe,P1,200,100.000,0.510,0.510,0,0.494,0.572,1,0,4.090,5.970,5.970,DN200 (not steepened),,P1-M1836,P1-M1835
7032,O3-P1723,P1-P5731,pipe,P1,200,84.900,0.510,0.510,0,0.281,0.423,1,0,2.890,2.690,2.890,DN200 (not steepened),,P1-M5731,P1-M5528
7035,O3-P2712,P1-P6471,pipe,P1,200,84.900,0.510,0.510,0,0.312,0.383,1,0,2.300,2.270,2.300,DN200 (not steepened),,P1-M6471,P1-M6470
7041,O3-P2648,P1-P6407,pipe,P1,200,85.000,0.510,0.510,0,0.285,0.360,1,0,2.670,2.760,2.760,DN200 (not steepened),,P1-M6407,P1-M6406
7044,O1-P538,P1-P708,pipe,P1,200,85.000,0.510,0.510,0,0.312,0.362,1,0,3.720,4.000,4.000,DN200 (not steepened),,P1-M708,P1-M707
7050,O1-P2402,P1-P1977,pipe,P1,200,85.000,0.510,0.510,0,0.206,0.206,1,0,2.100,1.480,2.100,DN200 (not steepened),,P1-M1977,P1-M1976
7054,O1-P222,P1-P392,pipe,P1,200,85.000,0.510,0.510,0,0.563,0.576,1,0,2.310,1.990,2.310,DN200 (not steepened),,P1-M392,P1-M391
7057,O3-P171,P1-P252,pipe,P1,200,85.100,0.510,0.510,0,0.685,0.754,1,0,6.030,5.970,6.030,DN200 (not steepened),,P1-M252,P1-M251
7058,O1-P1099,P1-P2288,pipe,P1,200,85.100,0.510,0.510,0,0.124,0.134,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M2288,P1-M2287
7063,O2-P1293,P1-P3850,pipe,P1,200,85.100,0.510,0.510,0,0.421,0.475,1,0,2.410,1.520,2.410,DN200 (not steepened),,P1-M3850,P1-M3849
7068,O1-P2116,P1-P1691,pipe,P1,200,85.100,0.510,0.510,0,0.605,0.718,1,0,4.440,5.460,5.460,DN200 (not steepened),,P1-M1691,P1-M1690
7074,O3-P2731,P1-P6490,pipe,P1,200,85.100,0.510,0.510,0,0.278,0.344,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M6490,P1-M6489
7076,O3-P211,P1-P292,pipe,P1,200,85.100,0.510,0.510,0,0.267,0.320,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M292,P1-M291
7077,O1-P166,P1-P336,pipe,P1,280,85.100,0.375,0.375,0,0.762,0.813,0,0,8.940,9.860,9.860,"Above DN200, 0.75 m/s as laid",,P1-M336,P1-M335
7079,O3-P459,P1-P6806,pipe,P1,200,85.100,0.510,0.510,0,0.587,0.595,1,0,2.870,1.480,2.870,DN200 (not steepened),,P1-M6806,P1-M6612
7081,O3-P2342,P1-P6101,pipe,P1,200,85.200,0.510,0.510,0,0.307,0.349,1,0,1.710,1.590,1.710,DN200 (not steepened),,P1-M6101,P1-M6100
7082,O3-P507,P1-P6854,pipe,P1,200,52.000,0.510,0.510,0,0.407,0.436,1,0,2.760,2.470,2.760,DN200 (not steepened),,P1-M6854,P1-M6853
7083,O1-P1698,P1-P1273,pipe,P1,200,85.200,0.510,0.510,0,0.472,0.483,1,0,13.080,14.650,14.650,DN200 (not steepened),,P1-M1273,P1-M1272
7089,O3-P2729,P1-P6488,pipe,P1,200,85.200,0.510,0.510,0,0.304,0.371,1,0,2.180,2.490,2.490,DN200 (not steepened),,P1-M6488,P1-M6481
7090,O1-P280,P1-P450,pipe,P1,200,85.200,0.510,0.510,0,0.144,0.257,1,0,2.590,2.270,2.590,DN200 (not steepened),,P1-M450,P1-M449
7091,O1-P251,P1-P421,pipe,P1,200,85.200,0.510,0.510,0,0.282,0.409,1,0,6.130,5.830,6.130,DN200 (not steepened),,P1-M421,P1-M420
7096,O2-P167,P1-P2968,pipe,P1,200,85.200,0.510,0.510,0,0.131,0.238,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M2968,P1-M2964
7104,O3-P2881,P1-P4900,pipe,P1,200,121.300,0.510,0.510,0,0.475,0.658,1,0,5.270,5.830,5.830,DN200 (not steepened),,P1-M4900,P1-M4899
7106,O1-P2052,P1-P1627,pipe,P1,200,85.300,0.510,0.510,0,0.344,0.409,1,0,2.040,2.810,2.810,DN200 (not steepened),,P1-M1627,P1-M1615
7108,O1-P276,P1-P446,pipe,P1,200,85.300,0.510,0.510,0,0.191,0.306,1,0,1.770,1.580,1.770,DN200 (not steepened),,P1-M446,P1-M435
7109,O1-P1380,P1-P2569,pipe,P1,200,100.000,0.510,0.510,0,0.568,0.662,1,0,7.200,6.650,7.200,DN200 (not steepened),,P1-M2569,P1-M2568
7110,O3-P3254,P1-P5272,pipe,P1,200,67.100,0.510,0.510,0,0.208,0.242,1,0,1.480,2.100,2.100,DN200 (not steepened),,P1-M5272,P1-M5271
7113,O3-P1672,P1-P5696,pipe,P1,200,85.300,0.510,0.510,0,0.128,0.233,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M5696,P1-M5695
7119,O1-P2679,P1-P2254,pipe,P1,200,85.400,0.510,0.510,0,0.355,0.362,1,0,1.750,1.900,1.900,DN200 (not steepened),,P1-M2254,P1-M2245
7123,O3-P1092,P1-P7439,pipe,P1,200,85.400,0.510,0.510,0,0.665,0.683,1,0,5.790,5.100,5.790,DN200 (not steepened),,P1-M7439,P1-M7438
7128,O3-P2661,P1-P6420,pipe,P1,200,85.400,0.510,0.510,0,0.090,0.166,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M6420,P1-M6419
7134,O2-P506,P1-P3304,pipe,P1,200,85.400,0.510,0.510,0,0.436,0.486,1,0,3.080,4.410,4.410,DN200 (not steepened),,P1-M3304,P1-M3303
7135,O1-P2049,P1-P1624,pipe,P1,200,83.800,0.510,0.510,0,0.226,0.300,1,0,1.480,2.770,2.770,DN200 (not steepened),,P1-M1624,P1-M1623
7136,O1-P193,P1-P363,pipe,P1,250,85.400,0.375,0.429,1,0.750,0.784,0,0,8.040,6.780,8.040,Steepened 0.30 to 0.50 %,,P1-M363,P1-M362
7138,O1-P523,P1-P693,pipe,P1,200,85.400,0.510,0.510,0,0.348,0.426,1,0,2.090,3.920,3.920,DN200 (not steepened),,P1-M693,P1-M692
7142,O3-P2734,P1-P6493,pipe,P1,200,85.500,0.510,0.510,0,0.241,0.310,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M6493,P1-M6492
7143,O3-P2072,P1-P5831,pipe,P1,200,85.500,0.510,0.510,0,0.179,0.312,1,0,3.470,3.950,3.950,DN200 (not steepened),,P1-M5831,P1-M5830
7144,O3-P2567,P1-P6326,pipe,P1,200,85.500,0.510,0.510,0,0.196,0.308,1,0,1.710,2.130,2.130,DN200 (not steepened),,P1-M6326,P1-M6325
7145,O3-P2130,P1-P5889,pipe,P1,200,85.600,0.510,0.510,0,0.228,0.352,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M5889,P1-M5784
7146,O2-P1570,P1-P4127,pipe,P1,200,85.500,0.510,0.510,0,0.174,0.174,1,0,1.480,2.810,2.810,DN200 (not steepened),,P1-M4127,P1-M4109
7147,O1-P289,P1-P459,pipe,P1,200,85.500,0.510,0.510,0,0.260,0.389,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M459,P1-M458
7148,O1-P1976,P1-P1551,pipe,P1,200,79.500,0.510,0.510,0,0.122,0.122,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M1551,P1-M1550
7149,O1-P691,P1-P861,pipe,P1,200,85.500,0.510,0.510,0,0.257,0.359,1,0,2.050,1.930,2.050,DN200 (not steepened),,P1-M861,P1-M860
7163,O1-P1237,P1-P2426,pipe,P1,200,85.600,0.510,0.510,0,0.341,0.369,1,0,3.230,2.760,3.230,DN200 (not steepened),,P1-M2426,P1-M2425
7167,O1-P416,P1-P586,pipe,P1,200,85.600,0.510,0.510,0,0.220,0.318,1,0,3.090,2.780,3.090,DN200 (not steepened),,P1-M586,P1-M585
7175,O1-P2335,P1-P1910,pipe,P1,200,60.200,0.510,0.510,0,0.360,0.431,1,0,5.280,3.210,5.280,DN200 (not steepened),,P1-M1910,P1-M1861
7178,O1-P534,P1-P704,pipe,P1,200,85.600,0.510,0.510,0,0.325,0.396,1,0,4.450,4.070,4.450,DN200 (not steepened),,P1-M704,P1-M703
7179,O1-P1672,P1-P2823,pipe,P1,200,85.700,0.510,0.510,0,0.343,0.368,1,0,1.910,1.890,1.910,DN200 (not steepened),,P1-M2823,P1-M2692
7182,O3-P1358,P1-P7705,pipe,P1,200,84.200,0.510,0.510,0,0.167,0.251,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M7705,P1-M7704
7186,O3-P2788,P1-P6547,pipe,P1,200,85.700,0.510,0.510,0,0.156,0.281,1,0,2.030,3.020,3.020,DN200 (not steepened),,P1-M6547,P1-M6546
7187,O1-P488,P1-P658,pipe,P1,200,85.700,0.510,0.510,0,0.352,0.489,1,0,2.430,2.540,2.540,DN200 (not steepened),,P1-M658,P1-M657
7188,O3-P1724,P1-P5732,pipe,P1,200,85.700,0.510,0.510,0,0.241,0.380,1,0,2.860,2.440,2.860,DN200 (not steepened),,P1-M5732,P1-M5731
7190,O1-P1967,P1-P1542,pipe,P1,200,85.700,0.510,0.510,0,0.131,0.238,1,0,1.480,1.930,1.930,DN200 (not steepened),,P1-M1542,P1-M1541
7192,O3-P1440,P1-P5521,pipe,P1,280,107.000,0.375,0.653,1,0.750,0.960,0,0,4.560,4.580,4.580,Steepened 0.50 to 0.75 %,,P1-M5521,P1-M5520
7194,O3-P2014,P1-P5773,pipe,P1,200,85.700,0.510,0.510,0,0.476,0.746,1,0,4.460,4.460,4.460,DN200 (not steepened),,P1-M5773,P1-M5772
7196,O3-P1329,P1-P7676,pipe,P1,200,85.700,0.510,0.510,0,0.209,0.217,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M7676,P1-M273
7198,O2-P1368,P1-P3925,pipe,P1,200,85.700,0.510,0.510,0,0.210,0.255,1,0,2.530,1.480,2.530,DN200 (not steepened),,P1-M3925,P1-M3918
7203,O3-P83,P1-P164,pipe,P1,630,85.800,0.125,0.168,1,0.750,0.788,0,0,2.370,3.460,3.460,Steepened up to 0.30 %,,P1-M164,P1-M163
7208,O3-P1082,P1-P7429,pipe,P1,200,86.100,0.510,0.510,0,0.247,0.278,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M7429,P1-M209
7211,O3-P1204,P1-P7551,pipe,P1,200,85.800,0.510,0.510,0,0.290,0.290,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M7551,P1-M231
7214,O1-P2136,P1-P1711,pipe,P1,200,85.800,0.510,0.510,0,0.359,0.407,1,0,1.940,2.600,2.600,DN200 (not steepened),,P1-M1711,P1-M1710
7220,O3-P669,P1-P7016,pipe,P1,200,85.800,0.510,0.510,0,0.413,0.475,1,0,3.690,3.630,3.690,DN200 (not steepened),,P1-M7016,P1-M7015
7226,O1-P373,P1-P543,pipe,P1,200,85.900,0.510,0.510,0,0.679,0.756,1,0,7.970,8.150,8.150,DN200 (not steepened),,P1-M543,P1-M542
7230,O1-P1592,P1-P2743,pipe,P1,200,85.900,0.510,0.510,0,0.202,0.283,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M2743,P1-M2722
7234,O2-P470,P1-P3268,pipe,P1,200,85.900,0.510,0.510,0,0.446,0.551,1,0,6.010,5.460,6.010,DN200 (not steepened),,P1-M3268,P1-M3267
7235,O3-P2603,P1-P6362,pipe,P1,200,51.200,0.510,0.510,0,0.132,0.238,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M6362,P1-M6361
7236,O3-P606,P1-P6953,pipe,P1,200,84.300,0.510,0.510,0,0.172,0.204,1,0,1.480,2.200,2.200,DN200 (not steepened),,P1-M6953,P1-M6950
7238,O3-P2007,P1-P5766,pipe,P1,250,85.900,0.375,0.375,0,0.485,0.687,1,0,4.500,4.400,4.500,"Above DN200, under 0.75 m/s",0.554,P1-M5766,P1-M5765
7241,O1-P2045,P1-P1620,pipe,P1,200,86.000,0.510,0.510,0,0.347,0.415,1,0,4.580,4.570,4.580,DN200 (not steepened),,P1-M1620,P1-M1619
7243,O1-P2542,P1-P2117,pipe,P1,200,85.300,0.510,0.510,0,0.292,0.372,1,0,2.570,2.580,2.580,DN200 (not steepened),,P1-M2117,P1-M2103
7244,O3-P2283,P1-P6042,pipe,P1,200,86.000,0.510,0.510,0,0.350,0.390,1,0,2.180,2.560,2.560,DN200 (not steepened),,P1-M6042,P1-M6041
7249,O3-P2340,P1-P6099,pipe,P1,200,86.000,0.510,0.510,0,0.358,0.405,1,0,2.410,2.570,2.570,DN200 (not steepened),,P1-M6099,P1-M6098
7251,O1-P2299,P1-P1874,pipe,P1,200,86.000,0.510,0.510,0,0.308,0.369,1,0,2.830,4.600,4.600,DN200 (not steepened),,P1-M1874,P1-M1873
7252,O3-P2224,P1-P5983,pipe,P1,200,86.000,0.510,0.510,0,0.029,0.029,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M5983,P1-M5982
7255,O2-P1904,P1-P4461,pipe,P1,200,86.000,0.510,0.510,0,0.223,0.223,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M4461,P1-M4452
7257,O3-P626,P1-P6973,pipe,P1,200,104.600,0.510,0.510,0,0.116,0.212,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M6973,P1-M6972
7261,O2-P1265,P1-P3822,pipe,P1,200,86.100,0.510,0.510,0,0.337,0.348,1,0,3.500,2.560,3.500,DN200 (not steepened),,P1-M3822,P1-M3821
7263,O1-P445,P1-P615,pipe,P1,800,89.900,0.085,0.141,1,0.750,0.825,0,0,6.900,7.530,7.530,Steepened up to 0.30 %,,P1-M615,P1-M614
7266,O3-P129,P1-P210,pipe,P1,280,86.200,0.375,0.375,0,0.769,0.807,0,0,10.450,11.190,11.190,"Above DN200, 0.75 m/s as laid",,P1-M210,P1-M209
7272,O1-P1244,P1-P2433,pipe,P1,200,86.100,0.510,0.510,0,0.253,0.280,1,0,1.920,2.810,2.810,DN200 (not steepened),,P1-M2433,P1-M2422
7273,O1-P955,P1-P1125,pipe,P1,200,87.900,0.510,0.510,0,0.239,0.258,1,0,1.480,2.650,2.650,DN200 (not steepened),,P1-M1125,P1-M375
7274,O3-P1653,P1-P5677,pipe,P1,200,52.800,0.510,0.510,0,0.134,0.243,1,0,1.810,1.480,1.810,DN200 (not steepened),,P1-M5677,P1-M5676
7275,O1-P1055,P1-P2678,pipe,P1,200,87.900,0.510,0.510,0,0.722,0.751,1,0,5.030,5.000,5.030,DN200 (not steepened),,P1-M2678,P1-M2677
7278,O1-P2053,P1-P1628,pipe,P1,200,86.400,0.510,0.510,0,0.317,0.372,1,0,1.930,2.040,2.040,DN200 (not steepened),,P1-M1628,P1-M1627
7279,O1-P1238,P1-P2427,pipe,P1,200,86.200,0.510,0.510,0,0.335,0.361,1,0,3.150,3.230,3.230,DN200 (not steepened),,P1-M2427,P1-M2426
7286,O1-P257,P1-P427,pipe,P1,200,86.200,0.510,0.510,0,0.193,0.284,1,0,2.520,1.480,2.520,DN200 (not steepened),,P1-M427,P1-M426
7289,O1-P725,P1-P895,pipe,P1,200,86.200,0.510,0.510,0,0.131,0.238,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M895,P1-M894
7290,O1-P979,P1-P1149,pipe,P1,200,60.600,0.510,0.510,0,0.342,0.347,1,0,1.760,2.070,2.070,DN200 (not steepened),,P1-M1149,P1-M398
7292,O3-P3068,P1-P5087,pipe,P1,200,86.300,0.510,0.510,0,0.389,0.414,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M5087,P1-M5086
7293,O2-P1604,P1-P4161,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.170,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M4161,P1-M4160
7297,O1-P1305,P1-P2494,pipe,P1,200,86.300,0.510,0.510,0,0.350,0.374,1,0,3.250,3.190,3.250,DN200 (not steepened),,P1-M2494,P1-M2493
7298,O3-P2577,P1-P6336,pipe,P1,200,86.300,0.510,0.510,0,0.123,0.224,1,0,1.480,2.070,2.070,DN200 (not steepened),,P1-M6336,P1-M6329
7299,O1-P2311,P1-P1886,pipe,P1,200,100.000,0.510,0.510,0,0.319,0.378,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M1886,P1-M1885
7302,O3-P994,P1-P7341,pipe,P1,200,100.000,0.510,0.510,0,0.341,0.342,1,0,2.700,3.020,3.020,DN200 (not steepened),,P1-M7341,P1-M7340
7303,O3-P429,P1-P6776,pipe,P1,200,70.900,0.510,0.510,0,0.436,0.441,1,0,3.160,1.790,3.160,DN200 (not steepened),,P1-M6776,P1-M6775
7304,O3-P812,P1-P7159,pipe,P1,200,65.200,0.510,0.510,0,0.041,0.041,1,0,4.250,3.900,4.250,DN200 (not steepened),,P1-M7159,P1-M7144
7305,O3-P1317,P1-P7664,pipe,P1,200,78.000,0.510,0.510,0,0.216,0.296,1,0,2.500,2.210,2.500,DN200 (not steepened),,P1-M7664,P1-M7663
7306,O3-P2571,P1-P6330,pipe,P1,200,86.300,0.510,0.510,0,0.318,0.412,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M6330,P1-M6329
7311,O2-P468,P1-P3266,pipe,P1,200,75.800,0.510,0.510,0,0.460,0.564,1,0,4.100,3.660,4.100,DN200 (not steepened),,P1-M3266,P1-M3265
7313,O1-P1153,P1-P2342,pipe,P1,200,86.300,0.510,0.510,0,0.634,0.693,1,0,5.910,5.710,5.910,DN200 (not steepened),,P1-M2342,P1-M2341
7314,O1-P1049,P1-P2672,pipe,P1,200,79.600,0.510,0.510,0,0.728,0.758,1,0,6.310,6.600,6.600,DN200 (not steepened),,P1-M2672,P1-M2671
7316,O3-P2346,P1-P6105,pipe,P1,200,86.400,0.510,0.510,0,0.199,0.274,1,0,1.830,2.250,2.250,DN200 (not steepened),,P1-M6105,P1-M6104
7319,O2-P497,P1-P3295,pipe,P1,200,57.300,0.510,0.510,0,0.131,0.238,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M3295,P1-M3294
7321,O2-P599,P1-P116,pipe,P1,1400,86.400,0.075,0.075,0,0.759,0.847,0,0,6.000,5.530,6.000,"Above DN200, 0.75 m/s as laid",,P1-M116,P1-M115
7325,O1-P1414,P1-P2603,pipe,P1,200,86.400,0.510,0.510,0,0.324,0.371,1,0,2.950,3.100,3.100,DN200 (not steepened),,P1-M2603,P1-M2602
7326,O1-P923,P1-P1093,pipe,P1,200,86.400,0.510,0.510,0,0.419,0.422,1,0,4.520,4.270,4.520,DN200 (not steepened),,P1-M1093,P1-M1092
7327,O1-P306,P1-P476,pipe,P1,200,86.400,0.510,0.510,0,0.120,0.217,1,0,1.540,1.530,1.540,DN200 (not steepened),,P1-M476,P1-M438
7330,O1-P1404,P1-P2593,pipe,P1,200,88.500,0.510,0.510,0,0.448,0.590,1,0,5.730,5.410,5.730,DN200 (not steepened),,P1-M2593,P1-M2592
7334,O3-P1720,P1-P5728,pipe,P1,200,86.500,0.510,0.510,0,0.126,0.229,1,0,3.020,1.480,3.020,DN200 (not steepened),,P1-M5728,P1-M5727
7335,O1-P621,P1-P791,pipe,P1,200,86.600,0.510,0.510,0,0.232,0.324,1,0,2.550,2.020,2.550,DN200 (not steepened),,P1-M791,P1-M790
7336,O3-P332,P1-P6679,pipe,P1,250,85.400,0.375,0.611,1,0.750,0.849,0,0,7.190,9.090,9.090,Steepened 0.50 to 0.75 %,,P1-M6679,P1-M6678
7339,O1-P567,P1-P737,pipe,P1,200,81.300,0.510,0.510,0,0.307,0.415,1,0,3.030,3.640,3.640,DN200 (not steepened),,P1-M737,P1-M526
7343,O1-P513,P1-P683,pipe,P1,200,86.500,0.510,0.510,0,0.417,0.598,1,0,4.070,4.460,4.460,DN200 (not steepened),,P1-M683,P1-M682
7345,O1-P414,P1-P584,pipe,P1,200,86.500,0.510,0.510,0,0.317,0.417,1,0,2.830,3.880,3.880,DN200 (not steepened),,P1-M584,P1-M574
7347,O3-P1602,P1-P5626,pipe,P1,200,86.500,0.510,0.510,0,0.123,0.224,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M5626,P1-M5625
7351,O3-P2752,P1-P6511,pipe,P1,200,86.500,0.510,0.510,0,0.247,0.359,1,0,2.070,2.010,2.070,DN200 (not steepened),,P1-M6511,P1-M6510
7354,O2-P1701,P1-P4258,pipe,P1,200,86.600,0.510,0.510,0,0.438,0.438,1,0,3.850,3.180,3.850,DN200 (not steepened),,P1-M4258,P1-M4257
7357,O2-P1097,P1-P3654,pipe,P1,200,43.500,0.510,0.510,0,0.137,0.137,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M3654,P1-M3653
7360,O3-P2639,P1-P6398,pipe,P1,200,86.600,0.510,0.510,0,0.309,0.395,1,0,1.970,1.580,1.970,DN200 (not steepened),,P1-M6398,P1-M6397
7363,O1-P1270,P1-P2459,pipe,P1,200,86.600,0.510,0.510,0,0.182,0.238,1,0,3.060,1.480,3.060,DN200 (not steepened),,P1-M2459,P1-M2458
7364,O3-P410,P1-P6757,pipe,P1,200,86.600,0.510,0.510,0,0.400,0.409,1,0,3.900,3.930,3.930,DN200 (not steepened),,P1-M6757,P1-M6756
7366,O3-P2480,P1-P6239,pipe,P1,200,86.600,0.510,0.510,0,0.333,0.464,1,0,3.130,3.510,3.510,DN200 (not steepened),,P1-M6239,P1-M6238
7368,O3-P1718,P1-P5726,pipe,P1,200,86.600,0.510,0.510,0,0.195,0.330,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M5726,P1-M5725
7373,O3-P1291,P1-P7638,pipe,P1,200,86.700,0.510,0.510,0,0.260,0.302,1,0,2.030,2.230,2.230,DN200 (not steepened),,P1-M7638,P1-M7637
7375,O3-P2374,P1-P6133,pipe,P1,200,86.700,0.510,0.510,0,0.438,0.640,1,0,7.320,7.430,7.430,DN200 (not steepened),,P1-M6133,P1-M6132
7377,O3-P2963,P1-P4982,pipe,P1,200,86.700,0.510,0.510,0,0.128,0.141,1,0,1.480,2.240,2.240,DN200 (not steepened),,P1-M4982,P1-M4981
7378,O3-P2770,P1-P6529,pipe,P1,200,86.700,0.510,0.510,0,0.202,0.283,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M6529,P1-M6528
7387,O3-P1597,P1-P5621,pipe,P1,200,86.700,0.510,0.510,0,0.263,0.405,1,0,1.830,3.260,3.260,DN200 (not steepened),,P1-M5621,P1-M5620
7388,O3-P811,P1-P7158,pipe,P1,200,86.700,0.510,0.510,0,0.264,0.270,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M7158,P1-M7135
7392,O3-P1587,P1-P5611,pipe,P1,200,86.800,0.510,0.510,0,0.316,0.449,1,0,3.300,3.330,3.330,DN200 (not steepened),,P1-M5611,P1-M5610
7400,O1-P1218,P1-P2407,pipe,P1,200,86.800,0.510,0.510,0,0.214,0.238,1,0,3.490,1.480,3.490,DN200 (not steepened),,P1-M2407,P1-M2378
7407,O3-P921,P1-P7268,pipe,P1,200,61.900,0.510,0.510,0,0.312,0.312,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M7268,P1-M7267
7408,O1-P1574,P1-P2725,pipe,P1,200,86.800,0.510,0.510,0,0.373,0.401,1,0,3.300,3.420,3.420,DN200 (not steepened),,P1-M2725,P1-M2724
7409,O2-P1155,P1-P3712,pipe,P1,200,100.000,0.510,0.510,0,0.094,0.094,1,0,11.670,1.480,11.670,DN200 (not steepened),,P1-M3712,P1-M3711
7417,O2-P1196,P1-P3753,pipe,P1,250,86.900,0.375,0.591,1,0.750,0.822,0,0,9.640,9.390,9.640,Steepened 0.50 to 0.75 %,,P1-M3753,P1-M3752
7418,O2-P1318,P1-P3875,pipe,P1,200,86.900,0.510,0.510,0,0.131,0.238,1,0,1.480,2.620,2.620,DN200 (not steepened),,P1-M3875,P1-M3869
7419,O2-P364,P1-P3162,pipe,P1,200,86.900,0.510,0.510,0,0.236,0.247,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M3162,P1-M3161
7422,O1-P1239,P1-P2428,pipe,P1,200,87.000,0.510,0.510,0,0.272,0.309,1,0,1.680,3.150,3.150,DN200 (not steepened),,P1-M2428,P1-M2427
7423,O3-P3310,P1-P5329,pipe,P1,200,87.000,0.510,0.510,0,0.207,0.234,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M5329,P1-M5307
7424,O3-P502,P1-P6849,pipe,P1,200,61.900,0.510,0.510,0,0.250,0.265,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M6849,P1-M6846
7425,O1-P1741,P1-P1316,pipe,P1,200,87.000,0.510,0.510,0,0.357,0.361,1,0,3.260,3.970,3.970,DN200 (not steepened),,P1-M1316,P1-M1315
7428,O1-P512,P1-P682,pipe,P1,200,87.000,0.510,0.510,0,0.418,0.602,1,0,4.460,4.560,4.560,DN200 (not steepened),,P1-M682,P1-M681
7429,O1-P487,P1-P657,pipe,P1,200,87.000,0.510,0.510,0,0.361,0.559,1,0,2.540,2.750,2.750,DN200 (not steepened),,P1-M657,P1-M656
7435,O3-P1246,P1-P7593,pipe,P1,200,65.500,0.510,0.510,0,0.263,0.263,1,0,1.830,2.480,2.480,DN200 (not steepened),,P1-M7593,P1-M252
7436,O1-P203,P1-P373,pipe,P1,200,87.000,0.510,0.510,0,0.652,0.685,1,0,8.100,6.980,8.100,DN200 (not steepened),,P1-M373,P1-M372
7437,O2-P1718,P1-P4275,pipe,P1,200,87.000,0.510,0.510,0,0.342,0.342,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M4275,P1-M4274
7440,O1-P1284,P1-P2473,pipe,P1,200,87.100,0.510,0.510,0,0.126,0.144,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M2473,P1-M2472
7442,O3-P124,P1-P205,pipe,P1,315,87.100,0.270,0.312,1,0.752,0.787,0,0,10.290,10.230,10.290,Steepened 0.30 to 0.50 %,,P1-M205,P1-M204
7443,O1-P2043,P1-P1618,pipe,P1,200,87.100,0.510,0.510,0,0.403,0.465,1,0,5.050,5.430,5.430,DN200 (not steepened),,P1-M1618,P1-M1617
7444,O1-P1283,P1-P2472,pipe,P1,200,87.100,0.510,0.510,0,0.162,0.192,1,0,1.700,4.160,4.160,DN200 (not steepened),,P1-M2472,P1-M2471
7448,O3-P2625,P1-P6384,pipe,P1,200,87.400,0.510,0.510,0,0.471,0.670,1,0,4.470,3.830,4.470,DN200 (not steepened),,P1-M6384,P1-M6383
7449,O3-P2029,P1-P5788,pipe,P1,200,87.100,0.510,0.510,0,0.305,0.437,1,0,1.720,1.650,1.720,DN200 (not steepened),,P1-M5788,P1-M5787
7451,O3-P44,P1-P5418,pipe,P1,250,87.100,0.375,0.375,0,0.539,0.697,1,0,5.340,5.330,5.340,"Above DN200, under 0.75 m/s",0.589,P1-M5418,P1-M5417
7454,O2-P300,P1-P3098,pipe,P1,200,87.100,0.510,0.510,0,0.465,0.467,1,0,2.770,1.480,2.770,DN200 (not steepened),,P1-M3098,P1-M3010
7456,O1-P1295,P1-P2484,pipe,P1,200,87.200,0.510,0.510,0,0.196,0.208,1,0,2.570,1.480,2.570,DN200 (not steepened),,P1-M2484,P1-M2483
7461,O1-P197,P1-P367,pipe,P1,250,87.600,0.375,0.539,1,0.812,0.851,0,0,7.500,8.430,8.430,Steepened 0.50 to 0.75 %,,P1-M367,P1-M366
7465,O2-P98,P1-P3471,pipe,P1,200,87.200,0.510,0.510,0,0.029,0.029,1,0,1.480,2.380,2.380,DN200 (not steepened),,P1-M3471,P1-M3470
7467,O1-P975,P1-P1145,pipe,P1,200,92.200,0.510,0.510,0,0.202,0.216,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M1145,P1-M1139
7471,O3-P2296,P1-P6055,pipe,P1,200,87.300,0.510,0.510,0,0.260,0.327,1,0,2.260,2.500,2.500,DN200 (not steepened),,P1-M6055,P1-M6052
7473,O1-P221,P1-P391,pipe,P1,200,87.300,0.510,0.510,0,0.594,0.617,1,0,1.990,1.850,1.990,DN200 (not steepened),,P1-M391,P1-M390
7475,O1-P1208,P1-P2397,pipe,P1,200,87.300,0.510,0.510,0,0.106,0.195,1,0,5.410,1.480,5.410,DN200 (not steepened),,P1-M2397,P1-M2391
7476,O1-P2046,P1-P1621,pipe,P1,200,87.300,0.510,0.510,0,0.315,0.376,1,0,3.960,3.880,3.960,DN200 (not steepened),,P1-M1621,P1-M1620
7479,O1-P511,P1-P681,pipe,P1,200,87.300,0.510,0.510,0,0.419,0.607,1,0,4.560,4.780,4.780,DN200 (not steepened),,P1-M681,P1-M614
7485,O2-P1579,P1-P4136,pipe,P1,200,87.400,0.510,0.510,0,0.334,0.396,1,0,5.570,1.480,5.570,DN200 (not steepened),,P1-M4136,P1-M3773
7486,O1-P522,P1-P692,pipe,P1,200,87.300,0.510,0.510,0,0.399,0.492,1,0,3.920,5.580,5.580,DN200 (not steepened),,P1-M692,P1-M691
7492,O3-P1683,P1-P5526,pipe,P1,200,87.400,0.510,0.510,0,0.338,0.560,1,0,4.100,3.780,4.100,DN200 (not steepened),,P1-M5526,P1-M5525
7495,O3-P1283,P1-P7630,pipe,P1,200,86.800,0.510,0.510,0,0.270,0.305,1,0,2.300,2.800,2.800,DN200 (not steepened),,P1-M7630,P1-M7629
7497,O1-P2677,P1-P2252,pipe,P1,200,77.700,0.510,0.510,0,0.297,0.314,1,0,1.480,3.410,3.410,DN200 (not steepened),,P1-M2252,P1-M2251
7504,O3-P3195,P1-P5214,pipe,P1,200,104.900,0.510,0.510,0,0.137,0.175,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M5214,P1-M5213
7511,O3-P2676,P1-P6435,pipe,P1,200,87.500,0.510,0.510,0,0.255,0.315,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M6435,P1-M6434
7515,O1-P382,P1-P552,pipe,P1,200,67.100,0.510,0.510,0,0.650,0.717,1,0,6.990,6.890,6.990,DN200 (not steepened),,P1-M552,P1-M551
7516,O1-P266,P1-P436,pipe,P1,200,87.500,0.510,0.510,0,0.330,0.472,1,0,3.460,3.410,3.460,DN200 (not steepened),,P1-M436,P1-M435
7518,O1-P1386,P1-P2575,pipe,P1,200,87.500,0.510,0.510,0,0.452,0.595,1,0,3.270,3.670,3.670,DN200 (not steepened),,P1-M2575,P1-M2574
7520,O1-P2178,P1-P1753,pipe,P1,200,74.000,0.510,0.510,0,0.324,0.443,1,0,2.050,1.480,2.050,DN200 (not steepened),,P1-M1753,P1-M1752
7522,O1-P1180,P1-P2369,pipe,P1,200,87.600,0.510,0.510,0,0.180,0.198,1,0,2.070,1.480,2.070,DN200 (not steepened),,P1-M2369,P1-M2368
7524,O2-P992,P1-P3549,pipe,P1,200,87.900,0.510,0.510,0,0.302,0.302,1,0,1.480,2.410,2.410,DN200 (not steepened),,P1-M3549,P1-M3548
7527,O3-P639,P1-P6986,pipe,P1,200,75.400,0.510,0.510,0,0.302,0.361,1,0,1.710,2.060,2.060,DN200 (not steepened),,P1-M6986,P1-M6985
7529,O2-P1359,P1-P3916,pipe,P1,200,87.600,0.510,0.510,0,0.339,0.386,1,0,3.090,3.020,3.090,DN200 (not steepened),,P1-M3916,P1-M3915
7532,O1-P1815,P1-P1390,pipe,P1,200,87.600,0.510,0.510,0,0.398,0.427,1,0,4.310,4.410,4.410,DN200 (not steepened),,P1-M1390,P1-M1389
7536,O1-P594,P1-P764,pipe,P1,200,87.700,0.510,0.510,0,0.290,0.382,1,0,2.110,2.120,2.120,DN200 (not steepened),,P1-M764,P1-M763
7542,O1-P1317,P1-P2506,pipe,P1,200,87.700,0.510,0.510,0,0.168,0.204,1,0,1.790,2.480,2.480,DN200 (not steepened),,P1-M2506,P1-M2505
7546,O1-P1247,P1-P2436,pipe,P1,200,87.700,0.510,0.510,0,0.241,0.275,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M2436,P1-M2423
7547,O3-P1139,P1-P7486,pipe,P1,200,50.500,0.510,0.510,0,0.392,0.426,1,0,3.200,2.990,3.200,DN200 (not steepened),,P1-M7486,P1-M7485
7548,O3-P67,P1-P5441,pipe,P1,200,87.700,0.510,0.510,0,0.252,0.366,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M5441,P1-M5440
7552,O1-P978,P1-P1148,pipe,P1,200,87.700,0.510,0.510,0,0.178,0.196,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M1148,P1-M394
7553,O1-P1963,P1-P1538,pipe,P1,200,87.400,0.510,0.510,0,0.283,0.396,1,0,2.140,2.380,2.380,DN200 (not steepened),,P1-M1538,P1-M1537
7555,O3-P1657,P1-P5681,pipe,P1,200,87.800,0.510,0.510,0,0.172,0.304,1,0,2.570,1.480,2.570,DN200 (not steepened),,P1-M5681,P1-M5680
7561,O3-P611,P1-P6958,pipe,P1,200,86.800,0.510,0.510,0,0.208,0.308,1,0,1.480,2.090,2.090,DN200 (not steepened),,P1-M6958,P1-M6957
7564,O2-P656,P1-P4546,pipe,P1,200,87.800,0.510,0.510,0,0.160,0.226,1,0,1.480,3.190,3.190,DN200 (not steepened),,P1-M4546,P1-M4545
7568,O3-P3316,P1-P5335,pipe,P1,200,87.900,0.510,0.510,0,0.226,0.322,1,0,1.480,1.980,1.980,DN200 (not steepened),,P1-M5335,P1-M5309
7569,O1-P2192,P1-P1767,pipe,P1,200,91.700,0.510,0.510,0,0.221,0.342,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1-M1767,P1-M1766
7570,O3-P2689,P1-P6448,pipe,P1,200,87.900,0.510,0.510,0,0.283,0.383,1,0,2.540,1.480,2.540,DN200 (not steepened),,P1-M6448,P1-M6391
7573,O1-P1312,P1-P2501,pipe,P1,200,87.900,0.510,0.510,0,0.226,0.245,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M2501,P1-M2500
7574,O1-P2436,P1-P2011,pipe,P1,800,100.000,0.085,0.155,1,0.751,0.830,0,0,3.490,2.530,3.490,Steepened up to 0.30 %,,P1-M2011,P1-M2010
7576,O3-P1038,P1-P7385,pipe,P1,200,100.000,0.510,0.510,0,0.472,0.490,1,0,5.310,5.690,5.690,DN200 (not steepened),,P1-M7385,P1-M7384
7577,O3-P2123,P1-P5882,pipe,P1,200,79.000,0.510,0.510,0,0.115,0.209,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M5882,P1-M5858
7581,O3-P3322,P1-P5341,pipe,P1,200,88.000,0.510,0.510,0,0.141,0.190,1,0,1.480,2.790,2.790,DN200 (not steepened),,P1-M5341,P1-M5313
7585,O2-P75,P1-P3448,pipe,P1,200,88.100,0.510,0.510,0,0.718,0.726,1,0,8.170,8.130,8.170,DN200 (not steepened),,P1-M3448,P1-M3447
7586,O1-P255,P1-P425,pipe,P1,200,78.300,0.510,0.510,0,0.235,0.351,1,0,3.610,3.580,3.610,DN200 (not steepened),,P1-M425,P1-M424
7588,O3-P918,P1-P7265,pipe,P1,200,89.300,0.510,0.510,0,0.253,0.253,1,0,1.480,3.010,3.010,DN200 (not steepened),,P1-M7265,P1-M7264
7591,O3-P2036,P1-P5795,pipe,P1,200,88.100,0.510,0.510,0,0.201,0.335,1,0,3.880,4.760,4.760,DN200 (not steepened),,P1-M5795,P1-M5794
7592,O1-P2112,P1-P1687,pipe,P1,200,87.500,0.510,0.510,0,0.608,0.719,1,0,4.770,4.900,4.900,DN200 (not steepened),,P1-M1687,P1-M1686
7593,O1-P486,P1-P656,pipe,P1,200,88.100,0.510,0.510,0,0.368,0.576,1,0,2.750,3.000,3.000,DN200 (not steepened),,P1-M656,P1-M611
7597,O1-P1154,P1-P2343,pipe,P1,200,88.100,0.510,0.510,0,0.633,0.693,1,0,5.550,5.910,5.910,DN200 (not steepened),,P1-M2343,P1-M2342
7599,O3-P2654,P1-P6413,pipe,P1,200,88.100,0.510,0.510,0,0.246,0.340,1,0,1.730,1.780,1.780,DN200 (not steepened),,P1-M6413,P1-M6379
7601,O3-P1198,P1-P7545,pipe,P1,200,55.900,0.510,0.510,0,0.134,0.152,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M7545,P1-M7542
7602,O3-P2597,P1-P6356,pipe,P1,200,88.100,0.510,0.510,0,0.192,0.253,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M6356,P1-M6352
7603,O3-P3249,P1-P5268,pipe,P1,200,88.100,0.510,0.510,0,0.254,0.254,1,0,1.480,2.250,2.250,DN200 (not steepened),,P1-M5268,P1-M5267
7604,O1-P946,P1-P1116,pipe,P1,200,88.200,0.510,0.510,0,0.318,0.318,1,0,1.840,1.690,1.840,DN200 (not steepened),,P1-M1116,P1-M1115
7614,O3-P3033,P1-P5052,pipe,P1,200,77.100,0.510,0.510,0,0.493,0.605,1,0,3.470,3.750,3.750,DN200 (not steepened),,P1-M5052,P1-M5051
7616,O1-P2067,P1-P1642,pipe,P1,200,88.200,0.510,0.510,0,0.221,0.293,1,0,1.940,2.160,2.160,DN200 (not steepened),,P1-M1642,P1-M1621
7621,O3-P778,P1-P7125,pipe,P1,200,74.900,0.510,0.510,0,0.114,0.209,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M7125,P1-M7124
7625,O1-P392,P1-P562,pipe,P1,200,88.300,0.510,0.510,0,0.470,0.574,1,0,6.130,5.650,6.130,DN200 (not steepened),,P1-M562,P1-M561
7627,O1-P1990,P1-P1565,pipe,P1,200,98.100,0.510,0.510,0,0.385,0.450,1,0,2.990,3.740,3.740,DN200 (not steepened),,P1-M1565,P1-M1564
7628,O1-P1175,P1-P2364,pipe,P1,200,88.300,0.510,0.510,0,0.309,0.335,1,0,1.790,2.850,2.850,DN200 (not steepened),,P1-M2364,P1-M2363
7629,O3-P2337,P1-P6096,pipe,P1,200,88.300,0.510,0.510,0,0.401,0.460,1,0,2.780,3.160,3.160,DN200 (not steepened),,P1-M6096,P1-M6095
7631,O1-P2424,P1-P1999,pipe,P1,200,100.000,0.510,0.510,0,0.381,0.401,1,0,4.440,3.600,4.440,DN200 (not steepened),,P1-M1999,P1-M1840
7632,O1-P2629,P1-P2204,pipe,P1,200,78.700,0.510,0.510,0,0.625,0.643,1,0,2.690,2.950,2.950,DN200 (not steepened),,P1-M2204,P1-M2203
7634,O3-P3173,P1-P5192,pipe,P1,200,89.800,0.510,0.510,0,0.348,0.392,1,0,2.570,2.500,2.570,DN200 (not steepened),,P1-M5192,P1-M5191
7638,O2-P12,P1-P104,pipe,P1,1400,88.500,0.075,0.075,0,0.806,0.887,0,0,8.540,8.610,8.610,"Above DN200, 0.75 m/s as laid",,P1-M104,P1-M103
7640,O2-P1496,P1-P4053,pipe,P1,200,88.400,0.510,0.510,0,0.417,0.462,1,0,4.510,4.370,4.510,DN200 (not steepened),,P1-M4053,P1-M4052
7641,O1-P1823,P1-P1398,pipe,P1,200,88.400,0.510,0.510,0,0.246,0.293,1,0,2.300,2.900,2.900,DN200 (not steepened),,P1-M1398,P1-M1397
7642,O3-P3069,P1-P5088,pipe,P1,200,88.400,0.510,0.510,0,0.384,0.408,1,0,1.660,1.670,1.670,DN200 (not steepened),,P1-M5088,P1-M5087
7643,O2-P1426,P1-P3983,pipe,P1,200,87.600,0.510,0.510,0,0.186,0.186,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M3983,P1-M3935
7645,O1-P422,P1-P592,pipe,P1,200,88.400,0.510,0.510,0,0.208,0.299,1,0,1.850,1.990,1.990,DN200 (not steepened),,P1-M592,P1-M584
7647,O3-P3014,P1-P5033,pipe,P1,200,88.400,0.510,0.510,0,0.325,0.365,1,0,2.100,2.630,2.630,DN200 (not steepened),,P1-M5033,P1-M5032
7651,O1-P713,P1-P883,pipe,P1,200,88.400,0.510,0.510,0,0.178,0.273,1,0,1.830,2.640,2.640,DN200 (not steepened),,P1-M883,P1-M882
7652,O2-P1090,P1-P3647,pipe,P1,200,88.400,0.510,0.510,0,0.249,0.249,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M3647,P1-M3646
7654,O1-P341,P1-P511,pipe,P1,200,88.500,0.510,0.510,0,0.071,0.132,1,0,1.480,3.200,3.200,DN200 (not steepened),,P1-M511,P1-M502
7656,O1-P2341,P1-P1916,pipe,P1,200,88.500,0.510,0.510,0,0.202,0.317,1,0,2.930,1.480,2.930,DN200 (not steepened),,P1-M1916,P1-M1915
7660,O3-P57,P1-P5431,pipe,P1,200,88.500,0.510,0.510,0,0.395,0.600,1,0,3.560,3.510,3.560,DN200 (not steepened),,P1-M5431,P1-M5430
7662,O3-P2332,P1-P6091,pipe,P1,200,88.500,0.510,0.510,0,0.429,0.567,1,0,4.570,4.410,4.570,DN200 (not steepened),,P1-M6091,P1-M6090
7663,O3-P48,P1-P5422,pipe,P1,200,88.500,0.510,0.510,0,0.495,0.722,1,0,4.500,4.960,4.960,DN200 (not steepened),,P1-M5422,P1-M5421
7664,O2-P366,P1-P3164,pipe,P1,200,100.000,0.510,0.510,0,0.183,0.183,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M3164,P1-M3163
7668,O3-P2284,P1-P6043,pipe,P1,200,88.500,0.510,0.510,0,0.314,0.352,1,0,2.380,1.850,2.380,DN200 (not steepened),,P1-M6043,P1-M6042
7669,O1-P1484,P1-P2852,pipe,P1,200,88.500,0.510,0.510,0,0.463,0.492,1,0,3.710,3.720,3.720,DN200 (not steepened),,P1-M2852,P1-M2851
7673,O3-P1693,P1-P5536,pipe,P1,200,88.600,0.510,0.510,0,0.201,0.336,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M5536,P1-M5535
7676,O1-P2044,P1-P1619,pipe,P1,200,88.600,0.510,0.510,0,0.361,0.423,1,0,4.570,5.050,5.050,DN200 (not steepened),,P1-M1619,P1-M1618
7681,O3-P748,P1-P7095,pipe,P1,200,88.600,0.510,0.510,0,0.331,0.357,1,0,2.760,2.780,2.780,DN200 (not steepened),,P1-M7095,P1-M7094
7683,O3-P2131,P1-P5890,pipe,P1,200,88.600,0.510,0.510,0,0.205,0.320,1,0,1.740,1.650,1.740,DN200 (not steepened),,P1-M5890,P1-M5889
7688,O1-P261,P1-P431,pipe,P1,200,93.700,0.510,0.510,0,0.134,0.174,1,0,1.910,1.590,1.910,DN200 (not steepened),,P1-M431,P1-M430
7689,O1-P1019,P1-P47,pipe,P1,1400,88.700,0.075,0.075,0,0.846,0.921,0,0,4.140,3.550,4.140,"Above DN200, 0.75 m/s as laid",,P1-M47,P1-M46
7693,O1-P405,P1-P575,pipe,P1,200,88.700,0.510,0.510,0,0.319,0.456,1,0,4.180,4.000,4.180,DN200 (not steepened),,P1-M575,P1-M574
7695,O2-P1381,P1-P3938,pipe,P1,200,88.700,0.510,0.510,0,0.489,0.582,1,0,3.940,3.970,3.970,DN200 (not steepened),,P1-M3938,P1-M3937
7697,O3-P1322,P1-P7669,pipe,P1,200,88.700,0.510,0.510,0,0.290,0.297,1,0,4.830,3.940,4.830,DN200 (not steepened),,P1-M7669,P1-M7668
7698,O3-P1,P1-P152,pipe,P1,900,69.600,0.075,0.127,1,0.750,0.854,0,0,12.020,11.590,12.020,Steepened up to 0.30 %,,P1-M152,P1-M151
7699,O3-P1607,P1-P5631,pipe,P1,200,88.700,0.510,0.510,0,0.166,0.297,1,0,2.070,2.230,2.230,DN200 (not steepened),,P1-M5631,P1-M5630
7702,O3-P2685,P1-P6444,pipe,P1,200,88.700,0.510,0.510,0,0.228,0.310,1,0,2.480,1.480,2.480,DN200 (not steepened),,P1-M6444,P1-M6389
7704,O1-P1969,P1-P1544,pipe,P1,200,88.700,0.510,0.510,0,0.227,0.251,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M1544,P1-M1491
7705,O1-P1824,P1-P1399,pipe,P1,200,88.700,0.510,0.510,0,0.230,0.262,1,0,1.920,2.300,2.300,DN200 (not steepened),,P1-M1399,P1-M1398
7706,O3-P3298,P1-P5317,pipe,P1,200,88.700,0.510,0.510,0,0.320,0.376,1,0,1.750,4.380,4.380,DN200 (not steepened),,P1-M5317,P1-M5304
7710,O3-P65,P1-P5439,pipe,P1,200,88.800,0.510,0.510,0,0.325,0.446,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M5439,P1-M5438
7712,O1-P1532,P1-P2869,pipe,P1,200,88.800,0.510,0.510,0,0.379,0.386,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M2869,P1-M2850
7716,O1-P2065,P1-P1640,pipe,P1,200,88.800,0.510,0.510,0,0.193,0.254,1,0,2.800,3.890,3.890,DN200 (not steepened),,P1-M1640,P1-M1639
7717,O3-P706,P1-P7053,pipe,P1,200,65.600,0.510,0.510,0,0.075,0.139,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M7053,P1-M7052
7720,O2-P564,P1-P3362,pipe,P1,200,16.000,0.510,0.510,0,0.276,0.291,1,0,1.830,2.240,2.240,DN200 (not steepened),,P1-M3362,P1-M3361
7724,O3-P2198,P1-P5957,pipe,P1,200,88.900,0.510,0.510,0,0.228,0.310,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M5957,P1-M5956
7725,O1-P2310,P1-P1885,pipe,P1,200,88.900,0.510,0.510,0,0.335,0.398,1,0,1.480,4.190,4.190,DN200 (not steepened),,P1-M1885,P1-M1884
7726,O3-P2335,P1-P6094,pipe,P1,200,88.900,0.510,0.510,0,0.417,0.491,1,0,3.320,3.490,3.490,DN200 (not steepened),,P1-M6094,P1-M6093
7728,O1-P1243,P1-P2432,pipe,P1,200,89.000,0.510,0.510,0,0.210,0.217,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M2432,P1-M2431
7729,O1-P427,P1-P597,pipe,P1,200,89.000,0.510,0.510,0,0.205,0.292,1,0,1.490,1.870,1.870,DN200 (not steepened),,P1-M597,P1-M596
7733,O1-P1563,P1-P2714,pipe,P1,200,46.500,0.510,0.510,0,0.170,0.252,1,0,2.460,2.960,2.960,DN200 (not steepened),,P1-M2714,P1-M2709
7737,O1-P531,P1-P701,pipe,P1,200,81.800,0.510,0.510,0,0.167,0.217,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M701,P1-M700
7738,O1-P2666,P1-P2241,pipe,P1,200,96.600,0.510,0.510,0,0.469,0.491,1,0,1.660,2.600,2.600,DN200 (not steepened),,P1-M2241,P1-M2240
7741,O3-P1588,P1-P5612,pipe,P1,200,89.100,0.510,0.510,0,0.277,0.411,1,0,3.220,3.300,3.300,DN200 (not steepened),,P1-M5612,P1-M5611
7742,O3-P2674,P1-P6433,pipe,P1,200,89.100,0.510,0.510,0,0.337,0.405,1,0,2.700,1.480,2.700,DN200 (not steepened),,P1-M6433,P1-M6385
7746,O3-P856,P1-P7203,pipe,P1,200,89.100,0.510,0.510,0,0.694,0.701,1,0,9.170,9.040,9.170,DN200 (not steepened),,P1-M7203,P1-M7202
7747,O1-P620,P1-P790,pipe,P1,200,89.100,0.510,0.510,0,0.305,0.379,1,0,2.450,1.480,2.450,DN200 (not steepened),,P1-M790,P1-M537
7751,O3-P614,P1-P6961,pipe,P1,200,99.900,0.510,0.510,0,0.168,0.257,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M6961,P1-M6960
7755,O1-P870,P1-P1040,pipe,P1,200,89.200,0.510,0.510,0,0.223,0.246,1,0,1.480,2.280,2.280,DN200 (not steepened),,P1-M1040,P1-M1009
7759,O1-P2138,P1-P1713,pipe,P1,200,89.200,0.510,0.510,0,0.271,0.308,1,0,2.680,1.480,2.680,DN200 (not steepened),,P1-M1713,P1-M1712
7760,O2-P1790,P1-P4347,pipe,P1,200,61.700,0.510,0.510,0,0.373,0.385,1,0,2.410,2.590,2.590,DN200 (not steepened),,P1-M4347,P1-M4346
7761,O3-P574,P1-P6921,pipe,P1,200,89.200,0.510,0.510,0,0.459,0.582,1,0,4.430,4.480,4.480,DN200 (not steepened),,P1-M6921,P1-M6920
7764,O1-P1257,P1-P2446,pipe,P1,200,89.200,0.510,0.510,0,0.086,0.159,1,0,3.270,1.480,3.270,DN200 (not steepened),,P1-M2446,P1-M2445
7766,O2-P920,P1-P3477,pipe,P1,200,89.200,0.510,0.510,0,0.271,0.308,1,0,2.500,2.600,2.600,DN200 (not steepened),,P1-M3477,P1-M3476
7767,O3-P2136,P1-P5895,pipe,P1,200,109.200,0.510,0.510,0,0.199,0.326,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M5895,P1-M5894
7768,O1-P376,P1-P546,pipe,P1,200,89.300,0.510,0.510,0,0.672,0.746,1,0,7.280,7.960,7.960,DN200 (not steepened),,P1-M546,P1-M545
7771,O3-P335,P1-P6682,pipe,P1,200,60.200,0.510,0.510,0,0.638,0.695,1,0,5.470,6.370,6.370,DN200 (not steepened),,P1-M6682,P1-M6681
7772,O3-P670,P1-P7017,pipe,P1,200,89.300,0.510,0.510,0,0.333,0.400,1,0,3.760,3.690,3.760,DN200 (not steepened),,P1-M7017,P1-M7016
7779,O3-P2750,P1-P6509,pipe,P1,200,89.300,0.510,0.510,0,0.265,0.383,1,0,2.490,2.410,2.490,DN200 (not steepened),,P1-M6509,P1-M6508
7793,O2-P614,P1-P4567,pipe,P1,200,89.400,0.510,0.510,0,0.728,0.749,1,0,5.340,5.790,5.790,DN200 (not steepened),,P1-M4567,P1-M4566
7794,O3-P2289,P1-P6048,pipe,P1,200,74.100,0.510,0.510,0,0.216,0.275,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M6048,P1-M6047
7796,O3-P2311,P1-P6070,pipe,P1,200,89.400,0.510,0.510,0,0.186,0.290,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M6070,P1-M6067
7798,O1-P1936,P1-P1511,pipe,P1,200,89.400,0.510,0.510,0,0.655,0.704,1,0,10.020,9.240,10.020,DN200 (not steepened),,P1-M1511,P1-M1510
7800,O3-P3125,P1-P5144,pipe,P1,200,80.600,0.510,0.510,0,0.092,0.170,1,0,2.410,1.480,2.410,DN200 (not steepened),,P1-M5144,P1-M5142
7801,O1-P299,P1-P469,pipe,P1,200,89.500,0.510,0.510,0,0.090,0.166,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M469,P1-M468
7805,O3-P603,P1-P6950,pipe,P1,200,89.500,0.510,0.510,0,0.200,0.244,1,0,2.200,2.780,2.780,DN200 (not steepened),,P1-M6950,P1-M6932
7806,O1-P1040,P1-P2663,pipe,P1,250,90.200,0.375,0.498,1,0.751,0.804,0,0,7.230,7.360,7.360,Steepened 0.30 to 0.50 %,,P1-M2663,P1-M67
7808,O1-P741,P1-P911,pipe,P1,200,106.600,0.510,0.510,0,0.562,0.604,1,0,7.630,6.830,7.630,DN200 (not steepened),,P1-M911,P1-M910
7812,O3-P1696,P1-P5539,pipe,P1,200,89.500,0.510,0.510,0,0.144,0.258,1,0,3.660,2.420,3.660,DN200 (not steepened),,P1-M5539,P1-M5538
7814,O1-P539,P1-P709,pipe,P1,200,89.500,0.510,0.510,0,0.297,0.347,1,0,2.700,3.720,3.720,DN200 (not steepened),,P1-M709,P1-M708
7817,O1-P2297,P1-P1872,pipe,P1,200,89.500,0.510,0.510,0,0.421,0.554,1,0,5.150,2.680,5.150,DN200 (not steepened),,P1-M1872,P1-M1871
7820,O3-P2735,P1-P6494,pipe,P1,200,89.600,0.510,0.510,0,0.170,0.252,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M6494,P1-M6493
7822,O3-P1218,P1-P7565,pipe,P1,200,50.500,0.510,0.510,0,0.188,0.188,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M7565,P1-M7557
7823,O1-P1937,P1-P1512,pipe,P1,200,89.600,0.510,0.510,0,0.651,0.701,1,0,10.350,10.020,10.350,DN200 (not steepened),,P1-M1512,P1-M1511
7824,O3-P1638,P1-P5662,pipe,P1,200,91.700,0.510,0.510,0,0.309,0.458,1,0,3.360,2.810,3.360,DN200 (not steepened),,P1-M5662,P1-M5661
7826,O1-P2013,P1-P1588,pipe,P1,200,89.600,0.510,0.510,0,0.312,0.365,1,0,2.230,1.480,2.230,DN200 (not steepened),,P1-M1588,P1-M1568
7827,O2-P1466,P1-P4023,pipe,P1,200,89.600,0.510,0.510,0,0.496,0.588,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M4023,P1-M3750
7828,O3-P2345,P1-P6104,pipe,P1,200,89.600,0.510,0.510,0,0.228,0.310,1,0,2.250,2.250,2.250,DN200 (not steepened),,P1-M6104,P1-M6088
7833,O1-P1469,P1-P2658,pipe,P1,200,97.000,0.510,0.510,0,0.144,0.170,1,0,1.480,2.880,2.880,DN200 (not steepened),,P1-M2658,P1-M2657
7834,O1-P688,P1-P858,pipe,P1,200,89.700,0.510,0.510,0,0.077,0.142,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M858,P1-M855
7835,O2-P200,P1-P2998,pipe,P1,315,89.700,0.270,0.301,1,0.764,0.781,0,0,3.160,1.580,3.160,Steepened 0.30 to 0.50 %,,P1-M2998,P1-M2997
7842,O3-P2479,P1-P6238,pipe,P1,200,89.700,0.510,0.510,0,0.376,0.559,1,0,3.510,4.060,4.060,DN200 (not steepened),,P1-M6238,P1-M6237
7844,O1-P608,P1-P778,pipe,P1,200,89.700,0.510,0.510,0,0.281,0.332,1,0,2.170,2.630,2.630,DN200 (not steepened),,P1-M778,P1-M763
7845,O3-P3012,P1-P5031,pipe,P1,200,89.700,0.510,0.510,0,0.092,0.170,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M5031,P1-M5027
7846,O2-P1219,P1-P3776,pipe,P1,200,111.600,0.510,0.510,0,0.157,0.179,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M3776,P1-M3775
7847,O3-P891,P1-P7238,pipe,P1,200,63.500,0.510,0.510,0,0.333,0.352,1,0,2.350,2.430,2.430,DN200 (not steepened),,P1-M7238,P1-M7186
7848,O3-P2267,P1-P6026,pipe,P1,200,89.700,0.510,0.510,0,0.416,0.574,1,0,3.610,4.010,4.010,DN200 (not steepened),,P1-M6026,P1-M6025
7852,O1-P879,P1-P1049,pipe,P1,200,89.700,0.510,0.510,0,0.598,0.632,1,0,4.850,6.600,6.600,DN200 (not steepened),,P1-M1049,P1-M367
7857,O2-P683,P1-P137,pipe,P1,1200,89.800,0.075,0.075,0,0.750,0.838,0,0,9.930,9.750,9.930,"Above DN200, 0.75 m/s as laid",,P1-M137,P1-M136
7858,O3-P1282,P1-P7629,pipe,P1,200,89.900,0.510,0.510,0,0.322,0.367,1,0,2.800,2.440,2.800,DN200 (not steepened),,P1-M7629,P1-M7628
7862,O3-P2299,P1-P6058,pipe,P1,200,89.800,0.510,0.510,0,0.354,0.399,1,0,2.190,2.220,2.220,DN200 (not steepened),,P1-M6058,P1-M6019
7864,O2-P1544,P1-P4102,pipe,P1,200,89.800,0.510,0.510,0,0.202,0.216,1,0,1.480,3.160,3.160,DN200 (not steepened),,P1-M4102,P1-M4090
7865,O1-P295,P1-P465,pipe,P1,200,89.800,0.510,0.510,0,0.079,0.143,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M465,P1-M464
