key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
7866,O3-P2885,P1-P4904,pipe,P1,200,89.800,0.510,0.510,0,0.368,0.481,1,0,2.390,2.560,2.560,DN200 (not steepened),,P1-M4904,P1-M4903
7869,O2-P1377,P1-P3934,pipe,P1,200,89.800,0.510,0.510,0,0.493,0.586,1,0,3.250,3.160,3.250,DN200 (not steepened),,P1-M3934,P1-M3933
7872,O3-P2456,P1-P6215,pipe,P1,200,89.900,0.510,0.510,0,0.090,0.166,1,0,1.480,2.750,2.750,DN200 (not steepened),,P1-M6215,P1-M6214
7874,O2-P1770,P1-P4327,pipe,P1,200,89.900,0.510,0.510,0,0.138,0.138,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M4327,P1-M4326
7881,O1-P90,P1-P1232,pipe,P1,280,90.000,0.375,0.385,1,0.753,0.783,0,0,5.190,4.810,5.190,Steepened 0.30 to 0.50 %,,P1-M1232,P1-M1231
7885,O3-P2622,P1-P6381,pipe,P1,200,89.900,0.510,0.510,0,0.552,0.703,1,0,3.700,4.090,4.090,DN200 (not steepened),,P1-M6381,P1-M6380
7888,O3-P271,P1-P6618,pipe,P1,315,90.000,0.270,0.366,1,0.755,0.821,0,0,7.030,7.110,7.110,Steepened 0.30 to 0.50 %,,P1-M6618,P1-M6617
7890,O1-P394,P1-P564,pipe,P1,200,90.000,0.510,0.510,0,0.437,0.482,1,0,5.980,6.040,6.040,DN200 (not steepened),,P1-M564,P1-M563
7893,O3-P1527,P1-P5551,pipe,P1,200,72.600,0.510,0.510,0,0.358,0.364,1,0,2.030,2.400,2.400,DN200 (not steepened),,P1-M5551,P1-M5550
7905,O3-P544,P1-P6891,pipe,P1,200,90.100,0.510,0.510,0,0.271,0.296,1,0,2.610,2.590,2.610,DN200 (not steepened),,P1-M6891,P1-M6876
7907,O1-P1245,P1-P2435,pipe,P1,200,90.100,0.510,0.510,0,0.100,0.135,1,0,2.950,1.480,2.950,DN200 (not steepened),,P1-M2435,P1-M2433
7908,O3-P2767,P1-P6526,pipe,P1,200,90.100,0.510,0.510,0,0.330,0.403,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M6526,P1-M5428
7909,O3-P3072,P1-P5091,pipe,P1,200,90.200,0.510,0.510,0,0.364,0.382,1,0,1.910,1.570,1.910,DN200 (not steepened),,P1-M5091,P1-M5090
7910,O2-P634,P1-P4587,pipe,P1,200,90.200,0.510,0.510,0,0.459,0.481,1,0,4.460,3.790,4.460,DN200 (not steepened),,P1-M4587,P1-M4586
7911,O2-P267,P1-P3065,pipe,P1,200,90.200,0.510,0.510,0,0.453,0.456,1,0,7.520,1.780,7.520,DN200 (not steepened),,P1-M3065,P1-M3003
7913,O1-P475,P1-P645,pipe,P1,200,102.700,0.510,0.510,0,0.312,0.369,1,0,2.750,1.820,2.750,DN200 (not steepened),,P1-M645,P1-M644
7914,O3-P2051,P1-P5810,pipe,P1,200,90.200,0.510,0.510,0,0.189,0.242,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M5810,P1-M5807
7917,O1-P1572,P1-P2723,pipe,P1,200,90.200,0.510,0.510,0,0.394,0.451,1,0,3.600,3.540,3.600,DN200 (not steepened),,P1-M2723,P1-M2722
7918,O1-P21,P1-P21,pipe,P1,1600,90.200,0.075,0.075,0,0.907,0.994,0,0,11.310,11.250,11.310,"Above DN200, 0.75 m/s as laid",,P1-M21,P1-M20
7921,O1-P451,P1-P621,pipe,P1,200,71.400,0.510,0.510,0,0.567,0.692,1,0,3.820,3.890,3.890,DN200 (not steepened),,P1-M621,P1-M620
7924,O3-P2272,P1-P6031,pipe,P1,200,90.300,0.510,0.510,0,0.329,0.403,1,0,2.420,2.090,2.420,DN200 (not steepened),,P1-M6031,P1-M6030
7925,O1-P2661,P1-P2236,pipe,P1,200,90.300,0.510,0.510,0,0.185,0.229,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M2236,P1-M2235
7928,O3-P2028,P1-P5787,pipe,P1,200,90.300,0.510,0.510,0,0.314,0.452,1,0,1.980,1.860,1.980,DN200 (not steepened),,P1-M5787,P1-M5786
7929,O2-P1707,P1-P4264,pipe,P1,200,90.300,0.510,0.510,0,0.318,0.318,1,0,2.860,3.300,3.300,DN200 (not steepened),,P1-M4264,P1-M4263
7930,O1-P254,P1-P424,pipe,P1,200,90.300,0.510,0.510,0,0.273,0.399,1,0,5.730,6.050,6.050,DN200 (not steepened),,P1-M424,P1-M423
7936,O3-P2257,P1-P6016,pipe,P1,200,70.400,0.510,0.510,0,0.602,0.723,1,0,4.100,3.990,4.100,DN200 (not steepened),,P1-M6016,P1-M6015
7944,O1-P2260,P1-P1835,pipe,P1,200,90.700,0.510,0.510,0,0.495,0.575,1,0,5.970,6.300,6.300,DN200 (not steepened),,P1-M1835,P1-M1834
7948,O3-P2549,P1-P6308,pipe,P1,200,90.500,0.510,0.510,0,0.301,0.377,1,0,2.490,2.740,2.740,DN200 (not steepened),,P1-M6308,P1-M6226
7949,O3-P2623,P1-P6382,pipe,P1,200,90.500,0.510,0.510,0,0.488,0.690,1,0,3.580,3.700,3.700,DN200 (not steepened),,P1-M6382,P1-M6381
7950,O1-P1374,P1-P2563,pipe,P1,200,90.500,0.510,0.510,0,0.599,0.694,1,0,7.600,9.510,9.510,DN200 (not steepened),,P1-M2563,P1-M2562
7951,O1-P2242,P1-P1817,pipe,P1,200,95.400,0.510,0.510,0,0.674,0.711,1,0,7.520,7.390,7.520,DN200 (not steepened),,P1-M1817,P1-M1816
7957,O1-P2150,P1-P1725,pipe,P1,200,90.500,0.510,0.510,0,0.188,0.227,1,0,3.720,2.340,3.720,DN200 (not steepened),,P1-M1725,P1-M1724
7958,O1-P2430,P1-P2005,pipe,P1,800,90.600,0.085,0.154,1,0.750,0.829,0,0,2.050,2.010,2.050,Steepened up to 0.30 %,,P1-M2005,P1-M2004
7959,O1-P1256,P1-P2445,pipe,P1,200,90.600,0.510,0.510,0,0.107,0.195,1,0,2.800,1.480,2.800,DN200 (not steepened),,P1-M2445,P1-M2428
7960,O1-P273,P1-P443,pipe,P1,200,90.600,0.510,0.510,0,0.192,0.244,1,0,2.370,2.550,2.550,DN200 (not steepened),,P1-M443,P1-M442
7963,O1-P1056,P1-P2679,pipe,P1,200,90.600,0.510,0.510,0,0.722,0.751,1,0,5.040,5.030,5.040,DN200 (not steepened),,P1-M2679,P1-M2678
7964,O1-P2574,P1-P2149,pipe,P1,200,100.000,0.510,0.510,0,0.616,0.636,1,0,5.700,5.440,5.700,DN200 (not steepened),,P1-M2149,P1-M2148
7968,O3-P1312,P1-P7659,pipe,P1,200,90.600,0.510,0.510,0,0.313,0.354,1,0,2.200,2.660,2.660,DN200 (not steepened),,P1-M7659,P1-M7658
7974,O2-P994,P1-P3551,pipe,P1,200,90.700,0.510,0.510,0,0.229,0.229,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M3551,P1-M3550
7977,O3-P2884,P1-P4903,pipe,P1,200,90.700,0.510,0.510,0,0.381,0.494,1,0,2.990,2.830,2.990,DN200 (not steepened),,P1-M4903,P1-M4902
7979,O3-P2799,P1-P6558,pipe,P1,200,69.300,0.510,0.510,0,0.103,0.190,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M6558,P1-M5440
7981,O1-P381,P1-P551,pipe,P1,200,90.800,0.510,0.510,0,0.660,0.728,1,0,6.890,6.160,6.890,DN200 (not steepened),,P1-M551,P1-M550
7984,O3-P1271,P1-P7618,pipe,P1,200,74.200,0.510,0.510,0,0.388,0.434,1,0,3.310,3.410,3.410,DN200 (not steepened),,P1-M7618,P1-M7617
7985,O1-P1829,P1-P1404,pipe,P1,200,93.200,0.510,0.510,0,0.303,0.314,1,0,5.840,5.440,5.840,DN200 (not steepened),,P1-M1404,P1-M1382
7987,O2-P659,P1-P4549,pipe,P1,200,90.800,0.510,0.510,0,0.090,0.166,1,0,1.480,2.950,2.950,DN200 (not steepened),,P1-M4549,P1-M4544
7991,O2-P1488,P1-P4045,pipe,P1,200,90.800,0.510,0.510,0,0.393,0.420,1,0,2.290,2.440,2.440,DN200 (not steepened),,P1-M4045,P1-M3753
7992,O1-P2268,P1-P1843,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.257,1,0,2.330,3.350,3.350,DN200 (not steepened),,P1-M1843,P1-M1842
7998,O1-P685,P1-P855,pipe,P1,200,90.900,0.510,0.510,0,0.111,0.200,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M855,P1-M854
7999,O3-P3183,P1-P5202,pipe,P1,200,100.000,0.510,0.510,0,0.080,0.148,1,0,1.480,2.380,2.380,DN200 (not steepened),,P1-M5202,P1-M5201
8001,O1-P2610,P1-P2185,pipe,P1,200,90.900,0.510,0.510,0,0.316,0.319,1,0,2.070,1.580,2.070,DN200 (not steepened),,P1-M2185,P1-M2184
8002,O3-P187,P1-P268,pipe,P1,200,88.700,0.510,0.510,0,0.622,0.701,1,0,4.790,4.720,4.790,DN200 (not steepened),,P1-M268,P1-M267
8004,O1-P466,P1-P636,pipe,P1,200,91.000,0.510,0.510,0,0.407,0.484,1,0,3.600,3.420,3.600,DN200 (not steepened),,P1-M636,P1-M635
8006,O1-P550,P1-P720,pipe,P1,200,91.000,0.510,0.510,0,0.400,0.456,1,0,3.130,4.310,4.310,DN200 (not steepened),,P1-M720,P1-M629
8008,O1-P265,P1-P435,pipe,P1,200,61.900,0.510,0.510,0,0.342,0.489,1,0,3.410,3.470,3.470,DN200 (not steepened),,P1-M435,P1-M434
8009,O3-P2777,P1-P6536,pipe,P1,200,91.000,0.510,0.510,0,0.199,0.313,1,0,2.680,1.480,2.680,DN200 (not steepened),,P1-M6536,P1-M6535
8010,O1-P1196,P1-P2385,pipe,P1,200,91.000,0.510,0.510,0,0.399,0.416,1,0,2.330,1.480,2.330,DN200 (not steepened),,P1-M2385,P1-M2384
8012,O1-P1193,P1-P2382,pipe,P1,200,100.000,0.510,0.510,0,0.128,0.153,1,0,1.480,2.320,2.320,DN200 (not steepened),,P1-M2382,P1-M2381
8015,O2-P417,P1-P3215,pipe,P1,200,89.400,0.510,0.510,0,0.218,0.284,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M3215,P1-M3214
8016,O2-P1232,P1-P3789,pipe,P1,200,100.000,0.510,0.510,0,0.141,0.141,1,0,6.370,1.480,6.370,DN200 (not steepened),,P1-M3789,P1-M3788
8020,O3-P2231,P1-P5990,pipe,P1,200,91.100,0.510,0.510,0,0.029,0.029,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M5990,P1-M5978
8021,O1-P2088,P1-P1663,pipe,P1,200,91.100,0.510,0.510,0,0.491,0.553,1,0,4.900,5.360,5.360,DN200 (not steepened),,P1-M1663,P1-M1534
8022,O1-P2038,P1-P1613,pipe,P1,200,44.500,0.510,0.510,0,0.263,0.312,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M1613,P1-M1612
8023,O1-P715,P1-P885,pipe,P1,200,91.100,0.510,0.510,0,0.103,0.190,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M885,P1-M872
8024,O1-P379,P1-P549,pipe,P1,200,53.300,0.510,0.510,0,0.663,0.735,1,0,6.470,7.200,7.200,DN200 (not steepened),,P1-M549,P1-M548
8026,O2-P1209,P1-P3766,pipe,P1,200,91.200,0.510,0.510,0,0.601,0.655,1,0,5.800,6.520,6.520,DN200 (not steepened),,P1-M3766,P1-M3765
8028,O3-P508,P1-P6855,pipe,P1,200,91.200,0.510,0.510,0,0.407,0.435,1,0,3.050,2.760,3.050,DN200 (not steepened),,P1-M6855,P1-M6854
8035,O3-P1070,P1-P7417,pipe,P1,200,91.200,0.510,0.510,0,0.319,0.324,1,0,1.480,1.930,1.930,DN200 (not steepened),,P1-M7417,P1-M7386
8036,O3-P722,P1-P7069,pipe,P1,200,91.300,0.510,0.510,0,0.096,0.176,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M7069,P1-M7068
8037,O3-P2277,P1-P6036,pipe,P1,200,91.300,0.510,0.510,0,0.258,0.322,1,0,1.520,1.760,1.760,DN200 (not steepened),,P1-M6036,P1-M6012
8038,O1-P305,P1-P475,pipe,P1,200,91.300,0.510,0.510,0,0.100,0.185,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M475,P1-M474
8039,O1-P308,P1-P478,pipe,P1,200,91.300,0.510,0.510,0,0.086,0.159,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M478,P1-M477
8041,O1-P140,P1-P310,pipe,P1,1000,139.000,0.075,0.116,1,0.750,0.839,0,0,12.570,13.880,13.880,Steepened up to 0.30 %,,P1-M310,P1-M309
8042,O3-P3251,P1-P5270,pipe,P1,200,100.000,0.510,0.510,0,0.219,0.236,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M5270,P1-M5269
8047,O1-P1389,P1-P2578,pipe,P1,200,91.300,0.510,0.510,0,0.367,0.465,1,0,5.000,4.470,5.000,DN200 (not steepened),,P1-M2578,P1-M2577
8048,O1-P2271,P1-P1846,pipe,P1,200,91.300,0.510,0.510,0,0.264,0.334,1,0,2.090,2.290,2.290,DN200 (not steepened),,P1-M1846,P1-M1794
8050,O1-P118,P1-P1260,pipe,P1,200,91.300,0.510,0.510,0,0.411,0.414,1,0,2.600,1.480,2.600,DN200 (not steepened),,P1-M1260,P1-M1259
8051,O3-P699,P1-P7046,pipe,P1,200,91.300,0.510,0.510,0,0.262,0.305,1,0,1.540,2.220,2.220,DN200 (not steepened),,P1-M7046,P1-M7045
8052,O1-P510,P1-P680,pipe,P1,200,109.800,0.510,0.510,0,0.150,0.193,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M680,P1-M679
8054,O1-P2394,P1-P1969,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.294,1,0,3.130,4.630,4.630,DN200 (not steepened),,P1-M1969,P1-M1968
8055,O3-P2293,P1-P6052,pipe,P1,200,92.000,0.510,0.510,0,0.313,0.371,1,0,2.790,2.900,2.900,DN200 (not steepened),,P1-M6052,P1-M6051
8056,O3-P3248,P1-P5267,pipe,P1,200,100.000,0.510,0.510,0,0.314,0.316,1,0,2.250,2.070,2.250,DN200 (not steepened),,P1-M5267,P1-M5252
8059,O1-P1291,P1-P2480,pipe,P1,200,101.300,0.510,0.510,0,0.097,0.123,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M2480,P1-M2479
8063,O1-P2265,P1-P1840,pipe,P1,200,79.900,0.510,0.510,0,0.407,0.431,1,0,3.600,4.350,4.350,DN200 (not steepened),,P1-M1840,P1-M1839
8067,O2-P1200,P1-P3757,pipe,P1,200,89.600,0.510,0.510,0,0.685,0.746,1,0,9.390,9.130,9.390,DN200 (not steepened),,P1-M3757,P1-M3756
8069,O2-P1903,P1-P4460,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.216,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M4460,P1-M4459
8072,O2-P1179,P1-P3736,pipe,P1,315,91.400,0.270,0.344,1,0.761,0.822,0,0,6.900,5.840,6.900,Steepened 0.30 to 0.50 %,,P1-M3736,P1-M3735
8073,O3-P352,P1-P6699,pipe,P1,200,69.000,0.510,0.510,0,0.434,0.477,1,0,5.630,6.140,6.140,DN200 (not steepened),,P1-M6699,P1-M6698
8074,O1-P2607,P1-P2182,pipe,P1,200,100.000,0.510,0.510,0,0.335,0.345,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M2182,P1-M2181
8079,O1-P1424,P1-P2613,pipe,P1,200,91.500,0.510,0.510,0,0.241,0.323,1,0,3.090,3.010,3.090,DN200 (not steepened),,P1-M2613,P1-M2612
8082,O1-P1400,P1-P2589,pipe,P1,200,79.400,0.510,0.510,0,0.190,0.324,1,0,1.900,3.150,3.150,DN200 (not steepened),,P1-M2589,P1-M2588
8085,O3-P723,P1-P7070,pipe,P1,200,48.200,0.510,0.510,0,0.051,0.051,1,0,3.620,3.770,3.770,DN200 (not steepened),,P1-M7070,P1-M7020
8086,O1-P862,P1-P1032,pipe,P1,200,91.600,0.510,0.510,0,0.029,0.029,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1032,P1-M1020
8087,O1-P1290,P1-P2479,pipe,P1,200,128.200,0.510,0.510,0,0.169,0.189,1,0,1.480,2.180,2.180,DN200 (not steepened),,P1-M2479,P1-M2478
8090,O3-P1149,P1-P7496,pipe,P1,200,91.700,0.510,0.510,0,0.340,0.378,1,0,2.470,2.310,2.470,DN200 (not steepened),,P1-M7496,P1-M7495
8093,O1-P2056,P1-P1631,pipe,P1,200,39.900,0.510,0.510,0,0.170,0.252,1,0,2.300,2.620,2.620,DN200 (not steepened),,P1-M1631,P1-M1630
8094,O1-P905,P1-P1075,pipe,P1,200,100.000,0.510,0.510,0,0.189,0.242,1,0,2.430,1.480,2.430,DN200 (not steepened),,P1-M1075,P1-M1074
8095,O1-P1156,P1-P2345,pipe,P1,200,91.700,0.510,0.510,0,0.496,0.616,1,0,7.590,6.180,7.590,DN200 (not steepened),,P1-M2345,P1-M2344
8096,O3-P3073,P1-P5092,pipe,P1,200,100.000,0.510,0.510,0,0.360,0.362,1,0,2.020,1.540,2.020,DN200 (not steepened),,P1-M5092,P1-M5091
8097,O2-P1664,P1-P4221,pipe,P1,200,91.700,0.510,0.510,0,0.289,0.309,1,0,2.060,2.810,2.810,DN200 (not steepened),,P1-M4221,P1-M4182
8098,O3-P2880,P1-P4899,pipe,P1,200,40.900,0.510,0.510,0,0.478,0.660,1,0,5.830,5.880,5.880,DN200 (not steepened),,P1-M4899,P1-M4898
8099,O1-P2293,P1-P1868,pipe,P1,200,91.700,0.510,0.510,0,0.205,0.231,1,0,1.480,2.130,2.130,DN200 (not steepened),,P1-M1868,P1-M1867
8100,O3-P2502,P1-P6261,pipe,P1,200,93.600,0.510,0.510,0,0.334,0.443,1,0,6.930,6.650,6.930,DN200 (not steepened),,P1-M6261,P1-M6260
8108,O2-P1898,P1-P4455,pipe,P1,200,100.000,0.510,0.510,0,0.326,0.361,1,0,3.310,2.730,3.310,DN200 (not steepened),,P1-M4455,P1-M4454
8109,O2-P87,P1-P3460,pipe,P1,200,100.000,0.510,0.510,0,0.495,0.495,1,0,7.600,8.840,8.840,DN200 (not steepened),,P1-M3460,P1-M3459
8112,O1-P395,P1-P565,pipe,P1,200,91.900,0.510,0.510,0,0.416,0.460,1,0,6.360,5.980,6.360,DN200 (not steepened),,P1-M565,P1-M564
8113,O3-P2089,P1-P5848,pipe,P1,200,91.900,0.510,0.510,0,0.150,0.193,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M5848,P1-M5780
8117,O1-P2447,P1-P2022,pipe,P1,800,100.000,0.085,0.158,1,0.750,0.831,0,0,2.410,2.010,2.410,Steepened up to 0.30 %,,P1-M2022,P1-M2021
8121,O2-P995,P1-P3552,pipe,P1,200,76.900,0.510,0.510,0,0.255,0.279,1,0,4.010,1.480,4.010,DN200 (not steepened),,P1-M3552,P1-M3496
8122,O3-P463,P1-P6810,pipe,P1,200,91.900,0.510,0.510,0,0.566,0.574,1,0,2.800,2.220,2.800,DN200 (not steepened),,P1-M6810,P1-M6809
8124,O2-P1124,P1-P3678,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,2.910,1.480,2.910,DN200 (not steepened),,P1-M3678,P1-M3677
8128,O1-P458,P1-P628,pipe,P1,200,92.000,0.510,0.510,0,0.490,0.650,1,0,4.250,3.760,4.250,DN200 (not steepened),,P1-M628,P1-M627
8129,O2-P489,P1-P3287,pipe,P1,200,92.000,0.510,0.510,0,0.117,0.176,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M3287,P1-M3265
8130,O3-P55,P1-P5429,pipe,P1,200,92.000,0.510,0.510,0,0.404,0.612,1,0,3.470,3.440,3.470,DN200 (not steepened),,P1-M5429,P1-M5428
8141,O2-P568,P1-P3366,pipe,P1,200,92.100,0.510,0.510,0,0.264,0.334,1,0,1.570,2.680,2.680,DN200 (not steepened),,P1-M3366,P1-M3313
8142,O2-P1092,P1-P3649,pipe,P1,200,92.100,0.510,0.510,0,0.138,0.138,1,0,2.250,1.480,2.250,DN200 (not steepened),,P1-M3649,P1-M3648
8145,O3-P2024,P1-P5783,pipe,P1,200,92.100,0.510,0.510,0,0.365,0.594,1,0,3.160,3.890,3.890,DN200 (not steepened),,P1-M5783,P1-M5782
8147,O1-P1165,P1-P2354,pipe,P1,200,67.800,0.510,0.510,0,0.416,0.467,1,0,3.200,3.240,3.240,DN200 (not steepened),,P1-M2354,P1-M2353
8149,O2-P340,P1-P3138,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M3138,P1-M3137
8151,O2-P941,P1-P3498,pipe,P1,200,70.200,0.510,0.510,0,0.550,0.560,1,0,9.180,6.680,9.180,DN200 (not steepened),,P1-M3498,P1-M3497
8152,O3-P2751,P1-P6510,pipe,P1,200,92.100,0.510,0.510,0,0.256,0.371,1,0,2.010,2.490,2.490,DN200 (not steepened),,P1-M6510,P1-M6509
8156,O1-P1895,P1-P1470,pipe,P1,200,100.000,0.510,0.510,0,0.053,0.085,1,0,1.650,1.930,1.930,DN200 (not steepened),,P1-M1470,P1-M1469
8158,O3-P865,P1-P7212,pipe,P1,200,94.000,0.510,0.510,0,0.608,0.615,1,0,8.080,7.220,8.080,DN200 (not steepened),,P1-M7212,P1-M7211
8163,O1-P400,P1-P570,pipe,P1,200,92.200,0.510,0.510,0,0.342,0.376,1,0,3.070,4.400,4.400,DN200 (not steepened),,P1-M570,P1-M569
8164,O3-P1034,P1-P7381,pipe,P1,200,43.800,0.510,0.510,0,0.484,0.555,1,0,5.390,5.030,5.390,DN200 (not steepened),,P1-M7381,P1-M7380
8172,O1-P520,P1-P690,pipe,P1,200,92.300,0.510,0.510,0,0.405,0.559,1,0,4.800,4.100,4.800,DN200 (not steepened),,P1-M690,P1-M689
8175,O2-P1798,P1-P4355,pipe,P1,200,92.300,0.510,0.510,0,0.241,0.260,1,0,1.650,2.390,2.390,DN200 (not steepened),,P1-M4355,P1-M4337
8177,O2-P392,P1-P3190,pipe,P1,200,92.300,0.510,0.510,0,0.243,0.270,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1-M3190,P1-M3153
8182,O3-P2576,P1-P6335,pipe,P1,200,92.400,0.510,0.510,0,0.114,0.209,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M6335,P1-M6334
8185,O3-P2921,P1-P4940,pipe,P1,200,92.400,0.510,0.510,0,0.378,0.390,1,0,5.540,5.250,5.540,DN200 (not steepened),,P1-M4940,P1-M4939
8188,O3-P2354,P1-P6113,pipe,P1,200,92.400,0.510,0.510,0,0.192,0.253,1,0,1.480,2.290,2.290,DN200 (not steepened),,P1-M6113,P1-M6112
8189,O1-P2529,P1-P2104,pipe,P1,200,92.400,0.510,0.510,0,0.320,0.389,1,0,2.570,2.620,2.620,DN200 (not steepened),,P1-M2104,P1-M2103
8190,O1-P350,P1-P520,pipe,P1,200,84.000,0.510,0.510,0,0.090,0.166,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M520,P1-M519
8192,O1-P1931,P1-P1506,pipe,P1,250,92.400,0.375,0.616,1,0.778,0.866,0,0,9.330,9.070,9.330,Steepened 0.50 to 0.75 %,,P1-M1506,P1-M1505
8194,O1-P182,P1-P352,pipe,P1,280,92.400,0.375,0.406,1,0.750,0.791,0,0,9.010,8.660,9.010,Steepened 0.30 to 0.50 %,,P1-M352,P1-M351
8197,O1-P401,P1-P571,pipe,P1,200,92.500,0.510,0.510,0,0.305,0.343,1,0,2.140,3.070,3.070,DN200 (not steepened),,P1-M571,P1-M570
8198,O3-P1396,P1-P5477,pipe,P1,200,92.500,0.510,0.510,0,0.174,0.174,1,0,3.510,1.480,3.510,DN200 (not steepened),,P1-M5477,P1-M5454
8200,O1-P2372,P1-P1947,pipe,P1,200,92.500,0.510,0.510,0,0.029,0.029,1,0,1.480,5.370,5.370,DN200 (not steepened),,P1-M1947,P1-M1823
8201,O3-P2171,P1-P5930,pipe,P1,200,75.000,0.510,0.510,0,0.092,0.167,1,0,2.360,2.900,2.900,DN200 (not steepened),,P1-M5930,P1-M5929
8204,O1-P281,P1-P451,pipe,P1,200,92.500,0.510,0.510,0,0.108,0.196,1,0,1.480,2.590,2.590,DN200 (not steepened),,P1-M451,P1-M450
8205,O2-P1908,P1-P4465,pipe,P1,200,100.000,0.510,0.510,0,0.469,0.473,1,0,5.220,4.630,5.220,DN200 (not steepened),,P1-M4465,P1-M4464
8208,O3-P2368,P1-P6127,pipe,P1,200,94.300,0.510,0.510,0,0.465,0.699,1,0,8.890,9.460,9.460,DN200 (not steepened),,P1-M6127,P1-M6126
8212,O1-P618,P1-P768,pipe,P1,200,94.100,0.510,0.510,0,0.182,0.214,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M768,P1-M767
8213,O1-P668,P1-P838,pipe,P1,200,92.600,0.510,0.510,0,0.228,0.267,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M838,P1-M563
8222,O3-P882,P1-P7229,pipe,P1,200,100.000,0.510,0.510,0,0.334,0.337,1,0,6.230,6.260,6.260,DN200 (not steepened),,P1-M7229,P1-M7228
8223,O1-P1550,P1-P2887,pipe,P1,200,92.700,0.510,0.510,0,0.205,0.231,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M2887,P1-M2864
8225,O1-P1275,P1-P2464,pipe,P1,200,86.900,0.510,0.510,0,0.243,0.282,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M2464,P1-M2463
8226,O1-P88,P1-P1230,pipe,P1,280,92.800,0.375,0.385,1,0.777,0.813,0,0,7.000,7.210,7.210,Steepened 0.30 to 0.50 %,,P1-M1230,P1-M1229
8227,O1-P533,P1-P703,pipe,P1,200,92.800,0.510,0.510,0,0.331,0.404,1,0,4.070,3.470,4.070,DN200 (not steepened),,P1-M703,P1-M692
8231,O2-P261,P1-P3059,pipe,P1,200,92.800,0.510,0.510,0,0.389,0.403,1,0,4.320,2.950,4.320,DN200 (not steepened),,P1-M3059,P1-M2998
8236,O1-P2545,P1-P2120,pipe,P1,200,92.800,0.510,0.510,0,0.183,0.267,1,0,1.770,2.310,2.310,DN200 (not steepened),,P1-M2120,P1-M2119
8238,O1-P1515,P1-P87,pipe,P1,1400,93.700,0.075,0.075,0,0.831,0.907,0,0,6.450,6.830,6.830,"Above DN200, 0.75 m/s as laid",,P1-M87,P1-M86
8243,O2-P1485,P1-P4042,pipe,P1,200,92.900,0.510,0.510,0,0.290,0.314,1,0,3.550,3.210,3.550,DN200 (not steepened),,P1-M4042,P1-M3752
8246,O3-P710,P1-P7057,pipe,P1,200,92.900,0.510,0.510,0,0.357,0.382,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M7057,P1-M7056
8247,O1-P360,P1-P530,pipe,P1,250,92.200,0.375,0.607,1,0.750,0.879,0,0,9.070,9.460,9.460,Steepened 0.50 to 0.75 %,,P1-M530,P1-M529
8248,O1-P519,P1-P689,pipe,P1,200,100.100,0.510,0.510,0,0.406,0.561,1,0,4.100,3.490,4.100,DN200 (not steepened),,P1-M689,P1-M688
8249,O2-P38,P1-P3411,pipe,P1,560,93.500,0.155,0.196,1,0.750,0.787,0,0,6.060,4.820,6.060,Steepened up to 0.30 %,,P1-M3411,P1-M3410
8250,O1-P683,P1-P853,pipe,P1,200,100.000,0.510,0.510,0,0.197,0.316,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M853,P1-M852
8251,O3-P2605,P1-P6364,pipe,P1,200,92.900,0.510,0.510,0,0.238,0.326,1,0,1.590,1.530,1.590,DN200 (not steepened),,P1-M6364,P1-M6358
8252,O1-P2433,P1-P2008,pipe,P1,800,100.000,0.085,0.155,1,0.750,0.830,0,0,2.560,2.010,2.560,Steepened up to 0.30 %,,P1-M2008,P1-M2007
8257,O2-P1145,P1-P3702,pipe,P1,200,65.400,0.510,0.510,0,0.194,0.222,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M3702,P1-M3701
8258,O1-P1060,P1-P2683,pipe,P1,200,74.300,0.510,0.510,0,0.708,0.732,1,0,4.690,4.590,4.690,DN200 (not steepened),,P1-M2683,P1-M2682
8263,O3-P225,P1-P6572,pipe,P1,200,93.100,0.510,0.510,0,0.307,0.311,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M6572,P1-M169
8266,O1-P1549,P1-P2886,pipe,P1,200,93.100,0.510,0.510,0,0.177,0.195,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M2886,P1-M2863
8272,O3-P3280,P1-P5299,pipe,P1,200,85.700,0.510,0.510,0,0.257,0.311,1,0,3.770,3.990,3.990,DN200 (not steepened),,P1-M5299,P1-M5298
8274,O2-P852,P1-P4758,pipe,P1,200,93.800,0.510,0.510,0,0.403,0.419,1,0,2.280,1.480,2.280,DN200 (not steepened),,P1-M4758,P1-M4757
8275,O3-P2271,P1-P6030,pipe,P1,200,93.200,0.510,0.510,0,0.335,0.419,1,0,2.090,1.840,2.090,DN200 (not steepened),,P1-M6030,P1-M6029
8279,O1-P1607,P1-P2758,pipe,P1,200,100.100,0.510,0.510,0,0.286,0.299,1,0,2.140,2.180,2.180,DN200 (not steepened),,P1-M2758,P1-M2757
8280,O2-P1516,P1-P4073,pipe,P1,200,55.700,0.510,0.510,0,0.367,0.417,1,0,2.400,2.510,2.510,DN200 (not steepened),,P1-M4073,P1-M4072
8281,O3-P1252,P1-P7604,pipe,P1,200,92.700,0.510,0.510,0,0.292,0.327,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M7604,P1-M7598
8282,O1-P2439,P1-P2014,pipe,P1,800,100.000,0.085,0.156,1,0.750,0.830,1,0,3.860,3.210,3.860,"Above DN200, under 0.75 m/s",0.769,P1-M2014,P1-M2013
8283,O3-P3165,P1-P5184,pipe,P1,900,100.000,0.075,0.128,1,0.752,0.834,0,0,3.920,2.910,3.920,Steepened up to 0.30 %,,P1-M5184,P1-M5183
8284,O3-P2768,P1-P6527,pipe,P1,200,93.200,0.510,0.510,0,0.281,0.351,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M6527,P1-M6526
8290,O3-P1533,P1-P5557,pipe,P1,200,68.900,0.510,0.510,0,0.202,0.216,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M5557,P1-M5556
8291,O3-P68,P1-P5442,pipe,P1,200,93.300,0.510,0.510,0,0.152,0.272,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1-M5442,P1-M5441
8293,O3-P2773,P1-P6532,pipe,P1,200,93.300,0.510,0.510,0,0.216,0.313,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M6532,P1-M6531
8295,O1-P1468,P1-P2657,pipe,P1,200,68.200,0.510,0.510,0,0.145,0.170,1,0,2.880,5.100,5.100,DN200 (not steepened),,P1-M2657,P1-M2582
8296,O1-P762,P1-P932,pipe,P1,200,93.300,0.510,0.510,0,0.412,0.420,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M932,P1-M931
8297,O3-P1365,P1-P5446,pipe,P1,200,93.300,0.510,0.510,0,0.485,0.492,1,0,2.850,2.470,2.850,DN200 (not steepened),,P1-M5446,P1-M5376
8302,O2-P395,P1-P3193,pipe,P1,200,94.100,0.510,0.510,0,0.239,0.258,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M3193,P1-M3155
8305,O1-P2180,P1-P1755,pipe,P1,200,93.500,0.510,0.510,0,0.315,0.431,1,0,2.420,1.770,2.420,DN200 (not steepened),,P1-M1755,P1-M1754
8306,O1-P716,P1-P886,pipe,P1,200,93.400,0.510,0.510,0,0.174,0.308,1,0,2.280,2.370,2.370,DN200 (not steepened),,P1-M886,P1-M873
8311,O1-P2521,P1-P2096,pipe,P1,200,93.300,0.510,0.510,0,0.403,0.476,1,0,4.130,4.610,4.610,DN200 (not steepened),,P1-M2096,P1-M2071
8314,O3-P2694,P1-P6453,pipe,P1,200,93.400,0.510,0.510,0,0.138,0.250,1,0,3.830,1.480,3.830,DN200 (not steepened),,P1-M6453,P1-M6448
8315,O2-P752,P1-P4658,pipe,P1,200,93.400,0.510,0.510,0,0.557,0.572,1,0,6.550,7.420,7.420,DN200 (not steepened),,P1-M4658,P1-M4657
8317,O3-P550,P1-P6897,pipe,P1,200,93.400,0.510,0.510,0,0.231,0.263,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M6897,P1-M6895
8318,O1-P1398,P1-P2587,pipe,P1,200,93.400,0.510,0.510,0,0.272,0.367,1,0,4.880,4.070,4.880,DN200 (not steepened),,P1-M2587,P1-M2586
8321,O1-P489,P1-P659,pipe,P1,200,93.500,0.510,0.510,0,0.328,0.445,1,0,2.540,2.340,2.540,DN200 (not steepened),,P1-M659,P1-M658
8327,O1-P1113,P1-P2302,pipe,P1,200,93.500,0.510,0.510,0,0.160,0.243,1,0,3.660,3.930,3.930,DN200 (not steepened),,P1-M2302,P1-M2301
8330,O2-P1522,P1-P4079,pipe,P1,200,93.500,0.510,0.510,0,0.196,0.332,1,0,2.470,2.480,2.480,DN200 (not steepened),,P1-M4079,P1-M4078
8332,O1-P2434,P1-P2009,pipe,P1,800,100.000,0.085,0.155,1,0.750,0.830,0,0,2.010,2.500,2.500,Steepened up to 0.30 %,,P1-M2009,P1-M2008
8333,O1-P680,P1-P850,pipe,P1,200,100.200,0.510,0.510,0,0.082,0.151,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M850,P1-M849
8336,O3-P497,P1-P6844,pipe,P1,200,89.300,0.510,0.510,0,0.185,0.197,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M6844,P1-M6843
8339,O1-P1378,P1-P2567,pipe,P1,200,93.600,0.510,0.510,0,0.572,0.667,1,0,7.090,6.890,7.090,DN200 (not steepened),,P1-M2567,P1-M2566
8340,O1-P367,P1-P537,pipe,P1,250,93.600,0.375,0.660,1,0.750,0.858,0,0,7.200,7.920,7.920,Steepened 0.50 to 0.75 %,,P1-M537,P1-M536
8343,O1-P2230,P1-P1805,pipe,P1,250,166.300,0.375,0.464,1,0.750,0.817,0,0,7.380,6.870,7.380,Steepened 0.30 to 0.50 %,,P1-M1805,P1-M1804
8346,O1-P1938,P1-P1513,pipe,P1,200,93.600,0.510,0.510,0,0.649,0.698,1,0,9.550,10.350,10.350,DN200 (not steepened),,P1-M1513,P1-M1512
8348,O3-P3070,P1-P5089,pipe,P1,200,93.700,0.510,0.510,0,0.381,0.404,1,0,2.040,1.660,2.040,DN200 (not steepened),,P1-M5089,P1-M5088
8351,O1-P1803,P1-P1378,pipe,P1,200,93.000,0.510,0.510,0,0.144,0.206,1,0,2.510,3.180,3.180,DN200 (not steepened),,P1-M1378,P1-M1173
8354,O3-P2558,P1-P6317,pipe,P1,200,93.700,0.510,0.510,0,0.407,0.593,1,0,2.960,3.460,3.460,DN200 (not steepened),,P1-M6317,P1-M6227
8355,O1-P26,P1-P1168,pipe,P1,1000,93.700,0.075,0.112,1,0.752,0.844,0,0,5.880,5.670,5.880,Steepened up to 0.30 %,,P1-M1168,P1-M1167
8357,O1-P2328,P1-P1903,pipe,P1,200,93.700,0.510,0.510,0,0.357,0.370,1,0,1.760,1.860,1.860,DN200 (not steepened),,P1-M1903,P1-M1902
8358,O1-P881,P1-P1051,pipe,P1,200,96.900,0.510,0.510,0,0.579,0.606,1,0,3.610,3.520,3.610,DN200 (not steepened),,P1-M1051,P1-M1050
8360,O1-P1125,P1-P2314,pipe,P1,200,87.000,0.510,0.510,0,0.122,0.122,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M2314,P1-M2313
8365,O2-P381,P1-P3179,pipe,P1,200,100.000,0.510,0.510,0,0.315,0.331,1,0,2.990,1.480,2.990,DN200 (not steepened),,P1-M3179,P1-M3178
8366,O1-P639,P1-P809,pipe,P1,200,95.200,0.510,0.510,0,0.199,0.274,1,0,2.330,1.480,2.330,DN200 (not steepened),,P1-M809,P1-M550
8367,O2-P1382,P1-P3939,pipe,P1,200,93.800,0.510,0.510,0,0.489,0.581,1,0,2.460,3.940,3.940,DN200 (not steepened),,P1-M3939,P1-M3938
8369,O3-P1193,P1-P7540,pipe,P1,200,93.800,0.510,0.510,0,0.167,0.167,1,0,1.780,2.690,2.690,DN200 (not steepened),,P1-M7540,P1-M7453
8370,O3-P2533,P1-P6292,pipe,P1,200,93.900,0.510,0.510,0,0.150,0.193,1,0,1.480,2.660,2.660,DN200 (not steepened),,P1-M6292,P1-M6287
8371,O3-P155,P1-P236,pipe,P1,250,93.900,0.375,0.616,1,0.760,0.842,0,0,9.680,10.380,10.380,Steepened 0.50 to 0.75 %,,P1-M236,P1-M235
8372,O2-P1494,P1-P4051,pipe,P1,200,93.900,0.510,0.510,0,0.178,0.196,1,0,1.480,3.600,3.600,DN200 (not steepened),,P1-M4051,P1-M4049
8373,O2-P1454,P1-P4011,pipe,P1,200,93.900,0.510,0.510,0,0.253,0.270,1,0,2.700,1.480,2.700,DN200 (not steepened),,P1-M4011,P1-M4010
8376,O1-P1095,P1-P2284,pipe,P1,200,93.900,0.510,0.510,0,0.057,0.104,1,0,1.480,2.450,2.450,DN200 (not steepened),,P1-M2284,P1-M2283
8377,O1-P999,P1-P27,pipe,P1,1400,94.100,0.075,0.075,0,0.850,0.925,0,0,7.680,7.750,7.750,"Above DN200, 0.75 m/s as laid",,P1-M27,P1-M26
8378,O3-P1536,P1-P5560,pipe,P1,200,88.100,0.510,0.510,0,0.407,0.424,1,0,3.830,4.280,4.280,DN200 (not steepened),,P1-M5560,P1-M5559
8379,O1-P263,P1-P433,pipe,P1,200,100.000,0.510,0.510,0,0.343,0.492,1,0,3.420,4.530,4.530,DN200 (not steepened),,P1-M433,P1-M416
8383,O2-P668,P1-P4558,pipe,P1,200,100.000,0.510,0.510,0,0.276,0.283,1,0,1.860,3.160,3.160,DN200 (not steepened),,P1-M4558,P1-M121
8384,O2-P1472,P1-P4029,pipe,P1,200,55.200,0.510,0.510,0,0.369,0.389,1,0,2.110,2.040,2.110,DN200 (not steepened),,P1-M4029,P1-M4028
8385,O1-P1067,P1-P2690,pipe,P1,200,95.100,0.510,0.510,0,0.647,0.675,1,0,2.980,3.920,3.920,DN200 (not steepened),,P1-M2690,P1-M2689
8386,O1-P1675,P1-P2826,pipe,P1,200,94.000,0.510,0.510,0,0.318,0.321,1,0,1.650,1.520,1.650,DN200 (not steepened),,P1-M2826,P1-M2825
8388,O3-P2705,P1-P6464,pipe,P1,200,73.300,0.510,0.510,0,0.241,0.269,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M6464,P1-M6463
8389,O1-P1450,P1-P2639,pipe,P1,200,100.000,0.510,0.510,0,0.295,0.363,1,0,3.760,3.530,3.760,DN200 (not steepened),,P1-M2639,P1-M2570
8391,O1-P1277,P1-P2466,pipe,P1,200,93.500,0.510,0.510,0,0.168,0.215,1,0,3.810,1.480,3.810,DN200 (not steepened),,P1-M2466,P1-M2465
8392,O2-P131,P1-P2929,pipe,P1,200,80.500,0.510,0.510,0,0.429,0.458,1,0,4.530,4.560,4.560,DN200 (not steepened),,P1-M2929,P1-M2928
8393,O2-P1317,P1-P3874,pipe,P1,200,94.000,0.510,0.510,0,0.165,0.240,1,0,1.480,3.630,3.630,DN200 (not steepened),,P1-M3874,P1-M3868
8394,O2-P1229,P1-P3786,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.174,1,0,3.970,1.480,3.970,DN200 (not steepened),,P1-M3786,P1-M3785
8395,O1-P353,P1-P523,pipe,P1,900,93.400,0.075,0.133,1,0.752,0.843,0,0,11.050,11.500,11.500,Steepened up to 0.30 %,,P1-M523,P1-M316
8396,O3-P592,P1-P6939,pipe,P1,200,91.900,0.510,0.510,0,0.275,0.357,1,0,2.270,2.280,2.280,DN200 (not steepened),,P1-M6939,P1-M6938
8397,O3-P1674,P1-P5698,pipe,P1,200,49.700,0.510,0.510,0,0.170,0.303,1,0,1.500,1.570,1.570,DN200 (not steepened),,P1-M5698,P1-M5691
8401,O3-P2845,P1-P4864,pipe,P1,1000,94.100,0.075,0.116,1,0.750,0.833,0,0,6.020,4.540,6.020,Steepened up to 0.30 %,,P1-M4864,P1-M4863
8407,O1-P327,P1-P497,pipe,P1,200,74.900,0.510,0.510,0,0.189,0.321,1,0,2.990,2.850,2.990,DN200 (not steepened),,P1-M497,P1-M496
8412,O1-P194,P1-P364,pipe,P1,250,94.200,0.375,0.539,1,0.816,0.854,0,0,7.590,8.040,8.040,Steepened 0.50 to 0.75 %,,P1-M364,P1-M363
8416,O3-P1230,P1-P7577,pipe,P1,200,91.300,0.510,0.510,0,0.136,0.174,1,0,1.480,2.940,2.940,DN200 (not steepened),,P1-M7577,P1-M7576
8420,O2-P1144,P1-P3701,pipe,P1,200,75.100,0.510,0.510,0,0.194,0.223,1,0,1.680,2.400,2.400,DN200 (not steepened),,P1-M3701,P1-M3700
8423,O3-P1681,P1-P5524,pipe,P1,200,94.300,0.510,0.510,0,0.384,0.643,1,0,4.240,4.050,4.240,DN200 (not steepened),,P1-M5524,P1-M5523
8424,O3-P2227,P1-P5986,pipe,P1,200,94.300,0.510,0.510,0,0.174,0.308,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M5986,P1-M5970
8431,O2-P1575,P1-P4132,pipe,P1,200,94.400,0.510,0.510,0,0.114,0.209,1,0,1.480,2.800,2.800,DN200 (not steepened),,P1-M4132,P1-M4131
8433,O1-P246,P1-P416,pipe,P1,200,94.400,0.510,0.510,0,0.382,0.607,1,0,5.420,5.890,5.890,DN200 (not steepened),,P1-M416,P1-M309
8434,O3-P919,P1-P7266,pipe,P1,200,37.800,0.510,0.510,0,0.125,0.125,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M7266,P1-M7263
8435,O3-P479,P1-P6826,pipe,P1,200,90.300,0.510,0.510,0,0.264,0.270,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M6826,P1-M6825
8438,O2-P646,P1-P4599,pipe,P1,200,94.500,0.510,0.510,0,0.317,0.341,1,0,2.810,2.210,2.810,DN200 (not steepened),,P1-M4599,P1-M4598
8439,O3-P1028,P1-P7375,pipe,P1,200,100.000,0.510,0.510,0,0.586,0.602,1,0,5.690,5.370,5.690,DN200 (not steepened),,P1-M7375,P1-M7374
8444,O1-P592,P1-P762,pipe,P1,200,94.500,0.510,0.510,0,0.351,0.451,1,0,2.590,3.270,3.270,DN200 (not steepened),,P1-M762,P1-M761
8450,O2-P635,P1-P4588,pipe,P1,200,100.000,0.510,0.510,0,0.455,0.477,1,0,3.840,4.460,4.460,DN200 (not steepened),,P1-M4588,P1-M4587
8452,O1-P2600,P1-P2175,pipe,P1,200,99.800,0.510,0.510,0,0.346,0.377,1,0,1.820,3.180,3.180,DN200 (not steepened),,P1-M2175,P1-M2147
8454,O1-P1836,P1-P1411,pipe,P1,200,100.000,0.510,0.510,0,0.233,0.233,1,0,2.580,2.650,2.650,DN200 (not steepened),,P1-M1411,P1-M1410
8456,O3-P2002,P1-P5761,pipe,P1,250,74.900,0.375,0.375,0,0.507,0.699,1,0,5.900,5.660,5.900,"Above DN200, under 0.75 m/s",0.572,P1-M5761,P1-M5760
8463,O1-P1462,P1-P2651,pipe,P1,200,53.900,0.510,0.510,0,0.273,0.308,1,0,1.550,2.410,2.410,DN200 (not steepened),,P1-M2651,P1-M2650
8466,O3-P250,P1-P6597,pipe,P1,355,94.700,0.270,0.321,1,0.788,0.839,0,0,4.380,3.470,4.380,Steepened 0.30 to 0.50 %,,P1-M6597,P1-M6596
8468,O3-P2422,P1-P6181,pipe,P1,200,94.900,0.510,0.510,0,0.103,0.190,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M6181,P1-M6180
8473,O3-P871,P1-P7218,pipe,P1,200,100.000,0.510,0.510,0,0.435,0.442,1,0,6.880,7.240,7.240,DN200 (not steepened),,P1-M7218,P1-M7217
8475,O3-P1306,P1-P7653,pipe,P1,200,94.800,0.510,0.510,0,0.163,0.245,1,0,1.560,1.780,1.780,DN200 (not steepened),,P1-M7653,P1-M7652
8477,O3-P381,P1-P6728,pipe,P1,200,94.800,0.510,0.510,0,0.271,0.276,1,0,3.780,3.490,3.780,DN200 (not steepened),,P1-M6728,P1-M6727
8478,O3-P403,P1-P6750,pipe,P1,200,94.900,0.510,0.510,0,0.221,0.245,1,0,2.980,1.540,2.980,DN200 (not steepened),,P1-M6750,P1-M6595
8485,O2-P655,P1-P4545,pipe,P1,200,94.900,0.510,0.510,0,0.216,0.275,1,0,3.190,2.810,3.190,DN200 (not steepened),,P1-M4545,P1-M4544
8486,O2-P650,P1-P4603,pipe,P1,200,81.000,0.510,0.510,0,0.273,0.273,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M4603,P1-M4602
8487,O1-P1263,P1-P2452,pipe,P1,200,77.500,0.510,0.510,0,0.081,0.151,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M2452,P1-M2451
8489,O3-P3180,P1-P5199,pipe,P1,200,100.000,0.510,0.510,0,0.282,0.337,1,0,3.850,3.820,3.850,DN200 (not steepened),,P1-M5199,P1-M5198
8491,O1-P2654,P1-P2229,pipe,P1,200,96.500,0.510,0.510,0,0.096,0.096,1,0,1.480,3.850,3.850,DN200 (not steepened),,P1-M2229,P1-M2212
8492,O1-P1070,P1-P2693,pipe,P1,200,94.900,0.510,0.510,0,0.587,0.608,1,0,2.930,2.800,2.930,DN200 (not steepened),,P1-M2693,P1-M2692
8494,O1-P330,P1-P500,pipe,P1,200,94.900,0.510,0.510,0,0.178,0.309,1,0,5.300,4.080,5.300,DN200 (not steepened),,P1-M500,P1-M499
8496,O3-P3297,P1-P5316,pipe,P1,200,94.900,0.510,0.510,0,0.080,0.148,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M5316,P1-M5315
8497,O3-P642,P1-P6989,pipe,P1,200,95.100,0.510,0.510,0,0.272,0.333,1,0,1.520,1.570,1.570,DN200 (not steepened),,P1-M6989,P1-M6988
8498,O3-P1326,P1-P7673,pipe,P1,200,100.000,0.510,0.510,0,0.166,0.166,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M7673,P1-M7672
8499,O3-P2319,P1-P6078,pipe,P1,200,95.000,0.510,0.510,0,0.327,0.384,1,0,2.150,2.320,2.320,DN200 (not steepened),,P1-M6078,P1-M6077
8501,O2-P973,P1-P3530,pipe,P1,200,95.000,0.510,0.510,0,0.337,0.360,1,0,3.290,3.690,3.690,DN200 (not steepened),,P1-M3530,P1-M3483
8502,O3-P1437,P1-P5518,pipe,P1,280,72.500,0.375,0.651,1,0.750,0.961,0,0,4.920,5.220,5.220,Steepened 0.50 to 0.75 %,,P1-M5518,P1-M5517
8504,O3-P2537,P1-P6296,pipe,P1,200,100.000,0.510,0.510,0,0.205,0.292,1,0,2.460,3.660,3.660,DN200 (not steepened),,P1-M6296,P1-M6295
8506,O2-P658,P1-P4548,pipe,P1,200,93.800,0.510,0.510,0,0.205,0.231,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M4548,P1-M4547
8510,O1-P205,P1-P375,pipe,P1,200,95.100,0.510,0.510,0,0.642,0.675,1,0,7.350,8.480,8.480,DN200 (not steepened),,P1-M375,P1-M374
8511,O2-P99,P1-P2897,pipe,P1,200,95.100,0.510,0.510,0,0.723,0.738,1,0,4.610,4.560,4.610,DN200 (not steepened),,P1-M2897,P1-M93
8514,O1-P259,P1-P429,pipe,P1,200,80.500,0.510,0.510,0,0.151,0.222,1,0,2.190,1.480,2.190,DN200 (not steepened),,P1-M429,P1-M428
8518,O1-P371,P1-P541,pipe,P1,200,106.900,0.510,0.510,0,0.680,0.759,1,0,8.430,7.370,8.430,DN200 (not steepened),,P1-M541,P1-M540
8519,O1-P1091,P1-P2280,pipe,P1,200,95.100,0.510,0.510,0,0.184,0.261,1,0,2.690,2.950,2.950,DN200 (not steepened),,P1-M2280,P1-M2279
8520,O2-P824,P1-P4730,pipe,P1,200,100.000,0.510,0.510,0,0.391,0.400,1,0,5.640,1.480,5.640,DN200 (not steepened),,P1-M4730,P1-M4574
8521,O1-P1294,P1-P2483,pipe,P1,200,95.100,0.510,0.510,0,0.214,0.238,1,0,2.120,1.480,2.120,DN200 (not steepened),,P1-M2483,P1-M2366
8524,O2-P630,P1-P4583,pipe,P1,200,100.000,0.510,0.510,0,0.683,0.708,1,0,4.690,5.020,5.020,DN200 (not steepened),,P1-M4583,P1-M4582
8525,O3-P351,P1-P6698,pipe,P1,200,95.100,0.510,0.510,0,0.443,0.484,1,0,6.140,5.570,6.140,DN200 (not steepened),,P1-M6698,P1-M6697
8526,O1-P2689,P1-P2264,pipe,P1,200,72.700,0.510,0.510,0,0.292,0.292,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M2264,P1-M2263
8527,O3-P408,P1-P6755,pipe,P1,200,54.800,0.510,0.510,0,0.410,0.418,1,0,3.870,3.970,3.970,DN200 (not steepened),,P1-M6755,P1-M6754
8530,O1-P2619,P1-P2194,pipe,P1,200,100.000,0.510,0.510,0,0.385,0.388,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M2194,P1-M2193
8531,O2-P219,P1-P3017,pipe,P1,250,42.400,0.375,0.445,1,0.753,0.780,0,0,3.710,3.390,3.710,Steepened 0.30 to 0.50 %,,P1-M3017,P1-M3016
8532,O1-P1355,P1-P2544,pipe,P1,200,100.000,0.510,0.510,0,0.065,0.119,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M2544,P1-M2543
8533,O3-P1081,P1-P7428,pipe,P1,200,60.800,0.510,0.510,0,0.189,0.189,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1-M7428,P1-M7402
8534,O3-P1351,P1-P7698,pipe,P1,200,95.200,0.510,0.510,0,0.149,0.204,1,0,2.040,1.670,2.040,DN200 (not steepened),,P1-M7698,P1-M285
8536,O1-P2023,P1-P1573,pipe,P1,200,95.200,0.510,0.510,0,0.161,0.227,1,0,2.120,1.500,2.120,DN200 (not steepened),,P1-M1573,P1-M1572
8539,O3-P3083,P1-P5102,pipe,P1,200,53.500,0.510,0.510,0,0.246,0.271,1,0,2.440,3.140,3.140,DN200 (not steepened),,P1-M5102,P1-M5101
8544,O3-P2088,P1-P5847,pipe,P1,200,95.300,0.510,0.510,0,0.090,0.166,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M5847,P1-M5779
8545,O3-P678,P1-P7025,pipe,P1,200,46.700,0.510,0.510,0,0.186,0.253,1,0,1.610,1.650,1.650,DN200 (not steepened),,P1-M7025,P1-M7024
8549,O1-P412,P1-P582,pipe,P1,200,95.300,0.510,0.510,0,0.156,0.281,1,0,1.800,1.680,1.800,DN200 (not steepened),,P1-M582,P1-M581
8557,O1-P1421,P1-P2610,pipe,P1,200,95.400,0.510,0.510,0,0.369,0.437,1,0,2.980,3.880,3.880,DN200 (not steepened),,P1-M2610,P1-M2609
8558,O3-P1112,P1-P7459,pipe,P1,200,40.400,0.510,0.510,0,0.347,0.353,1,0,3.100,2.780,3.100,DN200 (not steepened),,P1-M7459,P1-M7458
8559,O3-P922,P1-P7269,pipe,P1,200,60.500,0.510,0.510,0,0.304,0.304,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M7269,P1-M7268
8561,O1-P1148,P1-P2337,pipe,P1,200,100.000,0.510,0.510,0,0.634,0.694,1,0,6.480,6.500,6.500,DN200 (not steepened),,P1-M2337,P1-M39
8564,O1-P2407,P1-P1982,pipe,P1,200,95.400,0.510,0.510,0,0.271,0.279,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M1982,P1-M1981
8566,O2-P652,P1-P4542,pipe,P1,200,95.500,0.510,0.510,0,0.312,0.322,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M4542,P1-M112
8567,O3-P1571,P1-P5595,pipe,P1,200,95.500,0.510,0.510,0,0.237,0.346,1,0,1.740,2.260,2.260,DN200 (not steepened),,P1-M5595,P1-M5594
8571,O3-P601,P1-P6948,pipe,P1,200,98.500,0.510,0.510,0,0.204,0.258,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M6948,P1-M6947
8574,O1-P440,P1-P610,pipe,P1,800,95.600,0.085,0.141,1,0.755,0.837,0,0,6.470,6.850,6.850,Steepened up to 0.30 %,,P1-M610,P1-M609
8575,O2-P42,P1-P3415,pipe,P1,355,95.600,0.270,0.280,1,0.767,0.783,0,0,8.450,8.720,8.720,Steepened up to 0.30 %,,P1-M3415,P1-M3414
8577,O3-P2518,P1-P6277,pipe,P1,200,94.200,0.510,0.510,0,0.219,0.317,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M6277,P1-M6276
8579,O3-P2776,P1-P6535,pipe,P1,200,95.700,0.510,0.510,0,0.238,0.346,1,0,2.080,1.480,2.080,DN200 (not steepened),,P1-M6535,P1-M6534
8583,O3-P2842,P1-P4861,pipe,P1,1000,95.800,0.075,0.116,1,0.750,0.834,0,0,4.380,4.150,4.380,Steepened up to 0.30 %,,P1-M4861,P1-M4860
8586,O2-P798,P1-P4704,pipe,P1,200,95.800,0.510,0.510,0,0.304,0.304,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M4704,P1-M4703
8590,O1-P2472,P1-P2047,pipe,P1,710,95.800,0.100,0.161,1,0.750,0.831,0,0,1.930,2.190,2.190,Steepened up to 0.30 %,,P1-M2047,P1-M2046
8592,O3-P2535,P1-P6294,pipe,P1,200,100.000,0.510,0.510,0,0.267,0.341,1,0,5.000,6.160,6.160,DN200 (not steepened),,P1-M6294,P1-M6293
8593,O1-P2238,P1-P1813,pipe,P1,200,100.000,0.510,0.510,0,0.680,0.717,1,0,7.990,8.290,8.290,DN200 (not steepened),,P1-M1813,P1-M1812
8597,O2-P1374,P1-P3931,pipe,P1,200,100.000,0.510,0.510,0,0.648,0.687,1,0,2.480,1.690,2.480,DN200 (not steepened),,P1-M3931,P1-M3930
8598,O1-P1697,P1-P1272,pipe,P1,200,100.000,0.510,0.510,0,0.472,0.484,1,0,14.650,13.040,14.650,DN200 (not steepened),,P1-M1272,P1-M1271
8602,O1-P2071,P1-P1646,pipe,P1,200,96.200,0.510,0.510,0,0.283,0.317,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M1646,P1-M1510
8603,O3-P974,P1-P7321,pipe,P1,200,95.900,0.510,0.510,0,0.165,0.165,1,0,2.550,1.480,2.550,DN200 (not steepened),,P1-M7321,P1-M7293
8604,O2-P447,P1-P3245,pipe,P1,200,95.900,0.510,0.510,0,0.182,0.214,1,0,5.090,1.480,5.090,DN200 (not steepened),,P1-M3245,P1-M3242
8605,O3-P1324,P1-P7671,pipe,P1,200,100.000,0.510,0.510,0,0.225,0.232,1,0,2.550,2.780,2.780,DN200 (not steepened),,P1-M7671,P1-M7670
8606,O3-P2487,P1-P6246,pipe,P1,200,102.000,0.510,0.510,0,0.233,0.356,1,0,2.760,3.210,3.210,DN200 (not steepened),,P1-M6246,P1-M6245
8607,O3-P3082,P1-P5101,pipe,P1,200,98.700,0.510,0.510,0,0.246,0.272,1,0,3.140,3.340,3.340,DN200 (not steepened),,P1-M5101,P1-M5100
8609,O3-P1328,P1-P7675,pipe,P1,200,96.000,0.510,0.510,0,0.170,0.191,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M7675,P1-M7659
8611,O1-P840,P1-P1010,pipe,P1,200,96.000,0.510,0.510,0,0.151,0.194,1,0,1.870,1.890,1.890,DN200 (not steepened),,P1-M1010,P1-M1009
8615,O3-P3330,P1-P5349,pipe,P1,200,52.500,0.510,0.510,0,0.202,0.213,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M5349,P1-M5348
8618,O3-P869,P1-P7216,pipe,P1,200,100.000,0.510,0.510,0,0.577,0.585,1,0,7.520,7.490,7.520,DN200 (not steepened),,P1-M7216,P1-M7215
8619,O3-P923,P1-P7270,pipe,P1,200,76.700,0.510,0.510,0,0.286,0.286,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M7270,P1-M7269
8620,O2-P1852,P1-P4409,pipe,P1,200,96.000,0.510,0.510,0,0.404,0.407,1,0,1.740,1.700,1.740,DN200 (not steepened),,P1-M4409,P1-M4408
8623,O1-P2615,P1-P2190,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1-M2190,P1-M2186
8624,O2-P1446,P1-P4003,pipe,P1,200,100.000,0.510,0.510,0,0.316,0.335,1,0,2.550,3.560,3.560,DN200 (not steepened),,P1-M4003,P1-M3941
8625,O1-P2333,P1-P1908,pipe,P1,200,96.000,0.510,0.510,0,0.185,0.229,1,0,1.480,2.820,2.820,DN200 (not steepened),,P1-M1908,P1-M1902
8626,O1-P931,P1-P1101,pipe,P1,200,96.000,0.510,0.510,0,0.320,0.361,1,0,1.750,3.280,3.280,DN200 (not steepened),,P1-M1101,P1-M1085
8629,O1-P2419,P1-P1994,pipe,P1,200,96.100,0.510,0.510,0,0.391,0.395,1,0,1.840,1.880,1.880,DN200 (not steepened),,P1-M1994,P1-M1993
8630,O1-P59,P1-P1201,pipe,P1,1000,96.100,0.075,0.120,1,0.750,0.842,0,0,8.810,8.880,8.880,Steepened up to 0.30 %,,P1-M1201,P1-M1200
8631,O1-P2530,P1-P2105,pipe,P1,200,96.100,0.510,0.510,0,0.317,0.377,1,0,2.520,2.570,2.570,DN200 (not steepened),,P1-M2105,P1-M2104
8634,O3-P3138,P1-P5157,pipe,P1,200,73.300,0.510,0.510,0,0.063,0.117,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M5157,P1-M5156
8638,O3-P2852,P1-P4871,pipe,P1,900,100.000,0.075,0.127,1,0.771,0.855,0,0,7.260,7.610,7.610,Steepened up to 0.30 %,,P1-M4871,P1-M4870
8639,O2-P1487,P1-P4044,pipe,P1,200,96.200,0.510,0.510,0,0.221,0.233,1,0,1.480,3.550,3.550,DN200 (not steepened),,P1-M4044,P1-M4042
8643,O1-P1229,P1-P2418,pipe,P1,200,100.000,0.510,0.510,0,0.132,0.167,1,0,2.470,1.480,2.470,DN200 (not steepened),,P1-M2418,P1-M2417
8646,O2-P89,P1-P3462,pipe,P1,200,100.000,0.510,0.510,0,0.486,0.486,1,0,4.870,6.530,6.530,DN200 (not steepened),,P1-M3462,P1-M3461
8647,O3-P809,P1-P7156,pipe,P1,200,100.000,0.510,0.510,0,0.268,0.284,1,0,2.340,3.200,3.200,DN200 (not steepened),,P1-M7156,P1-M7131
8648,O1-P1873,P1-P1448,pipe,P1,200,97.300,0.510,0.510,0,0.160,0.182,1,0,2.760,3.690,3.690,DN200 (not steepened),,P1-M1448,P1-M1193
8650,O1-P2000,P1-P1575,pipe,P1,200,89.700,0.510,0.510,0,0.375,0.452,1,0,1.630,1.650,1.650,DN200 (not steepened),,P1-M1575,P1-M1563
8651,O3-P2164,P1-P5923,pipe,P1,200,78.700,0.510,0.510,0,0.219,0.219,1,0,2.970,2.760,2.970,DN200 (not steepened),,P1-M5923,P1-M5388
8653,O2-P387,P1-P3185,pipe,P1,200,96.200,0.510,0.510,0,0.178,0.196,1,0,2.370,1.480,2.370,DN200 (not steepened),,P1-M3185,P1-M3177
8657,O2-P145,P1-P2943,pipe,P1,200,96.300,0.510,0.510,0,0.323,0.327,1,0,1.480,2.110,2.110,DN200 (not steepened),,P1-M2943,P1-M2916
8658,O3-P204,P1-P285,pipe,P1,200,96.300,0.510,0.510,0,0.358,0.422,1,0,1.930,2.090,2.090,DN200 (not steepened),,P1-M285,P1-M284
8660,O1-P2239,P1-P1814,pipe,P1,200,100.000,0.510,0.510,0,0.676,0.713,1,0,7.790,7.990,7.990,DN200 (not steepened),,P1-M1814,P1-M1813
8662,O3-P1390,P1-P5471,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.790,2.810,2.810,DN200 (not steepened),,P1-M5471,P1-M5452
8663,O2-P580,P1-P3378,pipe,P1,200,96.300,0.510,0.510,0,0.378,0.392,1,0,3.110,2.710,3.110,DN200 (not steepened),,P1-M3378,P1-M106
8670,O1-P433,P1-P603,pipe,P1,200,96.400,0.510,0.510,0,0.156,0.281,1,0,2.060,2.300,2.300,DN200 (not steepened),,P1-M603,P1-M580
8671,O3-P2497,P1-P6256,pipe,P1,200,96.400,0.510,0.510,0,0.400,0.593,1,0,7.330,7.360,7.360,DN200 (not steepened),,P1-M6256,P1-M6255
8672,O1-P2092,P1-P1667,pipe,P1,200,96.400,0.510,0.510,0,0.375,0.375,1,0,5.190,4.570,5.190,DN200 (not steepened),,P1-M1667,P1-M1666
8673,O3-P885,P1-P7232,pipe,P1,200,100.000,0.510,0.510,0,0.302,0.302,1,0,5.590,5.470,5.590,DN200 (not steepened),,P1-M7232,P1-M7231
8675,O1-P1444,P1-P2633,pipe,P1,200,64.100,0.510,0.510,0,0.216,0.259,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M2633,P1-M2632
8678,O2-P566,P1-P3364,pipe,P1,200,76.700,0.510,0.510,0,0.178,0.196,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M3364,P1-M3363
8679,O2-P1236,P1-P3793,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,4.730,1.480,4.730,DN200 (not steepened),,P1-M3793,P1-M3792
8680,O1-P154,P1-P324,pipe,P1,355,96.400,0.270,0.311,1,0.751,0.827,0,0,12.900,12.620,12.900,Steepened 0.30 to 0.50 %,,P1-M324,P1-M323
8683,O3-P593,P1-P6940,pipe,P1,200,58.200,0.510,0.510,0,0.274,0.355,1,0,2.090,2.270,2.270,DN200 (not steepened),,P1-M6940,P1-M6939
8693,O3-P2376,P1-P6135,pipe,P1,200,96.500,0.510,0.510,0,0.410,0.580,1,0,7.190,7.250,7.250,DN200 (not steepened),,P1-M6135,P1-M6134
8695,O3-P1041,P1-P7388,pipe,P1,200,54.100,0.510,0.510,0,0.435,0.455,1,0,4.140,4.440,4.440,DN200 (not steepened),,P1-M7388,P1-M7387
8698,O3-P365,P1-P6712,pipe,P1,200,96.500,0.510,0.510,0,0.257,0.321,1,0,3.220,3.380,3.380,DN200 (not steepened),,P1-M6712,P1-M6711
8699,O2-P586,P1-P3384,pipe,P1,200,97.000,0.510,0.510,0,0.324,0.331,1,0,2.190,1.590,2.190,DN200 (not steepened),,P1-M3384,P1-M3383
8703,O1-P660,P1-P830,pipe,P1,200,96.600,0.510,0.510,0,0.313,0.356,1,0,2.380,3.170,3.170,DN200 (not steepened),,P1-M830,P1-M823
8704,O1-P805,P1-P975,pipe,P1,200,96.600,0.510,0.510,0,0.131,0.238,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M975,P1-M973
8705,O1-P952,P1-P1100,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,3.030,3.030,DN200 (not steepened),,P1-M1100,P1-M1099
8706,O1-P2316,P1-P1891,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.294,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M1891,P1-M1890
8715,O2-P268,P1-P3066,pipe,P1,200,54.600,0.510,0.510,0,0.425,0.429,1,0,5.690,7.520,7.520,DN200 (not steepened),,P1-M3066,P1-M3065
8717,O1-P2604,P1-P2179,pipe,P1,200,100.000,0.510,0.510,0,0.389,0.396,1,0,2.210,1.970,2.210,DN200 (not steepened),,P1-M2179,P1-M2152
8720,O3-P1047,P1-P7394,pipe,P1,200,96.700,0.510,0.510,0,0.389,0.406,1,0,4.820,4.640,4.820,DN200 (not steepened),,P1-M7394,P1-M7393
8721,O3-P1155,P1-P7502,pipe,P1,200,69.400,0.510,0.510,0,0.138,0.168,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M7502,P1-M7501
8724,O3-P2084,P1-P5843,pipe,P1,200,96.700,0.510,0.510,0,0.123,0.224,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M5843,P1-M5838
8729,O3-P826,P1-P7173,pipe,P1,200,24.700,0.510,0.510,0,0.182,0.182,1,0,1.740,1.870,1.870,DN200 (not steepened),,P1-M7173,P1-M7172
8732,O1-P2074,P1-P1649,pipe,P1,200,96.700,0.510,0.510,0,0.224,0.246,1,0,2.100,1.480,2.100,DN200 (not steepened),,P1-M1649,P1-M1517
8733,O2-P10,P1-P102,pipe,P1,1400,96.800,0.075,0.075,0,0.806,0.887,0,0,8.430,8.680,8.680,"Above DN200, 0.75 m/s as laid",,P1-M102,P1-M101
