key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
2671,O9-P836,P4-P235,pipe,P4,200,93.300,0.510,0.510,0,0.314,0.319,1,0,4.530,4.560,4.560,DN200 (not steepened),,P4-M235,P4-M234
10871,O9-P1192,P4-P591,pipe,P4,200,100.000,0.510,0.510,0,0.287,0.288,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4-M591,P4-M590
2681,O9-P2392,P4-P121,pipe,P4,200,41.000,0.510,0.510,0,0.192,0.232,1,0,2.490,2.660,2.660,DN200 (not steepened),,P4-M121,P4-M120
10876,O9-P2545,P4-P1471,pipe,P4,200,63.500,0.510,0.510,0,0.293,0.317,1,0,2.630,3.420,3.420,DN200 (not steepened),,P4-M1471,P4-M1458
2687,O9-P2702,P4-P1628,pipe,P4,200,73.200,0.510,0.510,0,0.247,0.251,1,0,1.480,1.850,1.850,DN200 (not steepened),,P4-M1628,P4-M1595
10881,O9-P1200,P4-P599,pipe,P4,200,76.600,0.510,0.510,0,0.059,0.096,1,0,1.960,2.720,2.720,DN200 (not steepened),,P4-M599,P4-M598
10885,O9-P1858,P4-P835,pipe,P4,200,100.000,0.510,0.510,0,0.043,0.073,1,0,1.480,1.940,1.940,DN200 (not steepened),,P4-M835,P4-M834
10893,O9-P1871,P4-P849,pipe,P4,200,100.000,0.510,0.510,0,0.084,0.127,1,0,5.960,8.820,8.820,DN200 (not steepened),,P4-M849,P4-M848
10895,O9-P2762,P4-P1688,pipe,P4,200,105.300,0.510,0.510,0,0.080,0.127,1,0,3.250,1.680,3.250,DN200 (not steepened),,P4-M1688,P4-M1687
10898,O9-P2032,P4-P1010,pipe,P4,200,90.400,0.510,0.510,0,0.668,0.695,1,0,12.060,13.560,13.560,DN200 (not steepened),,P4-M1010,P4-M1009
2723,O9-P861,P4-P260,pipe,P4,200,41.400,0.510,0.510,0,0.409,0.422,1,0,6.960,7.700,7.700,DN200 (not steepened),,P4-M260,P4-M164
10919,O9-P2376,P4-P105,pipe,P4,200,100.000,0.510,0.510,0,0.453,0.552,1,0,3.730,3.420,3.730,DN200 (not steepened),,P4-M105,P4-M104
2730,O9-P976,P4-P375,pipe,P4,200,41.500,0.510,0.510,0,0.069,0.106,1,0,2.540,2.710,2.710,DN200 (not steepened),,P4-M375,P4-M374
10922,O9-P1914,P4-P892,pipe,P4,200,100.000,0.510,0.510,0,0.100,0.173,1,0,3.940,4.270,4.270,DN200 (not steepened),,P4-M892,P4-M891
10926,O9-P2202,P4-P1180,pipe,P4,200,100.000,0.510,0.510,0,0.263,0.277,1,0,2.090,1.950,2.090,DN200 (not steepened),,P4-M1180,P4-M1179
10930,O9-P2662,P4-P1588,pipe,P4,200,100.000,0.510,0.510,0,0.570,0.572,1,0,8.850,8.390,8.850,DN200 (not steepened),,P4-M1588,P4-M1587
10931,O9-P2023,P4-P1001,pipe,P4,200,100.000,0.510,0.510,0,0.674,0.703,1,0,11.770,11.830,11.830,DN200 (not steepened),,P4-M1001,P4-M1000
10932,O9-P1021,P4-P420,pipe,P4,200,100.000,0.510,0.510,0,0.213,0.253,1,0,3.700,3.630,3.700,DN200 (not steepened),,P4-M420,P4-M419
2742,O9-P2632,P4-P1558,pipe,P4,200,64.200,0.510,0.510,0,0.200,0.205,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M1558,P4-M1554
2743,O9-P2295,P4-P1282,pipe,P4,200,63.200,0.510,0.510,0,0.292,0.313,1,0,1.870,2.140,2.140,DN200 (not steepened),,P4-M1282,P4-M1281
10954,O9-P2406,P4-P1332,pipe,P4,200,100.800,0.510,0.510,0,0.488,0.595,1,0,8.240,8.180,8.240,DN200 (not steepened),,P4-M1332,P4-M1331
10956,O9-P2185,P4-P1163,pipe,P4,200,89.400,0.510,0.510,0,0.080,0.144,1,0,2.930,1.480,2.930,DN200 (not steepened),,P4-M1163,P4-M1162
10957,O9-P2720,P4-P1646,pipe,P4,200,59.800,0.510,0.510,0,0.408,0.408,1,0,1.730,1.750,1.750,DN200 (not steepened),,P4-M1646,P4-M1645
10973,O9-P2137,P4-P1115,pipe,P4,200,71.500,0.510,0.510,0,0.314,0.325,1,0,1.840,1.820,1.840,DN200 (not steepened),,P4-M1115,P4-M1114
10989,O9-P1925,P4-P903,pipe,P4,200,100.000,0.510,0.510,0,0.159,0.166,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4-M903,P4-M902
2799,O9-P47,P4-P47,pipe,P4,500,76.600,0.155,0.265,1,0.750,0.819,0,0,14.620,14.320,14.620,Steepened up to 0.30 %,,P4-M47,P4-M46
11003,O9-P2548,P4-P1474,pipe,P4,200,69.400,0.510,0.510,0,0.250,0.291,1,0,1.840,2.120,2.120,DN200 (not steepened),,P4-M1474,P4-M1473
11007,O9-P1168,P4-P567,pipe,P4,200,80.000,0.510,0.510,0,0.065,0.117,1,0,1.760,1.670,1.760,DN200 (not steepened),,P4-M567,P4-M566
11022,O9-P701,P4-P168,pipe,P4,500,102.500,0.155,0.335,1,0.753,0.867,0,0,10.620,10.940,10.940,Steepened 0.30 to 0.50 %,,P4-M168,P4-M167
2857,O9-P1054,P4-P453,pipe,P4,200,71.900,0.510,0.510,0,0.136,0.170,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4-M453,P4-M452
11050,O9-P860,P4-P259,pipe,P4,200,100.000,0.510,0.510,0,0.180,0.183,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M259,P4-M163
2891,O9-P2370,P4-P99,pipe,P4,200,43.600,0.510,0.510,0,0.562,0.601,1,0,3.810,3.820,3.820,DN200 (not steepened),,P4-M99,P4-M98
11087,O9-P982,P4-P381,pipe,P4,200,100.000,0.510,0.510,0,0.035,0.052,1,0,1.890,1.480,1.890,DN200 (not steepened),,P4-M381,P4-M380
11094,O9-P1071,P4-P468,pipe,P4,200,100.000,0.510,0.510,0,0.131,0.152,1,0,1.550,1.570,1.570,DN200 (not steepened),,P4-M468,P4-M467
11095,O9-P2024,P4-P1002,pipe,P4,200,61.500,0.510,0.510,0,0.674,0.703,1,0,11.660,11.770,11.770,DN200 (not steepened),,P4-M1002,P4-M1001
2904,O9-P706,P4-P173,pipe,P4,450,43.700,0.205,0.329,1,0.750,0.862,0,0,10.460,10.550,10.550,Steepened 0.30 to 0.50 %,,P4-M173,P4-M172
11100,O9-P2615,P4-P1541,pipe,P4,200,100.000,0.510,0.510,0,0.045,0.078,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4-M1541,P4-M1540
11104,O9-P1885,P4-P863,pipe,P4,200,101.100,0.510,0.510,0,0.071,0.126,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4-M863,P4-M857
2913,O9-P1897,P4-P875,pipe,P4,200,74.900,0.510,0.510,0,0.162,0.231,1,0,2.290,2.350,2.350,DN200 (not steepened),,P4-M875,P4-M874
11111,O9-P44,P4-P44,pipe,P4,500,91.200,0.155,0.265,1,0.750,0.819,0,0,14.120,14.050,14.120,Steepened up to 0.30 %,,P4-M44,P4-M43
11123,O9-P1176,P4-P575,pipe,P4,315,75.200,0.270,0.387,1,0.750,0.844,0,0,2.170,2.440,2.440,Steepened 0.30 to 0.50 %,,P4-M575,P4-M574
11126,O9-P2100,P4-P1078,pipe,P4,200,100.000,0.510,0.510,0,0.323,0.328,1,0,1.740,1.650,1.740,DN200 (not steepened),,P4-M1078,P4-M1077
2936,O9-P43,P4-P43,pipe,P4,500,76.500,0.155,0.265,1,0.751,0.819,0,0,14.050,13.980,14.050,Steepened up to 0.30 %,,P4-M43,P4-M42
11133,O9-P1285,P4-P684,pipe,P4,200,78.700,0.510,0.510,0,0.100,0.171,1,0,2.010,2.050,2.050,DN200 (not steepened),,P4-M684,P4-M656
11136,O9-P2440,P4-P1366,pipe,P4,200,100.000,0.510,0.510,0,0.139,0.178,1,0,2.870,2.440,2.870,DN200 (not steepened),,P4-M1366,P4-M1361
2946,O9-P1032,P4-P428,pipe,P4,200,44.100,0.510,0.510,0,0.030,0.052,1,0,1.480,2.160,2.160,DN200 (not steepened),,P4-M428,P4-M427
2953,O9-P2684,P4-P1610,pipe,P4,200,78.000,0.510,0.510,0,0.259,0.260,1,0,1.790,1.670,1.790,DN200 (not steepened),,P4-M1610,P4-M1609
11146,O9-P841,P4-P240,pipe,P4,200,68.600,0.510,0.510,0,0.222,0.231,1,0,2.040,2.760,2.760,DN200 (not steepened),,P4-M240,P4-M239
2958,O9-P1811,P4-P789,pipe,P4,200,64.800,0.510,0.510,0,0.138,0.250,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4-M789,P4-M788
11154,O9-P1818,P4-P796,pipe,P4,200,100.000,0.510,0.510,0,0.039,0.064,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4-M796,P4-M795
2969,O9-P903,P4-P302,pipe,P4,200,44.400,0.510,0.510,0,0.084,0.111,1,0,3.100,2.710,3.100,DN200 (not steepened),,P4-M302,P4-M269
2976,O9-P735,P4-P202,pipe,P4,200,70.900,0.510,0.510,0,0.591,0.698,1,0,6.120,6.360,6.360,DN200 (not steepened),,P4-M202,P4-M201
2981,O9-P2281,P4-P1259,pipe,P4,200,44.600,0.510,0.510,0,0.331,0.340,1,0,2.590,2.740,2.740,DN200 (not steepened),,P4-M1259,P4-M1258
11178,O9-P1787,P4-P765,pipe,P4,200,80.100,0.510,0.510,0,0.228,0.338,1,0,3.510,4.640,4.640,DN200 (not steepened),,P4-M765,P4-M764
2992,O9-P2237,P4-P1215,pipe,P4,200,74.100,0.510,0.510,0,0.216,0.225,1,0,1.870,1.840,1.870,DN200 (not steepened),,P4-M1215,P4-M1214
2993,O9-P1122,P4-P521,pipe,P4,315,45.400,0.270,0.387,1,0.757,0.851,0,0,5.890,5.670,5.890,Steepened 0.30 to 0.50 %,,P4-M521,P4-M520
11198,O9-P18,P4-P18,pipe,P4,500,100.100,0.155,0.265,1,0.755,0.826,0,0,11.620,11.660,11.660,Steepened up to 0.30 %,,P4-M18,P4-M17
3007,O9-P1106,P4-P505,pipe,P4,315,44.900,0.270,0.387,1,0.757,0.851,0,0,6.550,6.680,6.680,Steepened 0.30 to 0.50 %,,P4-M505,P4-M504
11199,O9-P1191,P4-P590,pipe,P4,200,68.500,0.510,0.510,0,0.288,0.293,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M590,P4-M589
11214,O9-P1807,P4-P785,pipe,P4,200,77.400,0.510,0.510,0,0.131,0.238,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4-M785,P4-M784
3027,O9-P1840,P4-P818,pipe,P4,200,74.800,0.510,0.510,0,0.097,0.159,1,0,2.390,2.250,2.390,DN200 (not steepened),,P4-M818,P4-M817
3032,O9-P726,P4-P193,pipe,P4,200,45.100,0.510,0.510,0,0.598,0.711,1,0,8.830,8.910,8.910,DN200 (not steepened),,P4-M193,P4-M192
3039,O9-P1907,P4-P885,pipe,P4,200,71.900,0.510,0.510,0,0.037,0.063,1,0,2.210,1.480,2.210,DN200 (not steepened),,P4-M885,P4-M884
11238,O9-P2418,P4-P1344,pipe,P4,200,100.000,0.510,0.510,0,0.253,0.286,1,0,5.210,5.000,5.210,DN200 (not steepened),,P4-M1344,P4-M1343
3052,O9-P897,P4-P296,pipe,P4,200,54.600,0.510,0.510,0,0.214,0.217,1,0,2.000,2.830,2.830,DN200 (not steepened),,P4-M296,P4-M295
3053,O9-P2254,P4-P1232,pipe,P4,200,45.300,0.510,0.510,0,0.159,0.162,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4-M1232,P4-M1231
3073,O9-P2396,P4-P1322,pipe,P4,200,67.500,0.510,0.510,0,0.499,0.610,1,0,7.470,8.020,8.020,DN200 (not steepened),,P4-M1322,P4-M1321
11266,O9-P2266,P4-P1244,pipe,P4,200,62.700,0.510,0.510,0,0.267,0.335,1,0,1.750,1.480,1.750,DN200 (not steepened),,P4-M1244,P4-M1243
11273,O9-P2671,P4-P1597,pipe,P4,200,53.600,0.510,0.510,0,0.396,0.396,1,0,1.730,2.000,2.000,DN200 (not steepened),,P4-M1597,P4-M1596
11279,O9-P909,P4-P308,pipe,P4,200,52.100,0.510,0.510,0,0.067,0.094,1,0,3.470,3.620,3.620,DN200 (not steepened),,P4-M308,P4-M307
3099,O9-P2676,P4-P1602,pipe,P4,200,45.900,0.510,0.510,0,0.226,0.226,1,0,1.800,1.480,1.800,DN200 (not steepened),,P4-M1602,P4-M1601
3117,O9-P2398,P4-P1324,pipe,P4,200,75.500,0.510,0.510,0,0.493,0.602,1,0,6.420,6.640,6.640,DN200 (not steepened),,P4-M1324,P4-M1323
3118,O9-P2277,P4-P1255,pipe,P4,200,46.200,0.510,0.510,0,0.238,0.238,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M1255,P4-M1254
11311,O9-P2259,P4-P1237,pipe,P4,200,59.800,0.510,0.510,0,0.372,0.401,1,0,3.200,3.540,3.540,DN200 (not steepened),,P4-M1237,P4-M1236
11315,O9-P9,P4-P9,pipe,P4,500,100.000,0.155,0.265,1,0.756,0.827,0,0,10.110,10.230,10.230,Steepened up to 0.30 %,,P4-M9,P4-M8
11319,O9-P1147,P4-P546,pipe,P4,200,100.000,0.510,0.510,0,0.150,0.206,1,0,2.510,2.460,2.510,DN200 (not steepened),,P4-M546,P4-M545
11322,O9-P1164,P4-P563,pipe,P4,200,100.000,0.510,0.510,0,0.050,0.082,1,0,2.510,1.480,2.510,DN200 (not steepened),,P4-M563,P4-M562
11326,O9-P1982,P4-P960,pipe,P4,200,85.600,0.510,0.510,0,0.126,0.219,1,0,2.440,3.230,3.230,DN200 (not steepened),,P4-M960,P4-M940
3140,O9-P2508,P4-P1434,pipe,P4,200,68.800,0.510,0.510,0,0.181,0.183,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M1434,P4-M1425
11336,O9-P12,P4-P12,pipe,P4,500,100.000,0.155,0.265,1,0.756,0.827,0,0,10.690,10.640,10.690,Steepened up to 0.30 %,,P4-M12,P4-M11
3146,O9-P857,P4-P256,pipe,P4,200,73.100,0.510,0.510,0,0.189,0.191,1,0,1.660,1.510,1.660,DN200 (not steepened),,P4-M256,P4-M241
3149,O9-P1785,P4-P763,pipe,P4,200,46.500,0.510,0.510,0,0.256,0.376,1,0,5.730,5.070,5.730,DN200 (not steepened),,P4-M763,P4-M762
11341,O9-P1194,P4-P593,pipe,P4,200,81.300,0.510,0.510,0,0.040,0.068,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4-M593,P4-M592
11347,O9-P1794,P4-P772,pipe,P4,200,100.000,0.510,0.510,0,0.059,0.099,1,0,3.710,4.410,4.410,DN200 (not steepened),,P4-M772,P4-M771
3156,O9-P2315,P4-P1293,pipe,P4,200,73.200,0.510,0.510,0,0.184,0.194,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4-M1293,P4-M1290
11368,O9-P2175,P4-P1153,pipe,P4,200,100.000,0.510,0.510,0,0.079,0.142,1,0,3.020,1.480,3.020,DN200 (not steepened),,P4-M1153,P4-M1152
11376,O9-P918,P4-P317,pipe,P4,200,100.000,0.510,0.510,0,0.226,0.226,1,0,1.480,3.410,3.410,DN200 (not steepened),,P4-M317,P4-M274
11382,O9-P1901,P4-P879,pipe,P4,200,104.900,0.510,0.510,0,0.085,0.136,1,0,2.110,1.960,2.110,DN200 (not steepened),,P4-M879,P4-M878
11393,O9-P1016,P4-P415,pipe,P4,200,99.800,0.510,0.510,0,0.068,0.120,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4-M415,P4-M397
11399,O9-P973,P4-P372,pipe,P4,200,100.000,0.510,0.510,0,0.096,0.154,1,0,3.130,3.160,3.160,DN200 (not steepened),,P4-M372,P4-M371
3209,O9-P1287,P4-P686,pipe,P4,200,108.400,0.510,0.510,0,0.087,0.147,1,0,1.790,1.910,1.910,DN200 (not steepened),,P4-M686,P4-M685
11403,O9-P2081,P4-P1059,pipe,P4,200,100.000,0.510,0.510,0,0.372,0.392,1,0,3.700,3.650,3.700,DN200 (not steepened),,P4-M1059,P4-M1058
11405,O9-P2477,P4-P1403,pipe,P4,200,52.700,0.510,0.510,0,0.412,0.459,1,0,4.300,4.490,4.490,DN200 (not steepened),,P4-M1403,P4-M1402
11416,O9-P2147,P4-P1125,pipe,P4,200,100.000,0.510,0.510,0,0.070,0.123,1,0,1.530,1.830,1.830,DN200 (not steepened),,P4-M1125,P4-M1124
11418,O9-P1789,P4-P767,pipe,P4,200,68.700,0.510,0.510,0,0.189,0.320,1,0,2.630,2.190,2.630,DN200 (not steepened),,P4-M767,P4-M766
11424,O9-P1089,P4-P488,pipe,P4,315,96.700,0.270,0.377,1,0.750,0.842,0,0,5.900,5.710,5.900,Steepened 0.30 to 0.50 %,,P4-M488,P4-M487
11428,O9-P1302,P4-P701,pipe,P4,200,72.000,0.510,0.510,0,0.048,0.079,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4-M701,P4-M700
11430,O9-P2704,P4-P1630,pipe,P4,200,100.000,0.510,0.510,0,0.304,0.304,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4-M1630,P4-M1597
3239,O9-P2734,P4-P1660,pipe,P4,200,47.500,0.510,0.510,0,0.285,0.285,1,0,2.090,2.390,2.390,DN200 (not steepened),,P4-M1660,P4-M1637
11436,O9-P2654,P4-P1580,pipe,P4,200,100.000,0.510,0.510,0,0.592,0.594,1,0,9.660,10.500,10.500,DN200 (not steepened),,P4-M1580,P4-M1579
11438,O9-P978,P4-P377,pipe,P4,200,100.000,0.510,0.510,0,0.064,0.104,1,0,1.480,2.010,2.010,DN200 (not steepened),,P4-M377,P4-M376
11452,O9-P34,P4-P34,pipe,P4,500,60.200,0.155,0.265,1,0.753,0.822,0,0,14.760,14.620,14.760,Steepened up to 0.30 %,,P4-M34,P4-M33
11457,O9-P955,P4-P354,pipe,P4,200,100.100,0.510,0.510,0,0.160,0.168,1,0,2.160,2.170,2.170,DN200 (not steepened),,P4-M354,P4-M353
11463,O9-P2204,P4-P1182,pipe,P4,200,100.000,0.510,0.510,0,0.202,0.213,1,0,2.000,2.120,2.120,DN200 (not steepened),,P4-M1182,P4-M1181
11470,O9-P1876,P4-P854,pipe,P4,200,100.000,0.510,0.510,0,0.066,0.108,1,0,1.480,8.670,8.670,DN200 (not steepened),,P4-M854,P4-M853
11475,O9-P1012,P4-P411,pipe,P4,200,100.000,0.510,0.510,0,0.138,0.176,1,0,1.920,2.260,2.260,DN200 (not steepened),,P4-M411,P4-M410
11480,O9-P2437,P4-P1363,pipe,P4,200,100.400,0.510,0.510,0,0.185,0.201,1,0,1.720,1.620,1.720,DN200 (not steepened),,P4-M1363,P4-M1362
3289,O9-P40,P4-P40,pipe,P4,500,68.300,0.155,0.265,1,0.753,0.822,0,0,14.420,14.690,14.690,Steepened up to 0.30 %,,P4-M40,P4-M39
11481,O9-P2037,P4-P1015,pipe,P4,200,100.000,0.510,0.510,0,0.650,0.678,1,0,8.160,9.690,9.690,DN200 (not steepened),,P4-M1015,P4-M1014
11486,O9-P1282,P4-P681,pipe,P4,200,89.500,0.510,0.510,0,0.066,0.110,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4-M681,P4-M665
11489,O9-P1869,P4-P847,pipe,P4,200,85.700,0.510,0.510,0,0.141,0.172,1,0,3.800,2.640,3.800,DN200 (not steepened),,P4-M847,P4-M846
11501,O9-P1887,P4-P865,pipe,P4,200,100.800,0.510,0.510,0,0.068,0.120,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4-M865,P4-M858
3314,O9-P1286,P4-P685,pipe,P4,200,69.400,0.510,0.510,0,0.095,0.162,1,0,1.910,2.010,2.010,DN200 (not steepened),,P4-M685,P4-M684
11508,O9-P1061,P4-P460,pipe,P4,200,100.000,0.510,0.510,0,0.084,0.148,1,0,1.640,1.500,1.640,DN200 (not steepened),,P4-M460,P4-M459
11517,O9-P1068,P4-P467,pipe,P4,200,103.200,0.510,0.510,0,0.167,0.194,1,0,2.870,2.810,2.870,DN200 (not steepened),,P4-M467,P4-M466
11519,O9-P2366,P4-P95,pipe,P4,200,100.000,0.510,0.510,0,0.566,0.607,1,0,6.120,6.040,6.120,DN200 (not steepened),,P4-M95,P4-M94
11537,O9-P2377,P4-P106,pipe,P4,200,100.000,0.510,0.510,0,0.453,0.552,1,0,3.810,3.730,3.810,DN200 (not steepened),,P4-M106,P4-M105
11546,O9-P1896,P4-P874,pipe,P4,200,68.900,0.510,0.510,0,0.164,0.235,1,0,2.350,2.390,2.390,DN200 (not steepened),,P4-M874,P4-M873
3355,O9-P1932,P4-P910,pipe,P4,200,81.400,0.510,0.510,0,0.093,0.159,1,0,1.510,1.490,1.510,DN200 (not steepened),,P4-M910,P4-M909
11556,O9-P1180,P4-P579,pipe,P4,315,102.000,0.270,0.387,1,0.750,0.844,0,0,2.130,1.580,2.130,Steepened 0.30 to 0.50 %,,P4-M579,P4-M578
3373,O9-P1809,P4-P787,pipe,P4,200,64.400,0.510,0.510,0,0.171,0.304,1,0,2.610,3.140,3.140,DN200 (not steepened),,P4-M787,P4-M763
11565,O9-P2102,P4-P1080,pipe,P4,200,100.000,0.510,0.510,0,0.299,0.305,1,0,1.650,1.710,1.710,DN200 (not steepened),,P4-M1080,P4-M1079
11566,O9-P1988,P4-P966,pipe,P4,200,77.700,0.510,0.510,0,0.057,0.104,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4-M966,P4-M965
3380,O9-P1911,P4-P889,pipe,P4,200,75.100,0.510,0.510,0,0.113,0.192,1,0,3.280,2.040,3.280,DN200 (not steepened),,P4-M889,P4-M888
11574,O9-P2240,P4-P1218,pipe,P4,200,103.700,0.510,0.510,0,0.231,0.237,1,0,1.910,2.220,2.220,DN200 (not steepened),,P4-M1218,P4-M1021
3395,O9-P1868,P4-P846,pipe,P4,200,78.400,0.510,0.510,0,0.142,0.174,1,0,3.780,1.480,3.780,DN200 (not steepened),,P4-M846,P4-M845
11590,O9-P1821,P4-P799,pipe,P4,200,100.000,0.510,0.510,0,0.069,0.115,1,0,2.590,2.760,2.760,DN200 (not steepened),,P4-M799,P4-M798
3412,O9-P2659,P4-P1585,pipe,P4,200,71.500,0.510,0.510,0,0.577,0.579,1,0,8.360,8.360,8.360,DN200 (not steepened),,P4-M1585,P4-M1584
11612,O9-P1979,P4-P957,pipe,P4,200,100.000,0.510,0.510,0,0.082,0.145,1,0,1.960,2.210,2.210,DN200 (not steepened),,P4-M957,P4-M956
3423,O9-P2786,P4-P1712,pipe,P4,200,49.400,0.510,0.510,0,0.167,0.167,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4-M1712,P4-M1711
11623,O9-P1266,P4-P665,pipe,P4,200,106.000,0.510,0.510,0,0.098,0.158,1,0,2.180,2.300,2.300,DN200 (not steepened),,P4-M665,P4-M664
3433,O9-P2610,P4-P1536,pipe,P4,200,89.700,0.510,0.510,0,0.098,0.160,1,0,2.220,3.110,3.110,DN200 (not steepened),,P4-M1536,P4-M1535
11632,O9-P1918,P4-P896,pipe,P4,200,100.000,0.510,0.510,0,0.071,0.126,1,0,1.930,1.480,1.930,DN200 (not steepened),,P4-M896,P4-M895
11634,O9-P1970,P4-P948,pipe,P4,200,96.000,0.510,0.510,0,0.110,0.190,1,0,2.090,2.730,2.730,DN200 (not steepened),,P4-M948,P4-M947
11636,O9-P2236,P4-P1214,pipe,P4,200,70.600,0.510,0.510,0,0.230,0.242,1,0,1.840,1.740,1.840,DN200 (not steepened),,P4-M1214,P4-M1020
3446,O9-P956,P4-P355,pipe,P4,200,98.100,0.510,0.510,0,0.054,0.088,1,0,1.850,2.160,2.160,DN200 (not steepened),,P4-M355,P4-M354
11641,O9-P1062,P4-P461,pipe,P4,200,101.000,0.510,0.510,0,0.069,0.123,1,0,1.610,1.640,1.640,DN200 (not steepened),,P4-M461,P4-M460
3459,O9-P38,P4-P38,pipe,P4,500,73.600,0.155,0.265,1,0.753,0.822,0,0,15.010,15.010,15.010,Steepened up to 0.30 %,,P4-M38,P4-M37
11657,O9-P733,P4-P200,pipe,P4,200,100.000,0.510,0.510,0,0.592,0.698,1,0,6.760,6.770,6.770,DN200 (not steepened),,P4-M200,P4-M199
11669,O9-P1218,P4-P617,pipe,P4,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4-M617,P4-M612
3482,O9-P2651,P4-P1577,pipe,P4,200,50.000,0.510,0.510,0,0.592,0.594,1,0,10.630,10.780,10.780,DN200 (not steepened),,P4-M1577,P4-M1576
11686,O9-P704,P4-P171,pipe,P4,450,92.800,0.205,0.329,1,0.751,0.863,0,0,10.740,10.560,10.740,Steepened 0.30 to 0.50 %,,P4-M171,P4-M170
3500,O9-P1229,P4-P628,pipe,P4,200,74.600,0.510,0.510,0,0.152,0.207,1,0,2.590,2.700,2.700,DN200 (not steepened),,P4-M628,P4-M627
11698,O9-P1309,P4-P708,pipe,P4,200,100.000,0.510,0.510,0,0.057,0.095,1,0,1.610,1.730,1.730,DN200 (not steepened),,P4-M708,P4-M707
11701,O9-P1169,P4-P568,pipe,P4,200,77.600,0.510,0.510,0,0.050,0.091,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4-M568,P4-M567
3512,O9-P2550,P4-P1476,pipe,P4,200,50.400,0.510,0.510,0,0.195,0.241,1,0,1.480,1.670,1.670,DN200 (not steepened),,P4-M1476,P4-M1475
11704,O9-P23,P4-P23,pipe,P4,500,100.000,0.155,0.265,1,0.754,0.825,0,0,12.670,12.210,12.670,Steepened up to 0.30 %,,P4-M23,P4-M22
11705,O9-P698,P4-P165,pipe,P4,500,100.000,0.155,0.335,1,0.754,0.867,0,0,11.240,11.090,11.240,Steepened 0.30 to 0.50 %,,P4-M165,P4-M164
11706,O9-P1980,P4-P958,pipe,P4,200,100.000,0.510,0.510,0,0.067,0.119,1,0,1.690,1.960,1.960,DN200 (not steepened),,P4-M958,P4-M957
11708,O9-P2701,P4-P1627,pipe,P4,200,90.900,0.510,0.510,0,0.029,0.029,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4-M1627,P4-M1626
3518,O9-P2709,P4-P1635,pipe,P4,200,81.400,0.510,0.510,0,0.590,0.590,1,0,7.320,7.170,7.320,DN200 (not steepened),,P4-M1635,P4-M1634
11719,O9-P2553,P4-P1479,pipe,P4,200,68.900,0.510,0.510,0,0.086,0.158,1,0,1.780,1.930,1.930,DN200 (not steepened),,P4-M1479,P4-M1478
11720,O9-P2792,P4-P1718,pipe,P4,200,100.000,0.510,0.510,0,0.080,0.148,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4-M1718,P4-M1717
11721,O9-P1321,P4-P720,pipe,P4,200,100.000,0.510,0.510,0,0.214,0.299,1,0,2.910,2.920,2.920,DN200 (not steepened),,P4-M720,P4-M211
11724,O9-P1999,P4-P977,pipe,P4,200,82.400,0.510,0.510,0,0.104,0.184,1,0,2.820,3.320,3.320,DN200 (not steepened),,P4-M977,P4-M976
11731,O9-P2199,P4-P1177,pipe,P4,200,106.700,0.510,0.510,0,0.274,0.295,1,0,2.720,3.310,3.310,DN200 (not steepened),,P4-M1177,P4-M1176
3543,O9-P1178,P4-P577,pipe,P4,315,50.800,0.270,0.387,1,0.750,0.844,0,0,1.580,1.860,1.860,Steepened 0.30 to 0.50 %,,P4-M577,P4-M576
11740,O9-P2695,P4-P1621,pipe,P4,200,89.300,0.510,0.510,0,0.080,0.137,1,0,5.510,5.030,5.510,DN200 (not steepened),,P4-M1621,P4-M1620
3559,O9-P950,P4-P349,pipe,P4,200,79.000,0.510,0.510,0,0.053,0.096,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4-M349,P4-M348
11752,O9-P2186,P4-P1164,pipe,P4,200,87.500,0.510,0.510,0,0.064,0.118,1,0,5.790,1.480,5.790,DN200 (not steepened),,P4-M1164,P4-M1163
11756,O9-P2314,P4-P1292,pipe,P4,200,66.800,0.510,0.510,0,0.043,0.078,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4-M1292,P4-M1291
3565,O9-P737,P4-P204,pipe,P4,200,51.100,0.510,0.510,0,0.591,0.697,1,0,5.940,6.030,6.030,DN200 (not steepened),,P4-M204,P4-M203
11759,O9-P1094,P4-P493,pipe,P4,315,60.100,0.270,0.387,1,0.758,0.851,0,0,7.650,7.010,7.650,Steepened 0.30 to 0.50 %,,P4-M493,P4-M492
11776,O9-P2787,P4-P1713,pipe,P4,200,100.000,0.510,0.510,0,0.236,0.270,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4-M1713,P4-M114
3603,O9-P246,P4-P131,pipe,P4,200,51.500,0.510,0.510,0,0.309,0.313,1,0,1.560,1.600,1.600,DN200 (not steepened),,P4-M131,P4-M130
11803,O9-P2072,P4-P1050,pipe,P4,200,113.000,0.510,0.510,0,0.496,0.578,1,0,4.820,5.060,5.060,DN200 (not steepened),,P4-M1050,P4-M994
3612,O9-P886,P4-P285,pipe,P4,200,51.500,0.510,0.510,0,0.299,0.305,1,0,7.160,7.820,7.820,DN200 (not steepened),,P4-M285,P4-M284
11807,O9-P2399,P4-P1325,pipe,P4,200,70.700,0.510,0.510,0,0.493,0.602,1,0,6.490,6.420,6.490,DN200 (not steepened),,P4-M1325,P4-M1324
3623,O9-P2521,P4-P1447,pipe,P4,200,51.600,0.510,0.510,0,0.254,0.274,1,0,1.570,1.600,1.600,DN200 (not steepened),,P4-M1447,P4-M1440
11819,O9-P1231,P4-P630,pipe,P4,200,89.100,0.510,0.510,0,0.113,0.188,1,0,2.480,2.540,2.540,DN200 (not steepened),,P4-M630,P4-M629
11831,O9-P2270,P4-P1248,pipe,P4,200,100.000,0.510,0.510,0,0.174,0.308,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4-M1248,P4-M1247
11841,O9-P2226,P4-P1204,pipe,P4,200,104.600,0.510,0.510,0,0.052,0.093,1,0,1.480,2.270,2.270,DN200 (not steepened),,P4-M1204,P4-M1203
3651,O9-P2592,P4-P1518,pipe,P4,200,52.000,0.510,0.510,0,0.126,0.128,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M1518,P4-M1517
11846,O9-P2469,P4-P1395,pipe,P4,200,100.000,0.510,0.510,0,0.068,0.116,1,0,1.590,1.520,1.590,DN200 (not steepened),,P4-M1395,P4-M1333
11847,O9-P858,P4-P257,pipe,P4,200,58.600,0.510,0.510,0,0.124,0.124,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4-M257,P4-M256
11858,O9-P1243,P4-P642,pipe,P4,200,100.000,0.510,0.510,0,0.061,0.106,1,0,1.500,1.790,1.790,DN200 (not steepened),,P4-M642,P4-M641
11860,O9-P2767,P4-P1693,pipe,P4,200,62.900,0.510,0.510,0,0.122,0.161,1,0,1.860,2.010,2.010,DN200 (not steepened),,P4-M1693,P4-M1692
11863,O9-P1990,P4-P968,pipe,P4,200,77.400,0.510,0.510,0,0.061,0.113,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M968,P4-M967
3672,O9-P7,P4-P7,pipe,P4,500,52.200,0.155,0.265,1,0.758,0.833,0,0,10.090,10.110,10.110,Steepened up to 0.30 %,,P4-M7,P4-M6
11864,O9-P2660,P4-P1586,pipe,P4,200,100.000,0.510,0.510,0,0.577,0.578,1,0,8.380,8.360,8.380,DN200 (not steepened),,P4-M1586,P4-M1585
11873,O9-P743,P4-P210,pipe,P4,200,100.000,0.510,0.510,0,0.588,0.692,1,0,5.020,5.570,5.570,DN200 (not steepened),,P4-M210,P4-M209
3686,O9-P1072,P4-P469,pipe,P4,200,52.400,0.510,0.510,0,0.037,0.067,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4-M469,P4-M468
11888,O9-P2559,P4-P1485,pipe,P4,200,100.000,0.510,0.510,0,0.129,0.146,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M1485,P4-M1348
11905,O9-P1211,P4-P610,pipe,P4,200,70.600,0.510,0.510,0,0.069,0.126,1,0,1.560,1.700,1.700,DN200 (not steepened),,P4-M610,P4-M606
3724,O9-P2470,P4-P1396,pipe,P4,200,52.900,0.510,0.510,0,0.055,0.094,1,0,1.550,1.590,1.590,DN200 (not steepened),,P4-M1396,P4-M1395
11916,O9-P2161,P4-P1139,pipe,P4,200,87.200,0.510,0.510,0,0.134,0.163,1,0,1.940,2.220,2.220,DN200 (not steepened),,P4-M1139,P4-M1138
11925,O9-P1227,P4-P626,pipe,P4,200,100.000,0.510,0.510,0,0.155,0.214,1,0,2.940,3.280,3.280,DN200 (not steepened),,P4-M626,P4-M625
11926,O9-P1096,P4-P495,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,5.610,6.470,6.470,Steepened 0.30 to 0.50 %,,P4-M495,P4-M494
3735,O9-P2168,P4-P1146,pipe,P4,200,53.100,0.510,0.510,0,0.160,0.170,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4-M1146,P4-M1066
3738,O9-P2727,P4-P1653,pipe,P4,200,53.000,0.510,0.510,0,0.227,0.227,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M1653,P4-M1652
3749,O9-P2501,P4-P1427,pipe,P4,200,53.200,0.510,0.510,0,0.161,0.171,1,0,1.770,1.960,1.960,DN200 (not steepened),,P4-M1427,P4-M1426
3756,O9-P2000,P4-P978,pipe,P4,200,83.900,0.510,0.510,0,0.097,0.172,1,0,2.510,2.820,2.820,DN200 (not steepened),,P4-M978,P4-M977
11950,O9-P1086,P4-P485,pipe,P4,315,75.500,0.270,0.377,1,0.752,0.844,0,0,5.620,5.540,5.620,Steepened 0.30 to 0.50 %,,P4-M485,P4-M484
11958,O9-P1058,P4-P457,pipe,P4,200,100.000,0.510,0.510,0,0.131,0.152,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M457,P4-M441
11960,O9-P2679,P4-P1605,pipe,P4,200,100.000,0.510,0.510,0,0.318,0.319,1,0,3.010,3.600,3.600,DN200 (not steepened),,P4-M1605,P4-M1604
11963,O9-P2636,P4-P1562,pipe,P4,200,100.000,0.510,0.510,0,0.041,0.069,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4-M1562,P4-M1561
3772,O9-P2130,P4-P1108,pipe,P4,200,53.500,0.510,0.510,0,0.036,0.036,1,0,1.850,2.180,2.180,DN200 (not steepened),,P4-M1108,P4-M1102
11970,O9-P2745,P4-P1671,pipe,P4,200,59.000,0.510,0.510,0,0.129,0.129,1,0,2.690,3.310,3.310,DN200 (not steepened),,P4-M1671,P4-M1670
3780,O9-P2347,P4-P76,pipe,P4,250,53.600,0.375,0.483,1,0.752,0.767,0,0,12.370,12.580,12.580,Steepened 0.30 to 0.50 %,,P4-M76,P4-M75
3786,O9-P1806,P4-P784,pipe,P4,200,76.300,0.510,0.510,0,0.156,0.281,1,0,1.480,2.080,2.080,DN200 (not steepened),,P4-M784,P4-M775
3788,O9-P2593,P4-P1519,pipe,P4,200,79.200,0.510,0.510,0,0.243,0.250,1,0,2.190,2.780,2.780,DN200 (not steepened),,P4-M1519,P4-M1505
3791,O9-P2452,P4-P1378,pipe,P4,200,53.700,0.510,0.510,0,0.096,0.165,1,0,2.550,2.990,2.990,DN200 (not steepened),,P4-M1378,P4-M1377
11983,O9-P2034,P4-P1012,pipe,P4,200,100.000,0.510,0.510,0,0.668,0.694,1,0,14.660,15.880,15.880,DN200 (not steepened),,P4-M1012,P4-M1011
3793,O9-P1102,P4-P501,pipe,P4,315,53.700,0.270,0.387,1,0.757,0.851,0,0,7.030,6.810,7.030,Steepened 0.30 to 0.50 %,,P4-M501,P4-M500
3795,O9-P2343,P4-P72,pipe,P4,250,53.700,0.375,0.483,1,0.762,0.778,0,0,12.440,12.340,12.440,Steepened 0.30 to 0.50 %,,P4-M72,P4-M71
11991,O9-P1240,P4-P639,pipe,P4,200,100.000,0.510,0.510,0,0.069,0.123,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4-M639,P4-M638
3801,O9-P1819,P4-P797,pipe,P4,200,53.800,0.510,0.510,0,0.079,0.131,1,0,3.320,3.520,3.520,DN200 (not steepened),,P4-M797,P4-M791
11994,O9-P41,P4-P41,pipe,P4,500,104.000,0.155,0.265,1,0.752,0.822,0,0,14.010,14.420,14.420,Steepened up to 0.30 %,,P4-M41,P4-M40
11995,O9-P940,P4-P339,pipe,P4,200,74.000,0.510,0.510,0,0.251,0.259,1,0,3.220,3.350,3.350,DN200 (not steepened),,P4-M339,P4-M338
12004,O9-P2585,P4-P1511,pipe,P4,200,56.900,0.510,0.510,0,0.215,0.219,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M1511,P4-M1496
12021,O9-P2444,P4-P1370,pipe,P4,200,100.000,0.510,0.510,0,0.049,0.086,1,0,1.480,2.420,2.420,DN200 (not steepened),,P4-M1370,P4-M1369
12029,O9-P2723,P4-P1649,pipe,P4,200,69.000,0.510,0.510,0,0.366,0.366,1,0,2.150,1.710,2.150,DN200 (not steepened),,P4-M1649,P4-M1648
3839,O9-P1997,P4-P975,pipe,P4,200,82.500,0.510,0.510,0,0.054,0.099,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4-M975,P4-M974
3840,O9-P2754,P4-P1680,pipe,P4,200,54.400,0.510,0.510,0,0.153,0.153,1,0,2.260,1.480,2.260,DN200 (not steepened),,P4-M1680,P4-M1679
12048,O9-P2457,P4-P1383,pipe,P4,200,100.000,0.510,0.510,0,0.064,0.114,1,0,1.870,1.480,1.870,DN200 (not steepened),,P4-M1383,P4-M1377
3859,O9-P983,P4-P382,pipe,P4,200,54.700,0.510,0.510,0,0.081,0.143,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4-M382,P4-M179
12053,O9-P1052,P4-P451,pipe,P4,200,100.000,0.510,0.510,0,0.045,0.078,1,0,1.780,1.480,1.780,DN200 (not steepened),,P4-M451,P4-M450
12062,O9-P2565,P4-P1491,pipe,P4,200,70.000,0.510,0.510,0,0.053,0.094,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M1491,P4-M1490
12071,O9-P1025,P4-P424,pipe,P4,200,100.000,0.510,0.510,0,0.170,0.206,1,0,3.930,3.670,3.930,DN200 (not steepened),,P4-M424,P4-M423
3884,O9-P1987,P4-P965,pipe,P4,200,77.300,0.510,0.510,0,0.068,0.122,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M965,P4-M964
12076,O9-P2678,P4-P1604,pipe,P4,200,100.000,0.510,0.510,0,0.318,0.319,1,0,3.600,4.300,4.300,DN200 (not steepened),,P4-M1604,P4-M1603
3890,O9-P1141,P4-P540,pipe,P4,200,55.000,0.510,0.510,0,0.222,0.308,1,0,3.120,3.290,3.290,DN200 (not steepened),,P4-M540,P4-M539
12082,O9-P1332,P4-P739,pipe,P4,200,100.000,0.510,0.510,0,0.075,0.133,1,0,1.990,2.060,2.060,DN200 (not steepened),,P4-M739,P4-M738
3895,O9-P859,P4-P258,pipe,P4,200,55.000,0.510,0.510,0,0.125,0.130,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M258,P4-M242
12094,O9-P2221,P4-P1199,pipe,P4,200,95.200,0.510,0.510,0,0.338,0.351,1,0,4.480,4.530,4.530,DN200 (not steepened),,P4-M1199,P4-M1198
12099,O9-P898,P4-P297,pipe,P4,200,100.000,0.510,0.510,0,0.158,0.161,1,0,1.480,2.000,2.000,DN200 (not steepened),,P4-M297,P4-M296
3914,O9-P1155,P4-P554,pipe,P4,200,136.500,0.510,0.510,0,0.253,0.288,1,0,3.530,3.460,3.530,DN200 (not steepened),,P4-M554,P4-M486
3930,O9-P1994,P4-P972,pipe,P4,200,82.600,0.510,0.510,0,0.057,0.104,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M972,P4-M971
12126,O9-P1947,P4-P925,pipe,P4,200,100.000,0.510,0.510,0,0.070,0.123,1,0,1.760,1.480,1.760,DN200 (not steepened),,P4-M925,P4-M924
12129,O9-P2096,P4-P1074,pipe,P4,200,100.000,0.510,0.510,0,0.334,0.342,1,0,1.850,1.480,1.850,DN200 (not steepened),,P4-M1074,P4-M1073
12130,O9-P1113,P4-P512,pipe,P4,315,83.500,0.270,0.387,1,0.757,0.851,0,0,8.340,8.950,8.950,Steepened 0.30 to 0.50 %,,P4-M512,P4-M511
12134,O9-P1852,P4-P830,pipe,P4,200,100.000,0.510,0.510,0,0.043,0.073,1,0,5.730,1.480,5.730,DN200 (not steepened),,P4-M830,P4-M829
3943,O9-P1989,P4-P967,pipe,P4,200,78.100,0.510,0.510,0,0.076,0.139,1,0,1.700,1.740,1.740,DN200 (not steepened),,P4-M967,P4-M963
3959,O9-P2494,P4-P1420,pipe,P4,200,55.700,0.510,0.510,0,0.283,0.302,1,0,4.100,4.330,4.330,DN200 (not steepened),,P4-M1420,P4-M1399
12151,O9-P1279,P4-P678,pipe,P4,200,100.000,0.510,0.510,0,0.049,0.086,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4-M678,P4-M677
12155,O9-P964,P4-P363,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.093,1,0,1.610,1.650,1.650,DN200 (not steepened),,P4-M363,P4-M362
3967,O9-P2339,P4-P68,pipe,P4,250,55.800,0.375,0.463,1,0.750,0.766,0,0,12.850,12.730,12.850,Steepened 0.30 to 0.50 %,,P4-M68,P4-M67
12164,O9-P913,P4-P312,pipe,P4,200,110.700,0.510,0.510,0,0.039,0.039,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M312,P4-M311
3983,O9-P986,P4-P385,pipe,P4,200,56.000,0.510,0.510,0,0.080,0.141,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4-M385,P4-M180
12190,O9-P2007,P4-P985,pipe,P4,200,75.600,0.510,0.510,0,0.080,0.137,1,0,1.670,1.480,1.670,DN200 (not steepened),,P4-M985,P4-M984
12193,O9-P2401,P4-P1327,pipe,P4,200,100.000,0.510,0.510,0,0.492,0.600,1,0,6.790,6.680,6.790,DN200 (not steepened),,P4-M1327,P4-M1326
4002,O9-P2151,P4-P1129,pipe,P4,200,56.200,0.510,0.510,0,0.262,0.264,1,0,1.590,1.480,1.590,DN200 (not steepened),,P4-M1129,P4-M1128
4011,O9-P2189,P4-P1167,pipe,P4,200,74.000,0.510,0.510,0,0.090,0.161,1,0,7.080,1.480,7.080,DN200 (not steepened),,P4-M1167,P4-M1166
12203,O9-P1308,P4-P707,pipe,P4,200,75.900,0.510,0.510,0,0.067,0.112,1,0,1.730,1.780,1.780,DN200 (not steepened),,P4-M707,P4-M706
12204,O9-P1951,P4-P929,pipe,P4,200,100.000,0.510,0.510,0,0.094,0.163,1,0,1.700,1.490,1.700,DN200 (not steepened),,P4-M929,P4-M928
12208,O9-P2775,P4-P1701,pipe,P4,200,100.200,0.510,0.510,0,0.278,0.310,1,0,2.150,2.860,2.860,DN200 (not steepened),,P4-M1701,P4-M1700
12211,O9-P1159,P4-P558,pipe,P4,200,100.000,0.510,0.510,0,0.187,0.210,1,0,2.960,3.860,3.860,DN200 (not steepened),,P4-M558,P4-M557
12218,O9-P1975,P4-P953,pipe,P4,200,89.800,0.510,0.510,0,0.069,0.122,1,0,4.170,1.480,4.170,DN200 (not steepened),,P4-M953,P4-M952
4028,O9-P1984,P4-P962,pipe,P4,200,84.100,0.510,0.510,0,0.115,0.200,1,0,2.270,2.350,2.350,DN200 (not steepened),,P4-M962,P4-M961
12221,O9-P1220,P4-P619,pipe,P4,200,100.000,0.510,0.510,0,0.129,0.144,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M619,P4-M618
12224,O9-P1331,P4-P738,pipe,P4,200,43.600,0.510,0.510,0,0.088,0.155,1,0,3.500,3.340,3.500,DN200 (not steepened),,P4-M738,P4-M737
4037,O9-P975,P4-P374,pipe,P4,200,56.600,0.510,0.510,0,0.085,0.133,1,0,2.710,2.570,2.710,DN200 (not steepened),,P4-M374,P4-M373
12243,O9-P945,P4-P344,pipe,P4,200,100.000,0.510,0.510,0,0.046,0.080,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4-M344,P4-M343
4054,O9-P2711,P4-P1637,pipe,P4,200,79.100,0.510,0.510,0,0.552,0.552,1,0,7.020,7.420,7.420,DN200 (not steepened),,P4-M1637,P4-M1636
4055,O9-P932,P4-P329,pipe,P4,200,76.100,0.510,0.510,0,0.047,0.086,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4-M329,P4-M328
12252,O9-P1890,P4-P868,pipe,P4,200,100.000,0.510,0.510,0,0.051,0.092,1,0,1.880,1.480,1.880,DN200 (not steepened),,P4-M868,P4-M867
12261,O9-P1861,P4-P839,pipe,P4,200,100.200,0.510,0.510,0,0.155,0.208,1,0,1.640,1.800,1.800,DN200 (not steepened),,P4-M839,P4-M838
4070,O9-P1891,P4-P869,pipe,P4,200,57.300,0.510,0.510,0,0.031,0.049,1,0,1.480,2.010,2.010,DN200 (not steepened),,P4-M869,P4-M860
12266,O9-P883,P4-P327,pipe,P4,200,100.000,0.510,0.510,0,0.051,0.092,1,0,1.880,1.480,1.880,DN200 (not steepened),,P4-M327,P4-M326
4077,O9-P1238,P4-P637,pipe,P4,200,57.200,0.510,0.510,0,0.046,0.085,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4-M637,P4-M636
12272,O9-P1107,P4-P506,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,7.070,6.550,7.070,Steepened 0.30 to 0.50 %,,P4-M506,P4-M505
4086,O9-P2479,P4-P1405,pipe,P4,200,57.200,0.510,0.510,0,0.375,0.428,1,0,3.750,3.970,3.970,DN200 (not steepened),,P4-M1405,P4-M1404
4099,O9-P989,P4-P388,pipe,P4,200,57.400,0.510,0.510,0,0.075,0.132,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4-M388,P4-M181
12292,O9-P2097,P4-P1075,pipe,P4,200,100.000,0.510,0.510,0,0.330,0.338,1,0,1.560,1.760,1.760,DN200 (not steepened),,P4-M1075,P4-M1074
4101,O9-P705,P4-P172,pipe,P4,450,80.500,0.205,0.329,1,0.751,0.863,0,0,10.550,10.740,10.740,Steepened 0.30 to 0.50 %,,P4-M172,P4-M171
4116,O9-P2271,P4-P1249,pipe,P4,200,57.500,0.510,0.510,0,0.182,0.186,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M1249,P4-M1237
12312,O9-P2674,P4-P1600,pipe,P4,200,100.000,0.510,0.510,0,0.318,0.318,1,0,1.810,1.480,1.810,DN200 (not steepened),,P4-M1600,P4-M1599
12316,O9-P1958,P4-P936,pipe,P4,200,100.000,0.510,0.510,0,0.059,0.091,1,0,1.480,1.960,1.960,DN200 (not steepened),,P4-M936,P4-M935
4142,O9-P1010,P4-P409,pipe,P4,200,57.800,0.510,0.510,0,0.144,0.192,1,0,1.780,1.590,1.780,DN200 (not steepened),,P4-M409,P4-M394
4148,O9-P2496,P4-P1422,pipe,P4,200,57.800,0.510,0.510,0,0.266,0.288,1,0,2.920,3.260,3.260,DN200 (not steepened),,P4-M1422,P4-M1421
4154,O9-P2602,P4-P1528,pipe,P4,200,57.900,0.510,0.510,0,0.260,0.287,1,0,3.870,3.890,3.890,DN200 (not steepened),,P4-M1528,P4-M1527
12349,O9-P2350,P4-P79,pipe,P4,250,100.000,0.375,0.483,1,0.750,0.766,0,0,11.880,12.310,12.310,Steepened 0.30 to 0.50 %,,P4-M79,P4-M78
4166,O9-P2051,P4-P1029,pipe,P4,200,58.100,0.510,0.510,0,0.620,0.647,1,0,7.160,7.250,7.250,DN200 (not steepened),,P4-M1029,P4-M1028
12363,O9-P10,P4-P10,pipe,P4,500,100.000,0.155,0.265,1,0.756,0.827,0,0,10.760,10.110,10.760,Steepened up to 0.30 %,,P4-M10,P4-M9
12366,O9-P249,P4-P134,pipe,P4,200,100.000,0.510,0.510,0,0.309,0.313,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4-M134,P4-M133
4179,O9-P1009,P4-P408,pipe,P4,200,58.300,0.510,0.510,0,0.031,0.049,1,0,1.480,2.250,2.250,DN200 (not steepened),,P4-M408,P4-M407
12376,O9-P1289,P4-P688,pipe,P4,200,98.600,0.510,0.510,0,0.071,0.121,1,0,2.130,1.580,2.130,DN200 (not steepened),,P4-M688,P4-M687
12394,O9-P1327,P4-P734,pipe,P4,200,94.700,0.510,0.510,0,0.159,0.206,1,0,3.710,1.900,3.710,DN200 (not steepened),,P4-M734,P4-M733
4204,O9-P2458,P4-P1384,pipe,P4,200,58.700,0.510,0.510,0,0.042,0.077,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4-M1384,P4-M1383
12423,O9-P1205,P4-P604,pipe,P4,200,72.200,0.510,0.510,0,0.039,0.068,1,0,1.480,1.790,1.790,DN200 (not steepened),,P4-M604,P4-M603
4233,O9-P2576,P4-P1502,pipe,P4,200,47.500,0.510,0.510,0,0.349,0.357,1,0,2.960,3.320,3.320,DN200 (not steepened),,P4-M1502,P4-M1501
4240,O9-P241,P4-P126,pipe,P4,200,59.200,0.510,0.510,0,0.310,0.314,1,0,3.810,5.470,5.470,DN200 (not steepened),,P4-M126,P4-M125
4241,O9-P2717,P4-P1643,pipe,P4,200,59.200,0.510,0.510,0,0.437,0.437,1,0,3.840,3.980,3.980,DN200 (not steepened),,P4-M1643,P4-M1642
12452,O9-P1078,P4-P477,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.104,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M477,P4-M476
4269,O9-P1316,P4-P715,pipe,P4,200,70.500,0.510,0.510,0,0.056,0.094,1,0,1.920,2.020,2.020,DN200 (not steepened),,P4-M715,P4-M714
4291,O9-P1899,P4-P877,pipe,P4,200,71.200,0.510,0.510,0,0.158,0.221,1,0,2.050,2.150,2.150,DN200 (not steepened),,P4-M877,P4-M876
12483,O9-P865,P4-P264,pipe,P4,200,100.000,0.510,0.510,0,0.409,0.422,1,0,7.890,7.920,7.920,DN200 (not steepened),,P4-M264,P4-M263
4298,O9-P2627,P4-P1553,pipe,P4,200,79.700,0.510,0.510,0,0.158,0.158,1,0,3.350,1.480,3.350,DN200 (not steepened),,P4-M1553,P4-M1552
12491,O9-P2714,P4-P1640,pipe,P4,200,74.900,0.510,0.510,0,0.478,0.478,1,0,4.590,5.300,5.300,DN200 (not steepened),,P4-M1640,P4-M1639
12494,O9-P2395,P4-P1321,pipe,P4,200,78.200,0.510,0.510,0,0.499,0.610,1,0,8.020,8.910,8.910,DN200 (not steepened),,P4-M1321,P4-M64
4307,O9-P2330,P4-P1308,pipe,P4,200,59.900,0.510,0.510,0,0.215,0.216,1,0,1.480,2.310,2.310,DN200 (not steepened),,P4-M1308,P4-M1307
12500,O9-P2346,P4-P75,pipe,P4,250,91.700,0.375,0.483,1,0.752,0.767,0,0,12.580,12.720,12.720,Steepened 0.30 to 0.50 %,,P4-M75,P4-M74
12502,O9-P979,P4-P378,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.098,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4-M378,P4-M377
12509,O9-P1131,P4-P530,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,9.070,9.290,9.290,Steepened 0.30 to 0.50 %,,P4-M530,P4-M529
12512,O9-P2301,P4-P1272,pipe,P4,200,77.900,0.510,0.510,0,0.342,0.363,1,0,3.850,3.730,3.850,DN200 (not steepened),,P4-M1272,P4-M1271
12514,O9-P917,P4-P316,pipe,P4,200,54.300,0.510,0.510,0,0.158,0.162,1,0,1.480,2.170,2.170,DN200 (not steepened),,P4-M316,P4-M315
4323,O9-P1196,P4-P595,pipe,P4,200,84.200,0.510,0.510,0,0.115,0.196,1,0,3.310,3.350,3.350,DN200 (not steepened),,P4-M595,P4-M536
12519,O9-P2768,P4-P1694,pipe,P4,200,78.800,0.510,0.510,0,0.117,0.144,1,0,1.480,1.860,1.860,DN200 (not steepened),,P4-M1694,P4-M1693
12520,O9-P1310,P4-P709,pipe,P4,200,100.000,0.510,0.510,0,0.037,0.055,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M709,P4-M708
12529,O9-P1315,P4-P714,pipe,P4,200,101.900,0.510,0.510,0,0.077,0.134,1,0,2.020,2.240,2.240,DN200 (not steepened),,P4-M714,P4-M713
4341,O9-P2663,P4-P1589,pipe,P4,200,60.400,0.510,0.510,0,0.566,0.568,1,0,8.620,8.850,8.850,DN200 (not steepened),,P4-M1589,P4-M1588
4348,O9-P911,P4-P310,pipe,P4,200,60.500,0.510,0.510,0,0.057,0.079,1,0,3.220,3.190,3.220,DN200 (not steepened),,P4-M310,P4-M309
12541,O9-P2245,P4-P1223,pipe,P4,200,112.400,0.510,0.510,0,0.046,0.061,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M1223,P4-M1222
12546,O9-P1843,P4-P821,pipe,P4,200,100.000,0.510,0.510,0,0.061,0.096,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4-M821,P4-M820
12547,O9-P2115,P4-P1093,pipe,P4,200,100.000,0.510,0.510,0,0.325,0.337,1,0,2.290,2.210,2.290,DN200 (not steepened),,P4-M1093,P4-M1092
12555,O9-P1184,P4-P583,pipe,P4,315,47.700,0.270,0.387,1,0.750,0.844,0,0,1.580,2.240,2.240,Steepened 0.30 to 0.50 %,,P4-M583,P4-M582
12556,O9-P1124,P4-P523,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,6.470,6.790,6.790,Steepened 0.30 to 0.50 %,,P4-M523,P4-M522
4367,O9-P164,P4-P148,pipe,P4,250,60.900,0.375,0.447,1,0.750,0.810,0,0,1.640,1.520,1.640,Steepened 0.30 to 0.50 %,,P4-M148,P4-M147
4378,O9-P1920,P4-P898,pipe,P4,200,80.100,0.510,0.510,0,0.222,0.252,1,0,1.690,1.590,1.690,DN200 (not steepened),,P4-M898,P4-M871
4385,O9-P1915,P4-P893,pipe,P4,200,61.200,0.510,0.510,0,0.093,0.162,1,0,3.890,3.940,3.940,DN200 (not steepened),,P4-M893,P4-M892
4388,O9-P2200,P4-P1178,pipe,P4,200,107.000,0.510,0.510,0,0.273,0.292,1,0,2.250,2.720,2.720,DN200 (not steepened),,P4-M1178,P4-M1177
4390,O9-P2153,P4-P1131,pipe,P4,200,61.200,0.510,0.510,0,0.066,0.119,1,0,1.690,1.710,1.710,DN200 (not steepened),,P4-M1131,P4-M1130
4393,O9-P1962,P4-P940,pipe,P4,200,61.200,0.510,0.510,0,0.214,0.340,1,0,3.440,3.100,3.440,DN200 (not steepened),,P4-M940,P4-M939
12605,O9-P1326,P4-P733,pipe,P4,200,100.900,0.510,0.510,0,0.163,0.218,1,0,2.040,1.480,2.040,DN200 (not steepened),,P4-M733,P4-M732
4414,O9-P730,P4-P197,pipe,P4,200,61.500,0.510,0.510,0,0.596,0.707,1,0,7.480,7.610,7.610,DN200 (not steepened),,P4-M197,P4-M196
12609,O9-P1145,P4-P544,pipe,P4,200,83.500,0.510,0.510,0,0.212,0.286,1,0,2.470,2.660,2.660,DN200 (not steepened),,P4-M544,P4-M543
4424,O9-P1797,P4-P775,pipe,P4,200,61.600,0.510,0.510,0,0.230,0.368,1,0,5.930,7.550,7.550,DN200 (not steepened),,P4-M775,P4-M762
12617,O9-P1301,P4-P700,pipe,P4,200,100.000,0.510,0.510,0,0.061,0.101,1,0,1.620,1.920,1.920,DN200 (not steepened),,P4-M700,P4-M699
12623,O9-P1226,P4-P625,pipe,P4,200,100.000,0.510,0.510,0,0.157,0.218,1,0,3.280,3.400,3.400,DN200 (not steepened),,P4-M625,P4-M624
12627,O9-P1055,P4-P454,pipe,P4,200,77.000,0.510,0.510,0,0.132,0.155,1,0,1.680,1.480,1.680,DN200 (not steepened),,P4-M454,P4-M453
12635,O9-P1074,P4-P473,pipe,P4,200,100.000,0.510,0.510,0,0.079,0.142,1,0,1.610,1.510,1.610,DN200 (not steepened),,P4-M473,P4-M472
12642,O9-P853,P4-P252,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.093,1,0,2.240,3.620,3.620,DN200 (not steepened),,P4-M252,P4-M251
12644,O9-P251,P4-P136,pipe,P4,200,100.000,0.510,0.510,0,0.308,0.308,1,0,1.540,1.670,1.670,DN200 (not steepened),,P4-M136,P4-M135
4453,O9-P2268,P4-P1246,pipe,P4,200,62.000,0.510,0.510,0,0.247,0.326,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4-M1246,P4-M1245
4464,O9-P738,P4-P205,pipe,P4,200,62.100,0.510,0.510,0,0.589,0.694,1,0,6.000,5.940,6.000,DN200 (not steepened),,P4-M205,P4-M204
4468,O9-P256,P4-P141,pipe,P4,200,62.200,0.510,0.510,0,0.236,0.236,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4-M141,P4-M140
12668,O9-P1338,P4-P728,pipe,P4,200,108.100,0.510,0.510,0,0.148,0.183,1,0,1.830,2.380,2.380,DN200 (not steepened),,P4-M728,P4-M727
4488,O9-P2393,P4-P122,pipe,P4,200,62.400,0.510,0.510,0,0.187,0.210,1,0,2.250,2.490,2.490,DN200 (not steepened),,P4-M122,P4-M121
12683,O9-P2733,P4-P1659,pipe,P4,200,54.000,0.510,0.510,0,0.269,0.269,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4-M1659,P4-M1658
4494,O9-P2083,P4-P1061,pipe,P4,200,62.600,0.510,0.510,0,0.367,0.383,1,0,3.900,3.790,3.900,DN200 (not steepened),,P4-M1061,P4-M1060
12689,O9-P1297,P4-P696,pipe,P4,200,100.000,0.510,0.510,0,0.070,0.126,1,0,1.860,1.770,1.860,DN200 (not steepened),,P4-M696,P4-M658
4502,O9-P1954,P4-P932,pipe,P4,200,62.600,0.510,0.510,0,0.062,0.110,1,0,1.640,1.760,1.760,DN200 (not steepened),,P4-M932,P4-M931
12701,O9-P933,P4-P332,pipe,P4,200,101.400,0.510,0.510,0,0.051,0.092,1,0,1.480,2.200,2.200,DN200 (not steepened),,P4-M332,P4-M168
12707,O9-P1154,P4-P553,pipe,P4,200,100.000,0.510,0.510,0,0.128,0.138,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4-M553,P4-M552
4529,O9-P163,P4-P147,pipe,P4,250,63.000,0.375,0.447,1,0.750,0.810,0,0,1.520,1.660,1.660,Steepened 0.30 to 0.50 %,,P4-M147,P4-M146
12727,O9-P165,P4-P149,pipe,P4,250,100.000,0.375,0.447,1,0.750,0.810,0,0,1.550,1.520,1.550,Steepened 0.30 to 0.50 %,,P4-M149,P4-M148
12738,O9-P162,P4-P146,pipe,P4,250,100.000,0.375,0.447,1,0.750,0.810,0,0,1.660,1.690,1.690,Steepened 0.30 to 0.50 %,,P4-M146,P4-M145
4548,O9-P2128,P4-P1106,pipe,P4,200,63.200,0.510,0.510,0,0.033,0.053,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4-M1106,P4-M1105
4553,O9-P2443,P4-P1369,pipe,P4,200,63.300,0.510,0.510,0,0.060,0.105,1,0,2.420,3.130,3.130,DN200 (not steepened),,P4-M1369,P4-M1368
4555,O9-P2706,P4-P1632,pipe,P4,200,63.300,0.510,0.510,0,0.182,0.183,1,0,4.260,1.480,4.260,DN200 (not steepened),,P4-M1632,P4-M1631
4567,O9-P2587,P4-P1513,pipe,P4,200,63.500,0.510,0.510,0,0.126,0.129,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4-M1513,P4-M1512
12762,O9-P1849,P4-P827,pipe,P4,200,100.000,0.510,0.510,0,0.039,0.064,1,0,4.920,1.480,4.920,DN200 (not steepened),,P4-M827,P4-M826
4580,O9-P2569,P4-P1495,pipe,P4,200,138.900,0.510,0.510,0,0.048,0.079,1,0,5.350,1.480,5.350,DN200 (not steepened),,P4-M1495,P4-M1494
12777,O9-P1219,P4-P618,pipe,P4,200,100.000,0.510,0.510,0,0.135,0.167,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M618,P4-M613
12781,O9-P1926,P4-P904,pipe,P4,200,100.000,0.510,0.510,0,0.128,0.140,1,0,1.720,1.900,1.900,DN200 (not steepened),,P4-M904,P4-M899
12784,O9-P1008,P4-P407,pipe,P4,200,100.000,0.510,0.510,0,0.050,0.081,1,0,2.250,2.840,2.840,DN200 (not steepened),,P4-M407,P4-M406
12796,O9-P1117,P4-P516,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,6.220,6.250,6.250,Steepened 0.30 to 0.50 %,,P4-M516,P4-M515
4605,O9-P2360,P4-P89,pipe,P4,200,64.100,0.510,0.510,0,0.589,0.625,1,0,5.500,5.540,5.540,DN200 (not steepened),,P4-M89,P4-M88
12804,O9-P2094,P4-P1072,pipe,P4,200,95.400,0.510,0.510,0,0.335,0.346,1,0,1.490,1.640,1.640,DN200 (not steepened),,P4-M1072,P4-M1071
4620,O9-P2317,P4-P1295,pipe,P4,200,64.200,0.510,0.510,0,0.329,0.341,1,0,5.410,5.500,5.500,DN200 (not steepened),,P4-M1295,P4-M1041
12814,O9-P1317,P4-P716,pipe,P4,200,100.000,0.510,0.510,0,0.052,0.093,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4-M716,P4-M715
4631,O9-P2291,P4-P1269,pipe,P4,200,64.400,0.510,0.510,0,0.400,0.420,1,0,3.900,4.050,4.050,DN200 (not steepened),,P4-M1269,P4-M1268
4637,O9-P2657,P4-P1583,pipe,P4,200,64.400,0.510,0.510,0,0.592,0.594,1,0,8.360,8.650,8.650,DN200 (not steepened),,P4-M1583,P4-M1582
4639,O9-P838,P4-P237,pipe,P4,200,48.300,0.510,0.510,0,0.305,0.311,1,0,4.760,4.680,4.760,DN200 (not steepened),,P4-M237,P4-M236
12847,O9-P867,P4-P266,pipe,P4,200,100.000,0.510,0.510,0,0.406,0.419,1,0,7.730,7.950,7.950,DN200 (not steepened),,P4-M266,P4-M265
4665,O9-P2156,P4-P1134,pipe,P4,200,64.700,0.510,0.510,0,0.235,0.263,1,0,4.550,3.730,4.550,DN200 (not steepened),,P4-M1134,P4-M1062
12857,O9-P2625,P4-P1551,pipe,P4,200,90.600,0.510,0.510,0,0.045,0.078,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4-M1551,P4-M1550
4677,O9-P2653,P4-P1579,pipe,P4,200,64.900,0.510,0.510,0,0.592,0.594,1,0,10.500,11.390,11.390,DN200 (not steepened),,P4-M1579,P4-M1578
12872,O9-P1239,P4-P638,pipe,P4,200,100.000,0.510,0.510,0,0.082,0.144,1,0,1.910,1.990,1.990,DN200 (not steepened),,P4-M638,P4-M633
12882,O9-P1841,P4-P819,pipe,P4,200,70.300,0.510,0.510,0,0.091,0.147,1,0,3.500,2.390,3.500,DN200 (not steepened),,P4-M819,P4-M818
4692,O9-P1981,P4-P959,pipe,P4,200,65.100,0.510,0.510,0,0.033,0.054,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M959,P4-M958
4701,O9-P972,P4-P371,pipe,P4,200,65.200,0.510,0.510,0,0.102,0.165,1,0,3.160,2.850,3.160,DN200 (not steepened),,P4-M371,P4-M370
12913,O9-P749,P4-P216,pipe,P4,200,100.000,0.510,0.510,0,0.581,0.683,1,0,4.370,4.430,4.430,DN200 (not steepened),,P4-M216,P4-M215
12918,O9-P1130,P4-P529,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,9.290,8.890,9.290,Steepened 0.30 to 0.50 %,,P4-M529,P4-M528
12928,O9-P1808,P4-P786,pipe,P4,200,100.000,0.510,0.510,0,0.114,0.209,1,0,1.480,5.120,5.120,DN200 (not steepened),,P4-M786,P4-M781
12930,O9-P2177,P4-P1155,pipe,P4,200,74.100,0.510,0.510,0,0.161,0.276,1,0,2.500,2.880,2.880,DN200 (not steepened),,P4-M1155,P4-M998
4742,O9-P2121,P4-P1099,pipe,P4,200,65.600,0.510,0.510,0,0.263,0.274,1,0,2.100,2.110,2.110,DN200 (not steepened),,P4-M1099,P4-M1098
12936,O9-P2275,P4-P1253,pipe,P4,200,61.200,0.510,0.510,0,0.258,0.258,1,0,2.470,2.880,2.880,DN200 (not steepened),,P4-M1253,P4-M1241
