key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
4280,O3-P2446,P1-P6202,pipe,P1,200,59.600,0.510,0.510,0,0.181,0.328,1,0,1.480,2.390,2.390,DN200 (not steepened),,P1-M6202,P1-M6153
4281,O3-P3261,P1-P5280,pipe,P1,200,59.600,0.510,0.510,0,0.343,0.385,1,0,2.610,2.060,2.610,DN200 (not steepened),,P1-M5280,P1-M4892
4282,O3-P556,P1-P6900,pipe,P1,200,59.600,0.510,0.510,0,0.073,0.147,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M6900,P1-M6897
4284,O2-P593,P1-P110,pipe,P1,1400,59.600,0.075,0.075,0,0.760,0.869,0,0,4.820,5.870,5.870,"Above DN200, 0.75 m/s as laid",,P1-M110,P1-M109
4285,O2-P1331,P1-P3888,pipe,P1,200,65.900,0.510,0.510,0,0.396,0.452,1,0,3.950,2.240,3.950,DN200 (not steepened),,P1-M3888,P1-M3887
4299,O2-P710,P1-P4616,pipe,P1,200,59.800,0.510,0.510,0,0.375,0.385,1,0,2.400,1.480,2.400,DN200 (not steepened),,P1-M4616,P1-M4604
4300,O2-P602,P1-P119,pipe,P1,1400,59.800,0.075,0.075,0,0.759,0.868,0,0,6.930,6.520,6.930,"Above DN200, 0.75 m/s as laid",,P1-M119,P1-M118
4301,O2-P948,P1-P3505,pipe,P1,200,59.900,0.510,0.510,0,0.468,0.477,1,0,11.060,11.580,11.580,DN200 (not steepened),,P1-M3505,P1-M3504
4302,O3-P868,P1-P7212,pipe,P1,200,59.900,0.510,0.510,0,0.578,0.589,1,0,7.490,7.430,7.490,DN200 (not steepened),,P1-M7212,P1-M7211
4304,O1-P1057,P1-P2680,pipe,P1,200,59.900,0.510,0.510,0,0.720,0.757,1,0,5.120,5.040,5.120,DN200 (not steepened),,P1-M2680,P1-M2679
4308,O1-P899,P1-P1069,pipe,P1,200,59.900,0.510,0.510,0,0.335,0.338,1,0,2.070,1.990,2.070,DN200 (not steepened),,P1-M1069,P1-M1068
4309,O1-P2608,P1-P2183,pipe,P1,200,59.900,0.510,0.510,0,0.316,0.320,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M2183,P1-M2182
4311,O1-P763,P1-P933,pipe,P1,200,59.900,0.510,0.510,0,0.403,0.413,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M933,P1-M932
4318,O3-P543,P1-P6887,pipe,P1,200,60.100,0.510,0.510,0,0.024,0.024,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M6887,P1-M6882
4320,O2-P583,P1-P3381,pipe,P1,200,60.100,0.510,0.510,0,0.348,0.355,1,0,2.130,2.270,2.270,DN200 (not steepened),,P1-M3381,P1-M3380
4322,O2-P493,P1-P3291,pipe,P1,200,60.100,0.510,0.510,0,0.259,0.359,1,0,2.100,2.470,2.470,DN200 (not steepened),,P1-M3291,P1-M3290
4324,O2-P76,P1-P3449,pipe,P1,200,60.200,0.510,0.510,0,0.671,0.680,1,0,7.910,8.170,8.170,DN200 (not steepened),,P1-M3449,P1-M3448
4325,O1-P417,P1-P587,pipe,P1,200,60.200,0.510,0.510,0,0.214,0.322,1,0,2.630,3.090,3.090,DN200 (not steepened),,P1-M587,P1-M586
4327,O2-P155,P1-P2953,pipe,P1,200,60.200,0.510,0.510,0,0.252,0.252,1,0,1.960,2.390,2.390,DN200 (not steepened),,P1-M2953,P1-M2947
4329,O2-P1018,P1-P3575,pipe,P1,200,60.200,0.510,0.510,0,0.343,0.411,1,0,3.550,3.550,3.550,DN200 (not steepened),,P1-M3575,P1-M3402
4330,O2-P1566,P1-P4123,pipe,P1,200,60.200,0.510,0.510,0,0.160,0.241,1,0,2.080,1.480,2.080,DN200 (not steepened),,P1-M4123,P1-M4122
4332,O1-P1849,P1-P1424,pipe,P1,200,60.300,0.510,0.510,0,0.231,0.299,1,0,2.270,2.540,2.540,DN200 (not steepened),,P1-M1424,P1-M1423
4333,O2-P1962,P1-P4519,pipe,P1,200,60.300,0.510,0.510,0,0.202,0.220,1,0,1.650,1.960,1.960,DN200 (not steepened),,P1-M4519,P1-M3452
4334,O2-P1048,P1-P3605,pipe,P1,200,60.400,0.510,0.510,0,0.715,0.734,1,0,3.620,3.500,3.620,DN200 (not steepened),,P1-M3605,P1-M3410
4335,O3-P1200,P1-P7544,pipe,P1,200,60.400,0.510,0.510,0,0.233,0.233,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M7544,P1-M227
4336,O3-P3075,P1-P5094,pipe,P1,200,60.400,0.510,0.510,0,0.136,0.183,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M5094,P1-M5087
4338,O2-P1554,P1-P4111,pipe,P1,200,60.400,0.510,0.510,0,0.388,0.436,1,0,2.430,1.980,2.430,DN200 (not steepened),,P1-M4111,P1-M4110
4339,O3-P88,P1-P169,pipe,P1,630,60.400,0.125,0.174,1,0.757,0.808,0,0,4.280,4.120,4.280,Steepened up to 0.30 %,,P1-M169,P1-M168
4340,O2-P589,P1-P3387,pipe,P1,200,60.700,0.510,0.510,0,0.198,0.198,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M3387,P1-M3386
4342,O1-P532,P1-P702,pipe,P1,200,60.500,0.510,0.510,0,0.070,0.142,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M702,P1-M701
4343,O2-P292,P1-P3094,pipe,P1,200,60.500,0.510,0.510,0,0.226,0.226,1,0,1.480,3.280,3.280,DN200 (not steepened),,P1-M3094,P1-M3089
4344,O1-P887,P1-P1057,pipe,P1,200,60.500,0.510,0.510,0,0.558,0.583,1,0,3.520,3.310,3.520,DN200 (not steepened),,P1-M1057,P1-M1056
4345,O3-P97,P1-P178,pipe,P1,630,61.400,0.125,0.174,1,0.753,0.804,0,0,6.140,5.840,6.140,Steepened up to 0.30 %,,P1-M178,P1-M177
4352,O2-P1384,P1-P3941,pipe,P1,200,60.700,0.510,0.510,0,0.417,0.454,1,0,3.560,1.900,3.560,DN200 (not steepened),,P1-M3941,P1-M3940
4353,O3-P572,P1-P6916,pipe,P1,200,80.300,0.510,0.510,0,0.459,0.601,1,0,4.610,4.700,4.700,DN200 (not steepened),,P1-M6916,P1-M6915
4354,O2-P1019,P1-P3576,pipe,P1,200,60.700,0.510,0.510,0,0.269,0.359,1,0,3.260,3.550,3.550,DN200 (not steepened),,P1-M3576,P1-M3575
4356,O3-P2209,P1-P5965,pipe,P1,200,60.700,0.510,0.510,0,0.192,0.267,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M5965,P1-M5964
4357,O3-P1185,P1-P7529,pipe,P1,200,61.800,0.510,0.510,0,0.251,0.251,1,0,3.330,1.490,3.330,DN200 (not steepened),,P1-M7529,P1-M7528
4360,O2-P237,P1-P3035,pipe,P1,200,60.800,0.510,0.510,0,0.343,0.354,1,0,2.220,1.480,2.220,DN200 (not steepened),,P1-M3035,P1-M3034
4362,O3-P3255,P1-P5274,pipe,P1,200,62.300,0.510,0.510,0,0.195,0.252,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M5274,P1-M5256
4363,O3-P2109,P1-P5865,pipe,P1,200,80.500,0.510,0.510,0,0.242,0.302,1,0,3.100,4.100,4.100,DN200 (not steepened),,P1-M5865,P1-M5851
4364,O2-P898,P1-P4804,pipe,P1,200,40.000,0.510,0.510,0,0.253,0.275,1,0,2.770,1.480,2.770,DN200 (not steepened),,P1-M4804,P1-M4589
4365,O1-P2624,P1-P2199,pipe,P1,200,60.900,0.510,0.510,0,0.276,0.329,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M2199,P1-M2198
4366,O2-P1129,P1-P3686,pipe,P1,200,60.900,0.510,0.510,0,0.252,0.275,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M3686,P1-M3611
4368,O3-P1708,P1-P5713,pipe,P1,200,60.900,0.510,0.510,0,0.138,0.270,1,0,2.630,1.480,2.630,DN200 (not steepened),,P1-M5713,P1-M5705
4371,O1-P2287,P1-P1862,pipe,P1,200,61.000,0.510,0.510,0,0.382,0.435,1,0,4.180,3.080,4.180,DN200 (not steepened),,P1-M1862,P1-M1861
4372,O3-P2205,P1-P5961,pipe,P1,200,61.000,0.510,0.510,0,0.214,0.322,1,0,2.120,2.430,2.430,DN200 (not steepened),,P1-M5961,P1-M5935
4373,O2-P843,P1-P4749,pipe,P1,200,63.000,0.510,0.510,0,0.357,0.366,1,0,2.540,2.590,2.590,DN200 (not steepened),,P1-M4749,P1-M4748
4374,O2-P304,P1-P3102,pipe,P1,200,61.000,0.510,0.510,0,0.353,0.353,1,0,1.840,1.870,1.870,DN200 (not steepened),,P1-M3102,P1-M3101
4375,O2-P807,P1-P4713,pipe,P1,200,61.000,0.510,0.510,0,0.312,0.312,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M4713,P1-M4664
4376,O3-P990,P1-P7334,pipe,P1,200,51.700,0.510,0.510,0,0.404,0.408,1,0,5.460,5.360,5.460,DN200 (not steepened),,P1-M7334,P1-M7333
4377,O2-P1333,P1-P3890,pipe,P1,200,61.100,0.510,0.510,0,0.378,0.431,1,0,5.200,4.640,5.200,DN200 (not steepened),,P1-M3890,P1-M3889
4379,O2-P118,P1-P2916,pipe,P1,200,61.100,0.510,0.510,0,0.664,0.693,1,0,2.110,1.550,2.110,DN200 (not steepened),,P1-M2916,P1-M2915
4380,O2-P33,P1-P3406,pipe,P1,630,61.100,0.125,0.182,1,0.760,0.803,0,0,8.120,7.670,8.120,Steepened up to 0.30 %,,P1-M3406,P1-M3405
4381,O3-P423,P1-P6768,pipe,P1,200,61.100,0.510,0.510,0,0.272,0.272,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M6768,P1-M6766
4382,O1-P1779,P1-P1354,pipe,P1,200,61.100,0.510,0.510,0,0.157,0.157,1,0,2.160,2.430,2.430,DN200 (not steepened),,P1-M1354,P1-M1353
4384,O2-P1131,P1-P3688,pipe,P1,200,61.400,0.510,0.510,0,0.249,0.249,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M3688,P1-M3612
4386,O3-P3193,P1-P5212,pipe,P1,200,60.800,0.510,0.510,0,0.172,0.288,1,0,1.620,1.520,1.620,DN200 (not steepened),,P1-M5212,P1-M5182
4389,O1-P908,P1-P1078,pipe,P1,200,61.200,0.510,0.510,0,0.201,0.220,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M1078,P1-M1054
4397,O1-P773,P1-P943,pipe,P1,200,61.200,0.510,0.510,0,0.309,0.313,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M943,P1-M942
4399,O1-P822,P1-P992,pipe,P1,200,61.300,0.510,0.510,0,0.178,0.291,1,0,1.920,2.230,2.230,DN200 (not steepened),,P1-M992,P1-M347
4401,O3-P2352,P1-P6108,pipe,P1,200,61.300,0.510,0.510,0,0.210,0.266,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M6108,P1-M6095
4403,O3-P1072,P1-P7416,pipe,P1,200,61.300,0.510,0.510,0,0.187,0.216,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M7416,P1-M7385
4405,O1-P733,P1-P903,pipe,P1,200,61.300,0.510,0.510,0,0.594,0.671,1,0,7.780,7.910,7.910,DN200 (not steepened),,P1-M903,P1-M335
4407,O3-P2011,P1-P5767,pipe,P1,250,61.300,0.375,0.375,0,0.421,0.704,1,0,4.140,3.910,4.140,"Above DN200, under 0.75 m/s",0.536,P1-M5767,P1-M5766
4416,O3-P2808,P1-P4827,pipe,P1,1000,61.500,0.075,0.121,1,0.771,0.877,0,0,8.400,8.520,8.520,Steepened up to 0.30 %,,P1-M4827,P1-M4826
4418,O2-P760,P1-P4666,pipe,P1,200,61.500,0.510,0.510,0,0.361,0.374,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M4666,P1-M4665
4419,O1-P459,P1-P629,pipe,P1,200,61.500,0.510,0.510,0,0.489,0.670,1,0,4.350,4.250,4.350,DN200 (not steepened),,P1-M629,P1-M628
4421,O1-P912,P1-P1082,pipe,P1,200,61.600,0.510,0.510,0,0.201,0.220,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M1082,P1-M1081
4422,O1-P816,P1-P986,pipe,P1,200,61.600,0.510,0.510,0,0.275,0.316,1,0,2.050,2.250,2.250,DN200 (not steepened),,P1-M986,P1-M344
4423,O3-P1379,P1-P5460,pipe,P1,200,61.700,0.510,0.510,0,0.177,0.177,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M5460,P1-M5459
4425,O2-P339,P1-P3137,pipe,P1,200,61.600,0.510,0.510,0,0.173,0.173,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M3137,P1-M3014
4426,O3-P1156,P1-P7500,pipe,P1,200,62.200,0.510,0.510,0,0.221,0.232,1,0,1.480,2.880,2.880,DN200 (not steepened),,P1-M7500,P1-M7467
4430,O3-P1671,P1-P5695,pipe,P1,200,61.700,0.510,0.510,0,0.153,0.297,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M5695,P1-M5694
4434,O3-P58,P1-P5432,pipe,P1,200,28.500,0.510,0.510,0,0.395,0.631,1,0,3.530,3.560,3.560,DN200 (not steepened),,P1-M5432,P1-M5431
4435,O3-P2349,P1-P6105,pipe,P1,200,80.800,0.510,0.510,0,0.160,0.307,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M6105,P1-M6092
4438,O1-P817,P1-P987,pipe,P1,200,61.900,0.510,0.510,0,0.270,0.309,1,0,1.850,2.050,2.050,DN200 (not steepened),,P1-M987,P1-M986
4443,O1-P2361,P1-P1936,pipe,P1,200,61.900,0.510,0.510,0,0.320,0.332,1,0,1.790,1.530,1.790,DN200 (not steepened),,P1-M1936,P1-M1935
4444,O1-P537,P1-P707,pipe,P1,200,91.700,0.510,0.510,0,0.315,0.389,1,0,4.000,4.050,4.050,DN200 (not steepened),,P1-M707,P1-M706
4445,O3-P2344,P1-P6100,pipe,P1,200,61.900,0.510,0.510,0,0.189,0.254,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M6100,P1-M6099
4447,O3-P1991,P1-P5747,pipe,P1,200,115.100,0.510,0.510,0,0.288,0.297,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M5747,P1-M5379
4449,O1-P1859,P1-P1434,pipe,P1,200,62.000,0.510,0.510,0,0.281,0.281,1,0,2.380,2.690,2.690,DN200 (not steepened),,P1-M1434,P1-M1395
4452,O3-P2188,P1-P5944,pipe,P1,200,62.000,0.510,0.510,0,0.356,0.593,1,0,3.150,3.640,3.640,DN200 (not steepened),,P1-M5944,P1-M5943
4454,O1-P2082,P1-P1657,pipe,P1,200,66.700,0.510,0.510,0,0.221,0.236,1,0,1.480,2.050,2.050,DN200 (not steepened),,P1-M1657,P1-M1656
4457,O2-P1684,P1-P4241,pipe,P1,200,58.300,0.510,0.510,0,0.137,0.137,1,0,2.300,1.480,2.300,DN200 (not steepened),,P1-M4241,P1-M4237
4458,O1-P2028,P1-P1603,pipe,P1,200,79.100,0.510,0.510,0,0.263,0.328,1,0,1.480,2.610,2.610,DN200 (not steepened),,P1-M1603,P1-M1602
4459,O2-P1245,P1-P3802,pipe,P1,200,62.100,0.510,0.510,0,0.361,0.377,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M3802,P1-M3735
4460,O3-P3269,P1-P5288,pipe,P1,200,62.100,0.510,0.510,0,0.154,0.242,1,0,1.880,2.120,2.120,DN200 (not steepened),,P1-M5288,P1-M5281
4461,O3-P2129,P1-P5885,pipe,P1,200,62.100,0.510,0.510,0,0.103,0.205,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M5885,P1-M5780
4462,O2-P803,P1-P4709,pipe,P1,200,62.100,0.510,0.510,0,0.289,0.304,1,0,2.590,1.480,2.590,DN200 (not steepened),,P1-M4709,P1-M4663
4463,O2-P1685,P1-P4242,pipe,P1,200,62.100,0.510,0.510,0,0.174,0.174,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M4242,P1-M4238
4471,O1-P1384,P1-P2573,pipe,P1,200,62.200,0.510,0.510,0,0.454,0.625,1,0,5.450,6.400,6.400,DN200 (not steepened),,P1-M2573,P1-M2572
4473,O2-P78,P1-P3451,pipe,P1,200,62.300,0.510,0.510,0,0.615,0.618,1,0,9.160,8.140,9.160,DN200 (not steepened),,P1-M3451,P1-M3450
4474,O3-P369,P1-P6713,pipe,P1,200,62.300,0.510,0.510,0,0.230,0.316,1,0,3.090,2.990,3.090,DN200 (not steepened),,P1-M6713,P1-M6712
4475,O2-P184,P1-P2982,pipe,P1,355,62.300,0.270,0.285,1,0.788,0.807,0,0,2.830,2.330,2.830,Steepened up to 0.30 %,,P1-M2982,P1-M94
4476,O1-P96,P1-P1238,pipe,P1,280,62.300,0.375,0.385,1,0.750,0.789,0,0,4.600,5.330,5.330,Steepened 0.30 to 0.50 %,,P1-M1238,P1-M1237
4477,O3-P2945,P1-P4964,pipe,P1,200,78.000,0.510,0.510,0,0.160,0.160,1,0,2.590,1.480,2.590,DN200 (not steepened),,P1-M4964,P1-M4932
4478,O2-P146,P1-P2944,pipe,P1,200,62.300,0.510,0.510,0,0.296,0.302,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M2944,P1-M2943
4479,O3-P2019,P1-P5775,pipe,P1,200,62.300,0.510,0.510,0,0.458,0.753,1,0,4.870,4.770,4.870,DN200 (not steepened),,P1-M5775,P1-M5774
4481,O1-P1023,P1-P51,pipe,P1,1600,62.300,0.075,0.075,0,0.838,0.938,0,0,8.000,6.940,8.000,"Above DN200, 0.75 m/s as laid",,P1-M51,P1-M50
4482,O2-P1576,P1-P4133,pipe,P1,200,89.400,0.510,0.510,0,0.221,0.236,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M4133,P1-M4128
4487,O2-P30,P1-P3403,pipe,P1,630,62.400,0.125,0.182,1,0.762,0.805,0,0,7.240,7.030,7.240,Steepened up to 0.30 %,,P1-M3403,P1-M3402
4489,O3-P2569,P1-P6325,pipe,P1,200,62.500,0.510,0.510,0,0.337,0.463,1,0,2.610,2.960,2.960,DN200 (not steepened),,P1-M6325,P1-M6314
4492,O3-P682,P1-P7026,pipe,P1,200,81.600,0.510,0.510,0,0.219,0.315,1,0,2.290,2.140,2.290,DN200 (not steepened),,P1-M7026,P1-M7025
4495,O3-P2513,P1-P6269,pipe,P1,200,62.600,0.510,0.510,0,0.230,0.288,1,0,2.520,3.150,3.150,DN200 (not steepened),,P1-M6269,P1-M6268
4496,O2-P172,P1-P2970,pipe,P1,200,62.600,0.510,0.510,0,0.397,0.423,1,0,4.760,4.650,4.760,DN200 (not steepened),,P1-M2970,P1-M2932
4497,O2-P349,P1-P3147,pipe,P1,200,62.600,0.510,0.510,0,0.461,0.496,1,0,1.870,1.880,1.880,DN200 (not steepened),,P1-M3147,P1-M3146
4499,O1-P2478,P1-P2053,pipe,P1,200,62.600,0.510,0.510,0,0.349,0.373,1,0,2.550,2.490,2.550,DN200 (not steepened),,P1-M2053,P1-M2052
4500,O3-P585,P1-P6929,pipe,P1,200,62.600,0.510,0.510,0,0.415,0.567,1,0,3.380,3.500,3.500,DN200 (not steepened),,P1-M6929,P1-M6928
4501,O1-P1159,P1-P2348,pipe,P1,200,62.600,0.510,0.510,0,0.488,0.622,1,0,4.400,5.840,5.840,DN200 (not steepened),,P1-M2348,P1-M2347
4503,O3-P1370,P1-P5451,pipe,P1,200,62.600,0.510,0.510,0,0.403,0.411,1,0,3.810,3.430,3.810,DN200 (not steepened),,P1-M5451,P1-M5450
4504,O3-P638,P1-P6982,pipe,P1,200,62.700,0.510,0.510,0,0.305,0.381,1,0,2.060,2.620,2.620,DN200 (not steepened),,P1-M6982,P1-M6675
4506,O2-P212,P1-P3010,pipe,P1,280,62.700,0.375,0.393,1,0.791,0.817,0,0,5.280,6.250,6.250,Steepened 0.30 to 0.50 %,,P1-M3010,P1-M3009
4507,O1-P830,P1-P1000,pipe,P1,200,62.700,0.510,0.510,0,0.452,0.580,1,0,3.450,3.470,3.470,DN200 (not steepened),,P1-M1000,P1-M999
4512,O3-P665,P1-P7009,pipe,P1,200,62.700,0.510,0.510,0,0.443,0.592,1,0,3.810,4.060,4.060,DN200 (not steepened),,P1-M7009,P1-M7008
4513,O3-P3026,P1-P5045,pipe,P1,200,62.700,0.510,0.510,0,0.636,0.715,1,0,3.130,3.100,3.130,DN200 (not steepened),,P1-M5045,P1-M5044
4514,O1-P600,P1-P770,pipe,P1,200,62.700,0.510,0.510,0,0.182,0.332,1,0,1.790,1.820,1.820,DN200 (not steepened),,P1-M770,P1-M769
4515,O2-P1666,P1-P4223,pipe,P1,200,62.700,0.510,0.510,0,0.218,0.218,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M4223,P1-M4221
4516,O2-P1414,P1-P3971,pipe,P1,200,62.800,0.510,0.510,0,0.189,0.254,1,0,1.480,3.150,3.150,DN200 (not steepened),,P1-M3971,P1-M3968
4518,O2-P625,P1-P4578,pipe,P1,200,62.800,0.510,0.510,0,0.698,0.729,1,0,4.010,4.330,4.330,DN200 (not steepened),,P1-M4578,P1-M4577
4519,O3-P2867,P1-P4886,pipe,P1,250,62.800,0.375,0.375,0,0.582,0.692,1,0,7.700,7.140,7.700,"Above DN200, under 0.75 m/s",0.606,P1-M4886,P1-M4885
4521,O1-P1181,P1-P2370,pipe,P1,200,62.900,0.510,0.510,0,0.465,0.559,1,0,3.170,3.440,3.440,DN200 (not steepened),,P1-M2370,P1-M2343
4523,O2-P1787,P1-P4344,pipe,P1,200,62.900,0.510,0.510,0,0.449,0.468,1,0,5.590,6.470,6.470,DN200 (not steepened),,P1-M4344,P1-M4343
4526,O3-P1568,P1-P5592,pipe,P1,200,100.400,0.510,0.510,0,0.211,0.317,1,0,1.770,2.350,2.350,DN200 (not steepened),,P1-M5592,P1-M5495
4527,O3-P802,P1-P7146,pipe,P1,200,63.000,0.510,0.510,0,0.354,0.361,1,0,4.340,4.710,4.710,DN200 (not steepened),,P1-M7146,P1-M7145
4528,O1-P303,P1-P473,pipe,P1,200,63.000,0.510,0.510,0,0.159,0.304,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M473,P1-M472
4532,O1-P1201,P1-P2390,pipe,P1,200,63.000,0.510,0.510,0,0.393,0.410,1,0,1.480,2.280,2.280,DN200 (not steepened),,P1-M2390,P1-M2389
4533,O1-P846,P1-P1016,pipe,P1,200,63.000,0.510,0.510,0,0.399,0.457,1,0,3.070,2.950,3.070,DN200 (not steepened),,P1-M1016,P1-M1015
4536,O2-P331,P1-P3129,pipe,P1,200,63.100,0.510,0.510,0,0.319,0.323,1,0,3.380,3.380,3.380,DN200 (not steepened),,P1-M3129,P1-M3128
4538,O1-P1863,P1-P1438,pipe,P1,200,63.100,0.510,0.510,0,0.250,0.285,1,0,2.450,2.630,2.630,DN200 (not steepened),,P1-M1438,P1-M1397
4540,O2-P1142,P1-P3699,pipe,P1,200,63.100,0.510,0.510,0,0.293,0.311,1,0,2.910,1.480,2.910,DN200 (not steepened),,P1-M3699,P1-M3698
4543,O1-P195,P1-P365,pipe,P1,250,84.200,0.375,0.544,1,0.818,0.867,0,0,8.680,7.640,8.680,Steepened 0.50 to 0.75 %,,P1-M365,P1-M364
4546,O1-P1410,P1-P2599,pipe,P1,200,63.100,0.510,0.510,0,0.352,0.447,1,0,3.680,3.200,3.680,DN200 (not steepened),,P1-M2599,P1-M2598
4547,O1-P2368,P1-P1943,pipe,P1,200,63.200,0.510,0.510,0,0.150,0.203,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M1943,P1-M1942
4550,O2-P1535,P1-P4100,pipe,P1,200,63.200,0.510,0.510,0,0.025,0.025,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M4100,P1-M4099
4551,O1-P1971,P1-P1546,pipe,P1,200,66.200,0.510,0.510,0,0.064,0.129,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M1546,P1-M1545
4552,O1-P1311,P1-P2500,pipe,P1,200,77.100,0.510,0.510,0,0.281,0.302,1,0,2.270,3.400,3.400,DN200 (not steepened),,P1-M2500,P1-M2499
4554,O1-P1750,P1-P1325,pipe,P1,200,66.200,0.510,0.510,0,0.218,0.226,1,0,1.480,1.810,1.810,DN200 (not steepened),,P1-M1325,P1-M1324
4557,O1-P610,P1-P780,pipe,P1,200,63.400,0.510,0.510,0,0.160,0.241,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M780,P1-M779
4558,O2-P1053,P1-P3610,pipe,P1,200,63.400,0.510,0.510,0,0.640,0.663,1,0,3.230,4.070,4.070,DN200 (not steepened),,P1-M3610,P1-M3609
4560,O1-P123,P1-P1265,pipe,P1,200,63.400,0.510,0.510,0,0.375,0.377,1,0,2.030,1.480,2.030,DN200 (not steepened),,P1-M1265,P1-M1264
4564,O1-P1352,P1-P2541,pipe,P1,200,63.400,0.510,0.510,0,0.155,0.163,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M2541,P1-M2540
4565,O3-P523,P1-P6867,pipe,P1,200,63.400,0.510,0.510,0,0.037,0.037,1,0,1.630,1.750,1.750,DN200 (not steepened),,P1-M6867,P1-M6866
4566,O3-P2355,P1-P6111,pipe,P1,200,63.500,0.510,0.510,0,0.165,0.255,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M6111,P1-M6098
4568,O3-P1186,P1-P7530,pipe,P1,200,64.500,0.510,0.510,0,0.160,0.160,1,0,2.730,3.330,3.330,DN200 (not steepened),,P1-M7530,P1-M7529
4569,O3-P816,P1-P7160,pipe,P1,200,63.500,0.510,0.510,0,0.245,0.254,1,0,1.550,1.820,1.820,DN200 (not steepened),,P1-M7160,P1-M7146
4570,O2-P1385,P1-P3942,pipe,P1,200,63.500,0.510,0.510,0,0.384,0.418,1,0,2.950,2.500,2.950,DN200 (not steepened),,P1-M3942,P1-M3941
4575,O1-P2362,P1-P1937,pipe,P1,200,63.600,0.510,0.510,0,0.289,0.304,1,0,2.410,1.480,2.410,DN200 (not steepened),,P1-M1937,P1-M1936
4578,O3-P2065,P1-P5821,pipe,P1,200,63.600,0.510,0.510,0,0.150,0.203,1,0,2.300,2.480,2.480,DN200 (not steepened),,P1-M5821,P1-M5766
4579,O1-P1337,P1-P2526,pipe,P1,200,38.200,0.510,0.510,0,0.231,0.311,1,0,4.090,4.690,4.690,DN200 (not steepened),,P1-M2526,P1-M2525
4582,O2-P546,P1-P3344,pipe,P1,200,80.900,0.510,0.510,0,0.157,0.185,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M3344,P1-M3343
4585,O1-P268,P1-P438,pipe,P1,200,63.700,0.510,0.510,0,0.233,0.352,1,0,1.770,1.760,1.770,DN200 (not steepened),,P1-M438,P1-M437
4586,O1-P1103,P1-P2292,pipe,P1,200,63.800,0.510,0.510,0,0.160,0.193,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M2292,P1-M2289
4588,O2-P540,P1-P3338,pipe,P1,200,66.500,0.510,0.510,0,0.371,0.396,1,0,2.750,3.580,3.580,DN200 (not steepened),,P1-M3338,P1-M3326
4589,O3-P2180,P1-P5936,pipe,P1,200,63.800,0.510,0.510,0,0.598,0.731,1,0,6.220,6.600,6.600,DN200 (not steepened),,P1-M5936,P1-M5935
4590,O2-P1057,P1-P3614,pipe,P1,200,74.800,0.510,0.510,0,0.476,0.553,1,0,1.840,2.790,2.790,DN200 (not steepened),,P1-M3614,P1-M3613
4593,O1-P2384,P1-P1959,pipe,P1,200,63.900,0.510,0.510,0,0.312,0.364,1,0,2.680,3.030,3.030,DN200 (not steepened),,P1-M1959,P1-M1958
4596,O3-P251,P1-P6595,pipe,P1,355,63.900,0.270,0.321,1,0.787,0.851,0,0,5.160,4.100,5.160,Steepened 0.30 to 0.50 %,,P1-M6595,P1-M6594
4597,O3-P2888,P1-P4907,pipe,P1,200,78.500,0.510,0.510,0,0.242,0.363,1,0,5.210,1.600,5.210,DN200 (not steepened),,P1-M4907,P1-M4906
4603,O2-P1026,P1-P3583,pipe,P1,200,64.000,0.510,0.510,0,0.025,0.025,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M3583,P1-M3405
4604,O3-P2202,P1-P5958,pipe,P1,200,64.100,0.510,0.510,0,0.103,0.205,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M5958,P1-M5933
4606,O3-P3257,P1-P5276,pipe,P1,200,64.100,0.510,0.510,0,0.126,0.126,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M5276,P1-M5257
4607,O1-P2019,P1-P1594,pipe,P1,200,42.100,0.510,0.510,0,0.170,0.245,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M1594,P1-M1591
4608,O3-P2105,P1-P5861,pipe,P1,200,64.100,0.510,0.510,0,0.114,0.225,1,0,1.480,2.390,2.390,DN200 (not steepened),,P1-M5861,P1-M5860
4610,O1-P2355,P1-P1930,pipe,P1,200,64.200,0.510,0.510,0,0.241,0.276,1,0,3.290,3.620,3.620,DN200 (not steepened),,P1-M1930,P1-M1864
4611,O3-P2771,P1-P6527,pipe,P1,200,64.200,0.510,0.510,0,0.185,0.239,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M6527,P1-M6526
4612,O3-P2693,P1-P6449,pipe,P1,200,64.200,0.510,0.510,0,0.155,0.223,1,0,2.790,1.480,2.790,DN200 (not steepened),,P1-M6449,P1-M6448
4614,O1-P2122,P1-P1697,pipe,P1,200,64.200,0.510,0.510,0,0.595,0.736,1,0,3.150,3.270,3.270,DN200 (not steepened),,P1-M1697,P1-M1696
4615,O3-P3265,P1-P5284,pipe,P1,200,64.200,0.510,0.510,0,0.228,0.287,1,0,1.880,1.980,1.980,DN200 (not steepened),,P1-M5284,P1-M5283
4617,O3-P3016,P1-P5035,pipe,P1,200,77.100,0.510,0.510,0,0.274,0.327,1,0,1.770,2.030,2.030,DN200 (not steepened),,P1-M5035,P1-M5034
4621,O1-P1577,P1-P2728,pipe,P1,200,64.300,0.510,0.510,0,0.369,0.401,1,0,3.150,3.160,3.160,DN200 (not steepened),,P1-M2728,P1-M2727
4622,O1-P1953,P1-P1528,pipe,P1,200,101.900,0.510,0.510,0,0.611,0.678,1,0,5.030,4.830,5.030,DN200 (not steepened),,P1-M1528,P1-M1527
4623,O1-P1755,P1-P1330,pipe,P1,200,64.300,0.510,0.510,0,0.076,0.153,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M1330,P1-M1327
4625,O3-P3009,P1-P5028,pipe,P1,200,64.300,0.510,0.510,0,0.184,0.200,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M5028,P1-M5027
4626,O3-P1717,P1-P5722,pipe,P1,200,79.900,0.510,0.510,0,0.208,0.363,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M5722,P1-M5721
4627,O1-P799,P1-P969,pipe,P1,200,64.300,0.510,0.510,0,0.150,0.203,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M969,P1-M955
4628,O3-P788,P1-P7132,pipe,P1,200,64.300,0.510,0.510,0,0.432,0.442,1,0,7.560,7.650,7.650,DN200 (not steepened),,P1-M7132,P1-M7131
4630,O1-P967,P1-P1137,pipe,P1,200,64.400,0.510,0.510,0,0.363,0.409,1,0,1.720,1.720,1.720,DN200 (not steepened),,P1-M1137,P1-M391
4633,O2-P510,P1-P3308,pipe,P1,200,64.400,0.510,0.510,0,0.419,0.475,1,0,3.070,3.180,3.180,DN200 (not steepened),,P1-M3308,P1-M3307
4634,O2-P43,P1-P3416,pipe,P1,355,64.400,0.270,0.286,1,0.765,0.787,0,0,9.050,8.470,9.050,Steepened up to 0.30 %,,P1-M3416,P1-M3415
4635,O3-P2076,P1-P5832,pipe,P1,200,64.400,0.510,0.510,0,0.114,0.225,1,0,1.480,2.180,2.180,DN200 (not steepened),,P1-M5832,P1-M5831
4636,O3-P667,P1-P7011,pipe,P1,200,64.400,0.510,0.510,0,0.421,0.556,1,0,3.520,3.470,3.520,DN200 (not steepened),,P1-M7011,P1-M7010
4640,O2-P1132,P1-P3689,pipe,P1,200,64.400,0.510,0.510,0,0.443,0.447,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M3689,P1-M3613
4641,O3-P1352,P1-P7696,pipe,P1,200,64.400,0.510,0.510,0,0.084,0.168,1,0,1.480,2.040,2.040,DN200 (not steepened),,P1-M7696,P1-M7695
4642,O2-P311,P1-P3109,pipe,P1,200,100.000,0.510,0.510,0,0.241,0.254,1,0,1.480,2.620,2.620,DN200 (not steepened),,P1-M3109,P1-M3108
4644,O1-P649,P1-P819,pipe,P1,200,65.100,0.510,0.510,0,0.267,0.330,1,0,3.250,4.650,4.650,DN200 (not steepened),,P1-M819,P1-M818
4645,O3-P504,P1-P6848,pipe,P1,200,70.600,0.510,0.510,0,0.414,0.455,1,0,2.550,2.650,2.650,DN200 (not steepened),,P1-M6848,P1-M6847
4647,O2-P1392,P1-P3949,pipe,P1,200,64.500,0.510,0.510,0,0.094,0.094,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M3949,P1-M3948
4649,O1-P1899,P1-P1474,pipe,P1,200,64.600,0.510,0.510,0,0.190,0.249,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M1474,P1-M1458
4651,O3-P1293,P1-P7637,pipe,P1,200,64.600,0.510,0.510,0,0.145,0.205,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M7637,P1-M7636
4652,O3-P527,P1-P6871,pipe,P1,200,80.300,0.510,0.510,0,0.436,0.463,1,0,2.580,2.910,2.910,DN200 (not steepened),,P1-M6871,P1-M6870
4653,O1-P2370,P1-P1945,pipe,P1,200,64.600,0.510,0.510,0,0.144,0.176,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M1945,P1-M1944
4654,O3-P1435,P1-P5516,pipe,P1,355,64.200,0.270,0.646,1,0.750,1.053,0,0,5.530,5.680,5.680,Steepened 0.50 to 0.75 %,,P1-M5516,P1-M5515
4656,O1-P1254,P1-P2443,pipe,P1,200,64.600,0.510,0.510,0,0.179,0.197,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M2443,P1-M2442
4658,O3-P2298,P1-P6054,pipe,P1,200,64.600,0.510,0.510,0,0.185,0.239,1,0,1.480,2.180,2.180,DN200 (not steepened),,P1-M6054,P1-M6039
4667,O2-P933,P1-P3490,pipe,P1,200,64.700,0.510,0.510,0,0.603,0.618,1,0,5.170,5.310,5.310,DN200 (not steepened),,P1-M3490,P1-M3489
4668,O2-P1504,P1-P4061,pipe,P1,200,64.700,0.510,0.510,0,0.182,0.300,1,0,2.570,2.900,2.900,DN200 (not steepened),,P1-M4061,P1-M4060
4670,O2-P214,P1-P3012,pipe,P1,280,64.800,0.375,0.393,1,0.753,0.783,0,0,4.600,4.850,4.850,Steepened 0.30 to 0.50 %,,P1-M3012,P1-M3011
4672,O2-P801,P1-P4707,pipe,P1,200,64.800,0.510,0.510,0,0.279,0.279,1,0,2.190,1.480,2.190,DN200 (not steepened),,P1-M4707,P1-M4662
4673,O1-P1449,P1-P2638,pipe,P1,200,64.800,0.510,0.510,0,0.207,0.253,1,0,1.480,2.260,2.260,DN200 (not steepened),,P1-M2638,P1-M2566
4674,O1-P2022,P1-P1572,pipe,P1,200,64.800,0.510,0.510,0,0.196,0.280,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M1572,P1-M1571
4675,O1-P1902,P1-P1477,pipe,P1,200,64.800,0.510,0.510,0,0.076,0.153,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M1477,P1-M1474
4678,O3-P2020,P1-P5776,pipe,P1,200,64.900,0.510,0.510,0,0.446,0.735,1,0,4.860,4.870,4.870,DN200 (not steepened),,P1-M5776,P1-M5775
4679,O2-P1951,P1-P4508,pipe,P1,200,77.100,0.510,0.510,0,0.205,0.238,1,0,2.590,2.350,2.590,DN200 (not steepened),,P1-M4508,P1-M4507
4680,O3-P3275,P1-P5294,pipe,P1,200,99.800,0.510,0.510,0,0.080,0.160,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M5294,P1-M4895
4686,O3-P3107,P1-P5135,pipe,P1,200,65.000,0.510,0.510,0,0.025,0.025,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M5135,P1-M5125
4688,O2-P119,P1-P2917,pipe,P1,200,84.500,0.510,0.510,0,0.647,0.678,1,0,2.960,1.480,2.960,DN200 (not steepened),,P1-M2917,P1-M2916
4689,O3-P2476,P1-P6232,pipe,P1,200,93.200,0.510,0.510,0,0.388,0.607,1,0,5.280,5.680,5.680,DN200 (not steepened),,P1-M6232,P1-M6231
4691,O3-P2656,P1-P6412,pipe,P1,200,71.400,0.510,0.510,0,0.131,0.257,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M6412,P1-M6411
4693,O1-P253,P1-P423,pipe,P1,200,65.100,0.510,0.510,0,0.274,0.420,1,0,6.050,5.780,6.050,DN200 (not steepened),,P1-M423,P1-M422
4695,O2-P198,P1-P2996,pipe,P1,355,65.100,0.270,0.285,1,0.750,0.775,0,0,1.740,1.930,1.930,Steepened up to 0.30 %,,P1-M2996,P1-M2995
4696,O2-P1168,P1-P3725,pipe,P1,200,65.100,0.510,0.510,0,0.303,0.303,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M3725,P1-M3620
4697,O3-P2732,P1-P6488,pipe,P1,200,65.100,0.510,0.510,0,0.265,0.351,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M6488,P1-M6487
4698,O2-P1776,P1-P4333,pipe,P1,200,65.100,0.510,0.510,0,0.237,0.250,1,0,1.970,1.480,1.970,DN200 (not steepened),,P1-M4333,P1-M4332
4699,O1-P1622,P1-P2773,pipe,P1,200,65.100,0.510,0.510,0,0.256,0.297,1,0,1.610,2.390,2.390,DN200 (not steepened),,P1-M2773,P1-M2680
4700,O3-P1560,P1-P5584,pipe,P1,200,77.800,0.510,0.510,0,0.182,0.222,1,0,1.600,1.960,1.960,DN200 (not steepened),,P1-M5584,P1-M5568
4706,O1-P226,P1-P396,pipe,P1,200,65.200,0.510,0.510,0,0.489,0.552,1,0,2.430,2.490,2.490,DN200 (not steepened),,P1-M396,P1-M395
4708,O3-P3300,P1-P5319,pipe,P1,200,65.300,0.510,0.510,0,0.286,0.359,1,0,2.460,2.070,2.460,DN200 (not steepened),,P1-M5319,P1-M5318
4709,O3-P2308,P1-P6064,pipe,P1,200,65.300,0.510,0.510,0,0.244,0.352,1,0,1.970,1.610,1.970,DN200 (not steepened),,P1-M6064,P1-M6063
4711,O3-P1606,P1-P5630,pipe,P1,200,65.300,0.510,0.510,0,0.249,0.339,1,0,2.230,2.340,2.340,DN200 (not steepened),,P1-M5630,P1-M5629
4712,O1-P324,P1-P494,pipe,P1,200,65.300,0.510,0.510,0,0.070,0.142,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M494,P1-M493
4713,O3-P1161,P1-P7505,pipe,P1,200,65.300,0.510,0.510,0,0.223,0.223,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M7505,P1-M7504
4716,O2-P1493,P1-P4050,pipe,P1,200,65.300,0.510,0.510,0,0.240,0.265,1,0,1.480,2.150,2.150,DN200 (not steepened),,P1-M4050,P1-M4049
4718,O1-P1164,P1-P2353,pipe,P1,200,65.300,0.510,0.510,0,0.478,0.605,1,0,3.240,3.180,3.240,DN200 (not steepened),,P1-M2353,P1-M2352
4719,O3-P2657,P1-P6413,pipe,P1,200,78.100,0.510,0.510,0,0.131,0.257,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M6413,P1-M6410
4723,O3-P1182,P1-P7526,pipe,P1,200,65.400,0.510,0.510,0,0.159,0.159,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M7526,P1-M7520
4724,O1-P2596,P1-P2171,pipe,P1,200,65.400,0.510,0.510,0,0.071,0.142,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M2171,P1-M2170
4725,O2-P57,P1-P3430,pipe,P1,280,65.400,0.375,0.375,0,0.779,0.801,0,0,7.160,7.690,7.690,"Above DN200, 0.75 m/s as laid",,P1-M3430,P1-M3429
4728,O1-P283,P1-P453,pipe,P1,200,65.500,0.510,0.510,0,0.070,0.142,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M453,P1-M452
4729,O2-P964,P1-P3521,pipe,P1,200,65.500,0.510,0.510,0,0.378,0.378,1,0,5.480,6.150,6.150,DN200 (not steepened),,P1-M3521,P1-M3520
4730,O1-P1140,P1-P2329,pipe,P1,200,65.500,0.510,0.510,0,0.126,0.148,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M2329,P1-M2322
4732,O3-P609,P1-P6953,pipe,P1,200,88.300,0.510,0.510,0,0.325,0.417,1,0,2.480,2.620,2.620,DN200 (not steepened),,P1-M6953,P1-M6952
4733,O2-P571,P1-P3369,pipe,P1,200,65.500,0.510,0.510,0,0.178,0.201,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M3369,P1-M3368
4734,O3-P1166,P1-P7510,pipe,P1,200,65.500,0.510,0.510,0,0.142,0.191,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M7510,P1-M7482
4736,O2-P206,P1-P3004,pipe,P1,315,65.600,0.270,0.317,1,0.752,0.778,0,0,4.780,5.390,5.390,Steepened 0.30 to 0.50 %,,P1-M3004,P1-M3003
4741,O1-P1722,P1-P1297,pipe,P1,200,65.600,0.510,0.510,0,0.370,0.374,1,0,2.310,2.140,2.310,DN200 (not steepened),,P1-M1297,P1-M1296
4745,O1-P1059,P1-P2682,pipe,P1,200,84.300,0.510,0.510,0,0.710,0.741,1,0,4.590,4.990,4.990,DN200 (not steepened),,P1-M2682,P1-M2681
4747,O3-P2620,P1-P6376,pipe,P1,200,80.500,0.510,0.510,0,0.567,0.751,1,0,4.360,5.030,5.030,DN200 (not steepened),,P1-M6376,P1-M6375
4748,O1-P1280,P1-P2469,pipe,P1,200,65.700,0.510,0.510,0,0.160,0.194,1,0,2.560,1.480,2.560,DN200 (not steepened),,P1-M2469,P1-M2468
4749,O1-P285,P1-P455,pipe,P1,200,65.700,0.510,0.510,0,0.076,0.153,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M455,P1-M454
4750,O1-P2614,P1-P2189,pipe,P1,200,65.700,0.510,0.510,0,0.025,0.025,1,0,2.530,1.480,2.530,DN200 (not steepened),,P1-M2189,P1-M2185
4753,O3-P449,P1-P6793,pipe,P1,200,65.300,0.510,0.510,0,0.250,0.250,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M6793,P1-M6789
4757,O3-P1677,P1-P5701,pipe,P1,200,90.400,0.510,0.510,0,0.114,0.225,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M5701,P1-M5692
4759,O3-P1053,P1-P7397,pipe,P1,200,65.800,0.510,0.510,0,0.306,0.331,1,0,2.360,2.480,2.480,DN200 (not steepened),,P1-M7397,P1-M7396
4760,O1-P1127,P1-P2316,pipe,P1,200,65.800,0.510,0.510,0,0.064,0.129,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M2316,P1-M2305
4762,O1-P2609,P1-P2184,pipe,P1,200,65.800,0.510,0.510,0,0.316,0.320,1,0,2.260,1.480,2.260,DN200 (not steepened),,P1-M2184,P1-M2183
4763,O3-P3153,P1-P5172,pipe,P1,900,65.800,0.075,0.127,1,0.751,0.856,0,0,2.420,2.090,2.420,Steepened up to 0.30 %,,P1-M5172,P1-M5171
4764,O1-P2495,P1-P2070,pipe,P1,200,65.900,0.510,0.510,0,0.481,0.617,1,0,6.260,5.870,6.260,DN200 (not steepened),,P1-M2070,P1-M2069
4765,O2-P1961,P1-P4518,pipe,P1,200,65.900,0.510,0.510,0,0.234,0.234,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M4518,P1-M3451
4766,O2-P707,P1-P4613,pipe,P1,200,73.800,0.510,0.510,0,0.294,0.294,1,0,2.440,1.480,2.440,DN200 (not steepened),,P1-M4613,P1-M4612
4770,O2-P575,P1-P3373,pipe,P1,200,66.300,0.510,0.510,0,0.224,0.224,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M3373,P1-M3372
4775,O3-P3110,P1-P5129,pipe,P1,200,66.000,0.510,0.510,0,0.244,0.270,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M5129,P1-M5128
4780,O3-P1610,P1-P5634,pipe,P1,200,66.100,0.510,0.510,0,0.205,0.360,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M5634,P1-M5621
4783,O1-P116,P1-P1258,pipe,P1,200,66.400,0.510,0.510,0,0.434,0.451,1,0,1.520,3.420,3.420,DN200 (not steepened),,P1-M1258,P1-M1257
4784,O1-P1939,P1-P1514,pipe,P1,200,82.300,0.510,0.510,0,0.648,0.708,1,0,9.630,9.550,9.630,DN200 (not steepened),,P1-M1514,P1-M1513
4785,O3-P2736,P1-P6492,pipe,P1,200,74.500,0.510,0.510,0,0.174,0.281,1,0,1.820,2.100,2.100,DN200 (not steepened),,P1-M6492,P1-M6479
4786,O3-P1545,P1-P5569,pipe,P1,200,90.300,0.510,0.510,0,0.257,0.297,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M5569,P1-M5568
4788,O1-P124,P1-P1266,pipe,P1,200,40.300,0.510,0.510,0,0.353,0.356,1,0,2.170,1.480,2.170,DN200 (not steepened),,P1-M1266,P1-M1265
4790,O1-P71,P1-P1213,pipe,P1,1000,66.200,0.075,0.123,1,0.750,0.862,0,0,10.530,10.390,10.530,Steepened up to 0.30 %,,P1-M1213,P1-M1212
4791,O1-P1129,P1-P2318,pipe,P1,200,66.200,0.510,0.510,0,0.154,0.154,1,0,2.150,2.350,2.350,DN200 (not steepened),,P1-M2318,P1-M2317
4792,O3-P456,P1-P6800,pipe,P1,200,100.000,0.510,0.510,0,0.228,0.228,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M6800,P1-M6778
4794,O2-P1932,P1-P4489,pipe,P1,200,66.200,0.510,0.510,0,0.202,0.220,1,0,1.480,1.810,1.810,DN200 (not steepened),,P1-M4489,P1-M4488
4798,O2-P956,P1-P3513,pipe,P1,200,66.300,0.510,0.510,0,0.463,0.472,1,0,9.430,9.600,9.600,DN200 (not steepened),,P1-M3513,P1-M3512
4801,O1-P2352,P1-P1927,pipe,P1,200,66.300,0.510,0.510,0,0.025,0.025,1,0,2.770,1.480,2.770,DN200 (not steepened),,P1-M1927,P1-M1924
4802,O3-P3019,P1-P5038,pipe,P1,200,47.300,0.510,0.510,0,0.159,0.159,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M5038,P1-M5037
4805,O2-P1911,P1-P4468,pipe,P1,200,66.400,0.510,0.510,0,0.384,0.389,1,0,4.790,5.130,5.130,DN200 (not steepened),,P1-M4468,P1-M4467
4806,O2-P296,P1-P3090,pipe,P1,200,49.100,0.510,0.510,0,0.234,0.234,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M3090,P1-M3089
4808,O3-P2738,P1-P6494,pipe,P1,200,78.400,0.510,0.510,0,0.202,0.299,1,0,1.820,2.110,2.110,DN200 (not steepened),,P1-M6494,P1-M6480
4811,O2-P934,P1-P3491,pipe,P1,200,67.800,0.510,0.510,0,0.603,0.618,1,0,6.410,5.170,6.410,DN200 (not steepened),,P1-M3491,P1-M3490
4812,O3-P2517,P1-P6273,pipe,P1,200,105.100,0.510,0.510,0,0.229,0.348,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M6273,P1-M6272
4818,O3-P2144,P1-P5900,pipe,P1,200,81.800,0.510,0.510,0,0.144,0.281,1,0,1.480,1.980,1.980,DN200 (not steepened),,P1-M5900,P1-M5784
4819,O1-P431,P1-P601,pipe,P1,200,66.500,0.510,0.510,0,0.115,0.226,1,0,1.680,1.880,1.880,DN200 (not steepened),,P1-M601,P1-M600
4828,O3-P1124,P1-P7468,pipe,P1,200,68.100,0.510,0.510,0,0.491,0.579,1,0,5.620,6.310,6.310,DN200 (not steepened),,P1-M7468,P1-M7467
4831,O1-P1036,P1-P64,pipe,P1,1600,66.700,0.075,0.075,0,0.835,0.933,0,0,8.880,8.560,8.880,"Above DN200, 0.75 m/s as laid",,P1-M64,P1-M63
4835,O1-P2451,P1-P2026,pipe,P1,800,66.800,0.085,0.159,1,0.750,0.850,0,0,6.010,4.730,6.010,Steepened up to 0.30 %,,P1-M2026,P1-M2025
4837,O3-P917,P1-P7261,pipe,P1,200,66.800,0.510,0.510,0,0.284,0.297,1,0,3.010,2.420,3.010,DN200 (not steepened),,P1-M7261,P1-M7260
4838,O2-P1049,P1-P3606,pipe,P1,200,66.800,0.510,0.510,0,0.710,0.729,1,0,4.370,3.620,4.370,DN200 (not steepened),,P1-M3606,P1-M3605
4840,O2-P1052,P1-P3609,pipe,P1,200,66.800,0.510,0.510,0,0.661,0.684,1,0,4.070,4.950,4.950,DN200 (not steepened),,P1-M3609,P1-M3608
4842,O2-P1663,P1-P4220,pipe,P1,200,53.500,0.510,0.510,0,0.173,0.173,1,0,2.190,1.480,2.190,DN200 (not steepened),,P1-M4220,P1-M4219
4843,O2-P72,P1-P3445,pipe,P1,200,66.800,0.510,0.510,0,0.720,0.730,1,0,8.070,8.060,8.070,DN200 (not steepened),,P1-M3445,P1-M3444
4845,O2-P1448,P1-P4005,pipe,P1,200,91.400,0.510,0.510,0,0.269,0.303,1,0,1.960,2.990,2.990,DN200 (not steepened),,P1-M4005,P1-M4004
4849,O1-P2669,P1-P2244,pipe,P1,200,66.900,0.510,0.510,0,0.412,0.435,1,0,3.320,1.880,3.320,DN200 (not steepened),,P1-M2244,P1-M2243
4852,O2-P223,P1-P3021,pipe,P1,200,67.000,0.510,0.510,0,0.704,0.723,1,0,2.600,2.680,2.680,DN200 (not steepened),,P1-M3021,P1-M3020
4855,O2-P442,P1-P3240,pipe,P1,200,67.000,0.510,0.510,0,0.367,0.388,1,0,2.490,1.480,2.490,DN200 (not steepened),,P1-M3240,P1-M3028
4856,O3-P1199,P1-P7543,pipe,P1,200,67.100,0.510,0.510,0,0.200,0.200,1,0,1.480,3.340,3.340,DN200 (not steepened),,P1-M7543,P1-M224
4857,O3-P1373,P1-P5454,pipe,P1,200,67.100,0.510,0.510,0,0.348,0.358,1,0,2.960,3.260,3.260,DN200 (not steepened),,P1-M5454,P1-M5453
4858,O3-P2145,P1-P5901,pipe,P1,200,67.100,0.510,0.510,0,0.192,0.267,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M5901,P1-M5785
4860,O2-P921,P1-P3478,pipe,P1,200,67.100,0.510,0.510,0,0.243,0.287,1,0,2.410,2.500,2.500,DN200 (not steepened),,P1-M3478,P1-M3477
4862,O2-P879,P1-P4785,pipe,P1,200,67.400,0.510,0.510,0,0.071,0.142,1,0,5.190,1.480,5.190,DN200 (not steepened),,P1-M4785,P1-M4784
4863,O3-P1425,P1-P5506,pipe,P1,355,67.100,0.270,0.646,1,0.751,1.056,0,0,7.200,7.340,7.340,Steepened 0.50 to 0.75 %,,P1-M5506,P1-M5505
4868,O3-P2060,P1-P5820,pipe,P1,200,76.200,0.510,0.510,0,0.114,0.225,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M5820,P1-M5819
4869,O1-P2557,P1-P2132,pipe,P1,200,61.200,0.510,0.510,0,0.193,0.244,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M2132,P1-M2129
4872,O2-P1282,P1-P3839,pipe,P1,200,67.200,0.510,0.510,0,0.131,0.257,1,0,1.480,2.350,2.350,DN200 (not steepened),,P1-M3839,P1-M3838
4874,O3-P370,P1-P6714,pipe,P1,200,67.200,0.510,0.510,0,0.152,0.290,1,0,3.160,3.090,3.160,DN200 (not steepened),,P1-M6714,P1-M6713
4875,O1-P587,P1-P757,pipe,P1,200,67.200,0.510,0.510,0,0.114,0.225,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M757,P1-M746
4877,O2-P1022,P1-P3579,pipe,P1,200,67.200,0.510,0.510,0,0.211,0.317,1,0,1.990,2.330,2.330,DN200 (not steepened),,P1-M3579,P1-M3578
4878,O2-P1982,P1-P4539,pipe,P1,200,67.200,0.510,0.510,0,0.252,0.252,1,0,2.340,1.480,2.340,DN200 (not steepened),,P1-M4539,P1-M3468
4879,O3-P430,P1-P6774,pipe,P1,200,96.400,0.510,0.510,0,0.412,0.418,1,0,2.550,3.160,3.160,DN200 (not steepened),,P1-M6774,P1-M6773
4880,O2-P1594,P1-P4151,pipe,P1,200,67.300,0.510,0.510,0,0.026,0.026,1,0,1.480,4.980,4.980,DN200 (not steepened),,P1-M4151,P1-M4150
4881,O1-P2480,P1-P2055,pipe,P1,200,76.200,0.510,0.510,0,0.426,0.440,1,0,1.960,3.070,3.070,DN200 (not steepened),,P1-M2055,P1-M2026
4883,O3-P384,P1-P6728,pipe,P1,200,67.300,0.510,0.510,0,0.318,0.323,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M6728,P1-M6722
4884,O3-P1142,P1-P7486,pipe,P1,200,85.800,0.510,0.510,0,0.361,0.414,1,0,2.770,3.000,3.000,DN200 (not steepened),,P1-M7486,P1-M7485
4885,O1-P1213,P1-P2402,pipe,P1,200,67.300,0.510,0.510,0,0.292,0.313,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M2402,P1-M2401
4887,O2-P322,P1-P3120,pipe,P1,200,67.900,0.510,0.510,0,0.264,0.264,1,0,2.400,2.680,2.680,DN200 (not steepened),,P1-M3120,P1-M3119
4890,O2-P1069,P1-P3626,pipe,P1,200,45.600,0.510,0.510,0,0.374,0.379,1,0,2.260,1.480,2.260,DN200 (not steepened),,P1-M3626,P1-M3625
4892,O1-P2590,P1-P2165,pipe,P1,200,96.000,0.510,0.510,0,0.362,0.378,1,0,2.260,2.920,2.920,DN200 (not steepened),,P1-M2165,P1-M2164
4894,O3-P1673,P1-P5697,pipe,P1,200,67.400,0.510,0.510,0,0.108,0.214,1,0,2.380,1.480,2.380,DN200 (not steepened),,P1-M5697,P1-M5696
4898,O3-P136,P1-P217,pipe,P1,280,80.300,0.375,0.375,0,0.763,0.812,0,0,12.300,12.430,12.430,"Above DN200, 0.75 m/s as laid",,P1-M217,P1-M216
4900,O3-P2778,P1-P6534,pipe,P1,200,99.200,0.510,0.510,0,0.160,0.241,1,0,3.870,1.480,3.870,DN200 (not steepened),,P1-M6534,P1-M6533
4901,O1-P2001,P1-P1576,pipe,P1,200,74.100,0.510,0.510,0,0.348,0.425,1,0,2.170,1.630,2.170,DN200 (not steepened),,P1-M1576,P1-M1575
4904,O3-P1294,P1-P7638,pipe,P1,200,67.600,0.510,0.510,0,0.145,0.205,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M7638,P1-M7635
4905,O1-P529,P1-P699,pipe,P1,200,85.900,0.510,0.510,0,0.262,0.336,1,0,2.250,2.420,2.420,DN200 (not steepened),,P1-M699,P1-M698
4907,O1-P1634,P1-P2785,pipe,P1,200,39.500,0.510,0.510,0,0.155,0.223,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M2785,P1-M2683
4908,O1-P1516,P1-P88,pipe,P1,1400,67.300,0.075,0.075,0,0.831,0.926,0,0,6.680,6.780,6.780,"Above DN200, 0.75 m/s as laid",,P1-M88,P1-M87
4909,O3-P662,P1-P7006,pipe,P1,200,67.600,0.510,0.510,0,0.466,0.638,1,0,4.810,4.900,4.900,DN200 (not steepened),,P1-M7006,P1-M7005
4911,O3-P2279,P1-P6035,pipe,P1,200,90.800,0.510,0.510,0,0.420,0.563,1,0,3.400,3.550,3.550,DN200 (not steepened),,P1-M6035,P1-M6014
4914,O3-P131,P1-P212,pipe,P1,280,80.600,0.375,0.375,0,0.767,0.815,0,0,10.410,10.800,10.800,"Above DN200, 0.75 m/s as laid",,P1-M212,P1-M211
4916,O2-P1367,P1-P3924,pipe,P1,200,67.700,0.510,0.510,0,0.185,0.239,1,0,2.790,1.480,2.790,DN200 (not steepened),,P1-M3924,P1-M3917
4919,O1-P1112,P1-P2301,pipe,P1,200,68.100,0.510,0.510,0,0.163,0.266,1,0,3.930,4.370,4.370,DN200 (not steepened),,P1-M2301,P1-M2300
4921,O3-P2375,P1-P6131,pipe,P1,200,67.700,0.510,0.510,0,0.412,0.608,1,0,7.250,7.320,7.320,DN200 (not steepened),,P1-M6131,P1-M6130
4926,O3-P3037,P1-P5056,pipe,P1,200,62.900,0.510,0.510,0,0.429,0.493,1,0,3.020,2.930,3.020,DN200 (not steepened),,P1-M5056,P1-M5055
4927,O1-P420,P1-P590,pipe,P1,200,67.800,0.510,0.510,0,0.115,0.226,1,0,1.700,1.820,1.820,DN200 (not steepened),,P1-M590,P1-M589
4930,O2-P1922,P1-P4479,pipe,P1,200,67.900,0.510,0.510,0,0.324,0.324,1,0,1.970,2.310,2.310,DN200 (not steepened),,P1-M4479,P1-M4478
4932,O3-P18,P1-P5392,pipe,P1,630,67.900,0.125,0.337,1,0.752,1.000,0,0,12.070,12.250,12.250,Steepened 0.30 to 0.50 %,,P1-M5392,P1-M5391
4934,O3-P2361,P1-P6117,pipe,P1,200,84.700,0.510,0.510,0,0.210,0.266,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M6117,P1-M5405
4935,O1-P841,P1-P1011,pipe,P1,200,68.600,0.510,0.510,0,0.150,0.203,1,0,1.690,1.870,1.870,DN200 (not steepened),,P1-M1011,P1-M1010
4936,O2-P62,P1-P3435,pipe,P1,280,67.900,0.375,0.375,0,0.755,0.775,0,0,8.270,7.870,8.270,"Above DN200, 0.75 m/s as laid",,P1-M3435,P1-M3434
4938,O1-P2364,P1-P1939,pipe,P1,200,68.000,0.510,0.510,0,0.194,0.214,1,0,2.470,2.820,2.820,DN200 (not steepened),,P1-M1939,P1-M1938
4939,O3-P1360,P1-P7704,pipe,P1,200,68.000,0.510,0.510,0,0.073,0.147,1,0,2.990,1.480,2.990,DN200 (not steepened),,P1-M7704,P1-M7703
4942,O3-P3189,P1-P5208,pipe,P1,200,68.000,0.510,0.510,0,0.134,0.263,1,0,2.310,1.480,2.310,DN200 (not steepened),,P1-M5208,P1-M5207
4943,O3-P1605,P1-P5629,pipe,P1,200,68.000,0.510,0.510,0,0.257,0.355,1,0,2.340,2.380,2.380,DN200 (not steepened),,P1-M5629,P1-M5628
4944,O3-P985,P1-P7329,pipe,P1,200,68.000,0.510,0.510,0,0.217,0.229,1,0,1.950,1.970,1.970,DN200 (not steepened),,P1-M7329,P1-M7324
4947,O1-P1523,P1-P2895,pipe,P1,200,52.000,0.510,0.510,0,0.032,0.032,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M2895,P1-M2894
4950,O3-P793,P1-P7137,pipe,P1,200,55.500,0.510,0.510,0,0.404,0.411,1,0,7.370,7.650,7.650,DN200 (not steepened),,P1-M7137,P1-M7136
4953,O1-P2339,P1-P1914,pipe,P1,200,68.100,0.510,0.510,0,0.303,0.400,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M1914,P1-M1913
4954,O2-P233,P1-P3031,pipe,P1,200,68.200,0.510,0.510,0,0.432,0.450,1,0,2.140,1.480,2.140,DN200 (not steepened),,P1-M3031,P1-M3030
4958,O2-P1838,P1-P4395,pipe,P1,200,68.100,0.510,0.510,0,0.261,0.261,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M4395,P1-M4391
4959,O2-P1797,P1-P4354,pipe,P1,200,68.200,0.510,0.510,0,0.138,0.138,1,0,1.480,3.560,3.560,DN200 (not steepened),,P1-M4354,P1-M4336
4961,O3-P443,P1-P6787,pipe,P1,200,68.200,0.510,0.510,0,0.204,0.229,1,0,1.480,2.640,2.640,DN200 (not steepened),,P1-M6787,P1-M6782
4962,O3-P3301,P1-P5320,pipe,P1,200,68.200,0.510,0.510,0,0.199,0.310,1,0,3.230,2.460,3.230,DN200 (not steepened),,P1-M5320,P1-M5319
4964,O1-P676,P1-P846,pipe,P1,200,49.400,0.510,0.510,0,0.221,0.365,1,0,3.000,2.260,3.000,DN200 (not steepened),,P1-M846,P1-M327
4966,O1-P288,P1-P458,pipe,P1,200,68.300,0.510,0.510,0,0.268,0.420,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M458,P1-M457
4968,O1-P294,P1-P464,pipe,P1,200,68.300,0.510,0.510,0,0.114,0.221,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M464,P1-M463
4970,O2-P195,P1-P2993,pipe,P1,355,68.300,0.270,0.285,1,0.757,0.781,0,0,1.610,2.260,2.260,Steepened up to 0.30 %,,P1-M2993,P1-M2992
4971,O3-P1134,P1-P7478,pipe,P1,200,86.300,0.510,0.510,0,0.424,0.465,1,0,3.220,3.750,3.750,DN200 (not steepened),,P1-M7478,P1-M7477
4975,O1-P2485,P1-P2060,pipe,P1,200,68.400,0.510,0.510,0,0.274,0.274,1,0,1.480,2.500,2.500,DN200 (not steepened),,P1-M2060,P1-M2032
4976,O1-P1382,P1-P2571,pipe,P1,200,68.400,0.510,0.510,0,0.551,0.658,1,0,6.580,6.840,6.840,DN200 (not steepened),,P1-M2571,P1-M2570
4979,O2-P95,P1-P3468,pipe,P1,200,68.400,0.510,0.510,0,0.253,0.253,1,0,2.270,2.200,2.270,DN200 (not steepened),,P1-M3468,P1-M3467
4980,O1-P2646,P1-P2221,pipe,P1,200,79.300,0.510,0.510,0,0.028,0.028,1,0,2.770,1.480,2.770,DN200 (not steepened),,P1-M2221,P1-M2220
4982,O3-P438,P1-P6782,pipe,P1,200,68.400,0.510,0.510,0,0.317,0.335,1,0,6.760,6.190,6.760,DN200 (not steepened),,P1-M6782,P1-M6781
4985,O3-P2720,P1-P6476,pipe,P1,200,77.700,0.510,0.510,0,0.205,0.238,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M6476,P1-M6475
4986,O3-P2714,P1-P6470,pipe,P1,200,84.400,0.510,0.510,0,0.228,0.321,1,0,1.970,2.190,2.190,DN200 (not steepened),,P1-M6470,P1-M6469
4989,O3-P1165,P1-P7509,pipe,P1,200,68.500,0.510,0.510,0,0.191,0.202,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M7509,P1-M7481
4994,O3-P215,P1-P6559,pipe,P1,200,81.700,0.510,0.510,0,0.344,0.347,1,0,2.380,2.990,2.990,DN200 (not steepened),,P1-M6559,P1-M159
4995,O1-P1255,P1-P2444,pipe,P1,200,68.500,0.510,0.510,0,0.158,0.180,1,0,2.790,1.480,2.790,DN200 (not steepened),,P1-M2444,P1-M2441
4996,O1-P1966,P1-P1541,pipe,P1,200,68.500,0.510,0.510,0,0.186,0.307,1,0,2.120,1.480,2.120,DN200 (not steepened),,P1-M1541,P1-M1540
4999,O3-P2584,P1-P6340,pipe,P1,200,68.500,0.510,0.510,0,0.144,0.281,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M6340,P1-M6322
5000,O3-P3311,P1-P5330,pipe,P1,200,68.600,0.510,0.510,0,0.185,0.201,1,0,2.790,1.480,2.790,DN200 (not steepened),,P1-M5330,P1-M5329
5004,O1-P1629,P1-P2780,pipe,P1,200,68.600,0.510,0.510,0,0.235,0.305,1,0,2.640,2.680,2.680,DN200 (not steepened),,P1-M2780,P1-M2779
5006,O2-P1459,P1-P4016,pipe,P1,200,68.600,0.510,0.510,0,0.287,0.302,1,0,1.480,2.750,2.750,DN200 (not steepened),,P1-M4016,P1-M3945
5011,O2-P969,P1-P3526,pipe,P1,200,68.600,0.510,0.510,0,0.302,0.302,1,0,3.910,5.300,5.300,DN200 (not steepened),,P1-M3526,P1-M3525
5013,O2-P264,P1-P3062,pipe,P1,200,68.600,0.510,0.510,0,0.337,0.337,1,0,1.480,3.400,3.400,DN200 (not steepened),,P1-M3062,P1-M3061
5015,O3-P2048,P1-P5804,pipe,P1,200,36.000,0.510,0.510,0,0.223,0.311,1,0,1.620,1.810,1.810,DN200 (not steepened),,P1-M5804,P1-M5803
5022,O1-P155,P1-P325,pipe,P1,355,68.700,0.270,0.311,1,0.751,0.844,0,0,12.880,12.890,12.890,Steepened 0.30 to 0.50 %,,P1-M325,P1-M324
5026,O2-P1980,P1-P4537,pipe,P1,200,68.800,0.510,0.510,0,0.277,0.277,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M4537,P1-M3464
5029,O3-P2080,P1-P5836,pipe,P1,200,68.800,0.510,0.510,0,0.244,0.390,1,0,2.000,2.520,2.520,DN200 (not steepened),,P1-M5836,P1-M5835
5033,O3-P870,P1-P7214,pipe,P1,200,68.900,0.510,0.510,0,0.453,0.463,1,0,7.240,7.520,7.520,DN200 (not steepened),,P1-M7214,P1-M7213
