key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
8647,O3-P809,P1-P7153,pipe,P1,200,100.000,0.510,0.510,0,0.268,0.289,1,0,2.340,3.200,3.200,DN200 (not steepened),,P1-M7153,P1-M7128
8648,O1-P1873,P1-P1448,pipe,P1,200,97.300,0.510,0.510,0,0.160,0.187,1,0,2.760,3.690,3.690,DN200 (not steepened),,P1-M1448,P1-M1193
8650,O1-P2000,P1-P1575,pipe,P1,200,89.700,0.510,0.510,0,0.375,0.469,1,0,1.630,1.650,1.650,DN200 (not steepened),,P1-M1575,P1-M1563
8651,O3-P2164,P1-P5920,pipe,P1,200,78.700,0.510,0.510,0,0.219,0.219,1,0,2.970,2.760,2.970,DN200 (not steepened),,P1-M5920,P1-M5388
8653,O2-P387,P1-P3185,pipe,P1,200,96.200,0.510,0.510,0,0.178,0.201,1,0,2.370,1.480,2.370,DN200 (not steepened),,P1-M3185,P1-M3177
8657,O2-P145,P1-P2943,pipe,P1,200,96.300,0.510,0.510,0,0.323,0.328,1,0,1.480,2.110,2.110,DN200 (not steepened),,P1-M2943,P1-M2916
8658,O3-P204,P1-P285,pipe,P1,200,96.300,0.510,0.510,0,0.358,0.438,1,0,1.930,2.090,2.090,DN200 (not steepened),,P1-M285,P1-M284
8660,O1-P2239,P1-P1814,pipe,P1,200,100.000,0.510,0.510,0,0.676,0.723,1,0,7.790,7.990,7.990,DN200 (not steepened),,P1-M1814,P1-M1813
8662,O3-P1390,P1-P5471,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.790,2.810,2.810,DN200 (not steepened),,P1-M5471,P1-M5452
8663,O2-P580,P1-P3378,pipe,P1,200,96.300,0.510,0.510,0,0.378,0.396,1,0,3.110,2.710,3.110,DN200 (not steepened),,P1-M3378,P1-M106
8670,O1-P433,P1-P603,pipe,P1,200,96.400,0.510,0.510,0,0.156,0.301,1,0,2.060,2.300,2.300,DN200 (not steepened),,P1-M603,P1-M580
8671,O3-P2497,P1-P6253,pipe,P1,200,96.400,0.510,0.510,0,0.400,0.623,1,0,7.330,7.360,7.360,DN200 (not steepened),,P1-M6253,P1-M6252
8672,O1-P2092,P1-P1667,pipe,P1,200,96.400,0.510,0.510,0,0.375,0.375,1,0,5.190,4.570,5.190,DN200 (not steepened),,P1-M1667,P1-M1666
8673,O3-P885,P1-P7229,pipe,P1,200,100.000,0.510,0.510,0,0.302,0.302,1,0,5.590,5.470,5.590,DN200 (not steepened),,P1-M7229,P1-M7228
8675,O1-P1444,P1-P2633,pipe,P1,200,64.100,0.510,0.510,0,0.216,0.270,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M2633,P1-M2632
8678,O2-P566,P1-P3364,pipe,P1,200,76.700,0.510,0.510,0,0.178,0.201,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M3364,P1-M3363
8679,O2-P1236,P1-P3793,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,4.730,1.480,4.730,DN200 (not steepened),,P1-M3793,P1-M3792
8680,O1-P154,P1-P324,pipe,P1,355,96.400,0.270,0.311,1,0.751,0.845,0,0,12.890,12.600,12.890,Steepened 0.30 to 0.50 %,,P1-M324,P1-M323
8683,O3-P593,P1-P6937,pipe,P1,200,58.200,0.510,0.510,0,0.274,0.370,1,0,2.090,2.270,2.270,DN200 (not steepened),,P1-M6937,P1-M6936
8693,O3-P2376,P1-P6132,pipe,P1,200,96.500,0.510,0.510,0,0.410,0.607,1,0,7.190,7.250,7.250,DN200 (not steepened),,P1-M6132,P1-M6131
8695,O3-P1041,P1-P7385,pipe,P1,200,54.100,0.510,0.510,0,0.435,0.460,1,0,4.140,4.440,4.440,DN200 (not steepened),,P1-M7385,P1-M7384
8698,O3-P365,P1-P6709,pipe,P1,200,96.500,0.510,0.510,0,0.257,0.332,1,0,3.220,3.380,3.380,DN200 (not steepened),,P1-M6709,P1-M6708
8699,O2-P586,P1-P3384,pipe,P1,200,97.000,0.510,0.510,0,0.324,0.333,1,0,2.190,1.590,2.190,DN200 (not steepened),,P1-M3384,P1-M3383
8703,O1-P660,P1-P830,pipe,P1,200,96.600,0.510,0.510,0,0.313,0.367,1,0,2.380,3.170,3.170,DN200 (not steepened),,P1-M830,P1-M823
8704,O1-P805,P1-P975,pipe,P1,200,96.600,0.510,0.510,0,0.131,0.257,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M975,P1-M973
8705,O1-P952,P1-P1100,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,3.030,3.030,DN200 (not steepened),,P1-M1100,P1-M1099
8706,O1-P2316,P1-P1891,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.305,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M1891,P1-M1890
8715,O2-P268,P1-P3066,pipe,P1,200,54.600,0.510,0.510,0,0.425,0.430,1,0,5.690,7.520,7.520,DN200 (not steepened),,P1-M3066,P1-M3065
8717,O1-P2604,P1-P2179,pipe,P1,200,100.000,0.510,0.510,0,0.389,0.398,1,0,2.210,1.970,2.210,DN200 (not steepened),,P1-M2179,P1-M2152
8720,O3-P1047,P1-P7391,pipe,P1,200,96.700,0.510,0.510,0,0.389,0.410,1,0,4.820,4.640,4.820,DN200 (not steepened),,P1-M7391,P1-M7390
8721,O3-P1155,P1-P7499,pipe,P1,200,69.400,0.510,0.510,0,0.138,0.176,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M7499,P1-M7498
8724,O3-P2084,P1-P5840,pipe,P1,200,96.700,0.510,0.510,0,0.123,0.242,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M5840,P1-M5835
8729,O3-P826,P1-P7170,pipe,P1,200,24.700,0.510,0.510,0,0.182,0.182,1,0,1.740,1.870,1.870,DN200 (not steepened),,P1-M7170,P1-M7169
8732,O1-P2074,P1-P1649,pipe,P1,200,96.700,0.510,0.510,0,0.224,0.252,1,0,2.100,1.480,2.100,DN200 (not steepened),,P1-M1649,P1-M1517
8733,O2-P10,P1-P102,pipe,P1,1400,96.800,0.075,0.075,0,0.806,0.907,0,0,8.760,9.000,9.000,"Above DN200, 0.75 m/s as laid",,P1-M102,P1-M101
8737,O3-P1031,P1-P7375,pipe,P1,200,100.000,0.510,0.510,0,0.577,0.599,1,0,4.590,5.510,5.510,DN200 (not steepened),,P1-M7375,P1-M7374
8745,O1-P398,P1-P568,pipe,P1,200,96.800,0.510,0.510,0,0.378,0.419,1,0,5.090,5.580,5.580,DN200 (not steepened),,P1-M568,P1-M567
8746,O2-P1221,P1-P3778,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.184,1,0,8.600,1.480,8.600,DN200 (not steepened),,P1-M3778,P1-M3777
8747,O3-P134,P1-P215,pipe,P1,280,60.500,0.375,0.375,0,0.765,0.814,0,0,11.870,11.630,11.870,"Above DN200, 0.75 m/s as laid",,P1-M215,P1-M214
8749,O1-P2381,P1-P1956,pipe,P1,200,100.000,0.510,0.510,0,0.313,0.364,1,0,5.150,3.700,5.150,DN200 (not steepened),,P1-M1956,P1-M1955
8752,O3-P2148,P1-P5904,pipe,P1,200,96.800,0.510,0.510,0,0.294,0.374,1,0,2.900,1.730,2.900,DN200 (not steepened),,P1-M5904,P1-M5903
8753,O2-P952,P1-P3509,pipe,P1,200,96.800,0.510,0.510,0,0.464,0.473,1,0,8.960,9.670,9.670,DN200 (not steepened),,P1-M3509,P1-M3508
8754,O3-P995,P1-P7339,pipe,P1,200,100.000,0.510,0.510,0,0.311,0.314,1,0,2.460,2.700,2.700,DN200 (not steepened),,P1-M7339,P1-M7338
8757,O1-P2029,P1-P1604,pipe,P1,200,96.800,0.510,0.510,0,0.249,0.310,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1-M1604,P1-M1603
8761,O1-P1893,P1-P1468,pipe,P1,200,96.800,0.510,0.510,0,0.133,0.170,1,0,1.990,2.060,2.060,DN200 (not steepened),,P1-M1468,P1-M1467
8763,O1-P701,P1-P871,pipe,P1,200,100.000,0.510,0.510,0,0.119,0.234,1,0,2.290,1.480,2.290,DN200 (not steepened),,P1-M871,P1-M870
8769,O3-P1678,P1-P5702,pipe,P1,200,96.900,0.510,0.510,0,0.114,0.225,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M5702,P1-M5694
8770,O3-P1330,P1-P7674,pipe,P1,200,96.900,0.510,0.510,0,0.255,0.290,1,0,1.610,2.090,2.090,DN200 (not steepened),,P1-M7674,P1-M274
8772,O1-P2627,P1-P2202,pipe,P1,200,96.900,0.510,0.510,0,0.625,0.648,1,0,3.000,3.090,3.090,DN200 (not steepened),,P1-M2202,P1-M2201
8773,O3-P1407,P1-P5488,pipe,P1,450,96.900,0.205,0.466,1,0.750,1.003,0,0,10.180,10.630,10.630,Steepened 0.30 to 0.50 %,,P1-M5488,P1-M5487
8776,O3-P2301,P1-P6057,pipe,P1,200,96.900,0.510,0.510,0,0.296,0.337,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M6057,P1-M6056
8777,O3-P970,P1-P7314,pipe,P1,200,80.600,0.510,0.510,0,0.237,0.237,1,0,4.040,4.650,4.650,DN200 (not steepened),,P1-M7314,P1-M7289
8778,O1-P1204,P1-P2398,pipe,P1,200,96.900,0.510,0.510,0,0.206,0.274,1,0,4.510,1.480,4.510,DN200 (not steepened),,P1-M2398,P1-M2392
8779,O1-P2232,P1-P1807,pipe,P1,280,113.900,0.375,0.473,1,0.750,0.841,0,0,8.160,8.390,8.390,Steepened 0.30 to 0.50 %,,P1-M1807,P1-M1806
8780,O3-P2823,P1-P4842,pipe,P1,1000,100.000,0.075,0.121,1,0.767,0.873,0,0,3.450,3.000,3.450,Steepened up to 0.30 %,,P1-M4842,P1-M4841
8782,O3-P965,P1-P7309,pipe,P1,200,20.400,0.510,0.510,0,0.285,0.290,1,0,2.920,2.430,2.920,DN200 (not steepened),,P1-M7309,P1-M7284
8785,O3-P804,P1-P7148,pipe,P1,200,66.800,0.510,0.510,0,0.300,0.308,1,0,3.500,4.010,4.010,DN200 (not steepened),,P1-M7148,P1-M7147
8786,O2-P1403,P1-P3960,pipe,P1,200,97.000,0.510,0.510,0,0.386,0.410,1,0,3.170,2.320,3.170,DN200 (not steepened),,P1-M3960,P1-M3959
8787,O1-P1409,P1-P2598,pipe,P1,200,97.000,0.510,0.510,0,0.361,0.456,1,0,3.200,4.040,4.040,DN200 (not steepened),,P1-M2598,P1-M2597
8795,O3-P2542,P1-P6298,pipe,P1,200,64.100,0.510,0.510,0,0.259,0.378,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M6298,P1-M6297
8798,O1-P953,P1-P1123,pipe,P1,200,100.000,0.510,0.510,0,0.205,0.238,1,0,2.430,1.760,2.430,DN200 (not steepened),,P1-M1123,P1-M372
8800,O3-P1138,P1-P7482,pipe,P1,200,97.100,0.510,0.510,0,0.397,0.442,1,0,2.990,3.480,3.480,DN200 (not steepened),,P1-M7482,P1-M7481
8801,O2-P1899,P1-P4456,pipe,P1,200,100.000,0.510,0.510,0,0.315,0.353,1,0,1.940,3.310,3.310,DN200 (not steepened),,P1-M4456,P1-M4455
8803,O1-P1253,P1-P2442,pipe,P1,200,97.100,0.510,0.510,0,0.197,0.216,1,0,3.460,1.480,3.460,DN200 (not steepened),,P1-M2442,P1-M2441
8807,O3-P2979,P1-P4998,pipe,P1,200,100.000,0.510,0.510,0,0.064,0.127,1,0,1.480,2.280,2.280,DN200 (not steepened),,P1-M4998,P1-M4997
8811,O3-P1348,P1-P7692,pipe,P1,200,97.100,0.510,0.510,0,0.059,0.117,1,0,3.710,1.480,3.710,DN200 (not steepened),,P1-M7692,P1-M7691
8813,O3-P637,P1-P6981,pipe,P1,200,95.600,0.510,0.510,0,0.103,0.205,1,0,1.480,2.680,2.680,DN200 (not steepened),,P1-M6981,P1-M6940
8814,O3-P936,P1-P7280,pipe,P1,200,97.100,0.510,0.510,0,0.159,0.159,1,0,1.480,2.840,2.840,DN200 (not steepened),,P1-M7280,P1-M7273
8815,O3-P1377,P1-P5458,pipe,P1,200,100.000,0.510,0.510,0,0.255,0.277,1,0,2.150,2.290,2.290,DN200 (not steepened),,P1-M5458,P1-M5457
8818,O3-P2222,P1-P5978,pipe,P1,200,100.000,0.510,0.510,0,0.047,0.047,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M5978,P1-M5977
8819,O1-P2411,P1-P1986,pipe,P1,200,97.200,0.510,0.510,0,0.155,0.224,1,0,5.290,1.480,5.290,DN200 (not steepened),,P1-M1986,P1-M1973
8821,O3-P928,P1-P7272,pipe,P1,200,59.800,0.510,0.510,0,0.371,0.377,1,0,1.910,3.510,3.510,DN200 (not steepened),,P1-M7272,P1-M7271
8823,O1-P469,P1-P639,pipe,P1,200,74.200,0.510,0.510,0,0.404,0.491,1,0,3.840,3.500,3.840,DN200 (not steepened),,P1-M639,P1-M638
8824,O3-P1652,P1-P5676,pipe,P1,200,97.200,0.510,0.510,0,0.158,0.304,1,0,2.210,1.480,2.210,DN200 (not steepened),,P1-M5676,P1-M5664
8826,O3-P915,P1-P7259,pipe,P1,200,96.800,0.510,0.510,0,0.316,0.322,1,0,3.820,2.610,3.820,DN200 (not steepened),,P1-M7259,P1-M7258
8828,O3-P2973,P1-P4992,pipe,P1,200,97.200,0.510,0.510,0,0.264,0.285,1,0,2.230,2.400,2.400,DN200 (not steepened),,P1-M4992,P1-M4991
8829,O1-P1264,P1-P2453,pipe,P1,200,97.200,0.510,0.510,0,0.342,0.400,1,0,1.890,1.810,1.890,DN200 (not steepened),,P1-M2453,P1-M2357
8830,O3-P165,P1-P246,pipe,P1,250,100.000,0.375,0.616,1,0.750,0.854,0,0,6.300,5.890,6.300,Steepened 0.50 to 0.75 %,,P1-M246,P1-M245
8832,O1-P2416,P1-P1991,pipe,P1,200,26.100,0.510,0.510,0,0.411,0.424,1,0,4.040,4.290,4.290,DN200 (not steepened),,P1-M1991,P1-M1990
8835,O2-P1260,P1-P3817,pipe,P1,200,100.000,0.510,0.510,0,0.364,0.379,1,0,2.630,1.480,2.630,DN200 (not steepened),,P1-M3817,P1-M3739
8837,O1-P1772,P1-P1347,pipe,P1,200,100.000,0.510,0.510,0,0.313,0.313,1,0,2.570,2.190,2.570,DN200 (not steepened),,P1-M1347,P1-M1346
8839,O1-P45,P1-P1187,pipe,P1,1000,100.000,0.075,0.112,1,0.750,0.863,0,0,7.320,7.430,7.430,Steepened up to 0.30 %,,P1-M1187,P1-M1186
8845,O2-P1204,P1-P3761,pipe,P1,200,97.300,0.510,0.510,0,0.638,0.710,1,0,9.630,10.680,10.680,DN200 (not steepened),,P1-M3761,P1-M3760
8847,O1-P1351,P1-P2540,pipe,P1,200,97.300,0.510,0.510,0,0.157,0.173,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M2540,P1-M2491
8849,O3-P907,P1-P7251,pipe,P1,200,55.900,0.510,0.510,0,0.182,0.182,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M7251,P1-M7250
8850,O3-P62,P1-P5436,pipe,P1,200,97.300,0.510,0.510,0,0.372,0.590,1,0,3.710,3.600,3.710,DN200 (not steepened),,P1-M5436,P1-M5435
8851,O2-P861,P1-P4767,pipe,P1,200,70.300,0.510,0.510,0,0.114,0.225,1,0,1.480,3.380,3.380,DN200 (not steepened),,P1-M4767,P1-M4766
8853,O3-P673,P1-P7017,pipe,P1,200,97.400,0.510,0.510,0,0.263,0.311,1,0,3.770,3.770,3.770,DN200 (not steepened),,P1-M7017,P1-M7016
8854,O3-P2067,P1-P5823,pipe,P1,200,97.400,0.510,0.510,0,0.208,0.312,1,0,1.800,2.110,2.110,DN200 (not steepened),,P1-M5823,P1-M5769
8855,O3-P1376,P1-P5457,pipe,P1,200,100.000,0.510,0.510,0,0.279,0.303,1,0,2.290,3.110,3.110,DN200 (not steepened),,P1-M5457,P1-M5456
8856,O1-P2312,P1-P1887,pipe,P1,200,100.000,0.510,0.510,0,0.299,0.371,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M1887,P1-M1886
8857,O1-P2427,P1-P2002,pipe,P1,200,100.000,0.510,0.510,0,0.318,0.326,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M2002,P1-M2000
8858,O2-P410,P1-P3208,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.224,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M3208,P1-M3207
8859,O1-P1227,P1-P2416,pipe,P1,200,97.400,0.510,0.510,0,0.190,0.249,1,0,2.800,1.480,2.800,DN200 (not steepened),,P1-M2416,P1-M2415
8861,O3-P2150,P1-P5906,pipe,P1,200,100.000,0.510,0.510,0,0.261,0.363,1,0,3.410,1.480,3.410,DN200 (not steepened),,P1-M5906,P1-M5905
8862,O3-P1996,P1-P5752,pipe,P1,250,123.200,0.375,0.375,0,0.526,0.736,1,0,5.120,5.310,5.310,"Above DN200, under 0.75 m/s",0.585,P1-M5752,P1-M5751
8864,O1-P336,P1-P506,pipe,P1,200,105.300,0.510,0.510,0,0.151,0.292,1,0,2.460,4.340,4.340,DN200 (not steepened),,P1-M506,P1-M505
8866,O3-P861,P1-P7205,pipe,P1,200,100.000,0.510,0.510,0,0.620,0.631,1,0,10.030,10.460,10.460,DN200 (not steepened),,P1-M7205,P1-M7204
8867,O1-P1422,P1-P2611,pipe,P1,200,97.400,0.510,0.510,0,0.359,0.436,1,0,2.590,2.980,2.980,DN200 (not steepened),,P1-M2611,P1-M2610
8868,O3-P2519,P1-P6275,pipe,P1,200,66.600,0.510,0.510,0,0.199,0.290,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M6275,P1-M6274
8872,O3-P1656,P1-P5680,pipe,P1,200,97.500,0.510,0.510,0,0.210,0.364,1,0,2.140,1.480,2.140,DN200 (not steepened),,P1-M5680,P1-M5679
8873,O3-P1064,P1-P7410,pipe,P1,200,100.000,0.510,0.510,0,0.288,0.295,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M7410,P1-M7407
8875,O1-P2510,P1-P2085,pipe,P1,200,100.000,0.510,0.510,0,0.386,0.386,1,0,3.010,3.500,3.500,DN200 (not steepened),,P1-M2085,P1-M2084
8876,O2-P558,P1-P3356,pipe,P1,200,48.900,0.510,0.510,0,0.303,0.313,1,0,2.030,2.540,2.540,DN200 (not steepened),,P1-M3356,P1-M3355
8877,O3-P2090,P1-P5846,pipe,P1,200,97.500,0.510,0.510,0,0.374,0.579,1,0,5.300,4.980,5.300,DN200 (not steepened),,P1-M5846,P1-M5778
8878,O2-P344,P1-P3142,pipe,P1,200,100.000,0.510,0.510,0,0.318,0.326,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1-M3142,P1-M3141
8879,O3-P913,P1-P7257,pipe,P1,200,64.800,0.510,0.510,0,0.333,0.338,1,0,2.250,2.360,2.360,DN200 (not steepened),,P1-M7257,P1-M7256
8885,O1-P2618,P1-P2193,pipe,P1,200,100.000,0.510,0.510,0,0.396,0.404,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M2193,P1-M2159
8888,O3-P79,P1-P160,pipe,P1,630,97.600,0.125,0.168,1,0.750,0.799,0,0,3.130,4.130,4.130,Steepened up to 0.30 %,,P1-M160,P1-M159
8889,O3-P1239,P1-P7583,pipe,P1,200,99.100,0.510,0.510,0,0.257,0.331,1,0,2.220,2.690,2.690,DN200 (not steepened),,P1-M7583,P1-M7582
8895,O3-P2099,P1-P5855,pipe,P1,200,97.600,0.510,0.510,0,0.236,0.379,1,0,4.680,4.210,4.680,DN200 (not steepened),,P1-M5855,P1-M5854
8896,O3-P3325,P1-P5344,pipe,P1,200,97.600,0.510,0.510,0,0.236,0.271,1,0,4.570,2.750,4.570,DN200 (not steepened),,P1-M5344,P1-M5343
8897,O1-P1423,P1-P2612,pipe,P1,200,97.600,0.510,0.510,0,0.306,0.390,1,0,3.010,2.590,3.010,DN200 (not steepened),,P1-M2612,P1-M2611
8898,O1-P1790,P1-P1365,pipe,P1,200,98.900,0.510,0.510,0,0.030,0.030,1,0,1.480,2.080,2.080,DN200 (not steepened),,P1-M1365,P1-M1364
8899,O3-P2201,P1-P5957,pipe,P1,200,97.600,0.510,0.510,0,0.072,0.142,1,0,1.480,2.460,2.460,DN200 (not steepened),,P1-M5957,P1-M5932
8902,O3-P1094,P1-P7438,pipe,P1,200,109.100,0.510,0.510,0,0.492,0.552,1,0,5.080,4.320,5.080,DN200 (not steepened),,P1-M7438,P1-M7437
8904,O3-P425,P1-P6769,pipe,P1,200,97.600,0.510,0.510,0,0.080,0.160,1,0,1.480,2.960,2.960,DN200 (not steepened),,P1-M6769,P1-M6601
8914,O3-P1247,P1-P7591,pipe,P1,200,70.500,0.510,0.510,0,0.182,0.182,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M7591,P1-M7590
8928,O2-P1259,P1-P3816,pipe,P1,200,97.700,0.510,0.510,0,0.138,0.138,1,0,1.480,2.580,2.580,DN200 (not steepened),,P1-M3816,P1-M3811
8930,O1-P544,P1-P714,pipe,P1,200,73.500,0.510,0.510,0,0.289,0.383,1,0,2.410,3.440,3.440,DN200 (not steepened),,P1-M714,P1-M713
8939,O1-P2656,P1-P2231,pipe,P1,200,100.000,0.510,0.510,0,0.398,0.422,1,0,2.210,1.480,2.210,DN200 (not steepened),,P1-M2231,P1-M1251
8945,O1-P2275,P1-P1850,pipe,P1,200,100.000,0.510,0.510,0,0.078,0.144,1,0,2.150,2.500,2.500,DN200 (not steepened),,P1-M1850,P1-M1802
8947,O1-P2623,P1-P2198,pipe,P1,200,100.000,0.510,0.510,0,0.296,0.337,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M2198,P1-M2197
8948,O3-P2320,P1-P6076,pipe,P1,200,95.900,0.510,0.510,0,0.316,0.382,1,0,2.110,2.150,2.150,DN200 (not steepened),,P1-M6076,P1-M6075
8951,O1-P1983,P1-P1558,pipe,P1,200,135.300,0.510,0.510,0,0.174,0.203,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M1558,P1-M1557
8954,O1-P1613,P1-P2764,pipe,P1,200,76.400,0.510,0.510,0,0.027,0.027,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M2764,P1-M2763
8958,O2-P360,P1-P3158,pipe,P1,200,68.200,0.510,0.510,0,0.242,0.277,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M3158,P1-M3157
8959,O2-P210,P1-P3008,pipe,P1,280,100.000,0.375,0.375,0,0.793,0.816,0,0,6.690,5.750,6.690,"Above DN200, 0.75 m/s as laid",,P1-M3008,P1-M3007
8960,O3-P2960,P1-P4979,pipe,P1,200,100.000,0.510,0.510,0,0.200,0.201,1,0,1.930,2.420,2.420,DN200 (not steepened),,P1-M4979,P1-M4939
8962,O2-P1509,P1-P4066,pipe,P1,200,88.100,0.510,0.510,0,0.256,0.288,1,0,1.760,2.310,2.310,DN200 (not steepened),,P1-M4066,P1-M4065
8965,O3-P1146,P1-P7490,pipe,P1,200,97.900,0.510,0.510,0,0.342,0.398,1,0,2.580,2.610,2.610,DN200 (not steepened),,P1-M7490,P1-M7489
8966,O1-P354,P1-P524,pipe,P1,900,97.900,0.075,0.133,1,0.750,0.860,0,0,11.810,12.150,12.150,Steepened up to 0.30 %,,P1-M524,P1-M523
8968,O2-P1656,P1-P4213,pipe,P1,200,99.400,0.510,0.510,0,0.241,0.265,1,0,1.480,2.820,2.820,DN200 (not steepened),,P1-M4213,P1-M4212
8969,O3-P2102,P1-P5858,pipe,P1,200,97.900,0.510,0.510,0,0.139,0.270,1,0,2.170,2.710,2.710,DN200 (not steepened),,P1-M5858,P1-M5857
8970,O1-P789,P1-P959,pipe,P1,200,97.900,0.510,0.510,0,0.322,0.372,1,0,2.250,2.430,2.430,DN200 (not steepened),,P1-M959,P1-M951
8973,O1-P2078,P1-P1653,pipe,P1,200,100.000,0.510,0.510,0,0.262,0.262,1,0,4.280,1.480,4.280,DN200 (not steepened),,P1-M1653,P1-M1652
8974,O3-P2618,P1-P6374,pipe,P1,200,97.900,0.510,0.510,0,0.580,0.763,1,0,5.390,5.880,5.880,DN200 (not steepened),,P1-M6374,P1-M5414
8975,O2-P569,P1-P3367,pipe,P1,200,97.900,0.510,0.510,0,0.226,0.317,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M3367,P1-M3366
8977,O3-P32,P1-P5406,pipe,P1,500,97.900,0.155,0.458,1,0.750,1.034,0,0,11.290,11.170,11.290,Steepened 0.30 to 0.50 %,,P1-M5406,P1-M5405
8982,O2-P1146,P1-P3703,pipe,P1,200,100.000,0.510,0.510,0,0.127,0.192,1,0,2.810,1.480,2.810,DN200 (not steepened),,P1-M3703,P1-M3702
8983,O1-P2228,P1-P1803,pipe,P1,280,93.500,0.375,0.468,1,0.750,0.840,0,0,6.760,6.660,6.760,Steepened 0.30 to 0.50 %,,P1-M1803,P1-M1802
8986,O3-P3323,P1-P5342,pipe,P1,200,98.000,0.510,0.510,0,0.288,0.324,1,0,2.030,2.880,2.880,DN200 (not steepened),,P1-M5342,P1-M4902
8987,O1-P2576,P1-P2151,pipe,P1,200,79.200,0.510,0.510,0,0.612,0.636,1,0,4.820,5.630,5.630,DN200 (not steepened),,P1-M2151,P1-M2150
8989,O1-P2449,P1-P2024,pipe,P1,800,100.000,0.085,0.159,1,0.751,0.851,0,0,2.930,2.690,2.930,Steepened up to 0.30 %,,P1-M2024,P1-M2023
8992,O2-P1885,P1-P4442,pipe,P1,200,98.000,0.510,0.510,0,0.243,0.243,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M4442,P1-M4407
8996,O3-P932,P1-P7276,pipe,P1,200,58.000,0.510,0.510,0,0.352,0.359,1,0,2.160,2.450,2.450,DN200 (not steepened),,P1-M7276,P1-M7275
8997,O1-P340,P1-P510,pipe,P1,200,100.000,0.510,0.510,0,0.071,0.143,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M510,P1-M500
8999,O2-P369,P1-P3167,pipe,P1,200,55.900,0.510,0.510,0,0.301,0.320,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M3167,P1-M3166
9000,O2-P1133,P1-P3690,pipe,P1,200,98.100,0.510,0.510,0,0.340,0.351,1,0,2.790,1.480,2.790,DN200 (not steepened),,P1-M3690,P1-M3689
9002,O1-P2292,P1-P1867,pipe,P1,200,98.100,0.510,0.510,0,0.253,0.320,1,0,2.130,3.160,3.160,DN200 (not steepened),,P1-M1867,P1-M1866
9003,O3-P164,P1-P245,pipe,P1,250,100.000,0.375,0.616,1,0.750,0.854,0,0,5.890,7.260,7.260,Steepened 0.50 to 0.75 %,,P1-M245,P1-M244
9004,O1-P744,P1-P914,pipe,P1,200,77.200,0.510,0.510,0,0.561,0.615,1,0,9.690,8.140,9.690,DN200 (not steepened),,P1-M914,P1-M913
9005,O1-P1434,P1-P2623,pipe,P1,200,98.100,0.510,0.510,0,0.123,0.123,1,0,2.380,3.090,3.090,DN200 (not steepened),,P1-M2623,P1-M2613
9006,O3-P1576,P1-P5600,pipe,P1,200,100.000,0.510,0.510,0,0.277,0.302,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M5600,P1-M5599
9007,O3-P2173,P1-P5929,pipe,P1,200,100.000,0.510,0.510,0,0.623,0.757,1,0,9.310,8.950,9.310,DN200 (not steepened),,P1-M5929,P1-M5396
9009,O1-P2156,P1-P1731,pipe,P1,200,98.100,0.510,0.510,0,0.157,0.172,1,0,1.480,3.720,3.720,DN200 (not steepened),,P1-M1731,P1-M1725
9012,O3-P3232,P1-P5251,pipe,P1,200,100.000,0.510,0.510,0,0.417,0.455,1,0,3.150,3.920,3.920,DN200 (not steepened),,P1-M5251,P1-M5250
9014,O3-P1018,P1-P7362,pipe,P1,200,100.000,0.510,0.510,0,0.605,0.627,1,0,6.720,6.120,6.720,DN200 (not steepened),,P1-M7362,P1-M7361
9015,O3-P480,P1-P6824,pipe,P1,200,130.500,0.510,0.510,0,0.159,0.159,1,0,1.480,2.800,2.800,DN200 (not steepened),,P1-M6824,P1-M6807
9017,O3-P686,P1-P7030,pipe,P1,200,100.000,0.510,0.510,0,0.061,0.120,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M7030,P1-M7026
9018,O3-P1331,P1-P7675,pipe,P1,200,94.900,0.510,0.510,0,0.194,0.225,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M7675,P1-M7674
9022,O3-P2555,P1-P6311,pipe,P1,200,76.500,0.510,0.510,0,0.196,0.280,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M6311,P1-M6310
9025,O3-P633,P1-P6977,pipe,P1,200,100.000,0.510,0.510,0,0.119,0.229,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M6977,P1-M6976
9026,O1-P2651,P1-P2226,pipe,P1,200,60.400,0.510,0.510,0,0.357,0.373,1,0,2.020,2.010,2.020,DN200 (not steepened),,P1-M2226,P1-M2209
9032,O1-P698,P1-P868,pipe,P1,200,100.000,0.510,0.510,0,0.103,0.205,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M868,P1-M867
9034,O2-P1491,P1-P4048,pipe,P1,200,100.000,0.510,0.510,0,0.324,0.363,1,0,3.010,3.140,3.140,DN200 (not steepened),,P1-M4048,P1-M4047
9036,O3-P972,P1-P7316,pipe,P1,200,101.500,0.510,0.510,0,0.237,0.237,1,0,2.490,3.970,3.970,DN200 (not steepened),,P1-M7316,P1-M7315
9037,O3-P2962,P1-P4981,pipe,P1,200,100.000,0.510,0.510,0,0.185,0.202,1,0,2.240,2.870,2.870,DN200 (not steepened),,P1-M4981,P1-M4940
9038,O3-P1670,P1-P5694,pipe,P1,200,32.500,0.510,0.510,0,0.186,0.336,1,0,1.770,1.630,1.770,DN200 (not steepened),,P1-M5694,P1-M5693
9045,O2-P928,P1-P3485,pipe,P1,200,98.300,0.510,0.510,0,0.609,0.628,1,0,5.470,5.780,5.780,DN200 (not steepened),,P1-M3485,P1-M3484
9046,O3-P1097,P1-P7441,pipe,P1,200,27.100,0.510,0.510,0,0.430,0.437,1,0,3.800,4.140,4.140,DN200 (not steepened),,P1-M7441,P1-M7440
9047,O2-P220,P1-P3018,pipe,P1,250,111.100,0.375,0.522,1,0.797,0.835,0,0,4.460,3.810,4.460,Steepened 0.50 to 0.75 %,,P1-M3018,P1-M3017
9050,O2-P1028,P1-P3585,pipe,P1,200,34.600,0.510,0.510,0,0.594,0.602,1,0,5.280,5.070,5.280,DN200 (not steepened),,P1-M3585,P1-M3584
9051,O1-P2586,P1-P2161,pipe,P1,200,100.000,0.510,0.510,0,0.417,0.431,1,0,4.180,2.980,4.180,DN200 (not steepened),,P1-M2161,P1-M2160
9052,O1-P1993,P1-P1568,pipe,P1,200,98.300,0.510,0.510,0,0.373,0.453,1,0,1.820,1.930,1.930,DN200 (not steepened),,P1-M1568,P1-M1567
9055,O3-P2095,P1-P5851,pipe,P1,200,83.300,0.510,0.510,0,0.334,0.472,1,0,7.640,6.680,7.640,DN200 (not steepened),,P1-M5851,P1-M5850
9056,O1-P1874,P1-P1449,pipe,P1,200,100.000,0.510,0.510,0,0.065,0.129,1,0,1.480,2.760,2.760,DN200 (not steepened),,P1-M1449,P1-M1448
9057,O3-P1066,P1-P7408,pipe,P1,200,100.000,0.510,0.510,0,0.252,0.261,1,0,1.480,2.970,2.970,DN200 (not steepened),,P1-M7408,P1-M7407
9061,O2-P321,P1-P3119,pipe,P1,200,73.400,0.510,0.510,0,0.302,0.302,1,0,2.680,2.610,2.680,DN200 (not steepened),,P1-M3119,P1-M3118
9065,O3-P2197,P1-P5953,pipe,P1,200,98.400,0.510,0.510,0,0.266,0.390,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M5953,P1-M5952
9072,O3-P383,P1-P6727,pipe,P1,200,98.400,0.510,0.510,0,0.159,0.159,1,0,1.480,2.730,2.730,DN200 (not steepened),,P1-M6727,P1-M6726
9073,O1-P2395,P1-P1970,pipe,P1,200,88.900,0.510,0.510,0,0.213,0.278,1,0,1.480,3.130,3.130,DN200 (not steepened),,P1-M1970,P1-M1969
9077,O3-P1078,P1-P7422,pipe,P1,200,76.800,0.510,0.510,0,0.182,0.182,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M7422,P1-M7421
9079,O1-P2353,P1-P1928,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.236,1,0,1.480,3.400,3.400,DN200 (not steepened),,P1-M1928,P1-M1863
9080,O1-P2002,P1-P1577,pipe,P1,200,98.400,0.510,0.510,0,0.325,0.403,1,0,1.960,1.970,1.970,DN200 (not steepened),,P1-M1577,P1-M1576
9081,O2-P1462,P1-P4019,pipe,P1,200,98.400,0.510,0.510,0,0.322,0.367,1,0,3.250,1.480,3.250,DN200 (not steepened),,P1-M4019,P1-M3748
9083,O1-P1221,P1-P2410,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.164,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M2410,P1-M2379
9085,O3-P233,P1-P6577,pipe,P1,200,100.000,0.510,0.510,0,0.323,0.323,1,0,2.060,1.960,2.060,DN200 (not steepened),,P1-M6577,P1-M6576
9086,O1-P2435,P1-P2010,pipe,P1,800,100.000,0.085,0.155,1,0.750,0.849,0,0,3.210,2.010,3.210,Steepened up to 0.30 %,,P1-M2010,P1-M2009
9087,O2-P1150,P1-P3707,pipe,P1,200,100.000,0.510,0.510,0,0.122,0.190,1,0,7.900,1.480,7.900,DN200 (not steepened),,P1-M3707,P1-M3706
9090,O3-P3184,P1-P5203,pipe,P1,200,64.300,0.510,0.510,0,0.204,0.229,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M5203,P1-M5163
9092,O1-P2437,P1-P2012,pipe,P1,800,100.000,0.085,0.155,1,0.750,0.849,0,0,3.230,3.490,3.490,Steepened up to 0.30 %,,P1-M2012,P1-M2011
9093,O3-P285,P1-P6629,pipe,P1,315,100.000,0.270,0.392,1,0.762,0.853,0,0,5.010,6.330,6.330,Steepened 0.30 to 0.50 %,,P1-M6629,P1-M6628
9095,O1-P1089,P1-P2278,pipe,P1,200,100.000,0.510,0.510,0,0.190,0.294,1,0,2.950,4.040,4.040,DN200 (not steepened),,P1-M2278,P1-M2277
9096,O1-P2580,P1-P2155,pipe,P1,200,53.300,0.510,0.510,0,0.564,0.587,1,0,3.290,2.820,3.290,DN200 (not steepened),,P1-M2155,P1-M2154
9098,O1-P2281,P1-P1856,pipe,P1,200,100.000,0.510,0.510,0,0.641,0.743,1,0,3.750,3.720,3.750,DN200 (not steepened),,P1-M1856,P1-M1855
9099,O1-P2392,P1-P1967,pipe,P1,200,100.000,0.510,0.510,0,0.273,0.343,1,0,5.060,4.130,5.060,DN200 (not steepened),,P1-M1967,P1-M1826
9101,O3-P2758,P1-P6514,pipe,P1,200,100.000,0.510,0.510,0,0.115,0.226,1,0,1.500,1.510,1.510,DN200 (not steepened),,P1-M6514,P1-M6513
9103,O1-P2481,P1-P2056,pipe,P1,200,100.000,0.510,0.510,0,0.376,0.386,1,0,2.340,1.960,2.340,DN200 (not steepened),,P1-M2056,P1-M2055
9105,O1-P2438,P1-P2013,pipe,P1,800,100.000,0.085,0.155,1,0.750,0.849,0,0,3.210,3.230,3.230,Steepened up to 0.30 %,,P1-M2013,P1-M2012
9107,O3-P833,P1-P7177,pipe,P1,200,100.000,0.510,0.510,0,0.311,0.311,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M7177,P1-M7176
9108,O1-P2538,P1-P2113,pipe,P1,200,77.500,0.510,0.510,0,0.244,0.268,1,0,2.450,2.550,2.550,DN200 (not steepened),,P1-M2113,P1-M2112
9110,O1-P2161,P1-P1736,pipe,P1,200,98.500,0.510,0.510,0,0.205,0.238,1,0,2.290,1.480,2.290,DN200 (not steepened),,P1-M1736,P1-M1735
9111,O3-P2861,P1-P4880,pipe,P1,250,76.900,0.375,0.728,1,0.759,0.901,0,0,7.940,8.480,8.480,Steepened 0.50 to 0.75 %,,P1-M4880,P1-M4879
9114,O2-P1451,P1-P4008,pipe,P1,200,98.500,0.510,0.510,0,0.072,0.142,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M4008,P1-M4007
9115,O1-P7,P1-P7,pipe,P1,1800,100.000,0.075,0.075,0,0.900,1.013,0,0,9.500,9.540,9.540,"Above DN200, 0.75 m/s as laid",,P1-M7,P1-M6
9116,O1-P1896,P1-P1471,pipe,P1,200,100.000,0.510,0.510,0,0.047,0.089,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M1471,P1-M1470
9118,O2-P218,P1-P3016,pipe,P1,280,100.000,0.375,0.393,1,0.750,0.781,0,0,3.540,3.680,3.680,Steepened 0.30 to 0.50 %,,P1-M3016,P1-M3015
9120,O1-P1742,P1-P1317,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.360,1,0,2.320,3.260,3.260,DN200 (not steepened),,P1-M1317,P1-M1316
9125,O1-P960,P1-P1130,pipe,P1,200,100.000,0.510,0.510,0,0.359,0.402,1,0,1.570,1.620,1.620,DN200 (not steepened),,P1-M1130,P1-M1129
9127,O1-P1787,P1-P1362,pipe,P1,200,100.000,0.510,0.510,0,0.122,0.122,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M1362,P1-M1361
9130,O2-P371,P1-P3169,pipe,P1,200,63.700,0.510,0.510,0,0.025,0.025,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M3169,P1-M3168
9133,O1-P1794,P1-P1369,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,1.640,1.530,1.640,DN200 (not steepened),,P1-M1369,P1-M1368
9134,O3-P988,P1-P7332,pipe,P1,200,100.000,0.510,0.510,0,0.169,0.216,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M7332,P1-M7208
9136,O3-P599,P1-P6943,pipe,P1,200,92.600,0.510,0.510,0,0.103,0.205,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M6943,P1-M6942
9138,O2-P550,P1-P3348,pipe,P1,200,59.100,0.510,0.510,0,0.312,0.312,1,0,1.570,1.640,1.640,DN200 (not steepened),,P1-M3348,P1-M3347
9145,O3-P2495,P1-P6251,pipe,P1,200,116.700,0.510,0.510,0,0.114,0.225,1,0,1.480,3.270,3.270,DN200 (not steepened),,P1-M6251,P1-M6250
9147,O2-P1337,P1-P3894,pipe,P1,200,58.800,0.510,0.510,0,0.294,0.321,1,0,1.480,3.040,3.040,DN200 (not steepened),,P1-M3894,P1-M3893
9148,O3-P2498,P1-P6254,pipe,P1,200,106.100,0.510,0.510,0,0.399,0.622,1,0,6.990,7.330,7.330,DN200 (not steepened),,P1-M6254,P1-M6253
9149,O1-P1830,P1-P1405,pipe,P1,200,116.900,0.510,0.510,0,0.297,0.309,1,0,5.160,5.840,5.840,DN200 (not steepened),,P1-M1405,P1-M1404
9151,O3-P2978,P1-P4997,pipe,P1,200,98.700,0.510,0.510,0,0.068,0.128,1,0,2.280,2.690,2.690,DN200 (not steepened),,P1-M4997,P1-M4948
9152,O3-P161,P1-P242,pipe,P1,250,100.000,0.375,0.616,1,0.752,0.856,0,0,7.820,8.470,8.470,Steepened 0.50 to 0.75 %,,P1-M242,P1-M241
9153,O3-P1574,P1-P5598,pipe,P1,200,98.700,0.510,0.510,0,0.221,0.236,1,0,1.750,1.480,1.750,DN200 (not steepened),,P1-M5598,P1-M5594
9156,O2-P590,P1-P3388,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,3.780,1.480,3.780,DN200 (not steepened),,P1-M3388,P1-M3384
9157,O3-P3025,P1-P5044,pipe,P1,200,100.000,0.510,0.510,0,0.636,0.716,1,0,3.100,3.150,3.150,DN200 (not steepened),,P1-M5044,P1-M5043
9159,O3-P1085,P1-P7429,pipe,P1,200,98.800,0.510,0.510,0,0.030,0.030,1,0,1.480,4.390,4.390,DN200 (not steepened),,P1-M7429,P1-M7428
9160,O3-P1084,P1-P7428,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.216,1,0,4.390,5.950,5.950,DN200 (not steepened),,P1-M7428,P1-M216
9162,O3-P1531,P1-P5555,pipe,P1,200,78.900,0.510,0.510,0,0.302,0.307,1,0,2.710,3.710,3.710,DN200 (not steepened),,P1-M5555,P1-M5554
9164,O1-P541,P1-P711,pipe,P1,200,91.600,0.510,0.510,0,0.245,0.297,1,0,2.610,2.180,2.610,DN200 (not steepened),,P1-M711,P1-M710
9165,O1-P192,P1-P362,pipe,P1,250,54.000,0.375,0.428,1,0.750,0.794,0,0,6.840,7.480,7.480,Steepened 0.30 to 0.50 %,,P1-M362,P1-M361
9166,O3-P3296,P1-P5315,pipe,P1,200,100.000,0.510,0.510,0,0.111,0.217,1,0,4.640,1.480,4.640,DN200 (not steepened),,P1-M5315,P1-M5314
9170,O3-P2149,P1-P5905,pipe,P1,200,100.000,0.510,0.510,0,0.274,0.369,1,0,1.480,2.900,2.900,DN200 (not steepened),,P1-M5905,P1-M5904
9172,O1-P206,P1-P376,pipe,P1,200,100.000,0.510,0.510,0,0.632,0.674,1,0,5.420,7.350,7.350,DN200 (not steepened),,P1-M376,P1-M375
9173,O1-P176,P1-P346,pipe,P1,280,49.400,0.375,0.375,0,0.753,0.810,0,0,8.440,8.480,8.480,"Above DN200, 0.75 m/s as laid",,P1-M346,P1-M345
9174,O3-P1019,P1-P7363,pipe,P1,200,100.000,0.510,0.510,0,0.604,0.626,1,0,7.720,6.720,7.720,DN200 (not steepened),,P1-M7363,P1-M7362
9175,O3-P2436,P1-P6192,pipe,P1,200,98.800,0.510,0.510,0,0.192,0.267,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M6192,P1-M6191
9180,O1-P2469,P1-P2044,pipe,P1,800,100.000,0.085,0.165,1,0.750,0.855,0,0,4.340,4.400,4.400,Steepened up to 0.30 %,,P1-M2044,P1-M2043
9181,O3-P883,P1-P7227,pipe,P1,200,100.000,0.510,0.510,0,0.326,0.326,1,0,6.980,6.230,6.980,DN200 (not steepened),,P1-M7227,P1-M7226
9183,O3-P2078,P1-P5834,pipe,P1,200,65.300,0.510,0.510,0,0.103,0.205,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M5834,P1-M5833
9187,O1-P2445,P1-P2020,pipe,P1,800,100.000,0.085,0.157,1,0.750,0.850,0,0,2.070,2.160,2.160,Steepened up to 0.30 %,,P1-M2020,P1-M2019
9189,O3-P170,P1-P251,pipe,P1,250,98.900,0.375,0.699,1,0.770,0.885,0,0,6.380,6.840,6.840,Steepened 0.50 to 0.75 %,,P1-M251,P1-M250
9190,O3-P872,P1-P7216,pipe,P1,200,100.000,0.510,0.510,0,0.435,0.444,1,0,6.600,6.880,6.880,DN200 (not steepened),,P1-M7216,P1-M7215
9191,O3-P902,P1-P7246,pipe,P1,200,100.000,0.510,0.510,0,0.219,0.219,1,0,2.680,1.480,2.680,DN200 (not steepened),,P1-M7246,P1-M7245
9193,O1-P642,P1-P812,pipe,P1,200,69.800,0.510,0.510,0,0.283,0.324,1,0,2.270,2.210,2.270,DN200 (not steepened),,P1-M812,P1-M811
9197,O3-P221,P1-P6565,pipe,P1,200,46.500,0.510,0.510,0,0.140,0.140,1,0,1.950,2.000,2.000,DN200 (not steepened),,P1-M6565,P1-M6564
9198,O3-P2433,P1-P6189,pipe,P1,200,88.300,0.510,0.510,0,0.202,0.299,1,0,2.630,3.710,3.710,DN200 (not steepened),,P1-M6189,P1-M6188
9199,O3-P117,P1-P198,pipe,P1,355,98.900,0.270,0.270,0,0.774,0.807,0,0,10.110,10.310,10.310,"Above DN200, 0.75 m/s as laid",,P1-M198,P1-M197
9200,O2-P1223,P1-P3780,pipe,P1,200,100.000,0.510,0.510,0,0.154,0.183,1,0,8.040,1.480,8.040,DN200 (not steepened),,P1-M3780,P1-M3779
9201,O1-P794,P1-P964,pipe,P1,200,98.900,0.510,0.510,0,0.072,0.142,1,0,1.480,2.140,2.140,DN200 (not steepened),,P1-M964,P1-M959
9203,O2-P320,P1-P3118,pipe,P1,200,79.500,0.510,0.510,0,0.318,0.318,1,0,2.610,3.910,3.910,DN200 (not steepened),,P1-M3118,P1-M3117
9204,O3-P1119,P1-P7463,pipe,P1,200,100.000,0.510,0.510,0,0.210,0.210,1,0,4.130,1.480,4.130,DN200 (not steepened),,P1-M7463,P1-M7434
9207,O1-P370,P1-P540,pipe,P1,250,80.600,0.375,0.707,1,0.757,0.886,0,0,8.060,8.140,8.140,Steepened 0.50 to 0.75 %,,P1-M540,P1-M539
9208,O1-P1710,P1-P1285,pipe,P1,200,100.000,0.510,0.510,0,0.421,0.424,1,0,5.000,4.900,5.000,DN200 (not steepened),,P1-M1285,P1-M1284
9209,O1-P2622,P1-P2197,pipe,P1,200,100.000,0.510,0.510,0,0.303,0.345,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M2197,P1-M2196
9211,O1-P8,P1-P8,pipe,P1,1800,100.000,0.075,0.075,0,0.900,1.013,0,0,9.570,9.500,9.570,"Above DN200, 0.75 m/s as laid",,P1-M8,P1-M7
9215,O1-P2655,P1-P2230,pipe,P1,200,100.000,0.510,0.510,0,0.094,0.094,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M2230,P1-M2229
9216,O1-P1901,P1-P1476,pipe,P1,200,55.700,0.510,0.510,0,0.177,0.183,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M1476,P1-M1475
9218,O1-P1562,P1-P2713,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M2713,P1-M2712
9219,O1-P2231,P1-P1806,pipe,P1,280,106.200,0.375,0.469,1,0.750,0.840,0,0,8.390,7.420,8.390,Steepened 0.30 to 0.50 %,,P1-M1806,P1-M1805
9222,O3-P3160,P1-P5179,pipe,P1,900,100.000,0.075,0.127,1,0.750,0.853,0,0,5.810,3.700,5.810,Steepened up to 0.30 %,,P1-M5179,P1-M5178
9223,O1-P1747,P1-P1322,pipe,P1,200,100.000,0.510,0.510,0,0.321,0.329,1,0,2.620,3.790,3.790,DN200 (not steepened),,P1-M1322,P1-M1321
9233,O3-P862,P1-P7206,pipe,P1,200,100.000,0.510,0.510,0,0.617,0.628,1,0,7.620,10.030,10.030,DN200 (not steepened),,P1-M7206,P1-M7205
9235,O1-P1638,P1-P2789,pipe,P1,200,61.700,0.510,0.510,0,0.372,0.397,1,0,3.270,2.950,3.270,DN200 (not steepened),,P1-M2789,P1-M2788
9240,O3-P1521,P1-P5545,pipe,P1,200,100.000,0.510,0.510,0,0.330,0.330,1,0,2.180,3.270,3.270,DN200 (not steepened),,P1-M5545,P1-M5544
9241,O2-P1489,P1-P4046,pipe,P1,200,99.100,0.510,0.510,0,0.371,0.410,1,0,2.700,2.290,2.700,DN200 (not steepened),,P1-M4046,P1-M4045
9242,O1-P2459,P1-P2034,pipe,P1,800,100.000,0.085,0.164,1,0.751,0.854,0,0,4.640,4.130,4.640,Steepened up to 0.30 %,,P1-M2034,P1-M2033
9244,O3-P8,P1-P5382,pipe,P1,630,83.300,0.125,0.337,1,0.761,1.006,0,0,12.810,12.820,12.820,Steepened 0.30 to 0.50 %,,P1-M5382,P1-M5381
9245,O2-P687,P1-P141,pipe,P1,1400,100.000,0.075,0.077,1,0.750,0.866,0,0,10.170,10.820,10.820,Steepened up to 0.30 %,,P1-M141,P1-M140
9246,O3-P992,P1-P7336,pipe,P1,200,99.100,0.510,0.510,0,0.370,0.371,1,0,4.940,5.480,5.480,DN200 (not steepened),,P1-M7336,P1-M7335
9248,O3-P2918,P1-P4937,pipe,P1,200,100.000,0.510,0.510,0,0.395,0.435,1,0,4.400,4.190,4.400,DN200 (not steepened),,P1-M4937,P1-M4936
9250,O3-P1386,P1-P5467,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M5467,P1-M5466
9253,O2-P241,P1-P3039,pipe,P1,200,45.300,0.510,0.510,0,0.341,0.341,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M3039,P1-M2982
9254,O2-P385,P1-P3183,pipe,P1,200,99.100,0.510,0.510,0,0.202,0.220,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M3183,P1-M3176
9256,O2-P93,P1-P3466,pipe,P1,200,44.500,0.510,0.510,0,0.364,0.364,1,0,3.650,4.420,4.420,DN200 (not steepened),,P1-M3466,P1-M3465
9257,O1-P1189,P1-P2378,pipe,P1,200,100.000,0.510,0.510,0,0.318,0.345,1,0,4.600,4.190,4.600,DN200 (not steepened),,P1-M2378,P1-M2377
9261,O3-P1434,P1-P5515,pipe,P1,355,64.000,0.270,0.646,1,0.750,1.054,0,0,5.680,5.920,5.920,Steepened 0.50 to 0.75 %,,P1-M5515,P1-M5514
9265,O2-P516,P1-P3314,pipe,P1,200,100.000,0.510,0.510,0,0.364,0.410,1,0,4.570,3.310,4.570,DN200 (not steepened),,P1-M3314,P1-M3313
9267,O1-P2470,P1-P2045,pipe,P1,800,100.000,0.085,0.165,1,0.750,0.854,0,0,2.010,4.340,4.340,Steepened up to 0.30 %,,P1-M2045,P1-M2044
9270,O3-P1997,P1-P5753,pipe,P1,250,182.700,0.375,0.375,0,0.524,0.735,1,0,5.550,5.120,5.550,"Above DN200, under 0.75 m/s",0.584,P1-M5753,P1-M5752
9274,O1-P13,P1-P13,pipe,P1,1800,100.000,0.075,0.075,0,0.900,1.013,0,0,10.070,10.090,10.090,"Above DN200, 0.75 m/s as laid",,P1-M13,P1-M12
9278,O1-P2417,P1-P1992,pipe,P1,200,91.300,0.510,0.510,0,0.408,0.417,1,0,2.040,4.040,4.040,DN200 (not steepened),,P1-M1992,P1-M1991
9279,O3-P2853,P1-P4872,pipe,P1,1000,100.000,0.075,0.121,1,0.752,0.857,0,0,6.170,7.410,7.410,Steepened up to 0.30 %,,P1-M4872,P1-M4871
9280,O3-P289,P1-P6633,pipe,P1,315,100.000,0.270,0.392,1,0.760,0.852,0,0,7.390,7.230,7.390,Steepened 0.30 to 0.50 %,,P1-M6633,P1-M6632
9286,O2-P121,P1-P2919,pipe,P1,200,84.300,0.510,0.510,0,0.645,0.676,1,0,6.090,8.300,8.300,DN200 (not steepened),,P1-M2919,P1-M2918
9288,O3-P929,P1-P7273,pipe,P1,200,99.200,0.510,0.510,0,0.369,0.375,1,0,2.840,1.910,2.840,DN200 (not steepened),,P1-M7273,P1-M7272
9289,O3-P2044,P1-P5800,pipe,P1,200,70.000,0.510,0.510,0,0.138,0.138,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M5800,P1-M5799
9290,O2-P563,P1-P3361,pipe,P1,200,71.700,0.510,0.510,0,0.276,0.295,1,0,2.240,2.090,2.240,DN200 (not steepened),,P1-M3361,P1-M3360
9295,O2-P1152,P1-P3709,pipe,P1,200,100.000,0.510,0.510,0,0.120,0.189,1,0,10.060,1.480,10.060,DN200 (not steepened),,P1-M3709,P1-M3708
9297,O3-P840,P1-P7184,pipe,P1,200,100.000,0.510,0.510,0,0.750,0.759,1,0,9.080,9.570,9.570,DN200 (not steepened),,P1-M7184,P1-M7183
9301,O1-P1559,P1-P2710,pipe,P1,200,68.900,0.510,0.510,0,0.239,0.316,1,0,2.170,2.220,2.220,DN200 (not steepened),,P1-M2710,P1-M2709
9305,O2-P567,P1-P3365,pipe,P1,200,66.300,0.510,0.510,0,0.025,0.025,1,0,1.480,2.630,2.630,DN200 (not steepened),,P1-M3365,P1-M3358
9306,O2-P1220,P1-P3777,pipe,P1,200,100.000,0.510,0.510,0,0.156,0.185,1,0,6.220,1.480,6.220,DN200 (not steepened),,P1-M3777,P1-M3776
9307,O3-P1378,P1-P5459,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.221,1,0,1.480,2.150,2.150,DN200 (not steepened),,P1-M5459,P1-M5458
9308,O1-P2308,P1-P1883,pipe,P1,200,99.200,0.510,0.510,0,0.072,0.142,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M1883,P1-M1882
9313,O3-P1614,P1-P5638,pipe,P1,200,100.000,0.510,0.510,0,0.124,0.242,1,0,2.070,2.780,2.780,DN200 (not steepened),,P1-M5638,P1-M5637
9316,O3-P838,P1-P7182,pipe,P1,250,51.400,0.375,0.493,1,0.751,0.765,0,0,9.230,9.480,9.480,Steepened 0.30 to 0.50 %,,P1-M7182,P1-M204
9320,O1-P829,P1-P999,pipe,P1,200,100.000,0.510,0.510,0,0.455,0.582,1,0,3.470,3.380,3.470,DN200 (not steepened),,P1-M999,P1-M998
9321,O3-P1385,P1-P5466,pipe,P1,200,100.000,0.510,0.510,0,0.262,0.262,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M5466,P1-M5461
9323,O3-P1076,P1-P7420,pipe,P1,200,100.000,0.510,0.510,0,0.261,0.261,1,0,2.420,2.550,2.550,DN200 (not steepened),,P1-M7420,P1-M7419
9324,O3-P2414,P1-P6170,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.318,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M6170,P1-M6169
9325,O3-P911,P1-P7255,pipe,P1,200,107.700,0.510,0.510,0,0.342,0.347,1,0,2.370,2.080,2.370,DN200 (not steepened),,P1-M7255,P1-M7254
9327,O3-P1993,P1-P5749,pipe,P1,250,115.100,0.375,0.375,0,0.533,0.739,1,0,5.810,6.110,6.110,"Above DN200, under 0.75 m/s",0.591,P1-M5749,P1-M5748
9329,O3-P1313,P1-P7657,pipe,P1,200,99.200,0.510,0.510,0,0.288,0.344,1,0,1.750,2.200,2.200,DN200 (not steepened),,P1-M7657,P1-M7656
9330,O1-P1690,P1-P2841,pipe,P1,200,52.400,0.510,0.510,0,0.295,0.307,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M2841,P1-M2840
9331,O3-P1128,P1-P7472,pipe,P1,200,100.000,0.510,0.510,0,0.477,0.563,1,0,5.860,5.400,5.860,DN200 (not steepened),,P1-M7472,P1-M7471
9338,O1-P1636,P1-P2787,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M2787,P1-M2786
9339,O1-P2432,P1-P2007,pipe,P1,800,100.000,0.085,0.155,1,0.750,0.849,0,0,2.260,2.010,2.260,Steepened up to 0.30 %,,P1-M2007,P1-M2006
9342,O1-P790,P1-P960,pipe,P1,200,99.300,0.510,0.510,0,0.311,0.360,1,0,1.910,2.250,2.250,DN200 (not steepened),,P1-M960,P1-M959
9343,O1-P2592,P1-P2167,pipe,P1,200,100.000,0.510,0.510,0,0.361,0.377,1,0,2.270,2.520,2.520,DN200 (not steepened),,P1-M2167,P1-M2166
9345,O1-P2098,P1-P1673,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.199,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M1673,P1-M1672
9351,O2-P1536,P1-P4092,pipe,P1,200,66.000,0.510,0.510,0,0.333,0.348,1,0,3.390,4.090,4.090,DN200 (not steepened),,P1-M4092,P1-M4086
9355,O1-P1827,P1-P1402,pipe,P1,200,33.400,0.510,0.510,0,0.211,0.228,1,0,1.600,1.660,1.660,DN200 (not steepened),,P1-M1402,P1-M1401
9357,O2-P1033,P1-P3590,pipe,P1,200,100.000,0.510,0.510,0,0.338,0.341,1,0,2.230,3.020,3.020,DN200 (not steepened),,P1-M3590,P1-M3589
9359,O3-P1618,P1-P5642,pipe,P1,200,100.000,0.510,0.510,0,0.139,0.270,1,0,1.670,1.730,1.730,DN200 (not steepened),,P1-M5642,P1-M5641
9360,O3-P1665,P1-P5689,pipe,P1,200,99.300,0.510,0.510,0,0.161,0.307,1,0,2.110,5.080,5.080,DN200 (not steepened),,P1-M5689,P1-M5670
9363,O3-P818,P1-P7162,pipe,P1,200,99.300,0.510,0.510,0,0.182,0.182,1,0,1.480,2.730,2.730,DN200 (not steepened),,P1-M7162,P1-M7149
9364,O3-P1702,P1-P5707,pipe,P1,200,94.000,0.510,0.510,0,0.182,0.331,1,0,2.830,1.480,2.830,DN200 (not steepened),,P1-M5707,P1-M5706
9367,O1-P2598,P1-P2173,pipe,P1,200,68.600,0.510,0.510,0,0.256,0.296,1,0,1.900,1.680,1.900,DN200 (not steepened),,P1-M2173,P1-M2172
9373,O2-P983,P1-P3540,pipe,P1,200,39.800,0.510,0.510,0,0.230,0.288,1,0,2.920,2.480,2.920,DN200 (not steepened),,P1-M3540,P1-M3485
9374,O1-P2515,P1-P2090,pipe,P1,200,100.000,0.510,0.510,0,0.325,0.325,1,0,3.080,3.450,3.450,DN200 (not steepened),,P1-M2090,P1-M2089
9375,O1-P739,P1-P909,pipe,P1,200,85.200,0.510,0.510,0,0.594,0.671,1,0,7.270,7.330,7.330,DN200 (not steepened),,P1-M909,P1-M908
9376,O3-P796,P1-P7140,pipe,P1,200,100.000,0.510,0.510,0,0.390,0.397,1,0,6.740,6.560,6.740,DN200 (not steepened),,P1-M7140,P1-M7139
9379,O3-P4,P1-P5378,pipe,P1,800,99.300,0.085,0.228,1,0.750,0.989,0,0,13.240,11.470,13.240,Steepened up to 0.30 %,,P1-M5378,P1-M5377
9381,O1-P2288,P1-P1863,pipe,P1,200,99.400,0.510,0.510,0,0.375,0.427,1,0,3.580,4.180,4.180,DN200 (not steepened),,P1-M1863,P1-M1862
9383,O1-P2026,P1-P1601,pipe,P1,200,99.400,0.510,0.510,0,0.363,0.430,1,0,3.020,1.670,3.020,DN200 (not steepened),,P1-M1601,P1-M1506
9384,O1-P9,P1-P9,pipe,P1,1800,100.000,0.075,0.075,0,0.900,1.013,0,0,9.520,9.570,9.570,"Above DN200, 0.75 m/s as laid",,P1-M9,P1-M8
9385,O2-P1153,P1-P3710,pipe,P1,200,100.000,0.510,0.510,0,0.098,0.098,1,0,7.880,1.480,7.880,DN200 (not steepened),,P1-M3710,P1-M3709
9387,O3-P1178,P1-P7522,pipe,P1,200,100.000,0.510,0.510,0,0.201,0.201,1,0,2.550,3.060,3.060,DN200 (not steepened),,P1-M7522,P1-M7521
9389,O2-P882,P1-P4788,pipe,P1,200,100.000,0.510,0.510,0,0.308,0.317,1,0,3.550,1.480,3.550,DN200 (not steepened),,P1-M4788,P1-M4787
9393,O2-P931,P1-P3488,pipe,P1,200,100.000,0.510,0.510,0,0.604,0.620,1,0,5.660,5.720,5.720,DN200 (not steepened),,P1-M3488,P1-M3487
9395,O3-P3066,P1-P5085,pipe,P1,200,100.000,0.510,0.510,0,0.402,0.430,1,0,1.640,1.740,1.740,DN200 (not steepened),,P1-M5085,P1-M5084
9398,O1-P1760,P1-P1335,pipe,P1,200,100.000,0.510,0.510,0,0.048,0.048,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M1335,P1-M1334
9399,O2-P207,P1-P3005,pipe,P1,315,100.000,0.270,0.317,1,0.751,0.776,0,0,5.260,4.780,5.260,Steepened 0.30 to 0.50 %,,P1-M3005,P1-M3004
9405,O1-P2057,P1-P1632,pipe,P1,200,98.300,0.510,0.510,0,0.104,0.205,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M1632,P1-M1631
9407,O3-P3060,P1-P5079,pipe,P1,200,66.100,0.510,0.510,0,0.080,0.160,1,0,2.080,1.480,2.080,DN200 (not steepened),,P1-M5079,P1-M5078
9409,O3-P896,P1-P7240,pipe,P1,200,69.800,0.510,0.510,0,0.319,0.322,1,0,2.900,2.770,2.900,DN200 (not steepened),,P1-M7240,P1-M7239
9410,O3-P977,P1-P7321,pipe,P1,200,47.100,0.510,0.510,0,0.337,0.344,1,0,3.660,2.690,3.660,DN200 (not steepened),,P1-M7321,P1-M7320
9413,O3-P1424,P1-P5505,pipe,P1,355,100.000,0.270,0.646,1,0.806,1.108,0,0,7.340,7.590,7.590,Steepened 0.50 to 0.75 %,,P1-M5505,P1-M5504
9414,O3-P1026,P1-P7370,pipe,P1,200,100.000,0.510,0.510,0,0.591,0.611,1,0,4.640,4.340,4.640,DN200 (not steepened),,P1-M7370,P1-M7369
9418,O3-P971,P1-P7315,pipe,P1,200,43.900,0.510,0.510,0,0.237,0.237,1,0,3.970,4.040,4.040,DN200 (not steepened),,P1-M7315,P1-M7314
9419,O1-P1797,P1-P1372,pipe,P1,200,100.000,0.510,0.510,0,0.228,0.228,1,0,1.480,2.130,2.130,DN200 (not steepened),,P1-M1372,P1-M1371
9422,O2-P1253,P1-P3810,pipe,P1,200,100.000,0.510,0.510,0,0.264,0.275,1,0,3.710,4.060,4.060,DN200 (not steepened),,P1-M3810,P1-M3809
9431,O2-P1233,P1-P3790,pipe,P1,200,100.000,0.510,0.510,0,0.141,0.141,1,0,7.670,1.480,7.670,DN200 (not steepened),,P1-M3790,P1-M3789
9432,O3-P590,P1-P6934,pipe,P1,200,99.900,0.510,0.510,0,0.340,0.423,1,0,2.300,2.400,2.400,DN200 (not steepened),,P1-M6934,P1-M6933
9434,O1-P2543,P1-P2118,pipe,P1,200,99.400,0.510,0.510,0,0.232,0.345,1,0,2.070,2.570,2.570,DN200 (not steepened),,P1-M2118,P1-M2117
9438,O2-P363,P1-P3161,pipe,P1,200,60.900,0.510,0.510,0,0.241,0.276,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M3161,P1-M3160
9443,O2-P353,P1-P3151,pipe,P1,200,74.800,0.510,0.510,0,0.371,0.408,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M3151,P1-M3150
9444,O1-P2591,P1-P2166,pipe,P1,200,70.700,0.510,0.510,0,0.362,0.378,1,0,2.520,2.260,2.520,DN200 (not steepened),,P1-M2166,P1-M2165
9445,O1-P2185,P1-P1760,pipe,P1,200,72.000,0.510,0.510,0,0.204,0.238,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M1760,P1-M1759
9446,O3-P1004,P1-P7348,pipe,P1,200,84.100,0.510,0.510,0,0.367,0.371,1,0,5.560,5.450,5.560,DN200 (not steepened),,P1-M7348,P1-M7347
9452,O3-P223,P1-P6567,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.680,1.800,1.800,DN200 (not steepened),,P1-M6567,P1-M6566
9453,O3-P1555,P1-P5579,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M5579,P1-M5578
9454,O2-P863,P1-P4769,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,1.480,2.840,2.840,DN200 (not steepened),,P1-M4769,P1-M4768
9456,O1-P2636,P1-P2211,pipe,P1,200,63.700,0.510,0.510,0,0.417,0.419,1,0,3.000,2.350,3.000,DN200 (not steepened),,P1-M2211,P1-M2210
9457,O3-P3259,P1-P5278,pipe,P1,200,48.500,0.510,0.510,0,0.255,0.264,1,0,1.560,1.810,1.810,DN200 (not steepened),,P1-M5278,P1-M4891
9459,O3-P2458,P1-P6214,pipe,P1,250,100.000,0.375,0.375,0,0.565,0.752,1,0,7.310,7.270,7.310,"Above DN200, under 0.75 m/s",0.616,P1-M6214,P1-M6213
9461,O1-P43,P1-P1185,pipe,P1,1000,98.100,0.075,0.112,1,0.750,0.863,0,0,8.500,7.970,8.500,Steepened up to 0.30 %,,P1-M1185,P1-M1184
9463,O3-P3217,P1-P5234,pipe,P1,200,99.500,0.510,0.510,0,0.187,0.216,1,0,1.960,1.480,1.960,DN200 (not steepened),,P1-M5234,P1-M5233
9464,O2-P166,P1-P2964,pipe,P1,200,100.000,0.510,0.510,0,0.302,0.351,1,0,2.270,2.270,2.270,DN200 (not steepened),,P1-M2964,P1-M2963
9467,O3-P1622,P1-P5646,pipe,P1,200,96.800,0.510,0.510,0,0.166,0.313,1,0,1.630,1.830,1.830,DN200 (not steepened),,P1-M5646,P1-M5645
9468,O3-P1008,P1-P7352,pipe,P1,200,97.300,0.510,0.510,0,0.330,0.337,1,0,3.230,3.790,3.790,DN200 (not steepened),,P1-M7352,P1-M7351
9469,O1-P1754,P1-P1329,pipe,P1,200,99.500,0.510,0.510,0,0.077,0.154,1,0,1.480,2.360,2.360,DN200 (not steepened),,P1-M1329,P1-M1328
9471,O1-P6,P1-P6,pipe,P1,1800,100.000,0.075,0.075,0,0.900,1.013,0,0,9.540,10.100,10.100,"Above DN200, 0.75 m/s as laid",,P1-M6,P1-M5
9472,O3-P3063,P1-P5082,pipe,P1,200,52.800,0.510,0.510,0,0.421,0.451,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M5082,P1-M5081
9473,O3-P38,P1-P5412,pipe,P1,315,89.200,0.270,0.634,1,0.750,1.014,0,0,6.870,7.340,7.340,Steepened 0.50 to 0.75 %,,P1-M5412,P1-M5411
