key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
15806,O12-P255,P4L3-P255,pipe,P4L3,200,100.000,0.510,0.510,0,0.228,0.306,1,0,5.600,5.710,5.710,DN200 (not steepened),,P4L3-M255,P4L3-M254
9670,O12-P165,P4L3-P165,pipe,P4L3,200,99.700,0.510,0.510,0,0.327,0.332,1,0,5.050,5.080,5.080,DN200 (not steepened),,P4L3-M165,P4L3-M164
13768,O12-P212,P4L3-P212,pipe,P4L3,200,100.000,0.510,0.510,0,0.427,0.491,1,0,10.900,10.410,10.900,DN200 (not steepened),,P4L3-M212,P4L3-M211
11732,O12-P172,P4L3-P172,pipe,P4L3,200,100.000,0.510,0.510,0,0.142,0.142,1,0,1.480,2.460,2.460,DN200 (not steepened),,P4L3-M172,P4L3-M171
13788,O12-P408,P4L3-P408,pipe,P4L3,200,100.000,0.510,0.510,0,0.320,0.384,1,0,7.460,7.820,7.820,DN200 (not steepened),,P4L3-M408,P4L3-M407
15839,O12-P412,P4L3-P412,pipe,P4L3,200,100.000,0.510,0.510,0,0.320,0.383,1,0,7.070,7.030,7.070,DN200 (not steepened),,P4L3-M412,P4L3-M411
7650,O12-P147,P4L3-P147,pipe,P4L3,200,88.400,0.510,0.510,0,0.153,0.228,1,0,2.270,3.200,3.200,DN200 (not steepened),,P4L3-M147,P4L3-M146
13794,O12-P47,P4L3-P47,pipe,P4L3,200,100.000,0.510,0.510,0,0.456,0.637,1,0,9.880,10.590,10.590,DN200 (not steepened),,P4L3-M47,P4L3-M46
11748,O12-P33,P4L3-P33,pipe,P4L3,200,100.000,0.510,0.510,0,0.469,0.644,1,0,11.160,11.570,11.570,DN200 (not steepened),,P4L3-M33,P4L3-M32
3563,O12-P524,P4L3-P524,pipe,P4L3,200,51.100,0.510,0.510,0,0.108,0.213,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L3-M524,P4L3-M493
9708,O12-P416,P4L3-P416,pipe,P4L3,200,91.000,0.510,0.510,0,0.310,0.378,1,0,6.810,7.070,7.070,DN200 (not steepened),,P4L3-M416,P4L3-M415
1529,O12-P131,P4L3-P131,pipe,P4L3,200,100.100,0.510,0.510,0,0.376,0.402,1,0,5.830,7.110,7.110,DN200 (not steepened),,P4L3-M131,P4L3-M130
15866,O12-P366,P4L3-P366,pipe,P4L3,200,99.000,0.510,0.510,0,0.076,0.152,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4L3-M366,P4L3-M365
9728,O12-P85,P4L3-P85,pipe,P4L3,200,100.000,0.510,0.510,0,0.372,0.581,1,0,6.200,6.840,6.840,DN200 (not steepened),,P4L3-M85,P4L3-M84
1556,O12-P348,P4L3-P348,pipe,P4L3,200,100.400,0.510,0.510,0,0.116,0.225,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L3-M348,P4L3-M347
11796,O12-P153,P4L3-P153,pipe,P4L3,200,83.400,0.510,0.510,0,0.028,0.028,1,0,1.480,1.950,1.950,DN200 (not steepened),,P4L3-M153,P4L3-M152
3610,O12-P506,P4L3-P506,pipe,P4L3,200,51.500,0.510,0.510,0,0.170,0.314,1,0,2.120,1.740,2.120,DN200 (not steepened),,P4L3-M506,P4L3-M505
3613,O12-P58,P4L3-P58,pipe,P4L3,200,51.600,0.510,0.510,0,0.419,0.606,1,0,5.740,6.250,6.250,DN200 (not steepened),,P4L3-M58,P4L3-M57
15904,O12-P285,P4L3-P285,pipe,P4L3,200,104.500,0.510,0.510,0,0.091,0.091,1,0,7.880,14.750,14.750,DN200 (not steepened),,P4L3-M285,P4L3-M284
9762,O12-P305,P4L3-P305,pipe,P4L3,200,100.000,0.510,0.510,0,0.038,0.038,1,0,1.990,1.480,1.990,DN200 (not steepened),,P4L3-M305,P4L3-M304
13862,O12-P531,P4L3-P531,pipe,P4L3,200,100.000,0.510,0.510,0,0.082,0.164,1,0,1.920,1.480,1.920,DN200 (not steepened),,P4L3-M531,P4L3-M530
15924,O12-P310,P4L3-P310,pipe,P4L3,200,100.000,0.510,0.510,0,0.298,0.300,1,0,1.910,1.820,1.910,DN200 (not steepened),,P4L3-M310,P4L3-M309
5688,O12-P55,P4L3-P55,pipe,P4L3,200,75.800,0.510,0.510,0,0.452,0.635,1,0,8.590,8.670,8.670,DN200 (not steepened),,P4L3-M55,P4L3-M54
11832,O12-P251,P4L3-P251,pipe,P4L3,200,100.000,0.510,0.510,0,0.254,0.316,1,0,6.120,6.250,6.250,DN200 (not steepened),,P4L3-M251,P4L3-M250
15931,O12-P267,P4L3-P267,pipe,P4L3,200,100.000,0.510,0.510,0,0.189,0.289,1,0,2.580,3.010,3.010,DN200 (not steepened),,P4L3-M267,P4L3-M266
11842,O12-P263,P4L3-P263,pipe,P4L3,200,100.000,0.510,0.510,0,0.191,0.290,1,0,3.780,3.660,3.780,DN200 (not steepened),,P4L3-M263,P4L3-M262
3652,O12-P76,P4L3-P76,pipe,P4L3,200,52.000,0.510,0.510,0,0.394,0.590,1,0,7.380,8.210,8.210,DN200 (not steepened),,P4L3-M76,P4L3-M75
13897,O12-P166,P4L3-P166,pipe,P4L3,200,100.000,0.510,0.510,0,0.301,0.307,1,0,4.810,5.050,5.050,DN200 (not steepened),,P4L3-M166,P4L3-M165
7757,O12-P286,P4L3-P286,pipe,P4L3,200,89.400,0.510,0.510,0,0.089,0.089,1,0,5.520,7.880,7.880,DN200 (not steepened),,P4L3-M286,P4L3-M285
11862,O12-P437,P4L3-P437,pipe,P4L3,200,100.000,0.510,0.510,0,0.307,0.374,1,0,2.370,3.150,3.150,DN200 (not steepened),,P4L3-M437,P4L3-M436
3684,O12-P177,P4L3-P180,pipe,P4L3,200,52.300,0.510,0.510,0,0.180,0.241,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L3-M180,P4L3-M176
7783,O12-P351,P4L3-P351,pipe,P4L3,200,128.200,0.510,0.510,0,0.251,0.251,1,0,2.310,2.580,2.580,DN200 (not steepened),,P4L3-M351,P4L3-M325
13929,O12-P240,P4L3-P240,pipe,P4L3,200,100.000,0.510,0.510,0,0.285,0.329,1,0,7.310,7.720,7.720,DN200 (not steepened),,P4L3-M240,P4L3-M239
15977,O12-P151,P4L3-P151,pipe,P4L3,200,100.000,0.510,0.510,0,0.225,0.230,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4L3-M151,P4L3-M121
13932,O12-P199,P4L3-P199,pipe,P4L3,200,100.000,0.510,0.510,0,0.487,0.590,1,0,11.730,11.790,11.790,DN200 (not steepened),,P4L3-M199,P4L3-M198
9840,O12-P337,P4L3-P337,pipe,P4L3,200,70.600,0.510,0.510,0,0.322,0.415,1,0,6.610,4.830,6.610,DN200 (not steepened),,P4L3-M337,P4L3-M336
1658,O12-P126,P4L3-P126,pipe,P4L3,200,35.500,0.510,0.510,0,0.419,0.440,1,0,6.570,6.340,6.570,DN200 (not steepened),,P4L3-M126,P4L3-M125
11904,O12-P278,P4L3-P278,pipe,P4L3,200,100.000,0.510,0.510,0,0.121,0.178,1,0,1.940,2.080,2.080,DN200 (not steepened),,P4L3-M278,P4L3-M277
13953,O12-P256,P4L3-P256,pipe,P4L3,200,100.000,0.510,0.510,0,0.227,0.306,1,0,5.260,5.600,5.600,DN200 (not steepened),,P4L3-M256,P4L3-M255
11909,O12-P124,P4L3-P124,pipe,P4L3,200,100.000,0.510,0.510,0,0.447,0.464,1,0,6.200,6.510,6.510,DN200 (not steepened),,P4L3-M124,P4L3-M123
9868,O12-P3,P4L3-P3,pipe,P4L3,200,57.600,0.510,0.510,0,0.613,0.703,1,0,14.390,14.430,14.430,DN200 (not steepened),,P4L3-M3,P4L3-M2
13967,O12-P42,P4L3-P42,pipe,P4L3,200,100.000,0.510,0.510,0,0.463,0.641,1,0,10.210,10.230,10.230,DN200 (not steepened),,P4L3-M42,P4L3-M41
16017,O12-P16,P4L3-P16,pipe,P4L3,200,100.000,0.510,0.510,0,0.584,0.685,1,0,12.890,13.090,13.090,DN200 (not steepened),,P4L3-M16,P4L3-M15
9876,O12-P84,P4L3-P84,pipe,P4L3,200,100.000,0.510,0.510,0,0.375,0.582,1,0,6.840,6.340,6.840,DN200 (not steepened),,P4L3-M84,P4L3-M83
5792,O12-P198,P4L3-P198,pipe,P4L3,200,76.800,0.510,0.510,0,0.487,0.590,1,0,11.790,11.680,11.790,DN200 (not steepened),,P4L3-M198,P4L3-M197
11943,O12-P306,P4L3-P306,pipe,P4L3,200,75.000,0.510,0.510,0,0.027,0.027,1,0,2.080,1.480,2.080,DN200 (not steepened),,P4L3-M306,P4L3-M305
1708,O12-P515,P4L3-P515,pipe,P4L3,200,29.500,0.510,0.510,0,0.058,0.120,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L3-M515,P4L3-M514
7853,O12-P373,P4L3-P373,pipe,P4L3,200,85.200,0.510,0.510,0,0.087,0.174,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L3-M373,P4L3-M372
3760,O12-P548,P4L3-P548,pipe,P4L3,200,53.300,0.510,0.510,0,0.175,0.321,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L3-M548,P4L3-M105
11952,O12-P185,P4L3-P185,pipe,P4L3,200,79.100,0.510,0.510,0,0.574,0.619,1,0,14.260,13.610,14.260,DN200 (not steepened),,P4L3-M185,P4L3-M184
11953,O12-P31,P4L3-P31,pipe,P4L3,200,78.200,0.510,0.510,0,0.501,0.664,1,0,11.380,11.110,11.380,DN200 (not steepened),,P4L3-M31,P4L3-M30
7860,O12-P552,P4L3-P552,pipe,P4L3,200,89.800,0.510,0.510,0,0.138,0.267,1,0,2.040,1.700,2.040,DN200 (not steepened),,P4L3-M552,P4L3-M551
1717,O12-P546,P4L3-P546,pipe,P4L3,200,29.600,0.510,0.510,0,0.045,0.094,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L3-M546,P4L3-M545
14010,O12-P260,P4L3-P260,pipe,P4L3,200,100.000,0.510,0.510,0,0.226,0.305,1,0,3.950,4.250,4.250,DN200 (not steepened),,P4L3-M260,P4L3-M259
7883,O12-P164,P4L3-P164,pipe,P4L3,200,100.000,0.510,0.510,0,0.335,0.341,1,0,5.080,5.160,5.160,DN200 (not steepened),,P4L3-M164,P4L3-M163
18123,O12-P485,P4L3-P485,pipe,P4L3,200,89.400,0.510,0.510,0,0.263,0.421,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L3-M485,P4L3-M484
1744,O12-P535,P4L3-P535,pipe,P4L3,200,30.000,0.510,0.510,0,0.178,0.324,1,0,3.910,3.900,3.910,DN200 (not steepened),,P4L3-M535,P4L3-M534
1758,O12-P119,P4L3-P119,pipe,P4L3,200,39.900,0.510,0.510,0,0.474,0.489,1,0,7.970,8.020,8.020,DN200 (not steepened),,P4L3-M119,P4L3-M118
11998,O12-P540,P4L3-P540,pipe,P4L3,200,100.000,0.510,0.510,0,0.151,0.288,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4L3-M540,P4L3-M539
12001,O12-P192,P4L3-P192,pipe,P4L3,200,100.000,0.510,0.510,0,0.556,0.606,1,0,12.140,12.300,12.300,DN200 (not steepened),,P4L3-M192,P4L3-M191
1763,O12-P175,P4L3-P175,pipe,P4L3,200,65.100,0.510,0.510,0,0.233,0.316,1,0,3.280,3.760,3.760,DN200 (not steepened),,P4L3-M175,P4L3-M174
14053,O12-P29,P4L3-P29,pipe,P4L3,200,100.000,0.510,0.510,0,0.502,0.665,1,0,11.330,11.540,11.540,DN200 (not steepened),,P4L3-M29,P4L3-M28
5863,O12-P352,P4L3-P352,pipe,P4L3,200,62.000,0.510,0.510,0,0.251,0.251,1,0,1.800,2.310,2.310,DN200 (not steepened),,P4L3-M352,P4L3-M351
9962,O12-P476,P4L3-P476,pipe,P4L3,200,100.000,0.510,0.510,0,0.133,0.133,1,0,1.970,2.080,2.080,DN200 (not steepened),,P4L3-M476,P4L3-M475
18156,O12-P158,P4L3-P158,pipe,P4L3,200,96.200,0.510,0.510,0,0.132,0.132,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L3-M158,P4L3-M157
1774,O12-P478,P4L3-P478,pipe,P4L3,200,62.100,0.510,0.510,0,0.025,0.025,1,0,1.780,1.480,1.780,DN200 (not steepened),,P4L3-M478,P4L3-M477
9971,O12-P441,P4L3-P441,pipe,P4L3,200,100.000,0.510,0.510,0,0.229,0.229,1,0,2.570,2.640,2.640,DN200 (not steepened),,P4L3-M441,P4L3-M440
5878,O12-P367,P4L3-P367,pipe,P4L3,200,92.500,0.510,0.510,0,0.150,0.217,1,0,1.690,1.730,1.730,DN200 (not steepened),,P4L3-M367,P4L3-M361
12024,O12-P14,P4L3-P14,pipe,P4L3,200,100.000,0.510,0.510,0,0.584,0.685,1,0,13.110,13.370,13.370,DN200 (not steepened),,P4L3-M14,P4L3-M13
7933,O12-P372,P4L3-P372,pipe,P4L3,200,100.300,0.510,0.510,0,0.109,0.213,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L3-M372,P4L3-M371
14078,O12-P343,P4L3-P343,pipe,P4L3,200,71.400,0.510,0.510,0,0.223,0.342,1,0,1.940,1.990,1.990,DN200 (not steepened),,P4L3-M343,P4L3-M342
12031,O12-P422,P4L3-P422,pipe,P4L3,200,100.000,0.510,0.510,0,0.309,0.375,1,0,7.260,6.880,7.260,DN200 (not steepened),,P4L3-M422,P4L3-M421
3845,O12-P61,P4L3-P61,pipe,P4L3,200,54.500,0.510,0.510,0,0.404,0.596,1,0,6.510,6.620,6.620,DN200 (not steepened),,P4L3-M61,P4L3-M60
5894,O12-P115,P4L3-P115,pipe,P4L3,200,147.200,0.510,0.510,0,0.482,0.497,1,0,8.530,8.540,8.540,DN200 (not steepened),,P4L3-M115,P4L3-M1
16136,O12-P101,P4L3-P101,pipe,P4L3,200,100.000,0.510,0.510,0,0.272,0.432,1,0,4.110,3.730,4.110,DN200 (not steepened),,P4L3-M101,P4L3-M100
12045,O12-P406,P4L3-P406,pipe,P4L3,200,100.000,0.510,0.510,0,0.320,0.384,1,0,8.040,8.220,8.220,DN200 (not steepened),,P4L3-M406,P4L3-M405
12055,O12-P130,P4L3-P130,pipe,P4L3,200,100.000,0.510,0.510,0,0.383,0.408,1,0,7.110,8.230,8.230,DN200 (not steepened),,P4L3-M130,P4L3-M129
18679,O12-P295,P4L3-P295,pipe,P4L3,200,61.100,0.510,0.510,0,0.071,0.071,1,0,3.590,3.800,3.800,DN200 (not steepened),,P4L3-M295,P4L3-M294
14108,O12-P105,P4L3-P105,pipe,P4L3,200,100.000,0.510,0.510,0,0.221,0.374,1,0,2.930,2.970,2.970,DN200 (not steepened),,P4L3-M105,P4L3-M104
12064,O12-P551,P4L3-P551,pipe,P4L3,200,100.000,0.510,0.510,0,0.159,0.302,1,0,2.180,1.670,2.180,DN200 (not steepened),,P4L3-M551,P4L3-M550
16161,O12-P152,P4L3-P152,pipe,P4L3,200,63.800,0.510,0.510,0,0.036,0.036,1,0,1.950,2.130,2.130,DN200 (not steepened),,P4L3-M152,P4L3-M125
18680,O12-P294,P4L3-P294,pipe,P4L3,200,70.300,0.510,0.510,0,0.073,0.073,1,0,3.800,4.040,4.040,DN200 (not steepened),,P4L3-M294,P4L3-M293
5926,O12-P156,P4L3-P156,pipe,P4L3,200,78.900,0.510,0.510,0,0.142,0.188,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4L3-M156,P4L3-M155
14118,O12-P204,P4L3-P204,pipe,P4L3,200,100.000,0.510,0.510,0,0.475,0.581,1,0,11.460,11.370,11.460,DN200 (not steepened),,P4L3-M204,P4L3-M203
16171,O12-P466,P4L3-P466,pipe,P4L3,200,100.000,0.510,0.510,0,0.061,0.099,1,0,1.760,2.190,2.190,DN200 (not steepened),,P4L3-M466,P4L3-M465
18683,O12-P292,P4L3-P292,pipe,P4L3,200,44.200,0.510,0.510,0,0.079,0.079,1,0,4.200,4.350,4.350,DN200 (not steepened),,P4L3-M292,P4L3-M291
18684,O12-P291,P4L3-P291,pipe,P4L3,200,67.600,0.510,0.510,0,0.081,0.081,1,0,4.350,4.590,4.590,DN200 (not steepened),,P4L3-M291,P4L3-M290
14135,O12-P266,P4L3-P266,pipe,P4L3,200,100.000,0.510,0.510,0,0.190,0.289,1,0,3.010,3.360,3.360,DN200 (not steepened),,P4L3-M266,P4L3-M265
12089,O12-P265,P4L3-P265,pipe,P4L3,200,100.000,0.510,0.510,0,0.190,0.290,1,0,3.360,3.380,3.380,DN200 (not steepened),,P4L3-M265,P4L3-M264
5950,O12-P112,P4L3-P112,pipe,P4L3,200,76.400,0.510,0.510,0,0.086,0.165,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4L3-M112,P4L3-M111
16190,O12-P545,P4L3-P545,pipe,P4L3,200,100.000,0.510,0.510,0,0.070,0.139,1,0,1.550,1.580,1.580,DN200 (not steepened),,P4L3-M545,P4L3-M541
1856,O12-P307,P4L3-P307,pipe,P4L3,200,31.300,0.510,0.510,0,0.322,0.323,1,0,3.000,3.230,3.230,DN200 (not steepened),,P4L3-M307,P4L3-M197
14144,O12-P529,P4L3-P529,pipe,P4L3,200,100.000,0.510,0.510,0,0.110,0.214,1,0,1.760,1.480,1.760,DN200 (not steepened),,P4L3-M529,P4L3-M528
14156,O12-P405,P4L3-P405,pipe,P4L3,200,100.000,0.510,0.510,0,0.320,0.384,1,0,8.220,8.230,8.230,DN200 (not steepened),,P4L3-M405,P4L3-M404
3917,O12-P356,P4L3-P356,pipe,P4L3,200,55.200,0.510,0.510,0,0.233,0.274,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4L3-M356,P4L3-M355
18690,O12-P298,P4L3-P298,pipe,P4L3,200,82.100,0.510,0.510,0,0.058,0.058,1,0,2.880,3.170,3.170,DN200 (not steepened),,P4L3-M298,P4L3-M297
14170,O12-P318,P4L3-P318,pipe,P4L3,200,100.000,0.510,0.510,0,0.384,0.454,1,0,7.920,8.850,8.850,DN200 (not steepened),,P4L3-M318,P4L3-M222
18692,O12-P300,P4L3-P300,pipe,P4L3,200,82.100,0.510,0.510,0,0.049,0.049,1,0,2.320,2.600,2.600,DN200 (not steepened),,P4L3-M300,P4L3-M299
14180,O12-P217,P4L3-P217,pipe,P4L3,200,100.000,0.510,0.510,0,0.418,0.483,1,0,10.310,10.510,10.510,DN200 (not steepened),,P4L3-M217,P4L3-M216
8044,O12-P162,P4L3-P162,pipe,P4L3,200,91.300,0.510,0.510,0,0.342,0.351,1,0,5.260,5.270,5.270,DN200 (not steepened),,P4L3-M162,P4L3-M161
18695,O12-P303,P4L3-P303,pipe,P4L3,200,82.100,0.510,0.510,0,0.028,0.028,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4L3-M303,P4L3-M302
12143,O12-P364,P4L3-P364,pipe,P4L3,200,101.300,0.510,0.510,0,0.122,0.236,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L3-M364,P4L3-M363
18697,O12-P341,P4L3-P341,pipe,P4L3,200,65.000,0.510,0.510,0,0.241,0.352,1,0,2.080,2.100,2.100,DN200 (not steepened),,P4L3-M341,P4L3-M340
10103,O12-P202,P4L3-P202,pipe,P4L3,200,100.000,0.510,0.510,0,0.482,0.587,1,0,11.400,11.350,11.400,DN200 (not steepened),,P4L3-M202,P4L3-M201
14201,O12-P120,P4L3-P120,pipe,P4L3,200,102.600,0.510,0.510,0,0.471,0.487,1,0,7.790,7.970,7.970,DN200 (not steepened),,P4L3-M120,P4L3-M119
16264,O12-P314,P4L3-P314,pipe,P4L3,200,100.000,0.510,0.510,0,0.273,0.280,1,0,2.730,4.170,4.170,DN200 (not steepened),,P4L3-M314,P4L3-M313
14217,O12-P280,P4L3-P280,pipe,P4L3,200,100.000,0.510,0.510,0,0.103,0.103,1,0,1.830,2.110,2.110,DN200 (not steepened),,P4L3-M280,P4L3-M279
18701,O12-P334,P4L3-P334,pipe,P4L3,200,77.700,0.510,0.510,0,0.337,0.422,1,0,4.750,5.110,5.110,DN200 (not steepened),,P4L3-M334,P4L3-M333
10124,O12-P272,P4L3-P272,pipe,P4L3,200,100.000,0.510,0.510,0,0.161,0.276,1,0,1.890,1.810,1.890,DN200 (not steepened),,P4L3-M272,P4L3-M271
10126,O12-P24,P4L3-P24,pipe,P4L3,200,100.000,0.510,0.510,0,0.504,0.666,1,0,12.250,12.330,12.330,DN200 (not steepened),,P4L3-M24,P4L3-M23
6031,O12-P180,P4L3-P177,pipe,P4L3,200,78.800,0.510,0.510,0,0.175,0.220,1,0,1.700,2.600,2.600,DN200 (not steepened),,P4L3-M177,P4L3-M176
10127,O12-P427,P4L3-P427,pipe,P4L3,200,100.000,0.510,0.510,0,0.309,0.375,1,0,5.790,6.510,6.510,DN200 (not steepened),,P4L3-M427,P4L3-M426
18702,O12-P333,P4L3-P333,pipe,P4L3,200,116.700,0.510,0.510,0,0.338,0.423,1,0,5.110,5.390,5.390,DN200 (not steepened),,P4L3-M333,P4L3-M332
18703,O12-P332,P4L3-P332,pipe,P4L3,200,129.600,0.510,0.510,0,0.338,0.423,1,0,5.390,5.310,5.390,DN200 (not steepened),,P4L3-M332,P4L3-M331
12183,O12-P308,P4L3-P308,pipe,P4L3,200,100.000,0.510,0.510,0,0.322,0.323,1,0,2.390,3.000,3.000,DN200 (not steepened),,P4L3-M308,P4L3-M307
18704,O12-P331,P4L3-P331,pipe,P4L3,200,79.700,0.510,0.510,0,0.338,0.423,1,0,5.310,5.420,5.420,DN200 (not steepened),,P4L3-M331,P4L3-M330
12186,O12-P205,P4L3-P205,pipe,P4L3,200,100.000,0.510,0.510,0,0.475,0.581,1,0,11.180,11.460,11.460,DN200 (not steepened),,P4L3-M205,P4L3-M204
14237,O12-P52,P4L3-P52,pipe,P4L3,200,100.000,0.510,0.510,0,0.454,0.636,1,0,9.160,9.460,9.460,DN200 (not steepened),,P4L3-M52,P4L3-M51
14242,O12-P527,P4L3-P527,pipe,P4L3,200,101.300,0.510,0.510,0,0.126,0.241,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4L3-M527,P4L3-M97
18707,O12-P397,P4L3-P397,pipe,P4L3,200,76.500,0.510,0.510,0,0.262,0.265,1,0,2.210,2.520,2.520,DN200 (not steepened),,P4L3-M397,P4L3-M396
14251,O12-P215,P4L3-P215,pipe,P4L3,200,79.900,0.510,0.510,0,0.424,0.488,1,0,10.600,10.940,10.940,DN200 (not steepened),,P4L3-M215,P4L3-M214
12206,O12-P261,P4L3-P261,pipe,P4L3,200,100.000,0.510,0.510,0,0.192,0.290,1,0,3.810,3.950,3.950,DN200 (not steepened),,P4L3-M261,P4L3-M260
8116,O12-P450,P4L3-P450,pipe,P4L3,200,91.900,0.510,0.510,0,0.038,0.038,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L3-M450,P4L3-M449
10166,O12-P21,P4L3-P21,pipe,P4L3,200,100.000,0.510,0.510,0,0.575,0.680,1,0,12.300,12.470,12.470,DN200 (not steepened),,P4L3-M21,P4L3-M20
12220,O12-P417,P4L3-P417,pipe,P4L3,200,90.000,0.510,0.510,0,0.310,0.378,1,0,6.730,6.810,6.810,DN200 (not steepened),,P4L3-M417,P4L3-M416
18711,O12-P389,P4L3-P389,pipe,P4L3,200,94.400,0.510,0.510,0,0.349,0.351,1,0,2.870,2.860,2.870,DN200 (not steepened),,P4L3-M389,P4L3-M388
12235,O12-P10,P4L3-P10,pipe,P4L3,200,100.000,0.510,0.510,0,0.586,0.688,1,0,13.810,14.590,14.590,DN200 (not steepened),,P4L3-M10,P4L3-M9
16332,O12-P9,P4L3-P9,pipe,P4L3,200,100.000,0.510,0.510,0,0.592,0.692,1,0,14.590,14.980,14.980,DN200 (not steepened),,P4L3-M9,P4L3-M8
10191,O12-P142,P4L3-P142,pipe,P4L3,200,100.000,0.510,0.510,0,0.345,0.375,1,0,4.850,5.370,5.370,DN200 (not steepened),,P4L3-M142,P4L3-M141
18715,O12-P400,P4L3-P400,pipe,P4L3,200,88.200,0.510,0.510,0,0.261,0.261,1,0,1.750,2.470,2.470,DN200 (not steepened),,P4L3-M400,P4L3-M399
8148,O12-P338,P4L3-P338,pipe,P4L3,200,70.100,0.510,0.510,0,0.314,0.412,1,0,6.750,6.610,6.750,DN200 (not steepened),,P4L3-M338,P4L3-M337
10197,O12-P41,P4L3-P41,pipe,P4L3,200,100.000,0.510,0.510,0,0.463,0.641,1,0,10.230,10.350,10.350,DN200 (not steepened),,P4L3-M41,P4L3-M40
16342,O12-P537,P4L3-P537,pipe,P4L3,200,100.000,0.510,0.510,0,0.165,0.308,1,0,2.110,3.090,3.090,DN200 (not steepened),,P4L3-M537,P4L3-M536
10199,O12-P274,P4L3-P274,pipe,P4L3,200,100.000,0.510,0.510,0,0.159,0.276,1,0,1.860,1.910,1.910,DN200 (not steepened),,P4L3-M274,P4L3-M273
12249,O12-P25,P4L3-P25,pipe,P4L3,200,102.100,0.510,0.510,0,0.504,0.666,1,0,12.060,12.250,12.250,DN200 (not steepened),,P4L3-M25,P4L3-M24
12254,O12-P23,P4L3-P23,pipe,P4L3,200,100.000,0.510,0.510,0,0.516,0.674,1,0,12.330,12.420,12.420,DN200 (not steepened),,P4L3-M23,P4L3-M22
4063,O12-P139,P4L3-P139,pipe,P4L3,200,56.900,0.510,0.510,0,0.345,0.375,1,0,4.770,4.720,4.770,DN200 (not steepened),,P4L3-M139,P4L3-M138
14309,O12-P522,P4L3-P522,pipe,P4L3,200,100.000,0.510,0.510,0,0.088,0.174,1,0,2.460,1.480,2.460,DN200 (not steepened),,P4L3-M522,P4L3-M518
16359,O12-P7,P4L3-P7,pipe,P4L3,200,77.800,0.510,0.510,0,0.594,0.693,1,0,14.800,14.780,14.800,DN200 (not steepened),,P4L3-M7,P4L3-M6
10218,O12-P242,P4L3-P242,pipe,P4L3,200,100.000,0.510,0.510,0,0.266,0.322,1,0,7.090,7.190,7.190,DN200 (not steepened),,P4L3-M242,P4L3-M241
14322,O12-P394,P4L3-P394,pipe,P4L3,200,78.600,0.510,0.510,0,0.309,0.312,1,0,2.630,3.550,3.550,DN200 (not steepened),,P4L3-M394,P4L3-M393
10227,O12-P403,P4L3-P403,pipe,P4L3,200,100.000,0.510,0.510,0,0.321,0.384,1,0,8.340,8.360,8.360,DN200 (not steepened),,P4L3-M403,P4L3-M402
12276,O12-P95,P4L3-P95,pipe,P4L3,200,100.000,0.510,0.510,0,0.282,0.443,1,0,3.420,3.660,3.660,DN200 (not steepened),,P4L3-M95,P4L3-M94
10231,O12-P249,P4L3-P249,pipe,P4L3,200,100.000,0.510,0.510,0,0.254,0.317,1,0,6.470,6.800,6.800,DN200 (not steepened),,P4L3-M249,P4L3-M248
12282,O12-P48,P4L3-P48,pipe,P4L3,200,78.100,0.510,0.510,0,0.456,0.637,1,0,9.760,9.880,9.880,DN200 (not steepened),,P4L3-M48,P4L3-M47
10235,O12-P200,P4L3-P200,pipe,P4L3,200,100.000,0.510,0.510,0,0.482,0.587,1,0,11.540,11.730,11.730,DN200 (not steepened),,P4L3-M200,P4L3-M199
10236,O12-P246,P4L3-P246,pipe,P4L3,200,76.700,0.510,0.510,0,0.255,0.317,1,0,7.090,7.180,7.180,DN200 (not steepened),,P4L3-M246,P4L3-M245
14333,O12-P448,P4L3-P448,pipe,P4L3,200,100.000,0.510,0.510,0,0.052,0.052,1,0,1.690,1.510,1.690,DN200 (not steepened),,P4L3-M448,P4L3-M447
14334,O12-P477,P4L3-P477,pipe,P4L3,200,68.200,0.510,0.510,0,0.034,0.034,1,0,1.480,1.970,1.970,DN200 (not steepened),,P4L3-M477,P4L3-M476
8191,O12-P557,P4L3-P557,pipe,P4L3,200,100.000,0.510,0.510,0,0.076,0.152,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4L3-M557,P4L3-M552
4104,O10-P30,P4L1-P30,pipe,P4L1,200,57.700,0.510,0.510,0,0.247,0.385,1,0,4.460,4.500,4.500,DN200 (not steepened),,P4L1-M30,P4L1-M29
16393,O10-P26,P4L1-P26,pipe,P4L1,200,100.000,0.510,0.510,0,0.263,0.407,1,0,4.530,4.670,4.670,DN200 (not steepened),,P4L1-M26,P4L1-M25
24,O10-P243,P4L1-P243,pipe,P4L1,200,72.700,0.510,0.510,0,0.087,0.163,1,0,2.040,2.490,2.490,DN200 (not steepened),,P4L1-M243,P4L1-M242
14367,O10-P366,P4L1-P366,pipe,P4L1,200,105.200,0.510,0.510,0,0.032,0.035,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4L1-M366,P4L1-M365
16423,O10-P373,P4L1-P373,pipe,P4L1,200,100.000,0.510,0.510,0,0.041,0.058,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L1-M373,P4L1-M372
4136,O10-P198,P4L1-P198,pipe,P4L1,200,57.700,0.510,0.510,0,0.112,0.218,1,0,1.650,1.680,1.680,DN200 (not steepened),,P4L1-M198,P4L1-M197
16435,O10-P221,P4L1-P221,pipe,P4L1,200,100.000,0.510,0.510,0,0.144,0.261,1,0,2.880,3.020,3.020,DN200 (not steepened),,P4L1-M221,P4L1-M220
2101,O10-P113,P4L1-P113,pipe,P4L1,200,75.600,0.510,0.510,0,0.080,0.158,1,0,1.640,1.630,1.640,DN200 (not steepened),,P4L1-M113,P4L1-M112
6201,O10-P144,P4L1-P144,pipe,P4L1,200,80.200,0.510,0.510,0,0.166,0.166,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L1-M144,P4L1-M143
12346,O10-P119,P4L1-P119,pipe,P4L1,200,53.800,0.510,0.510,0,0.167,0.173,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4L1-M119,P4L1-M118
2107,O10-P324,P4L1-P324,pipe,P4L1,200,34.700,0.510,0.510,0,0.090,0.172,1,0,1.480,1.990,1.990,DN200 (not steepened),,P4L1-M324,P4L1-M323
10304,O10-P71,P4L1-P71,pipe,P4L1,315,73.900,0.270,0.430,1,0.762,0.863,0,0,7.310,7.280,7.310,Steepened 0.30 to 0.50 %,,P4L1-M71,P4L1-M70
6210,O10-P150,P4L1-P150,pipe,P4L1,200,80.300,0.510,0.510,0,0.113,0.218,1,0,2.350,2.290,2.350,DN200 (not steepened),,P4L1-M150,P4L1-M149
14407,O10-P303,P4L1-P303,pipe,P4L1,200,78.800,0.510,0.510,0,0.122,0.209,1,0,1.710,1.620,1.710,DN200 (not steepened),,P4L1-M303,P4L1-M302
16455,O10-P137,P4L1-P137,pipe,P4L1,315,100.000,0.270,0.430,1,0.752,0.845,0,0,3.030,3.370,3.370,Steepened 0.30 to 0.50 %,,P4L1-M137,P4L1-M136
16458,O10-P20,P4L1-P20,pipe,P4L1,200,100.000,0.510,0.510,0,0.300,0.441,1,0,5.070,4.980,5.070,DN200 (not steepened),,P4L1-M20,P4L1-M19
16459,O10-P415,P4L1-P415,pipe,P4L1,200,66.300,0.510,0.510,0,0.166,0.166,1,0,2.120,2.410,2.410,DN200 (not steepened),,P4L1-M415,P4L1-M414
10319,O10-P129,P4L1-P129,pipe,P4L1,315,100.000,0.270,0.430,1,0.754,0.846,0,0,3.660,3.510,3.660,Steepened 0.30 to 0.50 %,,P4L1-M129,P4L1-M128
16463,O10-P134,P4L1-P134,pipe,P4L1,315,100.000,0.270,0.430,1,0.752,0.845,0,0,3.910,3.900,3.910,Steepened 0.30 to 0.50 %,,P4L1-M134,P4L1-M133
6226,O10-P25,P4L1-P25,pipe,P4L1,200,80.400,0.510,0.510,0,0.288,0.435,1,0,4.670,4.890,4.890,DN200 (not steepened),,P4L1-M25,P4L1-M24
12372,O10-P331,P4L1-P331,pipe,P4L1,200,100.000,0.510,0.510,0,0.043,0.062,1,0,1.820,1.670,1.820,DN200 (not steepened),,P4L1-M331,P4L1-M330
6233,O10-P330,P4L1-P330,pipe,P4L1,200,80.500,0.510,0.510,0,0.050,0.074,1,0,1.670,1.550,1.670,DN200 (not steepened),,P4L1-M330,P4L1-M329
12382,O10-P211,P4L1-P211,pipe,P4L1,200,100.000,0.510,0.510,0,0.067,0.132,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L1-M211,P4L1-M210
12386,O10-P309,P4L1-P309,pipe,P4L1,200,100.000,0.510,0.510,0,0.077,0.111,1,0,2.410,2.270,2.410,DN200 (not steepened),,P4L1-M309,P4L1-M308
6249,O10-P381,P4L1-P381,pipe,P4L1,200,80.600,0.510,0.510,0,0.040,0.055,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L1-M381,P4L1-M380
14446,O10-P395,P4L1-P395,pipe,P4L1,200,100.000,0.510,0.510,0,0.338,0.339,1,0,5.960,6.400,6.400,DN200 (not steepened),,P4L1-M395,P4L1-M394
12402,O10-P159,P4L1-P159,pipe,P4L1,200,100.000,0.510,0.510,0,0.221,0.373,1,0,3.150,3.060,3.150,DN200 (not steepened),,P4L1-M159,P4L1-M158
16499,O10-P168,P4L1-P168,pipe,P4L1,200,100.000,0.510,0.510,0,0.124,0.238,1,0,2.190,2.210,2.210,DN200 (not steepened),,P4L1-M168,P4L1-M167
4222,O10-P307,P4L1-P307,pipe,P4L1,200,59.000,0.510,0.510,0,0.098,0.153,1,0,2.370,2.160,2.370,DN200 (not steepened),,P4L1-M307,P4L1-M306
16515,O10-P18,P4L1-P18,pipe,P4L1,200,100.000,0.510,0.510,0,0.301,0.443,1,0,5.080,5.050,5.080,DN200 (not steepened),,P4L1-M18,P4L1-M17
12422,O10-P68,P4L1-P68,pipe,P4L1,315,100.000,0.270,0.430,1,0.762,0.867,0,0,7.370,7.690,7.690,Steepened 0.30 to 0.50 %,,P4L1-M68,P4L1-M67
14484,O10-P175,P4L1-P175,pipe,P4L1,200,100.000,0.510,0.510,0,0.103,0.203,1,0,1.740,2.270,2.270,DN200 (not steepened),,P4L1-M175,P4L1-M174
14492,O10-P43,P4L1-P43,pipe,P4L1,200,100.000,0.510,0.510,0,0.183,0.312,1,0,2.840,2.850,2.850,DN200 (not steepened),,P4L1-M43,P4L1-M42
16542,O10-P408,P4L1-P408,pipe,P4L1,200,100.000,0.510,0.510,0,0.318,0.319,1,0,3.260,3.210,3.260,DN200 (not steepened),,P4L1-M408,P4L1-M407
14495,O10-P122,P4L1-P122,pipe,P4L1,200,102.500,0.510,0.510,0,0.167,0.167,1,0,2.260,2.200,2.260,DN200 (not steepened),,P4L1-M122,P4L1-M76
8353,O10-P274,P4L1-P274,pipe,P4L1,200,75.400,0.510,0.510,0,0.067,0.121,1,0,1.940,2.030,2.030,DN200 (not steepened),,P4L1-M274,P4L1-M254
10401,O10-P73,P4L1-P73,pipe,P4L1,315,100.000,0.270,0.430,1,0.762,0.863,0,0,6.720,7.200,7.200,Steepened 0.30 to 0.50 %,,P4L1-M73,P4L1-M72
4262,O10-P256,P4L1-P256,pipe,P4L1,200,59.400,0.510,0.510,0,0.118,0.214,1,0,1.980,1.940,1.980,DN200 (not steepened),,P4L1-M256,P4L1-M255
4263,O10-P218,P4L1-P218,pipe,P4L1,200,59.400,0.510,0.510,0,0.157,0.282,1,0,3.270,3.790,3.790,DN200 (not steepened),,P4L1-M218,P4L1-M217
10408,O10-P69,P4L1-P69,pipe,P4L1,315,100.000,0.270,0.430,1,0.762,0.867,0,0,7.140,7.370,7.370,Steepened 0.30 to 0.50 %,,P4L1-M69,P4L1-M68
176,O10-P118,P4L1-P118,pipe,P4L1,200,53.700,0.510,0.510,0,0.167,0.174,1,0,1.520,1.660,1.660,DN200 (not steepened),,P4L1-M118,P4L1-M69
16563,O10-P23,P4L1-P23,pipe,P4L1,200,100.000,0.510,0.510,0,0.292,0.439,1,0,5.030,4.900,5.030,DN200 (not steepened),,P4L1-M23,P4L1-M22
14516,O10-P40,P4L1-P40,pipe,P4L1,200,58.500,0.510,0.510,0,0.205,0.339,1,0,2.860,2.870,2.870,DN200 (not steepened),,P4L1-M40,P4L1-M39
6333,O10-P362,P4L1-P362,pipe,P4L1,200,81.200,0.510,0.510,0,0.059,0.076,1,0,1.600,1.590,1.600,DN200 (not steepened),,P4L1-M362,P4L1-M361
18625,O10-P207,P4L1-P207,pipe,P4L1,200,48.800,0.510,0.510,0,0.128,0.240,1,0,3.540,3.740,3.740,DN200 (not steepened),,P4L1-M207,P4L1-M3
18626,O10-P3,P4L1-P3,pipe,P4L1,200,94.400,0.510,0.510,0,0.330,0.474,1,0,9.440,8.550,9.440,DN200 (not steepened),,P4L1-M3,P4L1-M2
18627,O10-P58,P4L1-P58,pipe,P4L1,315,68.000,0.270,0.430,1,0.763,0.874,0,0,9.700,10.650,10.650,Steepened 0.30 to 0.50 %,,P4L1-M58,P4L1-M1
18628,O10-P2,P4L1-P2,pipe,P4L1,200,75.000,0.510,0.510,0,0.331,0.475,1,0,8.550,8.510,8.550,DN200 (not steepened),,P4L1-M2,P4L1-M1
6341,O10-P251,P4L1-P251,pipe,P4L1,200,81.800,0.510,0.510,0,0.159,0.286,1,0,2.680,2.690,2.690,DN200 (not steepened),,P4L1-M251,P4L1-M250
18629,O10-P59,P4L1-P59,pipe,P4L1,315,93.800,0.270,0.430,1,0.763,0.874,0,0,9.650,9.700,9.700,Steepened 0.30 to 0.50 %,,P4L1-M59,P4L1-M58
18630,O10-P6,P4L1-P6,pipe,P4L1,200,69.400,0.510,0.510,0,0.325,0.466,1,0,8.130,8.480,8.480,DN200 (not steepened),,P4L1-M6,P4L1-M5
18639,O10-P290,P4L1-P290,pipe,P4L1,200,108.400,0.510,0.510,0,0.174,0.303,1,0,3.500,3.680,3.680,DN200 (not steepened),,P4L1-M290,P4L1-M34
18640,O10-P180,P4L1-P180,pipe,P4L1,200,100.000,0.510,0.510,0,0.074,0.148,1,0,1.480,2.130,2.130,DN200 (not steepened),,P4L1-M180,P4L1-M169
18641,O10-P98,P4L1-P98,pipe,P4L1,200,87.600,0.510,0.510,0,0.206,0.357,1,0,3.020,2.820,3.020,DN200 (not steepened),,P4L1-M98,P4L1-M97
18642,O10-P97,P4L1-P97,pipe,P4L1,200,89.800,0.510,0.510,0,0.222,0.375,1,0,2.820,3.240,3.240,DN200 (not steepened),,P4L1-M97,P4L1-M96
18643,O10-P182,P4L1-P182,pipe,P4L1,200,84.400,0.510,0.510,0,0.115,0.219,1,0,2.320,2.930,2.930,DN200 (not steepened),,P4L1-M182,P4L1-M181
18644,O10-P181,P4L1-P181,pipe,P4L1,200,87.800,0.510,0.510,0,0.149,0.281,1,0,2.930,3.450,3.450,DN200 (not steepened),,P4L1-M181,P4L1-M88
18645,O10-P88,P4L1-P88,pipe,P4L1,200,254.400,0.510,0.510,0,0.266,0.424,1,0,4.650,6.270,6.270,DN200 (not steepened),,P4L1-M88,P4L1-M87
18646,O10-P87,P4L1-P87,pipe,P4L1,200,181.800,0.510,0.510,0,0.267,0.425,1,0,6.270,5.550,6.270,DN200 (not steepened),,P4L1-M87,P4L1-M86
18647,O10-P170,P4L1-P170,pipe,P4L1,200,101.500,0.510,0.510,0,0.085,0.166,1,0,1.780,2.070,2.070,DN200 (not steepened),,P4L1-M170,P4L1-M169
18648,O10-P199,P4L1-P199,pipe,P4L1,200,96.100,0.510,0.510,0,0.076,0.148,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L1-M199,P4L1-M198
18649,O10-P96,P4L1-P96,pipe,P4L1,200,84.600,0.510,0.510,0,0.233,0.388,1,0,3.240,3.880,3.880,DN200 (not steepened),,P4L1-M96,P4L1-M95
18650,O10-P94,P4L1-P94,pipe,P4L1,200,99.700,0.510,0.510,0,0.239,0.396,1,0,4.250,4.270,4.270,DN200 (not steepened),,P4L1-M94,P4L1-M93
18651,O10-P93,P4L1-P93,pipe,P4L1,200,79.300,0.510,0.510,0,0.242,0.399,1,0,4.270,4.720,4.720,DN200 (not steepened),,P4L1-M93,P4L1-M92
18652,O10-P106,P4L1-P106,pipe,P4L1,200,78.300,0.510,0.510,0,0.170,0.269,1,0,2.400,2.920,2.920,DN200 (not steepened),,P4L1-M106,P4L1-M105
18653,O10-P105,P4L1-P105,pipe,P4L1,200,186.300,0.510,0.510,0,0.171,0.270,1,0,2.920,3.440,3.440,DN200 (not steepened),,P4L1-M105,P4L1-M66
6373,O10-P354,P4L1-P354,pipe,P4L1,200,81.500,0.510,0.510,0,0.074,0.144,1,0,1.710,1.890,1.890,DN200 (not steepened),,P4L1-M354,P4L1-M353
6374,O10-P52,P4L1-P52,pipe,P4L1,200,81.500,0.510,0.510,0,0.098,0.157,1,0,2.210,2.330,2.330,DN200 (not steepened),,P4L1-M52,P4L1-M51
6375,O10-P334,P4L1-P334,pipe,P4L1,200,81.500,0.510,0.510,0,0.106,0.198,1,0,1.690,1.850,1.850,DN200 (not steepened),,P4L1-M334,P4L1-M333
6379,O10-P357,P4L1-P357,pipe,P4L1,200,95.800,0.510,0.510,0,0.086,0.105,1,0,2.010,2.090,2.090,DN200 (not steepened),,P4L1-M357,P4L1-M356
8429,O10-P278,P4L1-P278,pipe,P4L1,200,94.400,0.510,0.510,0,0.096,0.183,1,0,1.510,2.180,2.180,DN200 (not steepened),,P4L1-M278,P4L1-M255
16623,O10-P372,P4L1-P372,pipe,P4L1,200,100.000,0.510,0.510,0,0.051,0.074,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L1-M372,P4L1-M51
16624,O10-P191,P4L1-P191,pipe,P4L1,200,100.000,0.510,0.510,0,0.113,0.222,1,0,1.900,2.930,2.930,DN200 (not steepened),,P4L1-M191,P4L1-M96
4337,O10-P149,P4L1-P149,pipe,P4L1,200,60.400,0.510,0.510,0,0.125,0.238,1,0,2.290,2.230,2.290,DN200 (not steepened),,P4L1-M149,P4L1-M138
6393,O10-P53,P4L1-P53,pipe,P4L1,200,81.600,0.510,0.510,0,0.072,0.101,1,0,1.740,1.720,1.740,DN200 (not steepened),,P4L1-M53,P4L1-M52
8442,O10-P45,P4L1-P45,pipe,P4L1,200,94.500,0.510,0.510,0,0.180,0.307,1,0,2.890,2.880,2.890,DN200 (not steepened),,P4L1-M45,P4L1-M44
10498,O10-P407,P4L1-P407,pipe,P4L1,200,100.000,0.510,0.510,0,0.318,0.319,1,0,3.210,2.960,3.210,DN200 (not steepened),,P4L1-M407,P4L1-M406
16647,O10-P157,P4L1-P157,pipe,P4L1,200,100.000,0.510,0.510,0,0.239,0.381,1,0,3.020,2.960,3.020,DN200 (not steepened),,P4L1-M157,P4L1-M156
10504,O10-P386,P4L1-P386,pipe,P4L1,200,100.000,0.510,0.510,0,0.354,0.355,1,0,8.600,9.320,9.320,DN200 (not steepened),,P4L1-M386,P4L1-M385
8457,O10-P258,P4L1-P258,pipe,P4L1,200,94.600,0.510,0.510,0,0.108,0.198,1,0,2.040,1.920,2.040,DN200 (not steepened),,P4L1-M258,P4L1-M257
2315,O10-P282,P4L1-P282,pipe,P4L1,200,71.700,0.510,0.510,0,0.040,0.061,1,0,1.720,2.060,2.060,DN200 (not steepened),,P4L1-M282,P4L1-M257
2320,O10-P92,P4L1-P92,pipe,P4L1,200,69.700,0.510,0.510,0,0.243,0.401,1,0,4.720,4.700,4.720,DN200 (not steepened),,P4L1-M92,P4L1-M91
12561,O10-P399,P4L1-P399,pipe,P4L1,200,100.000,0.510,0.510,0,0.334,0.335,1,0,4.960,5.680,5.680,DN200 (not steepened),,P4L1-M399,P4L1-M398
6424,O10-P281,P4L1-P281,pipe,P4L1,200,81.800,0.510,0.510,0,0.059,0.118,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4L1-M281,P4L1-M280
6446,O10-P232,P4L1-P232,pipe,P4L1,200,82.000,0.510,0.510,0,0.068,0.125,1,0,1.720,1.670,1.720,DN200 (not steepened),,P4L1-M232,P4L1-M218
8507,O10-P31,P4L1-P31,pipe,P4L1,200,95.100,0.510,0.510,0,0.245,0.383,1,0,4.330,4.460,4.460,DN200 (not steepened),,P4L1-M31,P4L1-M30
14652,O10-P369,P4L1-P369,pipe,P4L1,200,90.400,0.510,0.510,0,0.044,0.044,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L1-M369,P4L1-M368
6462,O10-P349,P4L1-P349,pipe,P4L1,200,82.100,0.510,0.510,0,0.090,0.172,1,0,2.100,2.160,2.160,DN200 (not steepened),,P4L1-M349,P4L1-M348
12607,O10-P379,P4L1-P379,pipe,P4L1,200,100.000,0.510,0.510,0,0.035,0.052,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4L1-M379,P4L1-M378
4417,O10-P176,P4L1-P176,pipe,P4L1,200,61.500,0.510,0.510,0,0.082,0.165,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L1-M176,P4L1-M175
12630,O10-P322,P4L1-P322,pipe,P4L1,200,85.200,0.510,0.510,0,0.102,0.192,1,0,1.950,1.820,1.950,DN200 (not steepened),,P4L1-M322,P4L1-M321
6487,O10-P339,P4L1-P339,pipe,P4L1,200,82.200,0.510,0.510,0,0.065,0.124,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L1-M339,P4L1-M338
14679,O10-P397,P4L1-P397,pipe,P4L1,200,100.000,0.510,0.510,0,0.338,0.338,1,0,6.020,6.050,6.050,DN200 (not steepened),,P4L1-M397,P4L1-M396
16728,O10-P130,P4L1-P130,pipe,P4L1,315,100.000,0.270,0.430,1,0.753,0.846,0,0,3.770,3.660,3.770,Steepened 0.30 to 0.50 %,,P4L1-M130,P4L1-M129
14685,O10-P173,P4L1-P173,pipe,P4L1,200,100.000,0.510,0.510,0,0.087,0.173,1,0,1.480,2.010,2.010,DN200 (not steepened),,P4L1-M173,P4L1-M162
12639,O10-P148,P4L1-P148,pipe,P4L1,315,71.500,0.270,0.430,1,0.750,0.841,0,0,1.800,1.580,1.800,Steepened 0.30 to 0.50 %,,P4L1-M148,P4L1-M147
16738,O10-P28,P4L1-P28,pipe,P4L1,200,100.000,0.510,0.510,0,0.259,0.403,1,0,4.390,4.270,4.390,DN200 (not steepened),,P4L1-M28,P4L1-M27
14696,O10-P172,P4L1-P172,pipe,P4L1,200,100.000,0.510,0.510,0,0.069,0.137,1,0,1.480,2.120,2.120,DN200 (not steepened),,P4L1-M172,P4L1-M161
12653,O10-P361,P4L1-P361,pipe,P4L1,200,100.000,0.510,0.510,0,0.063,0.078,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4L1-M361,P4L1-M360
6513,O10-P225,P4L1-P225,pipe,P4L1,200,82.300,0.510,0.510,0,0.126,0.232,1,0,2.430,2.490,2.490,DN200 (not steepened),,P4L1-M225,P4L1-M224
4469,O10-P374,P4L1-P374,pipe,P4L1,200,62.200,0.510,0.510,0,0.025,0.025,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4L1-M374,P4L1-M373
16759,O10-P21,P4L1-P21,pipe,P4L1,200,100.000,0.510,0.510,0,0.299,0.441,1,0,4.980,5.070,5.070,DN200 (not steepened),,P4L1-M21,P4L1-M20
14712,O10-P220,P4L1-P220,pipe,P4L1,200,100.000,0.510,0.510,0,0.146,0.265,1,0,3.020,3.260,3.260,DN200 (not steepened),,P4L1-M220,P4L1-M219
4485,O10-P95,P4L1-P95,pipe,P4L1,200,87.600,0.510,0.510,0,0.236,0.392,1,0,3.880,4.250,4.250,DN200 (not steepened),,P4L1-M95,P4L1-M94
12677,O10-P356,P4L1-P356,pipe,P4L1,200,100.000,0.510,0.510,0,0.089,0.110,1,0,2.090,2.090,2.090,DN200 (not steepened),,P4L1-M356,P4L1-M50
2442,O10-P328,P4L1-P328,pipe,P4L1,200,38.100,0.510,0.510,0,0.049,0.100,1,0,1.710,1.480,1.710,DN200 (not steepened),,P4L1-M328,P4L1-M323
6541,O10-P230,P4L1-P230,pipe,P4L1,200,82.400,0.510,0.510,0,0.077,0.150,1,0,1.570,1.890,1.890,DN200 (not steepened),,P4L1-M230,P4L1-M229
14734,O10-P142,P4L1-P142,pipe,P4L1,200,100.000,0.510,0.510,0,0.167,0.167,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L1-M142,P4L1-M141
8594,O10-P286,P4L1-P286,pipe,P4L1,200,100.000,0.510,0.510,0,0.110,0.212,1,0,1.900,1.480,1.900,DN200 (not steepened),,P4L1-M286,P4L1-M285
414,O10-P42,P4L1-P42,pipe,P4L1,200,54.800,0.510,0.510,0,0.184,0.313,1,0,2.850,2.860,2.860,DN200 (not steepened),,P4L1-M42,P4L1-M41
10657,O10-P62,P4L1-P62,pipe,P4L1,315,79.700,0.270,0.430,1,0.763,0.874,0,0,8.460,8.520,8.520,Steepened 0.30 to 0.50 %,,P4L1-M62,P4L1-M61
6577,O10-P273,P4L1-P273,pipe,P4L1,200,82.600,0.510,0.510,0,0.040,0.074,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L1-M273,P4L1-M272
6585,O10-P312,P4L1-P312,pipe,P4L1,200,82.700,0.510,0.510,0,0.066,0.095,1,0,2.730,2.520,2.730,DN200 (not steepened),,P4L1-M312,P4L1-M311
450,O10-P70,P4L1-P70,pipe,P4L1,315,58.000,0.270,0.430,1,0.762,0.863,0,0,7.280,7.140,7.280,Steepened 0.30 to 0.50 %,,P4L1-M70,P4L1-M69
10690,O10-P276,P4L1-P276,pipe,P4L1,200,75.200,0.510,0.510,0,0.051,0.094,1,0,1.730,1.870,1.870,DN200 (not steepened),,P4L1-M276,P4L1-M275
4549,O10-P423,P4L1-P423,pipe,P4L1,200,63.200,0.510,0.510,0,0.195,0.195,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4L1-M423,P4L1-M411
12744,O10-P171,P4L1-P171,pipe,P4L1,200,100.000,0.510,0.510,0,0.074,0.148,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4L1-M171,P4L1-M170
6608,O10-P377,P4L1-P377,pipe,P4L1,200,82.800,0.510,0.510,0,0.051,0.077,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4L1-M377,P4L1-M376
8659,O10-P263,P4L1-P263,pipe,P4L1,200,96.300,0.510,0.510,0,0.048,0.077,1,0,1.740,1.910,1.910,DN200 (not steepened),,P4L1-M263,P4L1-M262
6618,O10-P326,P4L1-P326,pipe,P4L1,200,82.900,0.510,0.510,0,0.075,0.147,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4L1-M326,P4L1-M325
8674,O10-P140,P4L1-P140,pipe,P4L1,200,100.000,0.510,0.510,0,0.191,0.191,1,0,1.480,1.970,1.970,DN200 (not steepened),,P4L1-M140,P4L1-M139
14818,O10-P352,P4L1-P352,pipe,P4L1,200,100.000,0.510,0.510,0,0.068,0.136,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L1-M352,P4L1-M348
8686,O10-P166,P4L1-P166,pipe,P4L1,200,96.500,0.510,0.510,0,0.142,0.270,1,0,2.250,2.680,2.680,DN200 (not steepened),,P4L1-M166,P4L1-M165
14836,O10-P315,P4L1-P315,pipe,P4L1,200,100.000,0.510,0.510,0,0.050,0.072,1,0,3.020,3.140,3.140,DN200 (not steepened),,P4L1-M315,P4L1-M314
12790,O10-P146,P4L1-P146,pipe,P4L1,200,100.000,0.510,0.510,0,0.131,0.131,1,0,1.710,1.480,1.710,DN200 (not steepened),,P4L1-M146,P4L1-M145
12794,O10-P404,P4L1-P404,pipe,P4L1,200,100.000,0.510,0.510,0,0.330,0.331,1,0,2.800,3.570,3.570,DN200 (not steepened),,P4L1-M404,P4L1-M403
509,O10-P153,P4L1-P153,pipe,P4L1,200,58.200,0.510,0.510,0,0.069,0.137,1,0,1.940,2.240,2.240,DN200 (not steepened),,P4L1-M153,P4L1-M149
10752,O10-P104,P4L1-P104,pipe,P4L1,200,100.000,0.510,0.510,0,0.063,0.125,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4L1-M104,P4L1-M103
8712,O10-P162,P4L1-P162,pipe,P4L1,200,96.600,0.510,0.510,0,0.215,0.367,1,0,3.190,3.220,3.220,DN200 (not steepened),,P4L1-M162,P4L1-M161
10763,O10-P380,P4L1-P380,pipe,P4L1,200,100.000,0.510,0.510,0,0.049,0.070,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L1-M380,P4L1-M53
2572,O10-P346,P4L1-P346,pipe,P4L1,200,73.100,0.510,0.510,0,0.044,0.084,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L1-M346,P4L1-M338
14871,O10-P351,P4L1-P351,pipe,P4L1,200,100.000,0.510,0.510,0,0.060,0.118,1,0,1.480,1.850,1.850,DN200 (not steepened),,P4L1-M351,P4L1-M350
10782,O10-P116,P4L1-P116,pipe,P4L1,200,71.800,0.510,0.510,0,0.139,0.177,1,0,1.770,1.990,1.990,DN200 (not steepened),,P4L1-M116,P4L1-M115
6687,O10-P228,P4L1-P228,pipe,P4L1,200,83.200,0.510,0.510,0,0.096,0.183,1,0,1.980,2.090,2.090,DN200 (not steepened),,P4L1-M228,P4L1-M227
12830,O10-P22,P4L1-P22,pipe,P4L1,200,100.000,0.510,0.510,0,0.299,0.440,1,0,4.900,4.980,4.980,DN200 (not steepened),,P4L1-M22,P4L1-M21
10785,O10-P91,P4L1-P91,pipe,P4L1,200,67.300,0.510,0.510,0,0.245,0.402,1,0,4.700,4.630,4.700,DN200 (not steepened),,P4L1-M91,P4L1-M90
6691,O10-P195,P4L1-P195,pipe,P4L1,200,83.200,0.510,0.510,0,0.062,0.124,1,0,1.480,1.830,1.830,DN200 (not steepened),,P4L1-M195,P4L1-M98
8744,O10-P219,P4L1-P219,pipe,P4L1,200,100.000,0.510,0.510,0,0.149,0.269,1,0,3.260,3.270,3.270,DN200 (not steepened),,P4L1-M219,P4L1-M218
10793,O10-P177,P4L1-P177,pipe,P4L1,200,100.000,0.510,0.510,0,0.139,0.269,1,0,1.750,1.700,1.750,DN200 (not steepened),,P4L1-M177,P4L1-M165
12854,O10-P194,P4L1-P194,pipe,P4L1,200,100.000,0.510,0.510,0,0.087,0.173,1,0,1.480,2.230,2.230,DN200 (not steepened),,P4L1-M194,P4L1-M193
10807,O10-P179,P4L1-P179,pipe,P4L1,200,100.000,0.510,0.510,0,0.069,0.137,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4L1-M179,P4L1-M178
4664,O10-P33,P4L1-P33,pipe,P4L1,200,64.700,0.510,0.510,0,0.243,0.381,1,0,3.920,4.180,4.180,DN200 (not steepened),,P4L1-M33,P4L1-M32
12855,O10-P384,P4L1-P384,pipe,P4L1,200,64.900,0.510,0.510,0,0.365,0.379,1,0,8.920,9.240,9.240,DN200 (not steepened),,P4L1-M384,P4L1-M383
12858,O10-P375,P4L1-P375,pipe,P4L1,200,100.000,0.510,0.510,0,0.072,0.123,1,0,1.890,2.210,2.210,DN200 (not steepened),,P4L1-M375,P4L1-M52
10814,O10-P367,P4L1-P367,pipe,P4L1,200,88.700,0.510,0.510,0,0.055,0.058,1,0,1.790,1.820,1.820,DN200 (not steepened),,P4L1-M367,P4L1-M360
14912,O10-P160,P4L1-P160,pipe,P4L1,200,67.600,0.510,0.510,0,0.219,0.371,1,0,3.220,3.150,3.220,DN200 (not steepened),,P4L1-M160,P4L1-M159
10827,O10-P47,P4L1-P47,pipe,P4L1,200,92.200,0.510,0.510,0,0.155,0.257,1,0,2.630,2.750,2.750,DN200 (not steepened),,P4L1-M47,P4L1-M46
12876,O10-P236,P4L1-P236,pipe,P4L1,200,100.000,0.510,0.510,0,0.071,0.137,1,0,1.610,1.700,1.700,DN200 (not steepened),,P4L1-M236,P4L1-M235
14928,O10-P186,P4L1-P186,pipe,P4L1,200,100.000,0.510,0.510,0,0.074,0.148,1,0,1.480,2.090,2.090,DN200 (not steepened),,P4L1-M186,P4L1-M185
14929,O10-P5,P4L1-P5,pipe,P4L1,200,95.000,0.510,0.510,0,0.325,0.466,1,0,8.480,8.510,8.510,DN200 (not steepened),,P4L1-M5,P4L1-M4
4690,O10-P421,P4L1-P421,pipe,P4L1,200,65.000,0.510,0.510,0,0.062,0.124,1,0,1.480,1.960,1.960,DN200 (not steepened),,P4L1-M421,P4L1-M418
6739,O10-P363,P4L1-P363,pipe,P4L1,200,83.500,0.510,0.510,0,0.055,0.073,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4L1-M363,P4L1-M362
8791,O10-P109,P4L1-P109,pipe,P4L1,200,70.100,0.510,0.510,0,0.120,0.231,1,0,2.090,2.410,2.410,DN200 (not steepened),,P4L1-M109,P4L1-M108
16985,O10-P269,P4L1-P269,pipe,P4L1,200,46.200,0.510,0.510,0,0.074,0.144,1,0,1.650,1.730,1.730,DN200 (not steepened),,P4L1-M269,P4L1-M265
16986,O10-P270,P4L1-P270,pipe,P4L1,200,43.800,0.510,0.510,0,0.061,0.119,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L1-M270,P4L1-M269
16987,O10-P249,P4L1-P249,pipe,P4L1,200,62.100,0.510,0.510,0,0.162,0.290,1,0,2.920,3.350,3.350,DN200 (not steepened),,P4L1-M249,P4L1-M248
606,O10-P342,P4L1-P342,pipe,P4L1,200,54.800,0.510,0.510,0,0.094,0.181,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L1-M342,P4L1-M341
12896,O10-P406,P4L1-P406,pipe,P4L1,200,100.000,0.510,0.510,0,0.322,0.323,1,0,2.960,2.870,2.960,DN200 (not steepened),,P4L1-M406,P4L1-M405
4705,O10-P44,P4L1-P44,pipe,P4L1,200,65.200,0.510,0.510,0,0.181,0.310,1,0,2.880,2.840,2.880,DN200 (not steepened),,P4L1-M44,P4L1-M43
6753,O10-P418,P4L1-P418,pipe,P4L1,200,83.600,0.510,0.510,0,0.201,0.253,1,0,3.340,3.920,3.920,DN200 (not steepened),,P4L1-M418,P4L1-M385
611,O10-P190,P4L1-P190,pipe,P4L1,200,57.100,0.510,0.510,0,0.024,0.024,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4L1-M190,P4L1-M189
6755,O10-P245,P4L1-P245,pipe,P4L1,200,83.600,0.510,0.510,0,0.083,0.159,1,0,1.790,1.760,1.790,DN200 (not steepened),,P4L1-M245,P4L1-M244
10849,O10-P158,P4L1-P158,pipe,P4L1,200,100.000,0.510,0.510,0,0.237,0.378,1,0,3.060,3.020,3.060,DN200 (not steepened),,P4L1-M158,P4L1-M157
4710,O10-P302,P4L1-P302,pipe,P4L1,200,81.700,0.510,0.510,0,0.149,0.261,1,0,1.780,1.750,1.780,DN200 (not steepened),,P4L1-M302,P4L1-M301
12902,O10-P223,P4L1-P223,pipe,P4L1,200,57.600,0.510,0.510,0,0.128,0.234,1,0,2.630,2.890,2.890,DN200 (not steepened),,P4L1-M223,P4L1-M222
8810,O10-P17,P4L1-P17,pipe,P4L1,200,100.000,0.510,0.510,0,0.303,0.445,1,0,5.050,5.350,5.350,DN200 (not steepened),,P4L1-M17,P4L1-M16
17003,O10-P112,P4L1-P112,pipe,P4L1,200,66.300,0.510,0.510,0,0.099,0.193,1,0,1.630,1.620,1.630,DN200 (not steepened),,P4L1-M112,P4L1-M111
17004,O10-P111,P4L1-P111,pipe,P4L1,200,70.100,0.510,0.510,0,0.108,0.209,1,0,1.620,1.810,1.810,DN200 (not steepened),,P4L1-M111,P4L1-M110
17005,O10-P117,P4L1-P117,pipe,P4L1,200,72.900,0.510,0.510,0,0.062,0.124,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L1-M117,P4L1-M116
12910,O10-P143,P4L1-P143,pipe,P4L1,200,100.000,0.510,0.510,0,0.167,0.167,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L1-M143,P4L1-M142
626,O10-P336,P4L1-P336,pipe,P4L1,200,55.300,0.510,0.510,0,0.101,0.190,1,0,1.740,1.750,1.750,DN200 (not steepened),,P4L1-M336,P4L1-M335
4731,O10-P365,P4L1-P365,pipe,P4L1,200,65.500,0.510,0.510,0,0.040,0.048,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L1-M365,P4L1-M364
640,O10-P297,P4L1-P297,pipe,P4L1,200,58.700,0.510,0.510,0,0.163,0.288,1,0,3.400,3.150,3.400,DN200 (not steepened),,P4L1-M297,P4L1-M296
2692,O10-P161,P4L1-P161,pipe,P4L1,200,73.500,0.510,0.510,0,0.219,0.371,1,0,3.220,3.220,3.220,DN200 (not steepened),,P4L1-M161,P4L1-M160
649,O10-P411,P4L1-P411,pipe,P4L1,200,43.000,0.510,0.510,0,0.243,0.246,1,0,2.390,2.490,2.490,DN200 (not steepened),,P4L1-M411,P4L1-M410
654,O10-P224,P4L1-P224,pipe,P4L1,200,58.900,0.510,0.510,0,0.127,0.234,1,0,2.490,2.630,2.630,DN200 (not steepened),,P4L1-M224,P4L1-M223
668,O10-P417,P4L1-P417,pipe,P4L1,200,62.800,0.510,0.510,0,0.025,0.025,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L1-M417,P4L1-M416
6813,O10-P261,P4L1-P261,pipe,P4L1,200,84.000,0.510,0.510,0,0.090,0.170,1,0,1.880,1.840,1.880,DN200 (not steepened),,P4L1-M261,P4L1-M260
10911,O10-P189,P4L1-P189,pipe,P4L1,200,58.700,0.510,0.510,0,0.075,0.148,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L1-M189,P4L1-M188
10941,O10-P203,P4L1-P203,pipe,P4L1,200,100.000,0.510,0.510,0,0.116,0.226,1,0,1.550,1.540,1.550,DN200 (not steepened),,P4L1-M203,P4L1-M202
4803,O10-P360,P4L1-P360,pipe,P4L1,200,66.300,0.510,0.510,0,0.079,0.093,1,0,1.820,1.890,1.890,DN200 (not steepened),,P4L1-M360,P4L1-M359
4804,O10-P304,P4L1-P304,pipe,P4L1,200,87.600,0.510,0.510,0,0.119,0.202,1,0,1.780,1.710,1.780,DN200 (not steepened),,P4L1-M304,P4L1-M303
4810,O10-P358,P4L1-P358,pipe,P4L1,200,66.400,0.510,0.510,0,0.083,0.100,1,0,1.930,2.010,2.010,DN200 (not steepened),,P4L1-M358,P4L1-M357
10963,O10-P102,P4L1-P102,pipe,P4L1,200,100.000,0.510,0.510,0,0.105,0.204,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L1-M102,P4L1-M101
6870,O10-P229,P4L1-P229,pipe,P4L1,200,84.200,0.510,0.510,0,0.087,0.167,1,0,1.890,1.980,1.980,DN200 (not steepened),,P4L1-M229,P4L1-M228
10990,O10-P262,P4L1-P262,pipe,P4L1,200,100.000,0.510,0.510,0,0.076,0.141,1,0,1.910,1.880,1.910,DN200 (not steepened),,P4L1-M262,P4L1-M261
17135,O10-P217,P4L1-P217,pipe,P4L1,200,34.300,0.510,0.510,0,0.158,0.285,1,0,3.790,3.890,3.890,DN200 (not steepened),,P4L1-M217,P4L1-M216
17136,O10-P14,P4L1-P14,pipe,P4L1,200,72.800,0.510,0.510,0,0.323,0.464,1,0,6.260,6.430,6.430,DN200 (not steepened),,P4L1-M14,P4L1-M13
17137,O10-P15,P4L1-P15,pipe,P4L1,200,27.200,0.510,0.510,0,0.305,0.448,1,0,6.140,6.260,6.260,DN200 (not steepened),,P4L1-M15,P4L1-M14
6898,O10-P329,P4L1-P329,pipe,P4L1,200,84.400,0.510,0.510,0,0.060,0.097,1,0,1.550,2.360,2.360,DN200 (not steepened),,P4L1-M329,P4L1-M307
17138,O10-P216,P4L1-P216,pipe,P4L1,200,98.300,0.510,0.510,0,0.183,0.296,1,0,3.890,4.050,4.050,DN200 (not steepened),,P4L1-M216,P4L1-M14
2806,O10-P291,P4L1-P291,pipe,P4L1,200,42.400,0.510,0.510,0,0.173,0.303,1,0,3.380,3.500,3.500,DN200 (not steepened),,P4L1-M291,P4L1-M290
17142,O10-P77,P4L1-P77,pipe,P4L1,315,70.000,0.270,0.430,1,0.760,0.862,0,0,6.420,6.660,6.660,Steepened 0.30 to 0.50 %,,P4L1-M77,P4L1-M76
17143,O10-P76,P4L1-P76,pipe,P4L1,315,82.600,0.270,0.430,1,0.761,0.863,0,0,6.660,6.850,6.850,Steepened 0.30 to 0.50 %,,P4L1-M76,P4L1-M75
13049,O10-P359,P4L1-P359,pipe,P4L1,200,100.000,0.510,0.510,0,0.081,0.097,1,0,1.890,1.930,1.930,DN200 (not steepened),,P4L1-M359,P4L1-M358
17144,O10-P390,P4L1-P390,pipe,P4L1,200,70.700,0.510,0.510,0,0.353,0.354,1,0,6.990,6.930,6.990,DN200 (not steepened),,P4L1-M390,P4L1-M389
17145,O10-P391,P4L1-P391,pipe,P4L1,200,67.500,0.510,0.510,0,0.353,0.354,1,0,7.060,6.990,7.060,DN200 (not steepened),,P4L1-M391,P4L1-M390
13057,O10-P110,P4L1-P110,pipe,P4L1,200,75.900,0.510,0.510,0,0.116,0.222,1,0,1.810,2.090,2.090,DN200 (not steepened),,P4L1-M110,P4L1-M109
6917,O10-P152,P4L1-P152,pipe,P4L1,200,100.000,0.510,0.510,0,0.056,0.109,1,0,1.480,2.290,2.290,DN200 (not steepened),,P4L1-M152,P4L1-M151
2829,O10-P277,P4L1-P277,pipe,P4L1,200,67.600,0.510,0.510,0,0.033,0.058,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L1-M277,P4L1-M276
4882,O10-P323,P4L1-P323,pipe,P4L1,200,82.100,0.510,0.510,0,0.099,0.188,1,0,1.990,1.950,1.990,DN200 (not steepened),,P4L1-M323,P4L1-M322
