key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
12202,O7-P373,P2-P2736,pipe,P2,200,100.000,0.510,0.510,0,0.053,0.053,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M2736,P2-M2735
4023,O6-P177,P2-P2193,pipe,P2,200,79.200,0.510,0.510,0,0.287,0.298,1,0,3.620,3.610,3.620,DN200 (not steepened),,P2-M2193,P2-M2192
4026,O5-P74,P2-P1826,pipe,P2,200,79.500,0.510,0.510,0,0.124,0.239,1,0,1.750,1.480,1.750,DN200 (not steepened),,P2-M1826,P2-M1825
12228,O4-P784,P2-P979,pipe,P2,200,117.400,0.510,0.510,0,0.317,0.339,1,0,2.290,1.480,2.290,DN200 (not steepened),,P2-M979,P2-M978
12232,O7-P412,P2-P2775,pipe,P2,200,100.000,0.510,0.510,0,0.348,0.383,1,0,2.480,2.650,2.650,DN200 (not steepened),,P2-M2775,P2-M2774
4048,O4-P270,P2-P465,pipe,P2,200,56.700,0.510,0.510,0,0.290,0.380,1,0,2.150,2.390,2.390,DN200 (not steepened),,P2-M465,P2-M464
12244,O7-P461,P2-P2824,pipe,P2,200,86.700,0.510,0.510,0,0.029,0.029,1,0,1.890,1.480,1.890,DN200 (not steepened),,P2-M2824,P2-M2823
12246,O4-P220,P2-P415,pipe,P2,200,97.100,0.510,0.510,0,0.069,0.122,1,0,2.280,2.100,2.280,DN200 (not steepened),,P2-M415,P2-M414
12248,O6-P238,P2-P2254,pipe,P2,200,100.000,0.510,0.510,0,0.221,0.359,1,0,1.640,2.350,2.350,DN200 (not steepened),,P2-M2254,P2-M2253
4058,O4-P849,P2-P1044,pipe,P2,200,56.800,0.510,0.510,0,0.286,0.405,1,0,7.950,8.000,8.000,DN200 (not steepened),,P2-M1044,P2-M1043
12257,O4-P37,P2-P37,pipe,P2,900,100.000,0.075,0.136,1,0.750,0.845,0,0,10.760,10.500,10.760,Steepened up to 0.30 %,,P2-M37,P2-M36
12259,O4-P1281,P2-P1476,pipe,P2,200,101.500,0.510,0.510,0,0.334,0.386,1,0,6.350,6.620,6.620,DN200 (not steepened),,P2-M1476,P2-M1475
12265,O4-P20,P2-P20,pipe,P2,900,100.000,0.075,0.131,1,0.750,0.845,0,0,7.190,6.690,7.190,Steepened up to 0.30 %,,P2-M20,P2-M19
4080,O4-P1295,P2-P1490,pipe,P2,200,57.200,0.510,0.510,0,0.221,0.221,1,0,2.070,1.480,2.070,DN200 (not steepened),,P2-M1490,P2-M1464
12278,O7-P97,P2-P2460,pipe,P2,200,78.200,0.510,0.510,0,0.352,0.431,1,0,5.360,6.130,6.130,DN200 (not steepened),,P2-M2460,P2-M2459
12287,O7-P268,P2-P2631,pipe,P2,200,62.300,0.510,0.510,0,0.490,0.559,1,0,4.240,4.530,4.530,DN200 (not steepened),,P2-M2631,P2-M2630
12288,O4-P980,P2-P1175,pipe,P2,200,92.100,0.510,0.510,0,0.279,0.340,1,0,2.770,3.070,3.070,DN200 (not steepened),,P2-M1175,P2-M1155
12290,O4-P430,P2-P625,pipe,P2,200,100.000,0.510,0.510,0,0.199,0.247,1,0,1.490,1.480,1.490,DN200 (not steepened),,P2-M625,P2-M624
12296,O4-P149,P2-P1573,pipe,P2,200,101.500,0.510,0.510,0,0.245,0.394,1,0,3.120,3.300,3.300,DN200 (not steepened),,P2-M1573,P2-M1572
4105,O4-P1369,P2-P1727,pipe,P2,200,57.400,0.510,0.510,0,0.134,0.157,1,0,1.480,2.270,2.270,DN200 (not steepened),,P2-M1727,P2-M1726
12305,O4-P1464,P2-P1602,pipe,P2,200,84.100,0.510,0.510,0,0.185,0.333,1,0,5.970,3.820,5.970,DN200 (not steepened),,P2-M1602,P2-M1601
18729,O5-P47,P2-P1899,pipe,P2,200,100.000,0.510,0.510,0,0.252,0.284,1,0,1.640,1.710,1.710,DN200 (not steepened),,P2-M1899,P2-M1898
12313,O5-P77,P2-P1829,pipe,P2,200,100.000,0.510,0.510,0,0.121,0.238,1,0,7.840,1.480,7.840,DN200 (not steepened),,P2-M1829,P2-M1828
4123,O7-P128,P2-P2491,pipe,P2,200,79.100,0.510,0.510,0,0.192,0.271,1,0,2.180,2.700,2.700,DN200 (not steepened),,P2-M2491,P2-M2463
18730,O5-P49,P2-P1901,pipe,P2,200,50.400,0.510,0.510,0,0.241,0.275,1,0,1.710,1.680,1.710,DN200 (not steepened),,P2-M1901,P2-M1900
18731,O6-P117,P2-P2133,pipe,P2,200,95.600,0.510,0.510,0,0.209,0.321,1,0,2.010,2.100,2.100,DN200 (not steepened),,P2-M2133,P2-M2132
18732,O6-P116,P2-P2132,pipe,P2,200,95.600,0.510,0.510,0,0.209,0.321,1,0,2.100,2.200,2.200,DN200 (not steepened),,P2-M2132,P2-M2131
12328,O4-P1311,P2-P1506,pipe,P2,200,100.000,0.510,0.510,0,0.238,0.253,1,0,2.770,3.150,3.150,DN200 (not steepened),,P2-M1506,P2-M90
18736,O5-P18,P2-P1870,pipe,P2,200,102.900,0.510,0.510,0,0.460,0.678,1,0,7.240,8.580,8.580,DN200 (not steepened),,P2-M1870,P2-M1869
4158,O4-P1296,P2-P1491,pipe,P2,200,58.000,0.510,0.510,0,0.129,0.129,1,0,2.080,1.480,2.080,DN200 (not steepened),,P2-M1491,P2-M1465
18737,O5-P19,P2-P1871,pipe,P2,200,134.900,0.510,0.510,0,0.460,0.678,1,0,6.980,7.240,7.240,DN200 (not steepened),,P2-M1871,P2-M1870
12354,O6-P165,P2-P2181,pipe,P2,200,84.200,0.510,0.510,0,0.389,0.425,1,0,6.080,6.520,6.520,DN200 (not steepened),,P2-M2181,P2-M2180
18738,O5-P20,P2-P1872,pipe,P2,200,140.300,0.510,0.510,0,0.459,0.677,1,0,7.040,6.980,7.040,DN200 (not steepened),,P2-M1872,P2-M1871
12357,O6-P89,P2-P259,pipe,P2,315,100.000,0.270,0.373,1,0.750,0.842,0,0,11.090,9.600,11.090,Steepened 0.30 to 0.50 %,,P2-M259,P2-M258
12358,O4-P958,P2-P1153,pipe,P2,200,100.000,0.510,0.510,0,0.446,0.476,1,0,5.000,4.460,5.000,DN200 (not steepened),,P2-M1153,P2-M1152
4171,O4-P665,P2-P860,pipe,P2,200,70.000,0.510,0.510,0,0.138,0.178,1,0,1.480,1.700,1.700,DN200 (not steepened),,P2-M860,P2-M859
4174,O6-P195,P2-P2211,pipe,P2,200,86.900,0.510,0.510,0,0.054,0.106,1,0,1.480,1.860,1.860,DN200 (not steepened),,P2-M2211,P2-M2210
4178,O4-P415,P2-P610,pipe,P2,200,62.200,0.510,0.510,0,0.311,0.375,1,0,2.250,2.290,2.290,DN200 (not steepened),,P2-M610,P2-M609
4193,O7-P393,P2-P2756,pipe,P2,200,73.200,0.510,0.510,0,0.376,0.433,1,0,7.490,7.540,7.540,DN200 (not steepened),,P2-M2756,P2-M2755
12397,O4-P1054,P2-P1249,pipe,P2,200,91.000,0.510,0.510,0,0.461,0.579,1,0,5.370,5.540,5.540,DN200 (not steepened),,P2-M1249,P2-M1248
12407,O4-P869,P2-P1064,pipe,P2,200,79.600,0.510,0.510,0,0.037,0.037,1,0,2.350,3.220,3.220,DN200 (not steepened),,P2-M1064,P2-M1063
12414,O4-P483,P2-P678,pipe,P2,200,100.000,0.510,0.510,0,0.192,0.215,1,0,1.620,1.570,1.620,DN200 (not steepened),,P2-M678,P2-M677
12420,O4-P155,P2-P1579,pipe,P2,200,69.200,0.510,0.510,0,0.147,0.285,1,0,1.840,2.240,2.240,DN200 (not steepened),,P2-M1579,P2-M1578
12424,O4-P1439,P2-P1783,pipe,P2,200,81.500,0.510,0.510,0,0.174,0.224,1,0,2.210,1.480,2.210,DN200 (not steepened),,P2-M1783,P2-M1782
4234,O4-P326,P2-P521,pipe,P2,200,56.200,0.510,0.510,0,0.180,0.244,1,0,1.630,1.690,1.690,DN200 (not steepened),,P2-M521,P2-M520
4235,O4-P744,P2-P939,pipe,P2,200,59.200,0.510,0.510,0,0.356,0.366,1,0,4.060,4.470,4.470,DN200 (not steepened),,P2-M939,P2-M938
4236,O4-P1075,P2-P1270,pipe,P2,200,59.200,0.510,0.510,0,0.232,0.340,1,0,2.150,2.320,2.320,DN200 (not steepened),,P2-M1270,P2-M1269
12427,O7-P486,P2-P2849,pipe,P2,200,71.200,0.510,0.510,0,0.086,0.102,1,0,2.040,1.700,2.040,DN200 (not steepened),,P2-M2849,P2-M2848
12429,O6-P80,P2-P250,pipe,P2,315,72.700,0.270,0.373,1,0.762,0.849,0,0,6.790,6.320,6.790,Steepened 0.30 to 0.50 %,,P2-M250,P2-M249
12439,O4-P581,P2-P776,pipe,P2,200,101.500,0.510,0.510,0,0.729,0.758,1,0,8.740,8.840,8.840,DN200 (not steepened),,P2-M776,P2-M775
4248,O4-P482,P2-P677,pipe,P2,200,92.800,0.510,0.510,0,0.231,0.275,1,0,1.890,1.760,1.890,DN200 (not steepened),,P2-M677,P2-M676
4249,O7-P345,P2-P2708,pipe,P2,200,80.900,0.510,0.510,0,0.195,0.321,1,0,1.920,1.570,1.920,DN200 (not steepened),,P2-M2708,P2-M2707
12443,O4-P3,P2-P3,pipe,P2,900,87.600,0.075,0.130,1,0.751,0.853,0,0,3.120,2.820,3.120,Steepened up to 0.30 %,,P2-M3,P2-M2
12450,O6-P178,P2-P2194,pipe,P2,200,100.000,0.510,0.510,0,0.190,0.208,1,0,1.710,1.750,1.750,DN200 (not steepened),,P2-M2194,P2-M2193
12455,O4-P1576,P2-P1714,pipe,P2,200,101.700,0.510,0.510,0,0.064,0.121,1,0,3.530,1.770,3.530,DN200 (not steepened),,P2-M1714,P2-M1713
4264,O6-P305,P2-P2321,pipe,P2,200,59.400,0.510,0.510,0,0.285,0.285,1,0,6.690,7.070,7.070,DN200 (not steepened),,P2-M2321,P2-M2320
12459,O4-P307,P2-P502,pipe,P2,200,101.100,0.510,0.510,0,0.136,0.258,1,0,2.140,2.240,2.240,DN200 (not steepened),,P2-M502,P2-M501
12461,O4-P815,P2-P1010,pipe,P2,200,101.500,0.510,0.510,0,0.443,0.561,1,0,7.370,7.570,7.570,DN200 (not steepened),,P2-M1010,P2-M1009
4270,O4-P802,P2-P997,pipe,P2,200,58.300,0.510,0.510,0,0.495,0.612,1,0,7.670,8.010,8.010,DN200 (not steepened),,P2-M997,P2-M996
12462,O6-P416,P2-P2432,pipe,P2,200,87.800,0.510,0.510,0,0.187,0.187,1,0,3.190,3.380,3.380,DN200 (not steepened),,P2-M2432,P2-M2431
12465,O5-P223,P2-P1934,pipe,P2,200,100.000,0.510,0.510,0,0.097,0.193,1,0,3.980,1.480,3.980,DN200 (not steepened),,P2-M1934,P2-M1933
12466,O4-P1407,P2-P1787,pipe,P2,200,99.700,0.510,0.510,0,0.318,0.333,1,0,1.610,1.940,1.940,DN200 (not steepened),,P2-M1787,P2-M121
4278,O4-P266,P2-P461,pipe,P2,200,59.600,0.510,0.510,0,0.181,0.262,1,0,2.080,2.080,2.080,DN200 (not steepened),,P2-M461,P2-M460
12473,O7-P83,P2-P347,pipe,P2,200,100.000,0.510,0.510,0,0.107,0.206,1,0,1.910,1.480,1.910,DN200 (not steepened),,P2-M347,P2-M346
12476,O4-P94,P2-P94,pipe,P2,710,103.300,0.100,0.178,1,0.751,0.866,0,0,13.290,13.270,13.290,Steepened up to 0.30 %,,P2-M94,P2-M93
12477,O7-P168,P2-P2531,pipe,P2,200,99.100,0.510,0.510,0,0.376,0.454,1,0,7.370,6.590,7.370,DN200 (not steepened),,P2-M2531,P2-M2530
4290,O5-P325,P2-P2036,pipe,P2,200,59.700,0.510,0.510,0,0.090,0.181,1,0,1.480,1.550,1.550,DN200 (not steepened),,P2-M2036,P2-M2035
4295,O7-P520,P2-P2883,pipe,P2,200,105.000,0.510,0.510,0,0.075,0.150,1,0,1.480,2.360,2.360,DN200 (not steepened),,P2-M2883,P2-M2882
12489,O4-P1249,P2-P1444,pipe,P2,200,100.000,0.510,0.510,0,0.087,0.173,1,0,1.480,1.800,1.800,DN200 (not steepened),,P2-M1444,P2-M1440
4306,O4-P1481,P2-P1619,pipe,P2,200,79.300,0.510,0.510,0,0.323,0.383,1,0,1.720,1.840,1.840,DN200 (not steepened),,P2-M1619,P2-M1618
12499,O4-P1166,P2-P1361,pipe,P2,200,59.600,0.510,0.510,0,0.236,0.244,1,0,1.660,1.480,1.660,DN200 (not steepened),,P2-M1361,P2-M1321
4312,O6-P409,P2-P2425,pipe,P2,200,38.600,0.510,0.510,0,0.255,0.274,1,0,1.480,1.970,1.970,DN200 (not steepened),,P2-M2425,P2-M2424
4313,O6-P70,P2-P240,pipe,P2,355,72.900,0.270,0.358,1,0.784,0.866,0,0,6.050,5.420,6.050,Steepened 0.30 to 0.50 %,,P2-M240,P2-M239
12506,O4-P1245,P2-P1440,pipe,P2,200,100.000,0.510,0.510,0,0.172,0.281,1,0,1.800,1.870,1.870,DN200 (not steepened),,P2-M1440,P2-M1439
4315,O4-P886,P2-P1081,pipe,P2,200,38.000,0.510,0.510,0,0.058,0.119,1,0,1.480,1.620,1.620,DN200 (not steepened),,P2-M1081,P2-M1080
12508,O4-P1529,P2-P1667,pipe,P2,200,59.000,0.510,0.510,0,0.375,0.479,1,0,1.700,1.940,1.940,DN200 (not steepened),,P2-M1667,P2-M1666
12510,O5-P73,P2-P1825,pipe,P2,200,86.700,0.510,0.510,0,0.130,0.249,1,0,1.480,3.270,3.270,DN200 (not steepened),,P2-M1825,P2-M1824
4321,O7-P430,P2-P2793,pipe,P2,200,77.000,0.510,0.510,0,0.126,0.134,1,0,1.480,1.580,1.580,DN200 (not steepened),,P2-M2793,P2-M2792
12537,O4-P1458,P2-P1596,pipe,P2,200,104.200,0.510,0.510,0,0.167,0.183,1,0,1.940,1.480,1.940,DN200 (not steepened),,P2-M1596,P2-M1595
4358,O6-P243,P2-P2259,pipe,P2,200,60.700,0.510,0.510,0,0.159,0.301,1,0,1.550,1.480,1.550,DN200 (not steepened),,P2-M2259,P2-M2258
12551,O4-P382,P2-P577,pipe,P2,200,100.000,0.510,0.510,0,0.602,0.682,1,0,3.110,3.240,3.240,DN200 (not steepened),,P2-M577,P2-M576
4361,O4-P1026,P2-P1221,pipe,P2,200,60.800,0.510,0.510,0,0.242,0.250,1,0,1.480,1.860,1.860,DN200 (not steepened),,P2-M1221,P2-M1215
12557,O4-P125,P2-P1549,pipe,P2,200,103.300,0.510,0.510,0,0.594,0.750,1,0,4.980,4.870,4.980,DN200 (not steepened),,P2-M1549,P2-M1548
12560,O4-P378,P2-P573,pipe,P2,200,78.000,0.510,0.510,0,0.610,0.694,1,0,3.620,3.420,3.620,DN200 (not steepened),,P2-M573,P2-M572
12582,O4-P484,P2-P679,pipe,P2,200,100.000,0.510,0.510,0,0.169,0.198,1,0,1.480,1.620,1.620,DN200 (not steepened),,P2-M679,P2-M678
4391,O5-P202,P2-P1913,pipe,P2,200,61.200,0.510,0.510,0,0.318,0.385,1,0,2.620,3.030,3.030,DN200 (not steepened),,P2-M1913,P2-M1912
4392,O7-P515,P2-P2878,pipe,P2,200,74.300,0.510,0.510,0,0.111,0.216,1,0,2.970,3.380,3.380,DN200 (not steepened),,P2-M2878,P2-M338
12590,O4-P263,P2-P458,pipe,P2,200,103.700,0.510,0.510,0,0.232,0.346,1,0,2.070,2.190,2.190,DN200 (not steepened),,P2-M458,P2-M457
4400,O4-P394,P2-P589,pipe,P2,200,61.300,0.510,0.510,0,0.343,0.413,1,0,1.570,1.580,1.580,DN200 (not steepened),,P2-M589,P2-M588
12598,O4-P1450,P2-P1588,pipe,P2,200,100.000,0.510,0.510,0,0.270,0.276,1,0,1.720,1.830,1.830,DN200 (not steepened),,P2-M1588,P2-M1587
12612,O5-P102,P2-P1854,pipe,P2,200,60.700,0.510,0.510,0,0.075,0.151,1,0,2.100,1.480,2.100,DN200 (not steepened),,P2-M1854,P2-M1853
4427,O4-P710,P2-P903,pipe,P2,200,83.000,0.510,0.510,0,0.260,0.273,1,0,2.240,3.020,3.020,DN200 (not steepened),,P2-M903,P2-M893
4428,O4-P1482,P2-P1620,pipe,P2,200,75.100,0.510,0.510,0,0.323,0.379,1,0,1.480,1.720,1.720,DN200 (not steepened),,P2-M1620,P2-M1619
4429,O4-P1394,P2-P1752,pipe,P2,200,61.700,0.510,0.510,0,0.223,0.232,1,0,1.750,1.800,1.800,DN200 (not steepened),,P2-M1752,P2-M1742
12625,O4-P937,P2-P1132,pipe,P2,200,65.700,0.510,0.510,0,0.075,0.151,1,0,1.480,1.570,1.570,DN200 (not steepened),,P2-M1132,P2-M1131
4440,O7-P540,P2-P2903,pipe,P2,200,82.000,0.510,0.510,0,0.078,0.157,1,0,1.480,2.100,2.100,DN200 (not steepened),,P2-M2903,P2-M2902
4441,O4-P104,P2-P1528,pipe,P2,250,62.700,0.375,0.738,1,0.776,0.942,0,0,7.500,7.640,7.640,Steepened 0.50 to 0.75 %,,P2-M1528,P2-M103
12636,O5-P174,P2-P2091,pipe,P2,200,58.500,0.510,0.510,0,0.268,0.338,1,0,2.770,2.590,2.770,DN200 (not steepened),,P2-M2091,P2-M2090
4446,O4-P755,P2-P950,pipe,P2,200,65.500,0.510,0.510,0,0.188,0.188,1,0,1.740,1.620,1.740,DN200 (not steepened),,P2-M950,P2-M943
12640,O6-P162,P2-P2178,pipe,P2,200,74.800,0.510,0.510,0,0.129,0.129,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M2178,P2-M2177
12641,O4-P1493,P2-P1631,pipe,P2,200,94.500,0.510,0.510,0,0.030,0.030,1,0,1.650,1.480,1.650,DN200 (not steepened),,P2-M1631,P2-M1630
12643,O7-P518,P2-P2881,pipe,P2,200,72.200,0.510,0.510,0,0.149,0.226,1,0,2.890,3.090,3.090,DN200 (not steepened),,P2-M2881,P2-M339
4455,O4-P626,P2-P821,pipe,P2,200,62.000,0.510,0.510,0,0.421,0.456,1,0,3.950,3.990,3.990,DN200 (not steepened),,P2-M821,P2-M820
12651,O4-P739,P2-P934,pipe,P2,200,79.600,0.510,0.510,0,0.281,0.287,1,0,1.890,1.480,1.890,DN200 (not steepened),,P2-M934,P2-M933
12656,O4-P1487,P2-P1625,pipe,P2,200,82.200,0.510,0.510,0,0.216,0.306,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M1625,P2-M1624
4466,O4-P1205,P2-P1400,pipe,P2,200,57.000,0.510,0.510,0,0.238,0.331,1,0,1.920,2.030,2.030,DN200 (not steepened),,P2-M1400,P2-M1399
4467,O7-P88,P2-P2451,pipe,P2,200,62.200,0.510,0.510,0,0.025,0.025,1,0,1.480,4.510,4.510,DN200 (not steepened),,P2-M2451,P2-M265
4470,O4-P206,P2-P401,pipe,P2,200,87.400,0.510,0.510,0,0.350,0.356,1,0,3.380,3.320,3.380,DN200 (not steepened),,P2-M401,P2-M400
12667,O7-P465,P2-P2828,pipe,P2,200,76.500,0.510,0.510,0,0.027,0.027,1,0,1.480,1.690,1.690,DN200 (not steepened),,P2-M2828,P2-M2810
4486,O6-P264,P2-P2280,pipe,P2,200,98.900,0.510,0.510,0,0.302,0.342,1,0,4.790,5.530,5.530,DN200 (not steepened),,P2-M2280,P2-M2279
12678,O4-P618,P2-P813,pipe,P2,200,85.600,0.510,0.510,0,0.488,0.576,1,0,4.730,4.880,4.880,DN200 (not steepened),,P2-M813,P2-M812
12679,O7-P367,P2-P2730,pipe,P2,200,100.000,0.510,0.510,0,0.053,0.053,1,0,1.670,1.480,1.670,DN200 (not steepened),,P2-M2730,P2-M2729
4490,O4-P1269,P2-P1464,pipe,P2,200,62.500,0.510,0.510,0,0.424,0.454,1,0,10.120,10.790,10.790,DN200 (not steepened),,P2-M1464,P2-M86
12684,O4-P1287,P2-P1482,pipe,P2,200,100.000,0.510,0.510,0,0.232,0.329,1,0,3.950,4.360,4.360,DN200 (not steepened),,P2-M1482,P2-M1481
4493,O4-P103,P2-P103,pipe,P2,710,62.500,0.100,0.182,1,0.750,0.869,0,0,14.250,14.150,14.250,Steepened up to 0.30 %,,P2-M103,P2-M102
4498,O4-P105,P2-P1529,pipe,P2,250,62.600,0.375,0.738,1,0.766,0.938,0,0,7.320,7.500,7.500,Steepened 0.50 to 0.75 %,,P2-M1529,P2-M1528
4505,O4-P884,P2-P1079,pipe,P2,200,83.400,0.510,0.510,0,0.170,0.199,1,0,1.670,2.390,2.390,DN200 (not steepened),,P2-M1079,P2-M1008
12699,O4-P810,P2-P1005,pipe,P2,200,99.400,0.510,0.510,0,0.463,0.584,1,0,8.020,7.910,8.020,DN200 (not steepened),,P2-M1005,P2-M1004
12700,O4-P1515,P2-P1653,pipe,P2,200,59.100,0.510,0.510,0,0.245,0.296,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M1653,P2-M1652
4510,O7-P512,P2-P2875,pipe,P2,200,77.200,0.510,0.510,0,0.104,0.202,1,0,3.360,3.650,3.650,DN200 (not steepened),,P2-M2875,P2-M337
12712,O4-P616,P2-P811,pipe,P2,200,75.800,0.510,0.510,0,0.572,0.604,1,0,4.760,5.000,5.000,DN200 (not steepened),,P2-M811,P2-M810
4522,O6-P389,P2-P2405,pipe,P2,200,99.900,0.510,0.510,0,0.335,0.335,1,0,2.310,1.480,2.310,DN200 (not steepened),,P2-M2405,P2-M2404
4530,O5-P145,P2-P2062,pipe,P2,200,63.000,0.510,0.510,0,0.228,0.354,1,0,1.520,1.480,1.520,DN200 (not steepened),,P2-M2062,P2-M2061
4539,O7-P271,P2-P2634,pipe,P2,200,63.100,0.510,0.510,0,0.477,0.491,1,0,5.180,4.150,5.180,DN200 (not steepened),,P2-M2634,P2-M2633
4544,O4-P941,P2-P1136,pipe,P2,200,63.100,0.510,0.510,0,0.207,0.207,1,0,1.810,1.860,1.860,DN200 (not steepened),,P2-M1136,P2-M1022
12736,O4-P8,P2-P8,pipe,P2,900,80.600,0.075,0.130,1,0.750,0.850,0,0,3.690,3.430,3.690,Steepened up to 0.30 %,,P2-M8,P2-M7
12737,O4-P800,P2-P995,pipe,P2,200,100.000,0.510,0.510,0,0.579,0.665,1,0,8.420,8.360,8.420,DN200 (not steepened),,P2-M995,P2-M994
12751,O4-P310,P2-P505,pipe,P2,200,99.400,0.510,0.510,0,0.050,0.050,1,0,1.990,2.190,2.190,DN200 (not steepened),,P2-M505,P2-M504
12755,O4-P1520,P2-P1658,pipe,P2,200,100.000,0.510,0.510,0,0.265,0.327,1,0,1.870,1.480,1.870,DN200 (not steepened),,P2-M1658,P2-M1657
12761,O5-P72,P2-P1824,pipe,P2,200,90.300,0.510,0.510,0,0.143,0.273,1,0,3.270,3.150,3.270,DN200 (not steepened),,P2-M1824,P2-M1823
4572,O4-P1370,P2-P1728,pipe,P2,200,63.500,0.510,0.510,0,0.263,0.270,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M1728,P2-M1722
4573,O7-P47,P2-P311,pipe,P2,200,77.600,0.510,0.510,0,0.391,0.558,1,0,4.890,4.920,4.920,DN200 (not steepened),,P2-M311,P2-M310
12765,O7-P464,P2-P2827,pipe,P2,200,100.000,0.510,0.510,0,0.133,0.133,1,0,1.480,2.820,2.820,DN200 (not steepened),,P2-M2827,P2-M2826
4577,O7-P538,P2-P2901,pipe,P2,200,86.300,0.510,0.510,0,0.078,0.157,1,0,1.480,2.180,2.180,DN200 (not steepened),,P2-M2901,P2-M2900
12769,O4-P1326,P2-P1521,pipe,P2,200,100.000,0.510,0.510,0,0.206,0.206,1,0,1.610,2.380,2.380,DN200 (not steepened),,P2-M1521,P2-M1520
12770,O4-P75,P2-P75,pipe,P2,800,62.800,0.085,0.175,1,0.782,0.891,0,0,13.780,13.640,13.780,Steepened up to 0.30 %,,P2-M75,P2-M74
12772,O4-P1118,P2-P1313,pipe,P2,200,71.100,0.510,0.510,0,0.436,0.457,1,0,3.720,4.200,4.200,DN200 (not steepened),,P2-M1313,P2-M1312
4581,O4-P1551,P2-P1689,pipe,P2,200,63.700,0.510,0.510,0,0.216,0.265,1,0,1.600,1.480,1.600,DN200 (not steepened),,P2-M1689,P2-M1688
4583,O4-P1199,P2-P1394,pipe,P2,200,63.700,0.510,0.510,0,0.327,0.411,1,0,2.640,2.720,2.720,DN200 (not steepened),,P2-M1394,P2-M1393
12775,O4-P1461,P2-P1599,pipe,P2,200,89.900,0.510,0.510,0,0.186,0.334,1,0,2.880,1.590,2.880,DN200 (not steepened),,P2-M1599,P2-M1598
4587,O4-P106,P2-P1530,pipe,P2,250,63.800,0.375,0.738,1,0.760,0.935,0,0,7.060,7.320,7.320,Steepened 0.50 to 0.75 %,,P2-M1530,P2-M1529
4594,O4-P709,P2-P917,pipe,P2,200,62.800,0.510,0.510,0,0.189,0.202,1,0,1.480,1.840,1.840,DN200 (not steepened),,P2-M917,P2-M916
4598,O4-P1411,P2-P1791,pipe,P2,200,64.000,0.510,0.510,0,0.134,0.157,1,0,1.540,1.480,1.540,DN200 (not steepened),,P2-M1791,P2-M1787
4600,O4-P1354,P2-P1760,pipe,P2,200,79.000,0.510,0.510,0,0.286,0.390,1,0,2.010,2.860,2.860,DN200 (not steepened),,P2-M1760,P2-M1759
4613,O4-P1225,P2-P1420,pipe,P2,200,64.200,0.510,0.510,0,0.309,0.330,1,0,2.050,2.150,2.150,DN200 (not steepened),,P2-M1420,P2-M1419
12805,O7-P488,P2-P2851,pipe,P2,200,70.800,0.510,0.510,0,0.080,0.080,1,0,2.440,2.300,2.440,DN200 (not steepened),,P2-M2851,P2-M2850
12809,O4-P711,P2-P904,pipe,P2,200,75.800,0.510,0.510,0,0.208,0.218,1,0,1.480,2.240,2.240,DN200 (not steepened),,P2-M904,P2-M903
4618,O6-P366,P2-P2382,pipe,P2,200,64.200,0.510,0.510,0,0.336,0.339,1,0,2.670,2.910,2.910,DN200 (not steepened),,P2-M2382,P2-M237
12810,O4-P1188,P2-P1383,pipe,P2,200,67.100,0.510,0.510,0,0.419,0.566,1,0,5.360,5.340,5.360,DN200 (not steepened),,P2-M1383,P2-M1382
12811,O7-P285,P2-P2648,pipe,P2,200,106.600,0.510,0.510,0,0.047,0.047,1,0,1.480,1.690,1.690,DN200 (not steepened),,P2-M2648,P2-M2647
12820,O7-P484,P2-P2847,pipe,P2,200,100.000,0.510,0.510,0,0.107,0.171,1,0,2.130,1.480,2.130,DN200 (not steepened),,P2-M2847,P2-M2846
4632,O4-P1042,P2-P1237,pipe,P2,200,83.000,0.510,0.510,0,0.615,0.701,1,0,9.000,9.040,9.040,DN200 (not steepened),,P2-M1237,P2-M1236
12825,O4-P843,P2-P1038,pipe,P2,200,75.800,0.510,0.510,0,0.337,0.433,1,0,7.670,7.910,7.910,DN200 (not steepened),,P2-M1038,P2-M1037
12835,O4-P1348,P2-P119,pipe,P2,630,100.000,0.125,0.207,1,0.750,0.872,0,0,11.340,11.490,11.490,Steepened up to 0.30 %,,P2-M119,P2-M118
12836,O5-P225,P2-P1936,pipe,P2,200,100.000,0.510,0.510,0,0.242,0.318,1,0,1.480,1.660,1.660,DN200 (not steepened),,P2-M1936,P2-M1913
12859,O6-P174,P2-P2190,pipe,P2,200,100.000,0.510,0.510,0,0.288,0.301,1,0,3.650,3.780,3.780,DN200 (not steepened),,P2-M2190,P2-M2189
4682,O7-P341,P2-P2704,pipe,P2,200,64.900,0.510,0.510,0,0.307,0.326,1,0,1.480,1.810,1.810,DN200 (not steepened),,P2-M2704,P2-M2634
4684,O5-P319,P2-P2030,pipe,P2,200,66.300,0.510,0.510,0,0.097,0.193,1,0,1.600,1.480,1.600,DN200 (not steepened),,P2-M2030,P2-M2029
12877,O6-P217,P2-P2233,pipe,P2,200,81.900,0.510,0.510,0,0.340,0.350,1,0,2.680,3.090,3.090,DN200 (not steepened),,P2-M2233,P2-M2232
12880,O4-P833,P2-P1028,pipe,P2,200,100.000,0.510,0.510,0,0.188,0.188,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M1028,P2-M1027
12885,O5-P103,P2-P1855,pipe,P2,200,99.200,0.510,0.510,0,0.066,0.121,1,0,1.480,3.560,3.560,DN200 (not steepened),,P2-M1855,P2-M1851
12891,O4-P1068,P2-P1263,pipe,P2,200,100.000,0.510,0.510,0,0.332,0.435,1,0,3.290,3.450,3.450,DN200 (not steepened),,P2-M1263,P2-M1262
12892,O4-P741,P2-P936,pipe,P2,200,95.500,0.510,0.510,0,0.305,0.334,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M936,P2-M825
4703,O4-P1388,P2-P1746,pipe,P2,200,65.200,0.510,0.510,0,0.288,0.288,1,0,1.580,1.480,1.580,DN200 (not steepened),,P2-M1746,P2-M1745
4704,O7-P536,P2-P2899,pipe,P2,200,86.200,0.510,0.510,0,0.084,0.169,1,0,1.480,2.190,2.190,DN200 (not steepened),,P2-M2899,P2-M2898
12895,O4-P95,P2-P95,pipe,P2,710,102.200,0.100,0.178,1,0.750,0.866,0,0,12.510,13.290,13.290,Steepened up to 0.30 %,,P2-M95,P2-M94
4707,O4-P1560,P2-P1698,pipe,P2,200,91.600,0.510,0.510,0,0.152,0.231,1,0,1.480,1.500,1.500,DN200 (not steepened),,P2-M1698,P2-M1673
12907,O4-P1061,P2-P1256,pipe,P2,200,100.000,0.510,0.510,0,0.403,0.483,1,0,3.740,3.950,3.950,DN200 (not steepened),,P2-M1256,P2-M1255
12908,O6-P380,P2-P2396,pipe,P2,200,102.100,0.510,0.510,0,0.428,0.443,1,0,5.440,6.110,6.110,DN200 (not steepened),,P2-M2396,P2-M2395
4721,O4-P128,P2-P1552,pipe,P2,200,71.500,0.510,0.510,0,0.589,0.746,1,0,4.580,4.430,4.580,DN200 (not steepened),,P2-M1552,P2-M1551
12917,O5-P320,P2-P2031,pipe,P2,200,58.800,0.510,0.510,0,0.076,0.153,1,0,1.480,1.550,1.550,DN200 (not steepened),,P2-M2031,P2-M2030
4727,O7-P51,P2-P315,pipe,P2,200,79.600,0.510,0.510,0,0.342,0.477,1,0,1.770,1.480,1.770,DN200 (not steepened),,P2-M315,P2-M314
12919,O4-P1350,P2-P1756,pipe,P2,200,60.700,0.510,0.510,0,0.412,0.465,1,0,3.360,2.880,3.360,DN200 (not steepened),,P2-M1756,P2-M1755
12923,O4-P1532,P2-P1670,pipe,P2,200,83.800,0.510,0.510,0,0.314,0.411,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M1670,P2-M1669
12933,O7-P489,P2-P2852,pipe,P2,200,100.000,0.510,0.510,0,0.078,0.078,1,0,2.460,2.440,2.460,DN200 (not steepened),,P2-M2852,P2-M2851
12935,O7-P463,P2-P2826,pipe,P2,200,100.000,0.510,0.510,0,0.134,0.134,1,0,2.820,4.100,4.100,DN200 (not steepened),,P2-M2826,P2-M2825
12937,O6-P339,P2-P2355,pipe,P2,200,73.100,0.510,0.510,0,0.223,0.229,1,0,3.540,3.950,3.950,DN200 (not steepened),,P2-M2355,P2-M2354
12938,O6-P249,P2-P2265,pipe,P2,200,54.400,0.510,0.510,0,0.052,0.105,1,0,3.530,1.480,3.530,DN200 (not steepened),,P2-M2265,P2-M2264
12940,O4-P1012,P2-P1207,pipe,P2,200,104.200,0.510,0.510,0,0.065,0.121,1,0,1.770,1.480,1.770,DN200 (not steepened),,P2-M1207,P2-M1206
12944,O4-P519,P2-P714,pipe,P2,200,100.000,0.510,0.510,0,0.251,0.271,1,0,1.950,1.480,1.950,DN200 (not steepened),,P2-M714,P2-M713
12945,O7-P85,P2-P349,pipe,P2,200,42.100,0.510,0.510,0,0.053,0.099,1,0,1.480,2.150,2.150,DN200 (not steepened),,P2-M349,P2-M348
4756,O6-P372,P2-P2388,pipe,P2,200,65.800,0.510,0.510,0,0.207,0.214,1,0,2.070,2.620,2.620,DN200 (not steepened),,P2-M2388,P2-M2382
12955,O4-P1559,P2-P1697,pipe,P2,200,77.000,0.510,0.510,0,0.174,0.223,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M1697,P2-M1696
12959,O4-P1224,P2-P1419,pipe,P2,200,71.300,0.510,0.510,0,0.310,0.335,1,0,2.150,2.160,2.160,DN200 (not steepened),,P2-M1419,P2-M1418
4776,O4-P1429,P2-P1773,pipe,P2,200,40.900,0.510,0.510,0,0.293,0.293,1,0,1.920,1.480,1.920,DN200 (not steepened),,P2-M1773,P2-M1772
4777,O4-P632,P2-P827,pipe,P2,200,93.700,0.510,0.510,0,0.335,0.356,1,0,1.480,2.350,2.350,DN200 (not steepened),,P2-M827,P2-M826
12982,O7-P497,P2-P2860,pipe,P2,200,100.800,0.510,0.510,0,0.049,0.049,1,0,4.280,3.770,4.280,DN200 (not steepened),,P2-M2860,P2-M2855
12994,O7-P279,P2-P2642,pipe,P2,200,101.700,0.510,0.510,0,0.344,0.348,1,0,2.340,1.930,2.340,DN200 (not steepened),,P2-M2642,P2-M2641
12999,O4-P4,P2-P4,pipe,P2,900,86.000,0.075,0.130,1,0.751,0.852,0,0,3.480,3.120,3.480,Steepened up to 0.30 %,,P2-M4,P2-M3
4809,O4-P814,P2-P1009,pipe,P2,200,66.700,0.510,0.510,0,0.449,0.571,1,0,7.570,7.770,7.770,DN200 (not steepened),,P2-M1009,P2-M1008
4814,O4-P811,P2-P1006,pipe,P2,200,93.100,0.510,0.510,0,0.460,0.581,1,0,7.900,8.020,8.020,DN200 (not steepened),,P2-M1006,P2-M1005
13013,O4-P44,P2-P44,pipe,P2,800,100.000,0.085,0.145,1,0.752,0.850,0,0,10.890,10.930,10.930,Steepened up to 0.30 %,,P2-M44,P2-M43
4822,O7-P206,P2-P2569,pipe,P2,200,100.000,0.510,0.510,0,0.210,0.354,1,0,7.690,7.930,7.930,DN200 (not steepened),,P2-M2569,P2-M2568
13014,O5-P291,P2-P2002,pipe,P2,200,83.500,0.510,0.510,0,0.067,0.134,1,0,2.250,1.480,2.250,DN200 (not steepened),,P2-M2002,P2-M2001
4824,O4-P1202,P2-P1397,pipe,P2,200,66.600,0.510,0.510,0,0.313,0.384,1,0,2.370,2.500,2.500,DN200 (not steepened),,P2-M1397,P2-M1396
13015,O4-P421,P2-P616,pipe,P2,200,100.000,0.510,0.510,0,0.064,0.121,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M616,P2-M615
4826,O4-P1317,P2-P1512,pipe,P2,200,72.600,0.510,0.510,0,0.164,0.164,1,0,1.480,1.830,1.830,DN200 (not steepened),,P2-M1512,P2-M1511
13017,O4-P1055,P2-P1250,pipe,P2,200,91.600,0.510,0.510,0,0.453,0.572,1,0,5.240,5.370,5.370,DN200 (not steepened),,P2-M1250,P2-M1249
4829,O6-P240,P2-P2256,pipe,P2,200,66.700,0.510,0.510,0,0.205,0.356,1,0,1.630,1.700,1.700,DN200 (not steepened),,P2-M2256,P2-M2255
4830,O5-P333,P2-P2044,pipe,P2,200,66.700,0.510,0.510,0,0.213,0.256,1,0,1.570,1.650,1.650,DN200 (not steepened),,P2-M2044,P2-M2043
13023,O4-P924,P2-P1119,pipe,P2,200,100.000,0.510,0.510,0,0.164,0.164,1,0,1.520,2.390,2.390,DN200 (not steepened),,P2-M1119,P2-M1118
4834,O4-P1074,P2-P1269,pipe,P2,200,66.800,0.510,0.510,0,0.251,0.358,1,0,2.350,2.380,2.380,DN200 (not steepened),,P2-M1269,P2-M1268
13029,O4-P704,P2-P912,pipe,P2,200,87.100,0.510,0.510,0,0.325,0.337,1,0,2.060,2.080,2.080,DN200 (not steepened),,P2-M912,P2-M911
4839,O4-P1111,P2-P1306,pipe,P2,200,66.800,0.510,0.510,0,0.574,0.592,1,0,4.500,4.460,4.500,DN200 (not steepened),,P2-M1306,P2-M1305
13033,O7-P1,P2-P265,pipe,P2,315,45.900,0.270,0.376,1,0.752,0.844,0,0,10.200,10.400,10.400,Steepened 0.30 to 0.50 %,,P2-M265,P2-M264
4846,O4-P459,P2-P654,pipe,P2,200,66.900,0.510,0.510,0,0.026,0.026,1,0,1.480,1.560,1.560,DN200 (not steepened),,P2-M654,P2-M653
4859,O4-P1312,P2-P1507,pipe,P2,200,67.100,0.510,0.510,0,0.189,0.202,1,0,1.480,2.770,2.770,DN200 (not steepened),,P2-M1507,P2-M1506
13052,O7-P53,P2-P317,pipe,P2,200,92.900,0.510,0.510,0,0.342,0.476,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M317,P2-M316
13054,O6-P91,P2-P261,pipe,P2,315,100.000,0.270,0.373,1,0.750,0.841,0,0,14.720,13.740,14.720,Steepened 0.30 to 0.50 %,,P2-M261,P2-M260
4865,O4-P871,P2-P1066,pipe,P2,200,67.200,0.510,0.510,0,0.150,0.221,1,0,2.230,2.690,2.690,DN200 (not steepened),,P2-M1066,P2-M1039
4866,O4-P1554,P2-P1692,pipe,P2,200,83.800,0.510,0.510,0,0.196,0.300,1,0,2.640,2.570,2.640,DN200 (not steepened),,P2-M1692,P2-M1691
4867,O7-P524,P2-P2887,pipe,P2,200,67.200,0.510,0.510,0,0.125,0.236,1,0,1.680,1.480,1.680,DN200 (not steepened),,P2-M2887,P2-M2886
13063,O4-P972,P2-P1167,pipe,P2,200,80.400,0.510,0.510,0,0.272,0.323,1,0,2.930,2.800,2.930,DN200 (not steepened),,P2-M1167,P2-M1166
13068,O4-P813,P2-P1008,pipe,P2,200,86.800,0.510,0.510,0,0.454,0.575,1,0,7.770,7.790,7.790,DN200 (not steepened),,P2-M1008,P2-M1007
4889,O4-P911,P2-P1106,pipe,P2,200,67.400,0.510,0.510,0,0.254,0.321,1,0,3.920,4.140,4.140,DN200 (not steepened),,P2-M1106,P2-M1105
13084,O6-P360,P2-P2376,pipe,P2,200,100.000,0.510,0.510,0,0.058,0.058,1,0,1.480,1.530,1.530,DN200 (not steepened),,P2-M2376,P2-M2375
13087,O5-P226,P2-P1937,pipe,P2,200,100.000,0.510,0.510,0,0.210,0.296,1,0,2.210,1.480,2.210,DN200 (not steepened),,P2-M1937,P2-M1936
13090,O5-P254,P2-P1965,pipe,P2,200,67.700,0.510,0.510,0,0.219,0.353,1,0,3.110,3.370,3.370,DN200 (not steepened),,P2-M1965,P2-M1947
13094,O6-P304,P2-P2320,pipe,P2,200,80.800,0.510,0.510,0,0.285,0.285,1,0,7.070,7.340,7.340,DN200 (not steepened),,P2-M2320,P2-M2319
13098,O4-P23,P2-P23,pipe,P2,900,97.000,0.075,0.131,1,0.750,0.845,0,0,8.030,7.790,8.030,Steepened up to 0.30 %,,P2-M23,P2-M22
13099,O5-P288,P2-P1999,pipe,P2,200,100.000,0.510,0.510,0,0.138,0.179,1,0,1.520,1.480,1.520,DN200 (not steepened),,P2-M1999,P2-M1998
13109,O4-P265,P2-P460,pipe,P2,200,100.000,0.510,0.510,0,0.200,0.313,1,0,2.080,2.110,2.110,DN200 (not steepened),,P2-M460,P2-M459
4918,O4-P114,P2-P1538,pipe,P2,250,50.800,0.375,0.738,1,0.713,0.911,1,0,5.830,5.970,5.970,"Above DN200, under 0.75 m/s",0.760,P2-M1538,P2-M1537
4920,O4-P732,P2-P927,pipe,P2,200,83.900,0.510,0.510,0,0.327,0.339,1,0,3.300,2.440,3.300,DN200 (not steepened),,P2-M927,P2-M926
4922,O4-P940,P2-P1135,pipe,P2,200,67.700,0.510,0.510,0,0.026,0.026,1,0,1.480,1.820,1.820,DN200 (not steepened),,P2-M1135,P2-M1128
4925,O4-P550,P2-P745,pipe,P2,200,82.200,0.510,0.510,0,0.241,0.276,1,0,1.750,1.480,1.750,DN200 (not steepened),,P2-M745,P2-M740
4929,O4-P385,P2-P580,pipe,P2,200,83.300,0.510,0.510,0,0.595,0.673,1,0,2.930,2.840,2.930,DN200 (not steepened),,P2-M580,P2-M579
4933,O7-P415,P2-P2778,pipe,P2,200,96.400,0.510,0.510,0,0.342,0.374,1,0,1.890,1.480,1.890,DN200 (not steepened),,P2-M2778,P2-M2777
13126,O4-P1133,P2-P1328,pipe,P2,200,102.000,0.510,0.510,0,0.340,0.348,1,0,2.720,2.680,2.720,DN200 (not steepened),,P2-M1328,P2-M1327
13132,O5-P147,P2-P2064,pipe,P2,200,103.000,0.510,0.510,0,0.185,0.310,1,0,2.210,1.480,2.210,DN200 (not steepened),,P2-M2064,P2-M2063
13136,O7-P188,P2-P2551,pipe,P2,200,76.100,0.510,0.510,0,0.294,0.378,1,0,7.120,6.950,7.120,DN200 (not steepened),,P2-M2551,P2-M2550
13138,O4-P1010,P2-P1205,pipe,P2,200,94.100,0.510,0.510,0,0.141,0.180,1,0,1.480,1.740,1.740,DN200 (not steepened),,P2-M1205,P2-M1204
13144,O6-P358,P2-P2374,pipe,P2,200,100.000,0.510,0.510,0,0.066,0.066,1,0,1.550,1.480,1.550,DN200 (not steepened),,P2-M2374,P2-M2373
13147,O4-P1142,P2-P1337,pipe,P2,200,100.000,0.510,0.510,0,0.187,0.187,1,0,1.590,1.480,1.590,DN200 (not steepened),,P2-M1337,P2-M1336
13150,O4-P1484,P2-P1622,pipe,P2,200,94.800,0.510,0.510,0,0.320,0.364,1,0,2.600,1.480,2.600,DN200 (not steepened),,P2-M1622,P2-M1621
4960,O4-P490,P2-P685,pipe,P2,200,68.200,0.510,0.510,0,0.172,0.212,1,0,1.490,1.820,1.820,DN200 (not steepened),,P2-M685,P2-M684
13152,O7-P165,P2-P2528,pipe,P2,200,100.000,0.510,0.510,0,0.381,0.457,1,0,6.830,6.720,6.830,DN200 (not steepened),,P2-M2528,P2-M2527
4965,O4-P585,P2-P780,pipe,P2,200,57.500,0.510,0.510,0,0.724,0.754,1,0,8.660,9.260,9.260,DN200 (not steepened),,P2-M780,P2-M779
4967,O6-P427,P2-P2443,pipe,P2,200,85.200,0.510,0.510,0,0.163,0.163,1,0,2.810,1.480,2.810,DN200 (not steepened),,P2-M2443,P2-M2442
13162,O7-P136,P2-P2499,pipe,P2,200,116.300,0.510,0.510,0,0.319,0.336,1,0,4.490,3.820,4.490,DN200 (not steepened),,P2-M2499,P2-M2498
4974,O4-P1219,P2-P1414,pipe,P2,200,68.300,0.510,0.510,0,0.195,0.237,1,0,1.480,1.910,1.910,DN200 (not steepened),,P2-M1414,P2-M1413
13171,O5-P48,P2-P1900,pipe,P2,200,55.600,0.510,0.510,0,0.252,0.284,1,0,1.680,1.640,1.680,DN200 (not steepened),,P2-M1900,P2-M1899
4981,O4-P729,P2-P924,pipe,P2,200,71.300,0.510,0.510,0,0.213,0.213,1,0,2.390,1.480,2.390,DN200 (not steepened),,P2-M924,P2-M805
13175,O6-P429,P2-P2445,pipe,P2,200,60.500,0.510,0.510,0,0.130,0.130,1,0,4.220,2.540,4.220,DN200 (not steepened),,P2-M2445,P2-M2444
13179,O6-P345,P2-P2361,pipe,P2,200,86.600,0.510,0.510,0,0.235,0.235,1,0,1.480,1.560,1.560,DN200 (not steepened),,P2-M2361,P2-M2360
4988,O7-P123,P2-P2486,pipe,P2,200,46.500,0.510,0.510,0,0.072,0.145,1,0,1.480,1.710,1.710,DN200 (not steepened),,P2-M2486,P2-M2481
4992,O5-P285,P2-P1996,pipe,P2,200,79.100,0.510,0.510,0,0.167,0.270,1,0,1.510,1.500,1.510,DN200 (not steepened),,P2-M1996,P2-M1995
13187,O5-P248,P2-P1959,pipe,P2,200,99.400,0.510,0.510,0,0.276,0.386,1,0,4.550,4.930,4.930,DN200 (not steepened),,P2-M1959,P2-M1958
5002,O4-P244,P2-P439,pipe,P2,200,68.600,0.510,0.510,0,0.323,0.372,1,0,3.630,4.350,4.350,DN200 (not steepened),,P2-M439,P2-M438
5005,O6-P401,P2-P2417,pipe,P2,200,90.100,0.510,0.510,0,0.235,0.235,1,0,5.100,5.070,5.100,DN200 (not steepened),,P2-M2417,P2-M2416
13201,O4-P538,P2-P733,pipe,P2,200,53.100,0.510,0.510,0,0.166,0.183,1,0,1.530,1.480,1.530,DN200 (not steepened),,P2-M733,P2-M732
13202,O4-P1067,P2-P1262,pipe,P2,200,100.000,0.510,0.510,0,0.332,0.435,1,0,3.450,3.480,3.480,DN200 (not steepened),,P2-M1262,P2-M1261
13204,O6-P223,P2-P2239,pipe,P2,200,100.000,0.510,0.510,0,0.291,0.291,1,0,1.610,1.480,1.610,DN200 (not steepened),,P2-M2239,P2-M2238
13216,O4-P913,P2-P1108,pipe,P2,200,100.000,0.510,0.510,0,0.130,0.130,1,0,1.480,1.710,1.710,DN200 (not steepened),,P2-M1108,P2-M1107
13219,O4-P445,P2-P640,pipe,P2,200,100.000,0.510,0.510,0,0.262,0.262,1,0,4.490,4.360,4.490,DN200 (not steepened),,P2-M640,P2-M639
5028,O4-P1108,P2-P1303,pipe,P2,200,88.500,0.510,0.510,0,0.274,0.274,1,0,1.890,2.340,2.340,DN200 (not steepened),,P2-M1303,P2-M1231
5030,O6-P292,P2-P2308,pipe,P2,200,63.400,0.510,0.510,0,0.130,0.130,1,0,1.480,1.500,1.500,DN200 (not steepened),,P2-M2308,P2-M220
5032,O6-P81,P2-P251,pipe,P2,315,68.800,0.270,0.373,1,0.760,0.847,0,0,7.210,6.790,7.210,Steepened 0.30 to 0.50 %,,P2-M251,P2-M250
5034,O4-P807,P2-P1002,pipe,P2,200,84.600,0.510,0.510,0,0.477,0.595,1,0,8.330,8.450,8.450,DN200 (not steepened),,P2-M1002,P2-M1001
13229,O7-P158,P2-P2521,pipe,P2,250,100.000,0.375,0.565,1,0.772,0.834,0,0,6.790,7.300,7.300,Steepened 0.50 to 0.75 %,,P2-M2521,P2-M2520
13231,O4-P374,P2-P569,pipe,P2,200,73.900,0.510,0.510,0,0.616,0.697,1,0,3.970,3.970,3.970,DN200 (not steepened),,P2-M569,P2-M568
5041,O4-P317,P2-P512,pipe,P2,200,83.100,0.510,0.510,0,0.145,0.208,1,0,1.480,1.700,1.700,DN200 (not steepened),,P2-M512,P2-M511
5047,O4-P1527,P2-P1665,pipe,P2,200,69.100,0.510,0.510,0,0.401,0.576,1,0,2.060,1.910,2.060,DN200 (not steepened),,P2-M1665,P2-M1664
13241,O4-P328,P2-P523,pipe,P2,200,103.000,0.510,0.510,0,0.089,0.174,1,0,1.690,1.680,1.690,DN200 (not steepened),,P2-M523,P2-M522
5051,O6-P153,P2-P2169,pipe,P2,200,69.100,0.510,0.510,0,0.207,0.287,1,0,2.280,2.340,2.340,DN200 (not steepened),,P2-M2169,P2-M2168
13246,O5-P146,P2-P2063,pipe,P2,200,103.500,0.510,0.510,0,0.201,0.334,1,0,2.430,1.480,2.430,DN200 (not steepened),,P2-M2063,P2-M2062
5058,O4-P1036,P2-P1231,pipe,P2,250,101.100,0.375,0.597,1,0.750,0.821,0,0,10.640,11.250,11.250,Steepened 0.50 to 0.75 %,,P2-M1231,P2-M1230
13253,O4-P1466,P2-P1604,pipe,P2,200,100.000,0.510,0.510,0,0.180,0.327,1,0,2.700,5.670,5.670,DN200 (not steepened),,P2-M1604,P2-M1603
5063,O4-P859,P2-P1054,pipe,P2,200,81.700,0.510,0.510,0,0.147,0.285,1,0,2.440,3.060,3.060,DN200 (not steepened),,P2-M1054,P2-M1053
13256,O4-P361,P2-P552,pipe,P2,200,100.000,0.510,0.510,0,0.177,0.234,1,0,1.480,1.560,1.560,DN200 (not steepened),,P2-M552,P2-M551
5065,O4-P1423,P2-P1767,pipe,P2,200,108.600,0.510,0.510,0,0.387,0.391,1,0,1.610,1.710,1.710,DN200 (not steepened),,P2-M1767,P2-M1756
5067,O4-P619,P2-P814,pipe,P2,200,83.700,0.510,0.510,0,0.487,0.573,1,0,4.910,4.730,4.910,DN200 (not steepened),,P2-M814,P2-M813
5072,O4-P487,P2-P682,pipe,P2,200,37.200,0.510,0.510,0,0.169,0.198,1,0,1.500,1.480,1.500,DN200 (not steepened),,P2-M682,P2-M681
13267,O7-P362,P2-P2725,pipe,P2,200,80.800,0.510,0.510,0,0.071,0.071,1,0,1.480,1.880,1.880,DN200 (not steepened),,P2-M2725,P2-M2724
13277,O4-P465,P2-P660,pipe,P2,200,100.000,0.510,0.510,0,0.132,0.132,1,0,1.650,1.820,1.820,DN200 (not steepened),,P2-M660,P2-M659
5091,O4-P1243,P2-P1438,pipe,P2,200,69.700,0.510,0.510,0,0.300,0.335,1,0,1.860,2.200,2.200,DN200 (not steepened),,P2-M1438,P2-M1437
5092,O4-P966,P2-P1161,pipe,P2,200,30.300,0.510,0.510,0,0.382,0.403,1,0,4.130,4.290,4.290,DN200 (not steepened),,P2-M1161,P2-M1160
5093,O5-P277,P2-P1988,pipe,P2,200,69.700,0.510,0.510,0,0.178,0.239,1,0,1.480,2.140,2.140,DN200 (not steepened),,P2-M1988,P2-M1987
13287,O4-P897,P2-P1092,pipe,P2,200,89.200,0.510,0.510,0,0.377,0.409,1,0,6.240,6.330,6.330,DN200 (not steepened),,P2-M1092,P2-M1091
5101,O7-P444,P2-P2807,pipe,P2,200,69.700,0.510,0.510,0,0.305,0.330,1,0,4.980,5.120,5.120,DN200 (not steepened),,P2-M2807,P2-M2806
5102,O7-P45,P2-P309,pipe,P2,200,69.700,0.510,0.510,0,0.393,0.560,1,0,4.120,3.530,4.120,DN200 (not steepened),,P2-M309,P2-M308
5112,O5-P280,P2-P1991,pipe,P2,200,69.800,0.510,0.510,0,0.098,0.193,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M1991,P2-M1953
5117,O5-P108,P2-P1860,pipe,P2,200,69.900,0.510,0.510,0,0.059,0.119,1,0,2.870,1.480,2.870,DN200 (not steepened),,P2-M1860,P2-M1817
13309,O4-P456,P2-P651,pipe,P2,200,100.000,0.510,0.510,0,0.165,0.165,1,0,2.090,2.360,2.360,DN200 (not steepened),,P2-M651,P2-M650
5119,O4-P918,P2-P1113,pipe,P2,200,73.800,0.510,0.510,0,0.112,0.218,1,0,1.550,1.610,1.610,DN200 (not steepened),,P2-M1113,P2-M1089
13313,O7-P305,P2-P2668,pipe,P2,200,100.000,0.510,0.510,0,0.473,0.553,1,0,5.700,4.220,5.700,DN200 (not steepened),,P2-M2668,P2-M2667
13314,O7-P141,P2-P2504,pipe,P2,200,62.700,0.510,0.510,0,0.208,0.251,1,0,4.240,3.430,4.240,DN200 (not steepened),,P2-M2504,P2-M2503
5127,O4-P318,P2-P513,pipe,P2,200,89.000,0.510,0.510,0,0.150,0.292,1,0,1.500,2.080,2.080,DN200 (not steepened),,P2-M513,P2-M509
5130,O7-P462,P2-P2825,pipe,P2,200,70.100,0.510,0.510,0,0.145,0.189,1,0,4.100,4.980,4.980,DN200 (not steepened),,P2-M2825,P2-M2807
13333,O7-P499,P2-P2862,pipe,P2,200,100.000,0.510,0.510,0,0.034,0.034,1,0,1.480,3.220,3.220,DN200 (not steepened),,P2-M2862,P2-M2861
13334,O7-P334,P2-P2697,pipe,P2,200,96.500,0.510,0.510,0,0.053,0.053,1,0,1.530,1.480,1.530,DN200 (not steepened),,P2-M2697,P2-M2696
13335,O4-P367,P2-P562,pipe,P2,200,100.000,0.510,0.510,0,0.628,0.704,1,0,6.410,6.440,6.440,DN200 (not steepened),,P2-M562,P2-M561
13337,O5-P60,P2-P1812,pipe,P2,200,77.300,0.510,0.510,0,0.290,0.456,1,0,3.090,2.680,3.090,DN200 (not steepened),,P2-M1812,P2-M1811
5148,O4-P301,P2-P496,pipe,P2,200,90.600,0.510,0.510,0,0.309,0.418,1,0,2.950,3.480,3.480,DN200 (not steepened),,P2-M496,P2-M495
5152,O5-P304,P2-P2015,pipe,P2,200,70.300,0.510,0.510,0,0.200,0.257,1,0,2.040,2.180,2.180,DN200 (not steepened),,P2-M2015,P2-M2014
13347,O5-P107,P2-P1859,pipe,P2,200,100.500,0.510,0.510,0,0.131,0.256,1,0,1.480,3.740,3.740,DN200 (not steepened),,P2-M1859,P2-M1815
5157,O4-P705,P2-P913,pipe,P2,200,48.200,0.510,0.510,0,0.324,0.337,1,0,2.110,2.060,2.110,DN200 (not steepened),,P2-M913,P2-M912
13353,O4-P9,P2-P9,pipe,P2,900,72.000,0.075,0.130,1,0.750,0.850,0,0,3.980,3.690,3.980,Steepened up to 0.30 %,,P2-M9,P2-M8
5163,O5-P86,P2-P1838,pipe,P2,200,70.400,0.510,0.510,0,0.211,0.364,1,0,2.150,2.080,2.150,DN200 (not steepened),,P2-M1838,P2-M1837
5165,O4-P1285,P2-P1480,pipe,P2,200,100.000,0.510,0.510,0,0.294,0.356,1,0,4.870,5.380,5.380,DN200 (not steepened),,P2-M1480,P2-M1479
5168,O5-P214,P2-P1925,pipe,P2,200,70.500,0.510,0.510,0,0.144,0.280,1,0,2.560,3.960,3.960,DN200 (not steepened),,P2-M1925,P2-M1908
13362,O4-P997,P2-P1192,pipe,P2,200,61.200,0.510,0.510,0,0.025,0.025,1,0,1.740,1.480,1.740,DN200 (not steepened),,P2-M1192,P2-M1191
5182,O4-P708,P2-P916,pipe,P2,200,70.500,0.510,0.510,0,0.239,0.261,1,0,1.840,2.190,2.190,DN200 (not steepened),,P2-M916,P2-M915
13376,O7-P61,P2-P325,pipe,P2,200,100.000,0.510,0.510,0,0.340,0.473,1,0,1.480,2.210,2.210,DN200 (not steepened),,P2-M325,P2-M324
5197,O5-P253,P2-P1964,pipe,P2,200,70.600,0.510,0.510,0,0.084,0.169,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M1964,P2-M1963
13399,O6-P342,P2-P2358,pipe,P2,200,100.800,0.510,0.510,0,0.163,0.163,1,0,1.480,2.380,2.380,DN200 (not steepened),,P2-M2358,P2-M2357
5208,O7-P378,P2-P2741,pipe,P2,200,70.700,0.510,0.510,0,0.111,0.211,1,0,3.330,3.640,3.640,DN200 (not steepened),,P2-M2741,P2-M2585
5211,O6-P237,P2-P2253,pipe,P2,200,70.700,0.510,0.510,0,0.221,0.359,1,0,2.350,3.670,3.670,DN200 (not steepened),,P2-M2253,P2-M2252
13414,O5-P209,P2-P1920,pipe,P2,200,65.500,0.510,0.510,0,0.084,0.168,1,0,1.480,1.910,1.910,DN200 (not steepened),,P2-M1920,P2-M1919
13426,O4-P1113,P2-P1308,pipe,P2,200,71.900,0.510,0.510,0,0.571,0.590,1,0,4.670,4.520,4.670,DN200 (not steepened),,P2-M1308,P2-M1307
13430,O4-P564,P2-P759,pipe,P2,200,100.000,0.510,0.510,0,0.189,0.189,1,0,2.260,3.050,3.050,DN200 (not steepened),,P2-M759,P2-M758
13431,O5-P346,P2-P2057,pipe,P2,200,100.000,0.510,0.510,0,0.097,0.193,1,0,1.480,1.620,1.620,DN200 (not steepened),,P2-M2057,P2-M2056
13452,O7-P516,P2-P2879,pipe,P2,200,86.900,0.510,0.510,0,0.096,0.189,1,0,2.650,2.970,2.970,DN200 (not steepened),,P2-M2879,P2-M2878
5261,O4-P959,P2-P1154,pipe,P2,200,72.700,0.510,0.510,0,0.442,0.472,1,0,4.940,5.000,5.000,DN200 (not steepened),,P2-M1154,P2-M1153
13453,O6-P363,P2-P2379,pipe,P2,200,90.200,0.510,0.510,0,0.045,0.045,1,0,1.480,1.730,1.730,DN200 (not steepened),,P2-M2379,P2-M2378
13465,O4-P444,P2-P639,pipe,P2,200,100.000,0.510,0.510,0,0.262,0.262,1,0,4.360,4.320,4.360,DN200 (not steepened),,P2-M639,P2-M638
5274,O4-P1447,P2-P1585,pipe,P2,200,71.000,0.510,0.510,0,0.334,0.347,1,0,2.260,2.540,2.540,DN200 (not steepened),,P2-M1585,P2-M1584
5279,O7-P439,P2-P2802,pipe,P2,200,100.500,0.510,0.510,0,0.128,0.143,1,0,1.770,1.480,1.770,DN200 (not steepened),,P2-M2802,P2-M2801
13471,O4-P587,P2-P782,pipe,P2,200,103.100,0.510,0.510,0,0.723,0.753,1,0,7.980,8.070,8.070,DN200 (not steepened),,P2-M782,P2-M781
13472,O6-P231,P2-P2247,pipe,P2,200,63.900,0.510,0.510,0,0.091,0.181,1,0,1.480,1.730,1.730,DN200 (not steepened),,P2-M2247,P2-M2246
5285,O5-P184,P2-P2101,pipe,P2,200,69.800,0.510,0.510,0,0.165,0.177,1,0,3.010,1.480,3.010,DN200 (not steepened),,P2-M2101,P2-M2090
5288,O4-P151,P2-P1575,pipe,P2,200,71.700,0.510,0.510,0,0.196,0.325,1,0,2.580,2.830,2.830,DN200 (not steepened),,P2-M1575,P2-M1574
5291,O4-P983,P2-P1178,pipe,P2,200,92.400,0.510,0.510,0,0.256,0.324,1,0,2.300,2.320,2.320,DN200 (not steepened),,P2-M1178,P2-M1177
13491,O4-P255,P2-P450,pipe,P2,200,69.200,0.510,0.510,0,0.166,0.183,1,0,1.590,1.480,1.590,DN200 (not steepened),,P2-M450,P2-M449
5300,O4-P298,P2-P493,pipe,P2,200,86.300,0.510,0.510,0,0.359,0.551,1,0,3.900,4.180,4.180,DN200 (not steepened),,P2-M493,P2-M17
5301,O4-P1256,P2-P1451,pipe,P2,200,71.800,0.510,0.510,0,0.191,0.215,1,0,1.480,2.180,2.180,DN200 (not steepened),,P2-M1451,P2-M1447
5302,O4-P1198,P2-P1393,pipe,P2,200,71.800,0.510,0.510,0,0.332,0.416,1,0,2.720,2.940,2.940,DN200 (not steepened),,P2-M1393,P2-M1392
13502,O6-P357,P2-P2373,pipe,P2,200,87.000,0.510,0.510,0,0.136,0.136,1,0,1.480,1.560,1.560,DN200 (not steepened),,P2-M2373,P2-M2372
5311,O4-P2,P2-P2,pipe,P2,900,87.600,0.075,0.130,1,0.751,0.853,0,0,2.820,2.730,2.820,Steepened up to 0.30 %,,P2-M2,P2-M1
5313,O4-P1574,P2-P1712,pipe,P2,200,100.600,0.510,0.510,0,0.166,0.267,1,0,1.680,1.970,1.970,DN200 (not steepened),,P2-M1712,P2-M1571
5315,O4-P413,P2-P608,pipe,P2,200,71.900,0.510,0.510,0,0.327,0.400,1,0,2.440,2.900,2.900,DN200 (not steepened),,P2-M608,P2-M607
13509,O4-P447,P2-P642,pipe,P2,200,88.900,0.510,0.510,0,0.262,0.262,1,0,3.870,4.150,4.150,DN200 (not steepened),,P2-M642,P2-M641
5319,O7-P223,P2-P2586,pipe,P2,200,72.000,0.510,0.510,0,0.141,0.264,1,0,3.080,4.550,4.550,DN200 (not steepened),,P2-M2586,P2-M2585
13511,O4-P450,P2-P645,pipe,P2,200,100.000,0.510,0.510,0,0.226,0.226,1,0,3.270,3.540,3.540,DN200 (not steepened),,P2-M645,P2-M644
13512,O4-P1405,P2-P1801,pipe,P2,200,86.500,0.510,0.510,0,0.196,0.237,1,0,1.480,1.580,1.580,DN200 (not steepened),,P2-M1801,P2-M1800
13524,O5-P45,P2-P1897,pipe,P2,200,80.900,0.510,0.510,0,0.257,0.306,1,0,1.790,2.020,2.020,DN200 (not steepened),,P2-M1897,P2-M1896
5334,O4-P1366,P2-P1724,pipe,P2,200,71.200,0.510,0.510,0,0.296,0.307,1,0,1.700,2.640,2.640,DN200 (not steepened),,P2-M1724,P2-M1723
13535,O5-P30,P2-P1882,pipe,P2,200,55.900,0.510,0.510,0,0.387,0.482,1,0,4.550,4.710,4.710,DN200 (not steepened),,P2-M1882,P2-M1881
5345,O7-P235,P2-P2598,pipe,P2,200,72.200,0.510,0.510,0,0.185,0.241,1,0,2.120,1.660,2.120,DN200 (not steepened),,P2-M2598,P2-M2597
13543,O7-P159,P2-P2522,pipe,P2,250,100.000,0.375,0.565,1,0.771,0.834,0,0,7.070,6.790,7.070,Steepened 0.50 to 0.75 %,,P2-M2522,P2-M2521
5352,O4-P734,P2-P929,pipe,P2,200,72.300,0.510,0.510,0,0.281,0.305,1,0,1.760,1.840,1.840,DN200 (not steepened),,P2-M929,P2-M928
13546,O4-P1469,P2-P1607,pipe,P2,200,77.800,0.510,0.510,0,0.147,0.286,1,0,3.910,1.480,3.910,DN200 (not steepened),,P2-M1607,P2-M1606
5359,O7-P493,P2-P2856,pipe,P2,200,72.400,0.510,0.510,0,0.052,0.052,1,0,2.260,1.480,2.260,DN200 (not steepened),,P2-M2856,P2-M2855
13552,O7-P333,P2-P2696,pipe,P2,200,97.400,0.510,0.510,0,0.058,0.058,1,0,1.550,1.480,1.550,DN200 (not steepened),,P2-M2696,P2-M2695
13554,O4-P427,P2-P622,pipe,P2,200,99.700,0.510,0.510,0,0.218,0.313,1,0,1.480,1.720,1.720,DN200 (not steepened),,P2-M622,P2-M621
13556,O5-P299,P2-P2010,pipe,P2,200,85.600,0.510,0.510,0,0.244,0.343,1,0,2.430,2.510,2.510,DN200 (not steepened),,P2-M2010,P2-M2009
5366,O6-P393,P2-P2409,pipe,P2,200,60.700,0.510,0.510,0,0.316,0.316,1,0,2.250,2.390,2.390,DN200 (not steepened),,P2-M2409,P2-M2408
13560,O4-P1023,P2-P1218,pipe,P2,200,100.000,0.510,0.510,0,0.247,0.247,1,0,1.630,1.480,1.630,DN200 (not steepened),,P2-M1218,P2-M1217
5369,O4-P485,P2-P680,pipe,P2,200,72.800,0.510,0.510,0,0.138,0.178,1,0,1.480,1.890,1.890,DN200 (not steepened),,P2-M680,P2-M677
13561,O4-P898,P2-P1093,pipe,P2,200,89.700,0.510,0.510,0,0.375,0.405,1,0,6.320,6.240,6.320,DN200 (not steepened),,P2-M1093,P2-M1092
17351,O7-P300,P2-P2663,pipe,P2,200,58.000,0.510,0.510,0,0.553,0.595,1,0,5.360,6.430,6.430,DN200 (not steepened),,P2-M2663,P2-M2662
17352,O7-P329,P2-P2692,pipe,P2,200,75.900,0.510,0.510,0,0.142,0.142,1,0,1.660,1.480,1.660,DN200 (not steepened),,P2-M2692,P2-M2691
5395,O5-P282,P2-P1993,pipe,P2,200,72.700,0.510,0.510,0,0.195,0.323,1,0,3.910,4.550,4.550,DN200 (not steepened),,P2-M1993,P2-M1959
13591,O7-P179,P2-P2542,pipe,P2,200,82.800,0.510,0.510,0,0.350,0.441,1,0,7.400,7.890,7.890,DN200 (not steepened),,P2-M2542,P2-M2541
5402,O4-P425,P2-P620,pipe,P2,200,86.200,0.510,0.510,0,0.222,0.319,1,0,1.890,2.300,2.300,DN200 (not steepened),,P2-M620,P2-M619
13594,O4-P1110,P2-P1305,pipe,P2,200,100.000,0.510,0.510,0,0.574,0.593,1,0,4.460,4.960,4.960,DN200 (not steepened),,P2-M1305,P2-M1233
5404,O6-P85,P2-P255,pipe,P2,315,88.300,0.270,0.373,1,0.752,0.843,0,0,7.310,6.490,7.310,Steepened 0.30 to 0.50 %,,P2-M255,P2-M254
5405,O4-P1522,P2-P1660,pipe,P2,200,86.500,0.510,0.510,0,0.167,0.274,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M1660,P2-M1659
5406,O4-P575,P2-P770,pipe,P2,250,72.900,0.375,0.542,1,0.750,0.789,0,0,9.830,10.050,10.050,Steepened 0.50 to 0.75 %,,P2-M770,P2-M769
13595,O4-P449,P2-P644,pipe,P2,200,100.000,0.510,0.510,0,0.226,0.226,1,0,3.540,3.490,3.540,DN200 (not steepened),,P2-M644,P2-M643
5412,O4-P899,P2-P1094,pipe,P2,200,97.800,0.510,0.510,0,0.375,0.405,1,0,6.500,6.320,6.500,DN200 (not steepened),,P2-M1094,P2-M1093
5417,O5-P335,P2-P2046,pipe,P2,200,73.000,0.510,0.510,0,0.143,0.201,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M2046,P2-M2041
17359,O7-P311,P2-P2674,pipe,P2,200,76.300,0.510,0.510,0,0.357,0.372,1,0,1.480,1.610,1.610,DN200 (not steepened),,P2-M2674,P2-M2673
17360,O7-P310,P2-P2673,pipe,P2,200,53.200,0.510,0.510,0,0.371,0.388,1,0,1.610,2.170,2.170,DN200 (not steepened),,P2-M2673,P2-M2672
5425,O4-P580,P2-P775,pipe,P2,200,73.100,0.510,0.510,0,0.729,0.758,1,0,8.840,8.940,8.940,DN200 (not steepened),,P2-M775,P2-M774
13619,O4-P858,P2-P1053,pipe,P2,200,81.100,0.510,0.510,0,0.171,0.319,1,0,3.060,3.870,3.870,DN200 (not steepened),,P2-M1053,P2-M1052
17362,O6-P423,P2-P2439,pipe,P2,200,40.800,0.510,0.510,0,0.258,0.276,1,0,1.950,1.890,1.950,DN200 (not steepened),,P2-M2439,P2-M2438
5437,O7-P322,P2-P2685,pipe,P2,200,73.100,0.510,0.510,0,0.288,0.298,1,0,2.110,2.260,2.260,DN200 (not steepened),,P2-M2685,P2-M2684
