key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
6730,O4-P1580,P2-P1718,pipe,P2,200,45.700,0.510,0.510,0,0.129,0.129,1,0,1.480,1.740,1.740,DN200 (not steepened),,P2-M1718,P2-M1577
14927,O4-P324,P2-P519,pipe,P2,200,103.000,0.510,0.510,0,0.223,0.324,1,0,1.960,2.090,2.090,DN200 (not steepened),,P2-M519,P2-M500
14933,O4-P981,P2-P1176,pipe,P2,200,94.700,0.510,0.510,0,0.269,0.336,1,0,2.270,2.770,2.770,DN200 (not steepened),,P2-M1176,P2-M1175
14940,O5-P311,P2-P2022,pipe,P2,200,100.000,0.510,0.510,0,0.175,0.289,1,0,2.400,2.480,2.480,DN200 (not steepened),,P2-M2022,P2-M2021
14946,O4-P319,P2-P514,pipe,P2,200,81.000,0.510,0.510,0,0.116,0.228,1,0,1.480,1.500,1.500,DN200 (not steepened),,P2-M514,P2-M513
14953,O4-P965,P2-P1160,pipe,P2,200,100.000,0.510,0.510,0,0.385,0.405,1,0,4.290,4.610,4.610,DN200 (not steepened),,P2-M1160,P2-M1159
6762,O4-P556,P2-P751,pipe,P2,200,83.700,0.510,0.510,0,0.220,0.286,1,0,1.490,1.480,1.490,DN200 (not steepened),,P2-M751,P2-M590
14956,O4-P1578,P2-P1716,pipe,P2,200,102.400,0.510,0.510,0,0.126,0.248,1,0,1.730,1.480,1.730,DN200 (not steepened),,P2-M1716,P2-M1573
6767,O7-P91,P2-P2454,pipe,P2,200,83.700,0.510,0.510,0,0.430,0.601,1,0,7.290,8.400,8.400,DN200 (not steepened),,P2-M2454,P2-M2453
6768,O4-P253,P2-P448,pipe,P2,200,68.200,0.510,0.510,0,0.184,0.261,1,0,1.480,1.580,1.580,DN200 (not steepened),,P2-M448,P2-M447
14959,O7-P535,P2-P2898,pipe,P2,200,79.000,0.510,0.510,0,0.150,0.232,1,0,2.190,2.030,2.190,DN200 (not steepened),,P2-M2898,P2-M342
14965,O6-P291,P2-P2307,pipe,P2,200,81.400,0.510,0.510,0,0.028,0.028,1,0,1.520,1.480,1.520,DN200 (not steepened),,P2-M2307,P2-M2306
6785,O6-P246,P2-P2262,pipe,P2,200,83.800,0.510,0.510,0,0.100,0.194,1,0,4.960,1.480,4.960,DN200 (not steepened),,P2-M2262,P2-M2261
14979,O4-P521,P2-P716,pipe,P2,200,100.000,0.510,0.510,0,0.164,0.164,1,0,1.540,1.480,1.540,DN200 (not steepened),,P2-M716,P2-M715
6797,O7-P148,P2-P2511,pipe,P2,200,84.600,0.510,0.510,0,0.057,0.113,1,0,1.480,3.610,3.610,DN200 (not steepened),,P2-M2511,P2-M2505
14990,O7-P108,P2-P2471,pipe,P2,200,100.000,0.510,0.510,0,0.143,0.278,1,0,1.820,2.990,2.990,DN200 (not steepened),,P2-M2471,P2-M2470
14998,O7-P443,P2-P2806,pipe,P2,200,101.200,0.510,0.510,0,0.307,0.338,1,0,5.120,5.870,5.870,DN200 (not steepened),,P2-M2806,P2-M314
14999,O4-P252,P2-P447,pipe,P2,200,78.500,0.510,0.510,0,0.193,0.289,1,0,1.580,1.770,1.770,DN200 (not steepened),,P2-M447,P2-M438
6809,O6-P381,P2-P2397,pipe,P2,200,84.000,0.510,0.510,0,0.423,0.439,1,0,4.750,5.440,5.440,DN200 (not steepened),,P2-M2397,P2-M2396
15001,O7-P280,P2-P2643,pipe,P2,200,96.400,0.510,0.510,0,0.296,0.303,1,0,1.900,2.340,2.340,DN200 (not steepened),,P2-M2643,P2-M2642
"('join', 'O7')",O7->O6-M93,P2-P264,gravity join,P2,315,61.900,0.376,0.376,0,0.752,0.844,0,0,10.400,12.880,12.880,Gravity join (was a rising main),,P2-M264,P2-M263
15009,O6-P83,P2-P253,pipe,P2,315,85.500,0.270,0.373,1,0.757,0.846,0,0,6.350,6.680,6.680,Steepened 0.30 to 0.50 %,,P2-M253,P2-M252
15015,O4-P337,P2-P532,pipe,P2,200,100.000,0.510,0.510,0,0.259,0.371,1,0,3.250,3.200,3.250,DN200 (not steepened),,P2-M532,P2-M531
6825,O4-P762,P2-P957,pipe,P2,200,65.300,0.510,0.510,0,0.338,0.358,1,0,2.650,3.020,3.020,DN200 (not steepened),,P2-M957,P2-M956
6832,O4-P1538,P2-P1676,pipe,P2,200,84.100,0.510,0.510,0,0.088,0.173,1,0,2.530,1.480,2.530,DN200 (not steepened),,P2-M1676,P2-M1675
15024,O4-P347,P2-P542,pipe,P2,200,100.000,0.510,0.510,0,0.208,0.343,1,0,1.890,1.870,1.890,DN200 (not steepened),,P2-M542,P2-M541
15025,O6-P124,P2-P2140,pipe,P2,200,95.400,0.510,0.510,0,0.216,0.267,1,0,1.520,1.830,1.830,DN200 (not steepened),,P2-M2140,P2-M2139
15027,O7-P460,P2-P2823,pipe,P2,200,73.100,0.510,0.510,0,0.037,0.037,1,0,1.820,1.480,1.820,DN200 (not steepened),,P2-M2823,P2-M2822
6836,O4-P536,P2-P731,pipe,P2,200,85.900,0.510,0.510,0,0.264,0.277,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M731,P2-M585
15028,O7-P232,P2-P2595,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.750,1.480,1.750,DN200 (not steepened),,P2-M2595,P2-M2594
15030,O4-P523,P2-P718,pipe,P2,200,124.100,0.510,0.510,0,0.190,0.202,1,0,1.480,1.490,1.490,DN200 (not steepened),,P2-M718,P2-M717
15034,O4-P1066,P2-P1261,pipe,P2,200,100.000,0.510,0.510,0,0.332,0.435,1,0,3.480,3.500,3.500,DN200 (not steepened),,P2-M1261,P2-M1260
15035,O5-P178,P2-P2095,pipe,P2,200,56.400,0.510,0.510,0,0.189,0.279,1,0,2.680,3.810,3.810,DN200 (not steepened),,P2-M2095,P2-M2094
15038,O4-P436,P2-P631,pipe,P2,200,71.900,0.510,0.510,0,0.145,0.208,1,0,1.480,1.920,1.920,DN200 (not steepened),,P2-M631,P2-M630
6847,O4-P10,P2-P10,pipe,P2,900,84.100,0.075,0.130,1,0.750,0.850,0,0,4.230,3.980,4.230,Steepened up to 0.30 %,,P2-M10,P2-M9
15039,O7-P67,P2-P331,pipe,P2,200,75.900,0.510,0.510,0,0.321,0.454,1,0,2.850,2.050,2.850,DN200 (not steepened),,P2-M331,P2-M330
6849,O4-P1491,P2-P1629,pipe,P2,200,94.400,0.510,0.510,0,0.112,0.218,1,0,1.740,1.480,1.740,DN200 (not steepened),,P2-M1629,P2-M1628
15043,O4-P295,P2-P490,pipe,P2,200,100.000,0.510,0.510,0,0.120,0.233,1,0,1.980,2.240,2.240,DN200 (not steepened),,P2-M490,P2-M489
15046,O6-P146,P2-P2162,pipe,P2,200,93.900,0.510,0.510,0,0.167,0.179,1,0,3.780,4.650,4.650,DN200 (not steepened),,P2-M2162,P2-M2161
15058,O7-P418,P2-P2781,pipe,P2,200,100.000,0.510,0.510,0,0.239,0.293,1,0,1.970,1.480,1.970,DN200 (not steepened),,P2-M2781,P2-M2780
6874,O4-P1099,P2-P1294,pipe,P2,200,100.000,0.510,0.510,0,0.335,0.377,1,0,3.660,4.840,4.840,DN200 (not steepened),,P2-M1294,P2-M1293
6878,O5-P100,P2-P1852,pipe,P2,200,84.200,0.510,0.510,0,0.148,0.286,1,0,1.480,2.010,2.010,DN200 (not steepened),,P2-M1852,P2-M1851
6892,O4-P539,P2-P734,pipe,P2,200,84.300,0.510,0.510,0,0.244,0.289,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M734,P2-M586
15085,O4-P386,P2-P581,pipe,P2,200,100.000,0.510,0.510,0,0.589,0.664,1,0,2.760,2.930,2.930,DN200 (not steepened),,P2-M581,P2-M580
6895,O4-P1310,P2-P1505,pipe,P2,200,84.400,0.510,0.510,0,0.227,0.227,1,0,1.480,2.680,2.680,DN200 (not steepened),,P2-M1505,P2-M89
6896,O4-P522,P2-P717,pipe,P2,200,84.400,0.510,0.510,0,0.241,0.276,1,0,1.490,1.580,1.580,DN200 (not steepened),,P2-M717,P2-M700
15089,O4-P634,P2-P829,pipe,P2,200,100.000,0.510,0.510,0,0.373,0.412,1,0,3.430,3.610,3.610,DN200 (not steepened),,P2-M829,P2-M769
15091,O7-P402,P2-P2765,pipe,P2,200,101.300,0.510,0.510,0,0.155,0.227,1,0,1.480,1.930,1.930,DN200 (not steepened),,P2-M2765,P2-M2764
6900,O4-P1041,P2-P1236,pipe,P2,200,101.800,0.510,0.510,0,0.617,0.703,1,0,9.040,9.470,9.470,DN200 (not steepened),,P2-M1236,P2-M1235
6901,O5-P195,P2-P1906,pipe,P2,200,84.400,0.510,0.510,0,0.350,0.462,1,0,4.630,4.130,4.630,DN200 (not steepened),,P2-M1906,P2-M1905
15092,O7-P514,P2-P2877,pipe,P2,200,100.000,0.510,0.510,0,0.051,0.098,1,0,1.480,2.400,2.400,DN200 (not steepened),,P2-M2877,P2-M2876
6909,O4-P480,P2-P675,pipe,P2,200,72.800,0.510,0.510,0,0.248,0.305,1,0,1.960,2.000,2.000,DN200 (not steepened),,P2-M675,P2-M575
15105,O5-P95,P2-P1847,pipe,P2,200,104.300,0.510,0.510,0,0.118,0.229,1,0,1.810,1.480,1.810,DN200 (not steepened),,P2-M1847,P2-M1846
6914,O4-P1252,P2-P1447,pipe,P2,200,84.300,0.510,0.510,0,0.262,0.342,1,0,2.490,2.960,2.960,DN200 (not steepened),,P2-M1447,P2-M1265
6918,O4-P136,P2-P1560,pipe,P2,200,84.400,0.510,0.510,0,0.464,0.693,1,0,4.840,4.600,4.840,DN200 (not steepened),,P2-M1560,P2-M1559
6922,O4-P1200,P2-P1395,pipe,P2,200,84.500,0.510,0.510,0,0.322,0.404,1,0,2.550,2.640,2.640,DN200 (not steepened),,P2-M1395,P2-M1394
15124,O4-P240,P2-P435,pipe,P2,200,72.200,0.510,0.510,0,0.275,0.328,1,0,2.230,1.940,2.230,DN200 (not steepened),,P2-M435,P2-M363
15127,O7-P10,P2-P274,pipe,P2,280,70.100,0.375,0.424,1,0.762,0.845,0,0,9.970,10.230,10.230,Steepened 0.30 to 0.50 %,,P2-M274,P2-M273
6938,O6-P158,P2-P2174,pipe,P2,200,84.500,0.510,0.510,0,0.132,0.150,1,0,1.480,1.570,1.570,DN200 (not steepened),,P2-M2174,P2-M2170
15137,O7-P244,P2-P2607,pipe,P2,200,86.000,0.510,0.510,0,0.639,0.679,1,0,3.890,3.790,3.890,DN200 (not steepened),,P2-M2607,P2-M2606
15141,O4-P1575,P2-P1713,pipe,P2,200,100.400,0.510,0.510,0,0.112,0.218,1,0,1.770,1.680,1.770,DN200 (not steepened),,P2-M1713,P2-M1712
15152,O6-P404,P2-P2420,pipe,P2,200,64.800,0.510,0.510,0,0.310,0.330,1,0,2.220,1.480,2.220,DN200 (not steepened),,P2-M2420,P2-M2397
15154,O4-P1175,P2-P1370,pipe,P2,200,82.000,0.510,0.510,0,0.078,0.152,1,0,1.720,1.480,1.720,DN200 (not steepened),,P2-M1370,P2-M1369
6972,O4-P1540,P2-P1678,pipe,P2,200,99.300,0.510,0.510,0,0.146,0.208,1,0,1.590,1.480,1.590,DN200 (not steepened),,P2-M1678,P2-M1662
15164,O6-P168,P2-P2184,pipe,P2,200,85.700,0.510,0.510,0,0.341,0.392,1,0,5.190,5.530,5.530,DN200 (not steepened),,P2-M2184,P2-M2183
15168,O4-P475,P2-P670,pipe,P2,200,100.000,0.510,0.510,0,0.197,0.197,1,0,1.890,2.130,2.130,DN200 (not steepened),,P2-M670,P2-M669
15177,O7-P423,P2-P2786,pipe,P2,200,56.100,0.510,0.510,0,0.168,0.210,1,0,1.800,1.480,1.800,DN200 (not steepened),,P2-M2786,P2-M2785
15179,O6-P255,P2-P2271,pipe,P2,200,100.000,0.510,0.510,0,0.099,0.193,1,0,1.790,1.480,1.790,DN200 (not steepened),,P2-M2271,P2-M2261
6990,O4-P300,P2-P495,pipe,P2,200,84.800,0.510,0.510,0,0.352,0.485,1,0,3.480,3.780,3.780,DN200 (not steepened),,P2-M495,P2-M494
15183,O4-P13,P2-P13,pipe,P2,900,96.500,0.075,0.130,1,0.750,0.849,0,0,3.720,3.850,3.850,Steepened up to 0.30 %,,P2-M13,P2-M12
15184,O6-P139,P2-P2155,pipe,P2,200,85.800,0.510,0.510,0,0.093,0.182,1,0,1.510,1.590,1.590,DN200 (not steepened),,P2-M2155,P2-M2154
15188,O5-P67,P2-P1819,pipe,P2,200,77.200,0.510,0.510,0,0.239,0.399,1,0,1.640,2.150,2.150,DN200 (not steepened),,P2-M1819,P2-M1818
15191,O7-P501,P2-P2864,pipe,P2,200,58.000,0.510,0.510,0,0.134,0.175,1,0,2.990,3.250,3.250,DN200 (not steepened),,P2-M2864,P2-M332
15200,O4-P1248,P2-P1443,pipe,P2,200,100.000,0.510,0.510,0,0.138,0.178,1,0,1.490,1.480,1.490,DN200 (not steepened),,P2-M1443,P2-M1442
7009,O4-P1517,P2-P1655,pipe,P2,200,84.900,0.510,0.510,0,0.164,0.164,1,0,1.530,1.620,1.620,DN200 (not steepened),,P2-M1655,P2-M1654
7010,O4-P1422,P2-P1803,pipe,P2,200,84.900,0.510,0.510,0,0.172,0.212,1,0,3.190,1.480,3.190,DN200 (not steepened),,P2-M1803,P2-M1798
15201,O4-P369,P2-P564,pipe,P2,200,100.000,0.510,0.510,0,0.628,0.704,1,0,6.240,6.330,6.330,DN200 (not steepened),,P2-M564,P2-M563
7012,O5-P242,P2-P1953,pipe,P2,200,84.900,0.510,0.510,0,0.304,0.414,1,0,3.850,3.810,3.850,DN200 (not steepened),,P2-M1953,P2-M1952
15206,O4-P1437,P2-P1781,pipe,P2,200,100.700,0.510,0.510,0,0.175,0.224,1,0,2.440,1.480,2.440,DN200 (not steepened),,P2-M1781,P2-M1780
15212,O6-P382,P2-P2398,pipe,P2,200,100.000,0.510,0.510,0,0.388,0.395,1,0,4.010,4.750,4.750,DN200 (not steepened),,P2-M2398,P2-M2397
7021,O5-P224,P2-P1935,pipe,P2,200,84.900,0.510,0.510,0,0.084,0.169,1,0,2.930,1.480,2.930,DN200 (not steepened),,P2-M1935,P2-M1932
15213,O7-P202,P2-P2565,pipe,P2,200,87.200,0.510,0.510,0,0.215,0.355,1,0,8.960,8.190,8.960,DN200 (not steepened),,P2-M2565,P2-M2564
7024,O5-P173,P2-P2090,pipe,P2,200,84.800,0.510,0.510,0,0.289,0.353,1,0,2.590,2.840,2.840,DN200 (not steepened),,P2-M2090,P2-M2089
7025,O4-P1093,P2-P1288,pipe,P2,200,65.600,0.510,0.510,0,0.386,0.416,1,0,5.440,5.780,5.780,DN200 (not steepened),,P2-M1288,P2-M1230
15218,O7-P410,P2-P2773,pipe,P2,200,55.800,0.510,0.510,0,0.369,0.401,1,0,3.150,3.720,3.720,DN200 (not steepened),,P2-M2773,P2-M297
15221,O4-P258,P2-P453,pipe,P2,200,89.700,0.510,0.510,0,0.216,0.265,1,0,1.480,1.560,1.560,DN200 (not steepened),,P2-M453,P2-M452
15224,O7-P71,P2-P335,pipe,P2,200,71.400,0.510,0.510,0,0.300,0.435,1,0,3.630,3.260,3.630,DN200 (not steepened),,P2-M335,P2-M334
15226,O5-P172,P2-P2089,pipe,P2,200,52.500,0.510,0.510,0,0.307,0.374,1,0,2.840,2.830,2.840,DN200 (not steepened),,P2-M2089,P2-M2088
15227,O7-P253,P2-P2616,pipe,P2,200,90.900,0.510,0.510,0,0.609,0.644,1,0,5.510,4.970,5.510,DN200 (not steepened),,P2-M2616,P2-M2615
7039,O5-P36,P2-P1888,pipe,P2,200,85.000,0.510,0.510,0,0.347,0.421,1,0,3.830,4.220,4.220,DN200 (not steepened),,P2-M1888,P2-M1887
15235,O6-P79,P2-P249,pipe,P2,315,83.400,0.270,0.373,1,0.762,0.849,0,0,6.320,6.970,6.970,Steepened 0.30 to 0.50 %,,P2-M249,P2-M248
7047,O7-P69,P2-P333,pipe,P2,200,85.000,0.510,0.510,0,0.315,0.448,1,0,2.860,2.270,2.860,DN200 (not steepened),,P2-M333,P2-M332
15248,O4-P754,P2-P949,pipe,P2,200,100.000,0.510,0.510,0,0.130,0.130,1,0,2.010,1.480,2.010,DN200 (not steepened),,P2-M949,P2-M948
15250,O7-P131,P2-P2494,pipe,P2,200,60.000,0.510,0.510,0,0.369,0.385,1,0,4.270,4.060,4.270,DN200 (not steepened),,P2-M2494,P2-M2493
7061,O4-P355,P2-P550,pipe,P2,200,85.100,0.510,0.510,0,0.255,0.366,1,0,2.600,2.760,2.760,DN200 (not steepened),,P2-M550,P2-M531
7070,O5-P51,P2-P1903,pipe,P2,200,93.800,0.510,0.510,0,0.132,0.150,1,0,1.480,1.660,1.660,DN200 (not steepened),,P2-M1903,P2-M1902
15271,O6-P90,P2-P260,pipe,P2,315,100.000,0.270,0.373,1,0.750,0.841,0,0,13.740,11.090,13.740,Steepened 0.30 to 0.50 %,,P2-M260,P2-M259
15276,O4-P733,P2-P928,pipe,P2,200,83.800,0.510,0.510,0,0.308,0.321,1,0,1.840,3.300,3.300,DN200 (not steepened),,P2-M928,P2-M927
7088,O6-P98,P2-P2114,pipe,P2,200,85.200,0.510,0.510,0,0.361,0.438,1,0,5.190,5.840,5.840,DN200 (not steepened),,P2-M2114,P2-M2113
15281,O5-P290,P2-P2001,pipe,P2,200,69.400,0.510,0.510,0,0.092,0.182,1,0,2.080,1.480,2.080,DN200 (not steepened),,P2-M2001,P2-M2000
15283,O6-P253,P2-P2269,pipe,P2,200,58.500,0.510,0.510,0,0.084,0.168,1,0,2.730,1.480,2.730,DN200 (not steepened),,P2-M2269,P2-M2268
7103,O5-P157,P2-P2074,pipe,P2,200,39.000,0.510,0.510,0,0.198,0.251,1,0,1.780,1.600,1.780,DN200 (not steepened),,P2-M2074,P2-M2073
7105,O4-P583,P2-P778,pipe,P2,200,85.300,0.510,0.510,0,0.724,0.754,1,0,9.090,8.730,9.090,DN200 (not steepened),,P2-M778,P2-M777
7107,O4-P969,P2-P1164,pipe,P2,200,62.300,0.510,0.510,0,0.281,0.327,1,0,3.050,3.090,3.090,DN200 (not steepened),,P2-M1164,P2-M1163
15299,O4-P30,P2-P30,pipe,P2,900,155.800,0.075,0.136,1,0.751,0.845,0,0,8.580,8.070,8.580,Steepened up to 0.30 %,,P2-M30,P2-M29
15302,O4-P1173,P2-P1368,pipe,P2,200,80.800,0.510,0.510,0,0.082,0.153,1,0,2.220,3.080,3.080,DN200 (not steepened),,P2-M1368,P2-M1367
15304,O4-P1421,P2-P128,pipe,P2,630,100.000,0.125,0.214,1,0.750,0.870,0,0,10.230,9.860,10.230,Steepened up to 0.30 %,,P2-M128,P2-M127
15311,O4-P405,P2-P600,pipe,P2,200,100.000,0.510,0.510,0,0.306,0.371,1,0,3.810,4.520,4.520,DN200 (not steepened),,P2-M600,P2-M558
15314,O6-P344,P2-P2360,pipe,P2,200,104.100,0.510,0.510,0,0.259,0.259,1,0,1.600,1.480,1.600,DN200 (not steepened),,P2-M2360,P2-M2359
15320,O6-P386,P2-P2402,pipe,P2,200,72.200,0.510,0.510,0,0.374,0.381,1,0,2.310,3.630,3.630,DN200 (not steepened),,P2-M2402,P2-M2401
7130,O4-P1342,P2-P113,pipe,P2,630,60.100,0.125,0.207,1,0.750,0.872,0,0,13.870,14.040,14.040,Steepened up to 0.30 %,,P2-M113,P2-M112
15328,O7-P233,P2-P2596,pipe,P2,200,69.000,0.510,0.510,0,0.189,0.257,1,0,1.720,1.800,1.800,DN200 (not steepened),,P2-M2596,P2-M2516
15330,O4-P809,P2-P1004,pipe,P2,200,99.700,0.510,0.510,0,0.467,0.587,1,0,7.910,8.200,8.200,DN200 (not steepened),,P2-M1004,P2-M1003
7151,O5-P227,P2-P1938,pipe,P2,200,100.000,0.510,0.510,0,0.180,0.246,1,0,2.330,2.130,2.330,DN200 (not steepened),,P2-M1938,P2-M1937
15353,O7-P519,P2-P2882,pipe,P2,200,87.000,0.510,0.510,0,0.099,0.194,1,0,2.360,2.890,2.890,DN200 (not steepened),,P2-M2882,P2-M2881
15362,O4-P466,P2-P661,pipe,P2,200,100.000,0.510,0.510,0,0.131,0.131,1,0,1.480,1.650,1.650,DN200 (not steepened),,P2-M661,P2-M660
7174,O5-P206,P2-P1917,pipe,P2,200,99.800,0.510,0.510,0,0.253,0.306,1,0,2.650,2.650,2.650,DN200 (not steepened),,P2-M1917,P2-M1916
7195,O4-P1217,P2-P1412,pipe,P2,200,85.700,0.510,0.510,0,0.095,0.190,1,0,1.480,1.710,1.710,DN200 (not steepened),,P2-M1412,P2-M1411
15387,O4-P217,P2-P412,pipe,P2,200,73.900,0.510,0.510,0,0.311,0.314,1,0,2.030,2.530,2.530,DN200 (not steepened),,P2-M412,P2-M411
15388,O4-P264,P2-P459,pipe,P2,200,100.000,0.510,0.510,0,0.223,0.331,1,0,2.110,2.070,2.110,DN200 (not steepened),,P2-M459,P2-M458
7201,O4-P316,P2-P511,pipe,P2,200,85.800,0.510,0.510,0,0.242,0.317,1,0,1.700,2.340,2.340,DN200 (not steepened),,P2-M511,P2-M510
7202,O7-P531,P2-P2894,pipe,P2,200,85.800,0.510,0.510,0,0.062,0.124,1,0,1.880,1.480,1.880,DN200 (not steepened),,P2-M2894,P2-M2893
15393,O4-P636,P2-P831,pipe,P2,200,62.000,0.510,0.510,0,0.362,0.404,1,0,3.170,3.270,3.270,DN200 (not steepened),,P2-M831,P2-M830
15397,O4-P994,P2-P1189,pipe,P2,200,58.100,0.510,0.510,0,0.156,0.241,1,0,1.660,2.320,2.320,DN200 (not steepened),,P2-M1189,P2-M1179
15398,O7-P425,P2-P2788,pipe,P2,200,98.700,0.510,0.510,0,0.079,0.151,1,0,1.790,1.480,1.790,DN200 (not steepened),,P2-M2788,P2-M2787
7216,O6-P369,P2-P2385,pipe,P2,200,85.800,0.510,0.510,0,0.277,0.281,1,0,2.290,1.480,2.290,DN200 (not steepened),,P2-M2385,P2-M2384
7224,O4-P340,P2-P535,pipe,P2,200,85.900,0.510,0.510,0,0.181,0.303,1,0,2.920,3.310,3.310,DN200 (not steepened),,P2-M535,P2-M534
7232,O4-P352,P2-P547,pipe,P2,200,85.900,0.510,0.510,0,0.136,0.264,1,0,2.210,2.590,2.590,DN200 (not steepened),,P2-M547,P2-M546
7233,O5-P139,P2-P2107,pipe,P2,200,85.900,0.510,0.510,0,0.187,0.212,1,0,4.580,1.480,4.580,DN200 (not steepened),,P2-M2107,P2-M167
15424,O5-P219,P2-P1930,pipe,P2,200,100.000,0.510,0.510,0,0.067,0.134,1,0,1.620,1.480,1.620,DN200 (not steepened),,P2-M1930,P2-M1910
15425,O4-P366,P2-P561,pipe,P2,200,76.800,0.510,0.510,0,0.648,0.734,1,0,6.440,6.840,6.840,DN200 (not steepened),,P2-M561,P2-M560
15426,O7-P289,P2-P2652,pipe,P2,200,72.500,0.510,0.510,0,0.583,0.625,1,0,3.490,3.470,3.490,DN200 (not steepened),,P2-M2652,P2-M2651
15436,O6-P259,P2-P2275,pipe,P2,200,76.900,0.510,0.510,0,0.323,0.357,1,0,8.820,7.010,8.820,DN200 (not steepened),,P2-M2275,P2-M2274
7246,O4-P1451,P2-P1589,pipe,P2,200,86.000,0.510,0.510,0,0.224,0.233,1,0,2.030,1.720,2.030,DN200 (not steepened),,P2-M1589,P2-M1588
7258,O7-P23,P2-P287,pipe,P2,200,73.900,0.510,0.510,0,0.472,0.639,1,0,7.780,7.650,7.780,DN200 (not steepened),,P2-M287,P2-M286
15454,O4-P925,P2-P1120,pipe,P2,200,100.000,0.510,0.510,0,0.130,0.130,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M1120,P2-M1119
7264,O4-P947,P2-P1142,pipe,P2,200,77.500,0.510,0.510,0,0.461,0.491,1,0,6.130,6.060,6.130,DN200 (not steepened),,P2-M1142,P2-M1141
15460,O4-P1558,P2-P1696,pipe,P2,200,100.000,0.510,0.510,0,0.237,0.303,1,0,1.520,1.480,1.520,DN200 (not steepened),,P2-M1696,P2-M1671
7280,O4-P725,P2-P921,pipe,P2,200,88.100,0.510,0.510,0,0.189,0.202,1,0,2.160,1.480,2.160,DN200 (not steepened),,P2-M921,P2-M899
15474,O6-P376,P2-P2392,pipe,P2,200,76.600,0.510,0.510,0,0.223,0.236,1,0,1.480,1.870,1.870,DN200 (not steepened),,P2-M2392,P2-M2391
7288,O4-P1220,P2-P1415,pipe,P2,200,86.200,0.510,0.510,0,0.328,0.361,1,0,2.310,2.370,2.370,DN200 (not steepened),,P2-M1415,P2-M1392
"('join', 'O5')",O5->O4-M1421,P2-P129,gravity join,P2,630,103.400,0.216,0.216,0,0.752,0.872,0,0,10.570,10.230,10.570,Gravity join (was a rising main),,P2-M129,P2-M128
7318,O7-P318,P2-P2681,pipe,P2,200,58.500,0.510,0.510,0,0.282,0.291,1,0,2.950,2.960,2.960,DN200 (not steepened),,P2-M2681,P2-M2608
7320,O4-P774,P2-P969,pipe,P2,200,87.200,0.510,0.510,0,0.248,0.255,1,0,1.480,2.050,2.050,DN200 (not steepened),,P2-M969,P2-M51
15517,O7-P316,P2-P2679,pipe,P2,200,100.000,0.510,0.510,0,0.180,0.223,1,0,1.480,3.740,3.740,DN200 (not steepened),,P2-M2679,P2-M2678
15518,O7-P496,P2-P2859,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.580,1.580,DN200 (not steepened),,P2-M2859,P2-M2858
15520,O4-P707,P2-P915,pipe,P2,200,68.600,0.510,0.510,0,0.308,0.317,1,0,2.190,2.160,2.190,DN200 (not steepened),,P2-M915,P2-M914
7329,O4-P572,P2-P767,pipe,P2,200,76.300,0.510,0.510,0,0.036,0.036,1,0,1.660,1.800,1.800,DN200 (not steepened),,P2-M767,P2-M766
15531,O7-P286,P2-P2649,pipe,P2,200,98.600,0.510,0.510,0,0.039,0.039,1,0,1.750,1.480,1.750,DN200 (not steepened),,P2-M2649,P2-M2648
15534,O4-P492,P2-P687,pipe,P2,200,103.000,0.510,0.510,0,0.146,0.208,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M687,P2-M684
7344,O4-P1513,P2-P1651,pipe,P2,200,85.200,0.510,0.510,0,0.291,0.337,1,0,1.970,1.480,1.970,DN200 (not steepened),,P2-M1651,P2-M1650
15547,O6-P75,P2-P245,pipe,P2,355,86.900,0.270,0.358,1,0.753,0.843,0,0,7.760,7.430,7.760,Steepened 0.30 to 0.50 %,,P2-M245,P2-M244
15556,O4-P329,P2-P524,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.690,1.690,DN200 (not steepened),,P2-M524,P2-M523
15558,O5-P278,P2-P1989,pipe,P2,200,100.000,0.510,0.510,0,0.165,0.177,1,0,1.850,1.480,1.850,DN200 (not steepened),,P2-M1989,P2-M1988
7381,O5-P182,P2-P2099,pipe,P2,200,76.900,0.510,0.510,0,0.146,0.211,1,0,2.020,1.480,2.020,DN200 (not steepened),,P2-M2099,P2-M2098
7384,O4-P1428,P2-P1772,pipe,P2,200,86.700,0.510,0.510,0,0.300,0.304,1,0,1.620,1.480,1.620,DN200 (not steepened),,P2-M1772,P2-M1767
7390,O4-P46,P2-P46,pipe,P2,800,86.700,0.085,0.145,1,0.752,0.850,0,0,10.850,10.960,10.960,Steepened up to 0.30 %,,P2-M46,P2-M45
7391,O7-P81,P2-P345,pipe,P2,200,86.700,0.510,0.510,0,0.155,0.295,1,0,2.640,2.370,2.640,DN200 (not steepened),,P2-M345,P2-M344
7394,O6-P97,P2-P2113,pipe,P2,200,86.800,0.510,0.510,0,0.376,0.458,1,0,5.840,6.190,6.190,DN200 (not steepened),,P2-M2113,P2-M2112
7397,O5-P340,P2-P2051,pipe,P2,200,86.800,0.510,0.510,0,0.242,0.284,1,0,1.480,1.830,1.830,DN200 (not steepened),,P2-M2051,P2-M2050
7405,O4-P336,P2-P531,pipe,P2,200,86.800,0.510,0.510,0,0.320,0.440,1,0,3.200,3.260,3.260,DN200 (not steepened),,P2-M531,P2-M530
7413,O6-P228,P2-P2244,pipe,P2,200,54.400,0.510,0.510,0,0.023,0.023,1,0,1.480,1.750,1.750,DN200 (not steepened),,P2-M2244,P2-M2238
15608,O6-P198,P2-P2214,pipe,P2,200,76.800,0.510,0.510,0,0.076,0.153,1,0,1.480,1.890,1.890,DN200 (not steepened),,P2-M2214,P2-M2213
7420,O4-P6,P2-P6,pipe,P2,900,86.900,0.075,0.130,1,0.751,0.852,0,0,3.280,2.860,3.280,Steepened up to 0.30 %,,P2-M6,P2-M5
7427,O4-P1039,P2-P1234,pipe,P2,200,82.200,0.510,0.510,0,0.624,0.706,1,0,9.460,9.880,9.880,DN200 (not steepened),,P2-M1234,P2-M1233
15619,O4-P529,P2-P724,pipe,P2,200,72.300,0.510,0.510,0,0.209,0.229,1,0,1.480,1.810,1.810,DN200 (not steepened),,P2-M724,P2-M723
7438,O7-P79,P2-P343,pipe,P2,200,87.100,0.510,0.510,0,0.206,0.339,1,0,2.220,1.750,2.220,DN200 (not steepened),,P2-M343,P2-M342
15635,O4-P208,P2-P403,pipe,P2,200,87.300,0.510,0.510,0,0.340,0.342,1,0,3.100,3.280,3.280,DN200 (not steepened),,P2-M403,P2-M402
7450,O5-P328,P2-P2040,pipe,P2,200,87.100,0.510,0.510,0,0.171,0.209,1,0,1.480,2.250,2.250,DN200 (not steepened),,P2-M2040,P2-M2038
15647,O7-P358,P2-P2721,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.030,2.030,DN200 (not steepened),,P2-M2721,P2-M2720
7459,O4-P305,P2-P500,pipe,P2,200,87.200,0.510,0.510,0,0.267,0.374,1,0,2.550,2.720,2.720,DN200 (not steepened),,P2-M500,P2-M499
7462,O6-P285,P2-P2301,pipe,P2,200,71.500,0.510,0.510,0,0.293,0.293,1,0,2.550,2.320,2.550,DN200 (not steepened),,P2-M2301,P2-M2300
7463,O4-P1408,P2-P1788,pipe,P2,200,87.200,0.510,0.510,0,0.302,0.314,1,0,1.890,1.610,1.890,DN200 (not steepened),,P2-M1788,P2-M1787
15657,O4-P624,P2-P819,pipe,P2,200,72.000,0.510,0.510,0,0.441,0.476,1,0,3.930,4.290,4.290,DN200 (not steepened),,P2-M819,P2-M818
15673,O5-P228,P2-P1939,pipe,P2,200,70.900,0.510,0.510,0,0.136,0.166,1,0,2.460,2.330,2.460,DN200 (not steepened),,P2-M1939,P2-M1938
15675,O4-P21,P2-P21,pipe,P2,900,100.000,0.075,0.131,1,0.750,0.845,0,0,7.550,7.190,7.550,Steepened up to 0.30 %,,P2-M21,P2-M20
15685,O7-P396,P2-P2759,pipe,P2,200,100.000,0.510,0.510,0,0.272,0.282,1,0,3.860,5.080,5.080,DN200 (not steepened),,P2-M2759,P2-M2758
15689,O4-P571,P2-P766,pipe,P2,200,100.000,0.510,0.510,0,0.131,0.131,1,0,1.800,2.040,2.040,DN200 (not steepened),,P2-M766,P2-M765
15690,O5-P301,P2-P2012,pipe,P2,200,74.800,0.510,0.510,0,0.236,0.326,1,0,2.400,2.410,2.410,DN200 (not steepened),,P2-M2012,P2-M2011
7501,O6-P102,P2-P2118,pipe,P2,200,39.700,0.510,0.510,0,0.308,0.376,1,0,3.940,3.960,3.960,DN200 (not steepened),,P2-M2118,P2-M2117
7502,O4-P1309,P2-P1504,pipe,P2,200,87.400,0.510,0.510,0,0.130,0.130,1,0,1.480,2.610,2.610,DN200 (not steepened),,P2-M1504,P2-M88
15702,O7-P241,P2-P2604,pipe,P2,200,102.700,0.510,0.510,0,0.648,0.690,1,0,4.120,4.600,4.600,DN200 (not steepened),,P2-M2604,P2-M2603
15708,O6-P294,P2-P2310,pipe,P2,200,100.000,0.510,0.510,0,0.238,0.238,1,0,2.050,1.480,2.050,DN200 (not steepened),,P2-M2310,P2-M222
7525,O4-P561,P2-P756,pipe,P2,200,104.900,0.510,0.510,0,0.235,0.299,1,0,1.530,1.480,1.530,DN200 (not steepened),,P2-M756,P2-M595
15719,O7-P227,P2-P2590,pipe,P2,200,100.000,0.510,0.510,0,0.138,0.263,1,0,2.390,3.390,3.390,DN200 (not steepened),,P2-M2590,P2-M2589
15727,O4-P1476,P2-P1614,pipe,P2,200,71.100,0.510,0.510,0,0.358,0.406,1,0,1.720,1.480,1.720,DN200 (not steepened),,P2-M1614,P2-M1613
15728,O4-P225,P2-P420,pipe,P2,200,75.200,0.510,0.510,0,0.255,0.371,1,0,1.820,1.480,1.820,DN200 (not steepened),,P2-M420,P2-M419
15729,O7-P208,P2-P2571,pipe,P2,200,87.100,0.510,0.510,0,0.209,0.353,1,0,7.620,7.510,7.620,DN200 (not steepened),,P2-M2571,P2-M2570
7541,O4-P137,P2-P1561,pipe,P2,200,87.700,0.510,0.510,0,0.372,0.583,1,0,3.830,4.840,4.840,DN200 (not steepened),,P2-M1561,P2-M1560
15737,O6-P411,P2-P2427,pipe,P2,200,103.400,0.510,0.510,0,0.218,0.243,1,0,3.140,1.480,3.140,DN200 (not steepened),,P2-M2427,P2-M2426
15747,O5-P76,P2-P1828,pipe,P2,200,100.000,0.510,0.510,0,0.122,0.239,1,0,2.500,1.480,2.500,DN200 (not steepened),,P2-M1828,P2-M1827
7556,O4-P327,P2-P522,pipe,P2,200,87.800,0.510,0.510,0,0.099,0.191,1,0,1.680,1.630,1.680,DN200 (not steepened),,P2-M522,P2-M521
15749,O7-P379,P2-P2742,pipe,P2,200,100.000,0.510,0.510,0,0.098,0.185,1,0,2.460,3.330,3.330,DN200 (not steepened),,P2-M2742,P2-M2741
7558,O4-P148,P2-P1572,pipe,P2,200,87.800,0.510,0.510,0,0.252,0.403,1,0,3.300,3.300,3.300,DN200 (not steepened),,P2-M1572,P2-M1571
15754,O7-P172,P2-P2535,pipe,P2,200,79.500,0.510,0.510,0,0.373,0.453,1,0,7.790,7.590,7.790,DN200 (not steepened),,P2-M2535,P2-M2534
7565,O4-P34,P2-P34,pipe,P2,900,169.200,0.075,0.136,1,0.750,0.845,0,0,9.720,9.370,9.720,Steepened up to 0.30 %,,P2-M34,P2-M33
15768,O4-P19,P2-P19,pipe,P2,900,103.600,0.075,0.131,1,0.750,0.845,0,0,6.690,6.020,6.690,Steepened up to 0.30 %,,P2-M19,P2-M18
15780,O5-P69,P2-P1821,pipe,P2,200,100.000,0.510,0.510,0,0.224,0.380,1,0,2.060,1.480,2.060,DN200 (not steepened),,P2-M1821,P2-M1820
15784,O4-P566,P2-P761,pipe,P2,200,100.000,0.510,0.510,0,0.188,0.188,1,0,1.840,2.040,2.040,DN200 (not steepened),,P2-M761,P2-M760
15785,O7-P509,P2-P2872,pipe,P2,200,78.600,0.510,0.510,0,0.088,0.170,1,0,3.740,4.070,4.070,DN200 (not steepened),,P2-M2872,P2-M336
15789,O4-P333,P2-P528,pipe,P2,200,84.700,0.510,0.510,0,0.344,0.477,1,0,3.430,3.400,3.430,DN200 (not steepened),,P2-M528,P2-M527
15795,O5-P246,P2-P1957,pipe,P2,200,91.400,0.510,0.510,0,0.279,0.390,1,0,4.610,4.740,4.740,DN200 (not steepened),,P2-M1957,P2-M1956
7609,O4-P452,P2-P647,pipe,P2,200,100.000,0.510,0.510,0,0.210,0.210,1,0,2.440,2.950,2.950,DN200 (not steepened),,P2-M647,P2-M646
7613,O6-P173,P2-P2189,pipe,P2,200,83.000,0.510,0.510,0,0.313,0.323,1,0,3.830,4.140,4.140,DN200 (not steepened),,P2-M2189,P2-M2188
15812,O7-P185,P2-P2548,pipe,P2,200,91.700,0.510,0.510,0,0.316,0.389,1,0,6.700,6.790,6.790,DN200 (not steepened),,P2-M2548,P2-M2547
7622,O4-P18,P2-P18,pipe,P2,900,88.100,0.075,0.131,1,0.751,0.849,0,0,6.020,5.460,6.020,Steepened up to 0.30 %,,P2-M18,P2-M17
15814,O4-P223,P2-P418,pipe,P2,200,86.900,0.510,0.510,0,0.029,0.029,1,0,1.480,2.030,2.030,DN200 (not steepened),,P2-M418,P2-M417
7630,O7-P303,P2-P2666,pipe,P2,200,88.300,0.510,0.510,0,0.485,0.569,1,0,3.900,3.550,3.900,DN200 (not steepened),,P2-M2666,P2-M2665
7633,O4-P1430,P2-P1774,pipe,P2,200,83.700,0.510,0.510,0,0.087,0.173,1,0,1.480,1.550,1.550,DN200 (not steepened),,P2-M1774,P2-M1759
7636,O4-P24,P2-P24,pipe,P2,900,88.300,0.075,0.131,1,0.750,0.845,0,0,8.420,8.030,8.420,Steepened up to 0.30 %,,P2-M24,P2-M23
15829,O4-P304,P2-P499,pipe,P2,200,70.900,0.510,0.510,0,0.302,0.401,1,0,2.720,2.800,2.800,DN200 (not steepened),,P2-M499,P2-M498
15834,O4-P569,P2-P764,pipe,P2,200,100.000,0.510,0.510,0,0.189,0.189,1,0,2.350,2.630,2.630,DN200 (not steepened),,P2-M764,P2-M758
7657,O7-P302,P2-P2665,pipe,P2,200,88.500,0.510,0.510,0,0.495,0.587,1,0,7.360,6.850,7.360,DN200 (not steepened),,P2-M2665,P2-M2664
7659,O4-P861,P2-P1056,pipe,P2,200,84.400,0.510,0.510,0,0.255,0.255,1,0,6.630,6.470,6.630,DN200 (not steepened),,P2-M1056,P2-M1034
15853,O4-P471,P2-P666,pipe,P2,200,100.000,0.510,0.510,0,0.188,0.188,1,0,1.650,1.670,1.670,DN200 (not steepened),,P2-M666,P2-M665
15856,O6-P121,P2-P2137,pipe,P2,200,73.900,0.510,0.510,0,0.092,0.182,1,0,2.940,1.480,2.940,DN200 (not steepened),,P2-M2137,P2-M2136
15859,O6-P148,P2-P2164,pipe,P2,200,83.400,0.510,0.510,0,0.044,0.044,1,0,2.330,3.010,3.010,DN200 (not steepened),,P2-M2164,P2-M2163
15864,O5-P235,P2-P1946,pipe,P2,200,90.100,0.510,0.510,0,0.355,0.487,1,0,4.320,4.620,4.620,DN200 (not steepened),,P2-M1946,P2-M1945
15868,O5-P240,P2-P1951,pipe,P2,200,100.000,0.510,0.510,0,0.327,0.438,1,0,3.850,4.100,4.100,DN200 (not steepened),,P2-M1951,P2-M1950
15876,O5-P286,P2-P1997,pipe,P2,200,77.100,0.510,0.510,0,0.158,0.247,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M1997,P2-M1996
15878,O4-P996,P2-P1191,pipe,P2,200,102.400,0.510,0.510,0,0.066,0.121,1,0,1.480,2.330,2.330,DN200 (not steepened),,P2-M1191,P2-M1181
7687,O4-P756,P2-P951,pipe,P2,200,100.000,0.510,0.510,0,0.164,0.164,1,0,1.480,1.740,1.740,DN200 (not steepened),,P2-M951,P2-M950
15880,O7-P210,P2-P2573,pipe,P2,200,70.700,0.510,0.510,0,0.209,0.353,1,0,7.650,7.700,7.700,DN200 (not steepened),,P2-M2573,P2-M2572
15886,O4-P296,P2-P491,pipe,P2,200,77.700,0.510,0.510,0,0.102,0.200,1,0,1.600,1.980,1.980,DN200 (not steepened),,P2-M491,P2-M490
15887,O7-P434,P2-P2797,pipe,P2,200,100.000,0.510,0.510,0,0.271,0.291,1,0,1.680,1.480,1.680,DN200 (not steepened),,P2-M2797,P2-M2796
15889,O4-P135,P2-P1559,pipe,P2,200,106.600,0.510,0.510,0,0.490,0.717,1,0,4.600,4.140,4.600,DN200 (not steepened),,P2-M1559,P2-M1558
15891,O7-P212,P2-P2575,pipe,P2,200,100.000,0.510,0.510,0,0.208,0.353,1,0,6.830,7.350,7.350,DN200 (not steepened),,P2-M2575,P2-M2574
15892,O6-P211,P2-P2227,pipe,P2,200,100.000,0.510,0.510,0,0.210,0.237,1,0,1.480,3.790,3.790,DN200 (not steepened),,P2-M2227,P2-M2226
7701,O7-P78,P2-P342,pipe,P2,200,87.900,0.510,0.510,0,0.231,0.361,1,0,2.030,1.850,2.030,DN200 (not steepened),,P2-M342,P2-M341
17814,O4-P180,P2-P375,pipe,P2,200,100.000,0.510,0.510,0,0.415,0.461,1,0,5.360,5.350,5.360,DN200 (not steepened),,P2-M375,P2-M374
7713,O7-P122,P2-P2485,pipe,P2,200,88.800,0.510,0.510,0,0.195,0.283,1,0,1.480,2.190,2.190,DN200 (not steepened),,P2-M2485,P2-M2484
7715,O4-P1227,P2-P1422,pipe,P2,200,88.800,0.510,0.510,0,0.290,0.309,1,0,1.480,1.500,1.500,DN200 (not steepened),,P2-M1422,P2-M1421
17816,O4-P182,P2-P377,pipe,P2,200,100.000,0.510,0.510,0,0.415,0.461,1,0,4.510,4.940,4.940,DN200 (not steepened),,P2-M377,P2-M376
7721,O5-P274,P2-P1985,pipe,P2,200,88.800,0.510,0.510,0,0.158,0.247,1,0,1.720,2.200,2.200,DN200 (not steepened),,P2-M1985,P2-M1950
7722,O4-P721,P2-P901,pipe,P2,200,87.800,0.510,0.510,0,0.296,0.310,1,0,2.370,4.270,4.270,DN200 (not steepened),,P2-M901,P2-M900
15914,O7-P521,P2-P2884,pipe,P2,200,69.300,0.510,0.510,0,0.178,0.297,1,0,4.020,4.160,4.160,DN200 (not steepened),,P2-M2884,P2-M340
15915,O7-P98,P2-P2461,pipe,P2,200,80.600,0.510,0.510,0,0.347,0.421,1,0,5.560,5.360,5.560,DN200 (not steepened),,P2-M2461,P2-M2460
7730,O6-P256,P2-P2272,pipe,P2,200,89.000,0.510,0.510,0,0.054,0.106,1,0,2.240,1.480,2.240,DN200 (not steepened),,P2-M2272,P2-M2271
15929,O7-P374,P2-P2737,pipe,P2,200,100.000,0.510,0.510,0,0.048,0.048,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M2737,P2-M2736
7739,O4-P508,P2-P703,pipe,P2,200,89.100,0.510,0.510,0,0.415,0.442,1,0,2.080,2.490,2.490,DN200 (not steepened),,P2-M703,P2-M702
15933,O6-P431,P2-P2447,pipe,P2,200,100.000,0.510,0.510,0,0.206,0.206,1,0,2.580,3.040,3.040,DN200 (not steepened),,P2-M2447,P2-M251
17822,O4-P188,P2-P383,pipe,P2,200,111.800,0.510,0.510,0,0.414,0.455,1,0,5.890,5.890,5.890,DN200 (not steepened),,P2-M383,P2-M382
7748,O7-P73,P2-P337,pipe,P2,200,89.100,0.510,0.510,0,0.295,0.429,1,0,3.650,3.310,3.650,DN200 (not steepened),,P2-M337,P2-M336
7750,O4-P14,P2-P14,pipe,P2,900,76.700,0.075,0.131,1,0.753,0.853,0,0,4.110,3.720,4.110,Steepened up to 0.30 %,,P2-M14,P2-M13
15942,O4-P1240,P2-P1435,pipe,P2,200,100.000,0.510,0.510,0,0.322,0.356,1,0,2.860,3.720,3.720,DN200 (not steepened),,P2-M1435,P2-M1256
7756,O4-P1521,P2-P1659,pipe,P2,200,89.200,0.510,0.510,0,0.241,0.314,1,0,1.480,1.870,1.870,DN200 (not steepened),,P2-M1659,P2-M1658
17824,O4-P190,P2-P385,pipe,P2,200,100.000,0.510,0.510,0,0.414,0.455,1,0,6.320,6.140,6.320,DN200 (not steepened),,P2-M385,P2-M384
15962,O7-P264,P2-P2627,pipe,P2,200,100.000,0.510,0.510,0,0.571,0.589,1,0,5.010,5.110,5.110,DN200 (not steepened),,P2-M2627,P2-M2626
7773,O6-P100,P2-P2116,pipe,P2,200,89.300,0.510,0.510,0,0.334,0.406,1,0,4.020,4.740,4.740,DN200 (not steepened),,P2-M2116,P2-M2115
7774,O5-P168,P2-P2085,pipe,P2,200,89.300,0.510,0.510,0,0.208,0.219,1,0,3.550,4.120,4.120,DN200 (not steepened),,P2-M2085,P2-M151
7775,O4-P565,P2-P760,pipe,P2,200,100.000,0.510,0.510,0,0.189,0.189,1,0,2.040,2.260,2.260,DN200 (not steepened),,P2-M760,P2-M759
17827,O4-P193,P2-P388,pipe,P2,200,100.000,0.510,0.510,0,0.413,0.455,1,0,5.980,5.840,5.980,DN200 (not steepened),,P2-M388,P2-M387
15969,O4-P1496,P2-P1634,pipe,P2,200,81.700,0.510,0.510,0,0.160,0.251,1,0,1.610,1.630,1.630,DN200 (not steepened),,P2-M1634,P2-M1633
7778,O5-P78,P2-P1830,pipe,P2,200,70.600,0.510,0.510,0,0.132,0.257,1,0,1.520,1.560,1.560,DN200 (not steepened),,P2-M1830,P2-M1810
15970,O4-P354,P2-P549,pipe,P2,200,65.700,0.510,0.510,0,0.109,0.217,1,0,1.480,1.950,1.950,DN200 (not steepened),,P2-M549,P2-M548
15972,O4-P1197,P2-P1392,pipe,P2,200,100.000,0.510,0.510,0,0.388,0.463,1,0,2.940,3.360,3.360,DN200 (not steepened),,P2-M1392,P2-M1391
17828,O4-P194,P2-P389,pipe,P2,200,100.000,0.510,0.510,0,0.413,0.455,1,0,5.620,5.980,5.980,DN200 (not steepened),,P2-M389,P2-M388
7782,O6-P119,P2-P2135,pipe,P2,200,89.300,0.510,0.510,0,0.131,0.254,1,0,1.480,1.710,1.710,DN200 (not steepened),,P2-M2135,P2-M2134
7784,O7-P93,P2-P2456,pipe,P2,200,89.300,0.510,0.510,0,0.384,0.476,1,0,6.440,6.710,6.710,DN200 (not steepened),,P2-M2456,P2-M2455
7785,O7-P120,P2-P2483,pipe,P2,200,89.100,0.510,0.510,0,0.160,0.244,1,0,1.480,2.740,2.740,DN200 (not steepened),,P2-M2483,P2-M2482
15981,O4-P852,P2-P1047,pipe,P2,200,80.100,0.510,0.510,0,0.238,0.384,1,0,6.420,7.110,7.110,DN200 (not steepened),,P2-M1047,P2-M1046
7797,O4-P1516,P2-P1654,pipe,P2,200,90.900,0.510,0.510,0,0.213,0.249,1,0,1.870,1.480,1.870,DN200 (not steepened),,P2-M1654,P2-M1653
15994,O7-P347,P2-P2710,pipe,P2,200,89.100,0.510,0.510,0,0.029,0.029,1,0,1.480,2.340,2.340,DN200 (not steepened),,P2-M2710,P2-M2709
17834,O4-P200,P2-P395,pipe,P2,200,76.300,0.510,0.510,0,0.367,0.372,1,0,3.530,3.590,3.590,DN200 (not steepened),,P2-M395,P2-M394
7816,O4-P801,P2-P996,pipe,P2,200,89.600,0.510,0.510,0,0.579,0.665,1,0,8.290,8.420,8.420,DN200 (not steepened),,P2-M996,P2-M995
16009,O6-P164,P2-P2180,pipe,P2,200,84.700,0.510,0.510,0,0.391,0.427,1,0,6.520,6.650,6.650,DN200 (not steepened),,P2-M2180,P2-M2179
7825,O5-P160,P2-P2077,pipe,P2,200,89.600,0.510,0.510,0,0.245,0.296,1,0,1.480,2.280,2.280,DN200 (not steepened),,P2-M2077,P2-M2069
16020,O4-P1473,P2-P1611,pipe,P2,200,81.700,0.510,0.510,0,0.361,0.416,1,0,1.730,1.480,1.730,DN200 (not steepened),,P2-M1611,P2-M1610
7830,O4-P272,P2-P467,pipe,P2,200,89.600,0.510,0.510,0,0.228,0.283,1,0,2.160,2.150,2.160,DN200 (not steepened),,P2-M467,P2-M466
16024,O5-P341,P2-P2052,pipe,P2,200,100.000,0.510,0.510,0,0.091,0.182,1,0,1.490,1.480,1.490,DN200 (not steepened),,P2-M2052,P2-M2051
7838,O4-P236,P2-P431,pipe,P2,200,89.700,0.510,0.510,0,0.237,0.316,1,0,1.480,2.390,2.390,DN200 (not steepened),,P2-M431,P2-M358
16045,O5-P94,P2-P1846,pipe,P2,200,103.400,0.510,0.510,0,0.137,0.265,1,0,1.490,1.480,1.490,DN200 (not steepened),,P2-M1846,P2-M1845
7854,O4-P1549,P2-P1687,pipe,P2,200,90.100,0.510,0.510,0,0.029,0.029,1,0,1.880,1.480,1.880,DN200 (not steepened),,P2-M1687,P2-M1686
7855,O4-P661,P2-P856,pipe,P2,200,54.200,0.510,0.510,0,0.213,0.249,1,0,1.970,2.060,2.060,DN200 (not steepened),,P2-M856,P2-M855
7861,O4-P920,P2-P1115,pipe,P2,200,78.300,0.510,0.510,0,0.027,0.027,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M1115,P2-M1114
16058,O4-P323,P2-P518,pipe,P2,200,62.400,0.510,0.510,0,0.151,0.227,1,0,1.480,1.950,1.950,DN200 (not steepened),,P2-M518,P2-M517
7877,O5-P43,P2-P1895,pipe,P2,200,89.900,0.510,0.510,0,0.260,0.315,1,0,2.260,3.060,3.060,DN200 (not steepened),,P2-M1895,P2-M1894
16073,O4-P1499,P2-P1637,pipe,P2,200,100.000,0.510,0.510,0,0.174,0.223,1,0,2.000,1.480,2.000,DN200 (not steepened),,P2-M1637,P2-M1551
7882,O7-P417,P2-P2780,pipe,P2,200,89.900,0.510,0.510,0,0.242,0.300,1,0,1.500,1.480,1.500,DN200 (not steepened),,P2-M2780,P2-M2779
7886,O4-P1303,P2-P1498,pipe,P2,200,95.300,0.510,0.510,0,0.164,0.164,1,0,1.480,1.960,1.960,DN200 (not steepened),,P2-M1498,P2-M1497
7887,O4-P306,P2-P501,pipe,P2,200,90.000,0.510,0.510,0,0.178,0.307,1,0,2.240,2.550,2.550,DN200 (not steepened),,P2-M501,P2-M500
16079,O5-P275,P2-P1986,pipe,P2,200,105.100,0.510,0.510,0,0.091,0.182,1,0,1.480,1.720,1.720,DN200 (not steepened),,P2-M1986,P2-M1985
16081,O6-P216,P2-P2232,pipe,P2,200,86.200,0.510,0.510,0,0.346,0.356,1,0,3.090,4.050,4.050,DN200 (not steepened),,P2-M2232,P2-M2231
17851,O4-P497,P2-P692,pipe,P2,200,70.500,0.510,0.510,0,0.279,0.291,1,0,2.020,1.790,2.020,DN200 (not steepened),,P2-M692,P2-M691
7896,O6-P355,P2-P2371,pipe,P2,200,93.700,0.510,0.510,0,0.193,0.210,1,0,1.480,1.730,1.730,DN200 (not steepened),,P2-M2371,P2-M2370
16089,O4-P736,P2-P931,pipe,P2,200,100.500,0.510,0.510,0,0.211,0.239,1,0,1.970,1.480,1.970,DN200 (not steepened),,P2-M931,P2-M930
16096,O4-P930,P2-P1125,pipe,P2,200,70.700,0.510,0.510,0,0.178,0.325,1,0,3.700,4.120,4.120,DN200 (not steepened),,P2-M1125,P2-M1021
17854,O4-P500,P2-P695,pipe,P2,200,67.900,0.510,0.510,0,0.208,0.219,1,0,2.010,2.420,2.420,DN200 (not steepened),,P2-M695,P2-M694
16103,O4-P1104,P2-P1299,pipe,P2,200,102.300,0.510,0.510,0,0.284,0.339,1,0,2.180,4.180,4.180,DN200 (not steepened),,P2-M1299,P2-M1298
16109,O4-P724,P2-P920,pipe,P2,200,100.000,0.510,0.510,0,0.187,0.187,1,0,1.480,1.760,1.760,DN200 (not steepened),,P2-M920,P2-M919
17857,O4-P503,P2-P698,pipe,P2,200,77.300,0.510,0.510,0,0.130,0.130,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M698,P2-M697
16118,O5-P106,P2-P1858,pipe,P2,200,100.000,0.510,0.510,0,0.076,0.151,1,0,1.750,1.480,1.750,DN200 (not steepened),,P2-M1858,P2-M1852
16121,O6-P310,P2-P2326,pipe,P2,200,83.400,0.510,0.510,0,0.038,0.038,1,0,2.810,3.420,3.420,DN200 (not steepened),,P2-M2326,P2-M2325
17859,O4-P600,P2-P795,pipe,P2,200,74.200,0.510,0.510,0,0.679,0.710,1,0,8.400,9.130,9.130,DN200 (not steepened),,P2-M795,P2-M794
16128,O6-P199,P2-P2215,pipe,P2,200,100.000,0.510,0.510,0,0.208,0.215,1,0,3.250,3.830,3.830,DN200 (not steepened),,P2-M2215,P2-M2189
7938,O7-P76,P2-P340,pipe,P2,200,90.400,0.510,0.510,0,0.267,0.399,1,0,4.160,3.720,4.160,DN200 (not steepened),,P2-M340,P2-M339
7939,O6-P278,P2-P2294,pipe,P2,200,86.500,0.510,0.510,0,0.130,0.130,1,0,2.150,2.450,2.450,DN200 (not steepened),,P2-M2294,P2-M2288
7942,O4-P1561,P2-P1699,pipe,P2,200,90.400,0.510,0.510,0,0.146,0.208,1,0,1.480,2.490,2.490,DN200 (not steepened),,P2-M1699,P2-M1561
7945,O7-P82,P2-P346,pipe,P2,200,90.400,0.510,0.510,0,0.132,0.253,1,0,2.030,1.560,2.030,DN200 (not steepened),,P2-M346,P2-M345
16144,O4-P419,P2-P614,pipe,P2,200,73.900,0.510,0.510,0,0.092,0.174,1,0,1.750,1.790,1.790,DN200 (not steepened),,P2-M614,P2-M613
16145,O6-P225,P2-P2241,pipe,P2,200,100.000,0.510,0.510,0,0.244,0.244,1,0,1.750,1.480,1.750,DN200 (not steepened),,P2-M2241,P2-M2240
7954,O5-P33,P2-P1885,pipe,P2,200,90.500,0.510,0.510,0,0.383,0.475,1,0,4.210,4.170,4.210,DN200 (not steepened),,P2-M1885,P2-M1884
17863,O4-P604,P2-P799,pipe,P2,200,86.300,0.510,0.510,0,0.622,0.647,1,0,7.580,7.010,7.580,DN200 (not steepened),,P2-M799,P2-M798
7966,O4-P689,P2-P884,pipe,P2,200,100.000,0.510,0.510,0,0.348,0.353,1,0,2.320,1.480,2.320,DN200 (not steepened),,P2-M884,P2-M883
7970,O5-P150,P2-P2067,pipe,P2,200,91.100,0.510,0.510,0,0.096,0.190,1,0,1.480,1.560,1.560,DN200 (not steepened),,P2-M2067,P2-M2066
7972,O4-P1289,P2-P1484,pipe,P2,200,100.000,0.510,0.510,0,0.194,0.320,1,0,3.290,4.040,4.040,DN200 (not steepened),,P2-M1484,P2-M1483
16167,O4-P829,P2-P1024,pipe,P2,200,83.300,0.510,0.510,0,0.236,0.236,1,0,1.980,2.470,2.470,DN200 (not steepened),,P2-M1024,P2-M1023
7983,O4-P268,P2-P463,pipe,P2,200,90.800,0.510,0.510,0,0.317,0.427,1,0,2.410,2.530,2.530,DN200 (not steepened),,P2-M463,P2-M6
16180,O7-P205,P2-P2568,pipe,P2,200,79.800,0.510,0.510,0,0.210,0.354,1,0,7.930,8.180,8.180,DN200 (not steepened),,P2-M2568,P2-M2567
7996,O6-P257,P2-P2273,pipe,P2,200,90.900,0.510,0.510,0,0.054,0.106,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M2273,P2-M2262
16188,O4-P877,P2-P1072,pipe,P2,200,102.000,0.510,0.510,0,0.191,0.215,1,0,1.480,1.720,1.720,DN200 (not steepened),,P2-M1072,P2-M1044
17872,O4-P1319,P2-P1514,pipe,P2,200,63.100,0.510,0.510,0,0.413,0.417,1,0,2.640,2.950,2.950,DN200 (not steepened),,P2-M1514,P2-M97
16200,O4-P116,P2-P1540,pipe,P2,250,100.000,0.375,0.738,1,0.709,0.908,1,0,5.840,6.090,6.090,"Above DN200, under 0.75 m/s",0.757,P2-M1540,P2-M1539
17875,O4-P1329,P2-P1524,pipe,P2,200,76.700,0.510,0.510,0,0.286,0.292,1,0,2.060,2.580,2.580,DN200 (not steepened),,P2-M1524,P2-M1516
16211,O6-P414,P2-P2430,pipe,P2,200,82.900,0.510,0.510,0,0.225,0.243,1,0,4.070,3.830,4.070,DN200 (not steepened),,P2-M2430,P2-M242
17876,O4-P1330,P2-P1525,pipe,P2,200,83.200,0.510,0.510,0,0.166,0.183,1,0,1.480,2.060,2.060,DN200 (not steepened),,P2-M1525,P2-M1524
16213,O4-P477,P2-P672,pipe,P2,200,100.000,0.510,0.510,0,0.165,0.165,1,0,1.480,1.610,1.610,DN200 (not steepened),,P2-M672,P2-M671
16216,O4-P1347,P2-P118,pipe,P2,630,100.000,0.125,0.207,1,0.750,0.872,0,0,11.490,11.590,11.590,Steepened up to 0.30 %,,P2-M118,P2-M117
17877,O5-P1,P2-P130,pipe,P2,630,59.100,0.125,0.216,1,0.752,0.872,0,0,11.370,10.570,11.370,Steepened up to 0.30 %,,P2-M130,P2-M129
17878,O5-P2,P2-P131,pipe,P2,630,100.000,0.125,0.216,1,0.752,0.872,0,0,10.410,11.370,11.370,Steepened up to 0.30 %,,P2-M131,P2-M130
16223,O4-P1570,P2-P1708,pipe,P2,200,99.000,0.510,0.510,0,0.110,0.217,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M1708,P2-M1707
8032,O4-P332,P2-P527,pipe,P2,200,81.600,0.510,0.510,0,0.346,0.483,1,0,3.400,3.680,3.680,DN200 (not steepened),,P2-M527,P2-M526
16224,O5-P344,P2-P2055,pipe,P2,200,53.000,0.510,0.510,0,0.135,0.166,1,0,1.530,1.480,1.530,DN200 (not steepened),,P2-M2055,P2-M2051
16238,O4-P650,P2-P845,pipe,P2,200,100.000,0.510,0.510,0,0.302,0.322,1,0,1.940,1.570,1.940,DN200 (not steepened),,P2-M845,P2-M844
16239,O4-P1087,P2-P1282,pipe,P2,200,95.300,0.510,0.510,0,0.311,0.329,1,0,1.480,2.590,2.590,DN200 (not steepened),,P2-M1282,P2-M1281
16245,O4-P1457,P2-P1595,pipe,P2,200,100.000,0.510,0.510,0,0.216,0.235,1,0,1.480,1.560,1.560,DN200 (not steepened),,P2-M1595,P2-M1594
17883,O5-P7,P2-P136,pipe,P2,630,66.800,0.125,0.216,1,0.750,0.864,0,0,9.970,9.880,9.970,Steepened up to 0.30 %,,P2-M136,P2-M135
8061,O4-P331,P2-P526,pipe,P2,200,91.400,0.510,0.510,0,0.367,0.573,1,0,3.680,3.990,3.990,DN200 (not steepened),,P2-M526,P2-M18
8066,O4-P932,P2-P1127,pipe,P2,200,91.400,0.510,0.510,0,0.152,0.292,1,0,2.450,3.120,3.120,DN200 (not steepened),,P2-M1127,P2-M1126
16259,O4-P293,P2-P488,pipe,P2,200,100.000,0.510,0.510,0,0.196,0.296,1,0,2.590,3.100,3.100,DN200 (not steepened),,P2-M488,P2-M487
16261,O6-P315,P2-P2331,pipe,P2,200,100.000,0.510,0.510,0,0.188,0.188,1,0,3.700,4.710,4.710,DN200 (not steepened),,P2-M2331,P2-M2330
16267,O5-P64,P2-P1816,pipe,P2,200,60.500,0.510,0.510,0,0.248,0.409,1,0,2.700,3.920,3.920,DN200 (not steepened),,P2-M1816,P2-M1815
8078,O4-P1376,P2-P1734,pipe,P2,200,92.100,0.510,0.510,0,0.222,0.222,1,0,2.490,2.740,2.740,DN200 (not steepened),,P2-M1734,P2-M108
8080,O5-P308,P2-P2019,pipe,P2,200,89.000,0.510,0.510,0,0.202,0.333,1,0,2.580,3.380,3.380,DN200 (not steepened),,P2-M2019,P2-M2009
8081,O4-P783,P2-P978,pipe,P2,200,118.800,0.510,0.510,0,0.328,0.348,1,0,1.660,1.480,1.660,DN200 (not steepened),,P2-M978,P2-M977
16273,O4-P1259,P2-P1454,pipe,P2,200,100.000,0.510,0.510,0,0.096,0.190,1,0,1.480,2.350,2.350,DN200 (not steepened),,P2-M1454,P2-M1269
16278,O6-P147,P2-P2163,pipe,P2,200,95.200,0.510,0.510,0,0.050,0.050,1,0,3.010,3.780,3.780,DN200 (not steepened),,P2-M2163,P2-M2162
8088,O4-P1427,P2-P1771,pipe,P2,200,95.800,0.510,0.510,0,0.187,0.187,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M1771,P2-M1770
16281,O4-P403,P2-P598,pipe,P2,200,100.900,0.510,0.510,0,0.179,0.244,1,0,1.630,1.480,1.630,DN200 (not steepened),,P2-M598,P2-M597
16289,O7-P312,P2-P2675,pipe,P2,200,86.200,0.510,0.510,0,0.241,0.289,1,0,7.340,7.360,7.360,DN200 (not steepened),,P2-M2675,P2-M2665
16296,O4-P478,P2-P673,pipe,P2,200,100.000,0.510,0.510,0,0.164,0.164,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M673,P2-M672
8106,O6-P313,P2-P2329,pipe,P2,200,91.200,0.510,0.510,0,0.206,0.214,1,0,1.700,1.480,1.700,DN200 (not steepened),,P2-M2329,P2-M2316
16301,O6-P200,P2-P2216,pipe,P2,200,100.000,0.510,0.510,0,0.189,0.198,1,0,2.650,3.250,3.250,DN200 (not steepened),,P2-M2216,P2-M2215
17894,O5-P118,P2-P147,pipe,P2,560,102.500,0.155,0.232,1,0.756,0.857,0,0,3.860,3.790,3.860,Steepened up to 0.30 %,,P2-M147,P2-M146
16307,O5-P312,P2-P2023,pipe,P2,200,100.000,0.510,0.510,0,0.104,0.203,1,0,1.830,2.040,2.040,DN200 (not steepened),,P2-M2023,P2-M2022
8120,O7-P306,P2-P2669,pipe,P2,200,72.400,0.510,0.510,0,0.463,0.489,1,0,4.720,5.700,5.700,DN200 (not steepened),,P2-M2669,P2-M2668
8133,O7-P125,P2-P2488,pipe,P2,200,92.000,0.510,0.510,0,0.184,0.241,1,0,2.380,2.710,2.710,DN200 (not steepened),,P2-M2488,P2-M2487
8137,O7-P149,P2-P2512,pipe,P2,200,92.100,0.510,0.510,0,0.050,0.098,1,0,1.480,2.610,2.610,DN200 (not steepened),,P2-M2512,P2-M2506
16331,O4-P857,P2-P1052,pipe,P2,200,82.200,0.510,0.510,0,0.192,0.343,1,0,3.870,4.480,4.480,DN200 (not steepened),,P2-M1052,P2-M1051
16345,O4-P299,P2-P494,pipe,P2,200,85.500,0.510,0.510,0,0.354,0.491,1,0,3.780,3.900,3.900,DN200 (not steepened),,P2-M494,P2-M493
8155,O4-P731,P2-P926,pipe,P2,200,92.100,0.510,0.510,0,0.327,0.339,1,0,2.440,2.190,2.440,DN200 (not steepened),,P2-M926,P2-M812
16347,O4-P320,P2-P515,pipe,P2,200,100.000,0.510,0.510,0,0.121,0.238,1,0,1.480,1.530,1.530,DN200 (not steepened),,P2-M515,P2-M510
16353,O4-P506,P2-P701,pipe,P2,200,100.000,0.510,0.510,0,0.424,0.455,1,0,2.490,2.250,2.490,DN200 (not steepened),,P2-M701,P2-M700
17905,O5-P129,P2-P158,pipe,P2,560,100.000,0.155,0.232,1,0.750,0.845,0,0,5.280,5.230,5.280,Steepened up to 0.30 %,,P2-M158,P2-M157
8170,O4-P455,P2-P650,pipe,P2,200,100.000,0.510,0.510,0,0.166,0.166,1,0,2.360,2.540,2.540,DN200 (not steepened),,P2-M650,P2-M649
17906,O5-P130,P2-P159,pipe,P2,560,100.000,0.155,0.232,1,0.750,0.844,0,0,5.400,5.280,5.400,Steepened up to 0.30 %,,P2-M159,P2-M158
17907,O5-P131,P2-P160,pipe,P2,500,53.700,0.155,0.258,1,0.752,0.830,0,0,5.370,5.350,5.370,Steepened up to 0.30 %,,P2-M160,P2-M159
8176,O6-P63,P2-P233,pipe,P2,355,73.300,0.270,0.358,1,0.798,0.876,0,0,5.270,4.080,5.270,Steepened 0.30 to 0.50 %,,P2-M233,P2-M232
16370,O4-P927,P2-P1122,pipe,P2,200,100.000,0.510,0.510,0,0.096,0.190,1,0,1.480,2.810,2.810,DN200 (not steepened),,P2-M1122,P2-M1121
16371,O4-P557,P2-P752,pipe,P2,200,100.000,0.510,0.510,0,0.149,0.220,1,0,1.920,1.480,1.920,DN200 (not steepened),,P2-M752,P2-M751
16374,O4-P658,P2-P853,pipe,P2,200,100.000,0.510,0.510,0,0.241,0.270,1,0,2.350,2.530,2.530,DN200 (not steepened),,P2-M853,P2-M774
8183,O4-P1244,P2-P1439,pipe,P2,200,92.400,0.510,0.510,0,0.299,0.332,1,0,1.870,1.860,1.870,DN200 (not steepened),,P2-M1439,P2-M1438
8186,O4-P1505,P2-P1643,pipe,P2,200,92.400,0.510,0.510,0,0.326,0.331,1,0,2.040,1.480,2.040,DN200 (not steepened),,P2-M1643,P2-M1642
8193,O15-P131,P6-P131,pipe,P6,200,103.100,0.510,0.510,0,0.151,0.292,1,0,2.530,5.220,5.220,DN200 (not steepened),,P6-M131,P6-M130
7170,O15-P147,P6-P147,pipe,P6,200,62.600,0.510,0.510,0,0.025,0.025,1,0,1.480,1.990,1.990,DN200 (not steepened),,P6-M147,P6-M146
14849,O15-P8,P6-P8,pipe,P6,250,100.000,0.375,0.375,0,0.386,0.692,1,0,8.250,7.590,8.250,"Above DN200, under 0.75 m/s",0.508,P6-M8,P6-M7
14859,O15-P31,P6-P31,pipe,P6,200,104.000,0.510,0.510,0,0.459,0.736,1,0,4.540,3.710,4.540,DN200 (not steepened),,P6-M31,P6-M30
4112,O15-P150,P6-P150,pipe,P6,200,57.500,0.510,0.510,0,0.213,0.322,1,0,2.200,2.110,2.200,DN200 (not steepened),,P6-M150,P6-M149
4113,O15-P152,P6-P152,pipe,P6,200,57.500,0.510,0.510,0,0.160,0.241,1,0,1.520,1.480,1.520,DN200 (not steepened),,P6-M152,P6-M151
