name,kind,system,plant,g203_type,outfall_depth_m,wet_well_depth_m,ground_m,q_design_ls,duty_ls,q_2031_ls,pumps_to,force_main_m,force_main_dn,fm_velocity_ms,static_m,head_m,kw,avg_2031_m3d,avg_design_m3d,mwh_2031,mwh_design,wet_well_live_m3,x,y
P1,plant inlet,P1,P1,3,10.09,11.59,324.0,987.7,1018.8,620.8,plant,0.0,,,14.59,14.59,224.3,23469.9,38970.8,524.0,870.0,30.6,443995.794839496,2562700.8096027696
P1L1,lift,P1,P1,1,11.58,13.08,380.22,19.1,19.1,7.7,P1-M5704,116.6,150.0,1.08,11.5,12.8,3.7,219.3,594.0,4.3,11.6,1.7,450410.16395842016,2574024.6117167897
P2,pump,P2,P1,2,6.84,8.34,402.49,166.5,166.5,103.1,P1-M5224,666.0,450.0,1.05,6.24,8.19,20.6,3457.1,5804.1,43.3,72.7,7.5,455735.6188521485,2575793.997186217
P3,pump,P3,P1,1,9.22,10.72,425.23,13.5,17.7,6.1,P2-M159,3374.7,150.0,1.0,17.02,49.65,13.2,171.5,401.2,13.0,30.5,1.6,463609.7684260037,2574584.988365225
P4,pump,P4,P1,2,10.89,12.39,352.69,127.0,127.0,76.8,P1-M2047,149.2,400.0,1.01,9.68,10.14,19.4,2466.8,4027.6,38.3,62.5,5.7,451951.2168628537,2566690.774674471
P4L1,lift,P4,P1,1,11.58,13.08,382.71,31.1,31.4,17.7,P4-M583,44.0,200.0,1.0,12.21,12.52,5.9,558.9,925.1,10.7,17.7,2.8,459549.5375415734,2567883.1536958087
P4L2,lift,P4,P1,1,12.4,13.9,389.29,23.7,23.7,15.3,P4L1-M148,27.7,150.0,1.34,12.2,12.66,4.5,478.9,714.1,9.3,13.8,2.1,462567.1223899984,2567264.8805127866
P4L3,lift,P4,P1,1,14.71,16.21,399.52,17.0,17.7,12.0,P4L2-M96,65.5,150.0,1.0,14.91,15.54,4.1,361.3,526.1,8.6,12.5,1.6,465592.1379776837,2566099.78991793
P4L4,lift,P4,P1,1,11.96,13.46,353.35,21.1,21.1,14.1,P4-M149,100.0,150.0,1.19,12.49,13.83,4.4,399.2,623.6,8.4,13.2,1.9,452820.8521405061,2566544.8296601786
P4L5,lift,P4,P1,1,12.73,14.23,368.17,6.9,7.9,5.6,P4L4-M237,98.7,100.0,1.0,12.42,13.95,1.7,151.5,187.5,3.2,4.0,0.7,456331.9645113863,2566954.341490588
P4L6,lift,P4,P1,1,11.97,13.47,372.64,23.5,23.5,9.4,P4-M1320,105.1,150.0,1.33,11.87,13.59,4.8,300.4,718.0,6.2,14.9,2.1,456660.92092210014,2570357.337180031
P4L7,lift,P4,P1,1,13.74,15.24,376.0,6.8,7.9,2.3,P4L6-M99,103.4,100.0,1.0,14.2,15.81,1.9,97.9,202.6,2.4,4.9,0.7,457897.1842865728,2570224.30525975
P4L8,lift,P4,P1,1,13.61,15.11,373.39,8.9,8.9,4.3,P4-M229,97.5,100.0,1.13,13.66,15.57,2.1,128.0,264.4,3.0,6.3,0.8,457369.311370868,2569079.286479458
P5,pump,P5,P1,1,3.11,4.61,430.95,0.7,4.4,0.2,P4L3-M440,362.6,75.0,1.0,3.62,11.49,0.8,5.3,16.0,0.1,0.3,0.4,473003.2642165125,2561749.294439665
P6,pump,P6,P1,1,10.35,11.85,341.63,24.1,31.4,5.2,P1-M1802,1217.8,200.0,1.0,4.22,12.64,6.0,134.2,757.2,2.6,14.6,2.8,450720.61695201456,2563581.4104003613
P7,pump,P7,P1,1,10.38,11.88,313.14,22.4,31.4,16.2,STP at P1,4755.9,200.0,1.0,25.74,58.61,27.8,463.4,612.3,41.6,54.9,2.8,442487.2832952595,2558648.9466055604
P8,pump,P8,P1,1,8.78,10.28,312.87,4.7,4.7,1.7,STP at P1,8785.0,75.0,1.06,24.41,238.12,16.9,54.6,123.6,19.9,45.0,0.4,447619.6223404842,2556769.002568637
P9,pump,P9,P1,1,5.37,6.87,314.37,4.0,4.4,1.3,STP at P1,7910.9,75.0,1.0,19.5,191.1,12.7,37.3,99.8,10.9,29.2,0.4,446325.7891611291,2557468.2340198746
P10,pump,P10,P1,1,7.42,8.92,316.67,7.9,7.9,6.9,P7-M73,1100.9,100.0,1.01,12.45,29.72,3.5,186.4,217.7,8.5,9.9,0.7,445695.6631158404,2558966.630519686
P11,pump,P11,P1,1,9.99,11.49,325.3,7.9,7.9,6.8,P7-M44,600.7,100.0,1.01,8.56,17.98,2.1,182.4,216.4,5.0,6.0,0.7,444964.90731653775,2561101.835197959
P12,pump,P12,P1,1,11.01,12.51,323.18,75.2,75.2,51.2,P1-M615,2031.7,300.0,1.06,11.61,21.43,24.3,1822.2,2796.3,59.8,91.7,6.8,442033.1555652229,2566837.653263934
P13,pump,P13,P1,1,1.48,2.98,330.6,2.5,4.4,1.1,P12-M559,2407.1,75.0,1.0,16.79,69.01,4.6,33.9,89.6,3.6,9.5,0.4,438630.7546660958,2572756.4003567123
P14,pump,P14,P1,1,11.73,13.23,312.96,0.4,4.4,0.4,P12-M559,9455.0,75.0,1.0,44.68,249.78,16.7,13.1,13.8,5.0,5.3,0.4,433964.56560340273,2574843.289642664
P15,pump,P15,P1,1,8.43,9.93,327.17,50.6,50.6,32.0,P1-M615,509.5,250.0,1.03,5.04,7.91,6.0,1058.2,1778.2,12.8,21.5,4.6,443319.81938493776,2566063.9354688576
