key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
10412,O3-P474,P1-P6817,pipe,P1,200,63.500,0.510,0.510,0,0.341,0.357,1,0,1.800,1.640,1.800,DN200 (not steepened),,P1-M6817,P1-M6816
10415,O3-P744,P1-P7087,pipe,P1,200,100.000,0.510,0.510,0,0.369,0.415,1,0,3.570,3.590,3.590,DN200 (not steepened),,P1-M7087,P1-M7086
10416,O1-P1702,P1-P1277,pipe,P1,200,100.000,0.510,0.510,0,0.471,0.489,1,0,8.300,9.500,9.500,DN200 (not steepened),,P1-M1277,P1-M1276
10419,O2-P1207,P1-P3764,pipe,P1,200,70.000,0.510,0.510,0,0.606,0.688,1,0,7.450,8.170,8.170,DN200 (not steepened),,P1-M3764,P1-M3763
10421,O1-P213,P1-P383,pipe,P1,200,100.000,0.510,0.510,0,0.619,0.671,1,0,3.330,3.340,3.340,DN200 (not steepened),,P1-M383,P1-M382
10422,O2-P1208,P1-P3765,pipe,P1,200,100.000,0.510,0.510,0,0.605,0.687,1,0,6.520,7.450,7.450,DN200 (not steepened),,P1-M3765,P1-M3764
10424,O1-P989,P1-P1159,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M1159,P1-M1158
10428,O2-P1149,P1-P3706,pipe,P1,200,100.000,0.510,0.510,0,0.124,0.202,1,0,10.440,1.480,10.440,DN200 (not steepened),,P1-M3706,P1-M3705
10433,O1-P91,P1-P1233,pipe,P1,280,100.000,0.375,0.385,1,0.752,0.800,0,0,5.020,5.190,5.190,Steepened 0.30 to 0.50 %,,P1-M1233,P1-M1232
10434,O2-P330,P1-P3128,pipe,P1,200,100.000,0.510,0.510,0,0.378,0.385,1,0,3.380,2.220,3.380,DN200 (not steepened),,P1-M3128,P1-M3127
10436,O2-P974,P1-P3531,pipe,P1,200,100.000,0.510,0.510,0,0.327,0.359,1,0,1.900,3.290,3.290,DN200 (not steepened),,P1-M3531,P1-M3530
10439,O3-P1045,P1-P7388,pipe,P1,200,59.700,0.510,0.510,0,0.404,0.436,1,0,4.130,4.920,4.920,DN200 (not steepened),,P1-M7388,P1-M7387
10449,O2-P1045,P1-P3602,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M3602,P1-M3601
10451,O3-P878,P1-P7221,pipe,P1,200,100.000,0.510,0.510,0,0.368,0.376,1,0,6.190,6.300,6.300,DN200 (not steepened),,P1-M7221,P1-M7220
10459,O1-P2631,P1-P2206,pipe,P1,200,100.000,0.510,0.510,0,0.623,0.651,1,0,3.000,2.700,3.000,DN200 (not steepened),,P1-M2206,P1-M2205
10460,O2-P844,P1-P4750,pipe,P1,200,100.000,0.510,0.510,0,0.357,0.368,1,0,2.840,2.540,2.840,DN200 (not steepened),,P1-M4750,P1-M4749
10462,O1-P2566,P1-P2141,pipe,P1,200,100.000,0.510,0.510,0,0.660,0.707,1,0,4.280,4.330,4.330,DN200 (not steepened),,P1-M2141,P1-M2140
10464,O1-P240,P1-P410,pipe,P1,200,100.000,0.510,0.510,0,0.062,0.062,1,0,5.350,6.040,6.040,DN200 (not steepened),,P1-M410,P1-M409
10467,O2-P557,P1-P3355,pipe,P1,200,118.700,0.510,0.510,0,0.314,0.324,1,0,2.780,1.480,2.780,DN200 (not steepened),,P1-M3355,P1-M3312
10478,O3-P580,P1-P6923,pipe,P1,200,68.100,0.510,0.510,0,0.435,0.600,1,0,4.060,3.710,4.060,DN200 (not steepened),,P1-M6923,P1-M6922
10480,O3-P518,P1-P6861,pipe,P1,200,83.500,0.510,0.510,0,0.263,0.306,1,0,1.910,2.310,2.310,DN200 (not steepened),,P1-M6861,P1-M6860
10482,O3-P666,P1-P7009,pipe,P1,200,100.000,0.510,0.510,0,0.443,0.612,1,0,3.470,3.810,3.810,DN200 (not steepened),,P1-M7009,P1-M7008
10486,O1-P2568,P1-P2143,pipe,P1,200,100.000,0.510,0.510,0,0.656,0.702,1,0,4.380,4.400,4.400,DN200 (not steepened),,P1-M2143,P1-M2142
10489,O3-P254,P1-P6597,pipe,P1,355,100.000,0.270,0.387,1,0.830,0.920,0,0,4.850,5.110,5.110,Steepened 0.30 to 0.50 %,,P1-M6597,P1-M6596
10492,O3-P282,P1-P6625,pipe,P1,355,100.000,0.270,0.387,1,0.753,0.869,0,0,7.900,7.690,7.900,Steepened 0.30 to 0.50 %,,P1-M6625,P1-M6624
10493,O2-P204,P1-P3002,pipe,P1,315,65.100,0.270,0.301,1,0.750,0.778,0,0,3.300,2.280,3.300,Steepened 0.30 to 0.50 %,,P1-M3002,P1-M3001
10495,O1-P2567,P1-P2142,pipe,P1,200,100.000,0.510,0.510,0,0.658,0.704,1,0,4.400,4.280,4.400,DN200 (not steepened),,P1-M2142,P1-M2141
10497,O3-P1310,P1-P7653,pipe,P1,200,65.700,0.510,0.510,0,0.357,0.412,1,0,4.460,4.580,4.580,DN200 (not steepened),,P1-M7653,P1-M7652
10503,O1-P1062,P1-P2685,pipe,P1,200,100.000,0.510,0.510,0,0.700,0.739,1,0,4.530,4.590,4.590,DN200 (not steepened),,P1-M2685,P1-M2684
10505,O3-P747,P1-P7090,pipe,P1,200,100.000,0.510,0.510,0,0.342,0.386,1,0,2.780,2.490,2.780,DN200 (not steepened),,P1-M7090,P1-M7089
10506,O3-P2359,P1-P6114,pipe,P1,200,100.000,0.510,0.510,0,0.145,0.184,1,0,1.950,2.240,2.240,DN200 (not steepened),,P1-M6114,P1-M6113
10507,O3-P359,P1-P6702,pipe,P1,200,100.000,0.510,0.510,0,0.410,0.476,1,0,4.340,4.540,4.540,DN200 (not steepened),,P1-M6702,P1-M6701
10508,O2-P1227,P1-P3784,pipe,P1,200,100.000,0.510,0.510,0,0.151,0.188,1,0,10.440,1.480,10.440,DN200 (not steepened),,P1-M3784,P1-M3783
10510,O2-P429,P1-P3227,pipe,P1,200,75.500,0.510,0.510,0,0.340,0.353,1,0,1.850,1.860,1.860,DN200 (not steepened),,P1-M3227,P1-M3226
10512,O3-P288,P1-P6631,pipe,P1,355,100.000,0.270,0.387,1,0.751,0.867,0,0,7.240,7.360,7.360,Steepened 0.30 to 0.50 %,,P1-M6631,P1-M6630
10515,O2-P1327,P1-P3884,pipe,P1,200,77.200,0.510,0.510,0,0.414,0.485,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M3884,P1-M3883
10517,O2-P855,P1-P4761,pipe,P1,200,58.300,0.510,0.510,0,0.358,0.375,1,0,3.290,3.300,3.300,DN200 (not steepened),,P1-M4761,P1-M4760
10519,O2-P1981,P1-P4538,pipe,P1,200,135.400,0.510,0.510,0,0.241,0.241,1,0,2.420,1.480,2.420,DN200 (not steepened),,P1-M4538,P1-M4537
10520,O3-P1203,P1-P7546,pipe,P1,200,100.000,0.510,0.510,0,0.234,0.247,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M7546,P1-M230
10522,O2-P618,P1-P4571,pipe,P1,200,100.000,0.510,0.510,0,0.720,0.756,1,0,5.740,5.430,5.740,DN200 (not steepened),,P1-M4571,P1-M4570
10523,O3-P13,P1-P5387,pipe,P1,630,67.500,0.125,0.388,1,0.794,1.099,0,0,12.470,13.500,13.500,Steepened 0.30 to 0.50 %,,P1-M5387,P1-M5386
10525,O2-P993,P1-P3550,pipe,P1,200,100.000,0.510,0.510,0,0.274,0.286,1,0,5.350,1.480,5.350,DN200 (not steepened),,P1-M3550,P1-M3495
10530,O3-P1722,P1-P5726,pipe,P1,200,89.000,0.510,0.510,0,0.119,0.252,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M5726,P1-M5722
10533,O2-P120,P1-P2918,pipe,P1,200,106.700,0.510,0.510,0,0.646,0.684,1,0,8.300,1.840,8.300,DN200 (not steepened),,P1-M2918,P1-M2917
10534,O2-P441,P1-P3239,pipe,P1,200,63.400,0.510,0.510,0,0.234,0.234,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M3239,P1-M3238
10536,O3-P850,P1-P7193,pipe,P1,200,100.000,0.510,0.510,0,0.718,0.730,1,0,9.980,9.690,9.980,DN200 (not steepened),,P1-M7193,P1-M7192
10538,O3-P1429,P1-P5510,pipe,P1,355,100.000,0.270,0.646,1,0.751,1.078,0,0,6.510,6.590,6.590,Steepened 0.50 to 0.75 %,,P1-M5510,P1-M5509
10540,O3-P2850,P1-P4869,pipe,P1,1000,100.000,0.075,0.130,1,0.772,0.899,0,0,5.820,4.500,5.820,Steepened up to 0.30 %,,P1-M4869,P1-M4868
10543,O3-P329,P1-P6672,pipe,P1,280,96.900,0.375,0.465,1,0.750,0.878,0,0,10.140,9.950,10.140,Steepened 0.30 to 0.50 %,,P1-M6672,P1-M6671
10544,O3-P130,P1-P211,pipe,P1,315,87.300,0.270,0.366,1,0.761,0.827,0,0,11.860,12.110,12.110,Steepened 0.30 to 0.50 %,,P1-M211,P1-M210
10545,O3-P2856,P1-P4875,pipe,P1,1000,100.000,0.075,0.130,1,0.770,0.898,0,0,7.400,7.430,7.430,Steepened up to 0.30 %,,P1-M4875,P1-M4874
10546,O1-P1728,P1-P1303,pipe,P1,200,100.000,0.510,0.510,0,0.325,0.330,1,0,2.710,1.660,2.710,DN200 (not steepened),,P1-M1303,P1-M1302
10551,O2-P29,P1-P3402,pipe,P1,630,106.400,0.125,0.182,1,0.763,0.818,0,0,7.360,7.030,7.360,Steepened up to 0.30 %,,P1-M3402,P1-M3401
10552,O3-P444,P1-P6787,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M6787,P1-M6782
10555,O3-P259,P1-P6602,pipe,P1,355,100.000,0.270,0.387,1,0.830,0.918,0,0,4.870,5.700,5.700,Steepened 0.30 to 0.50 %,,P1-M6602,P1-M6601
10556,O3-P3154,P1-P5173,pipe,P1,1000,100.000,0.075,0.130,1,0.751,0.878,0,0,2.980,2.370,2.980,Steepened up to 0.30 %,,P1-M5173,P1-M5172
10565,O1-P2358,P1-P1933,pipe,P1,200,107.800,0.510,0.510,0,0.031,0.031,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M1933,P1-M1817
10566,O3-P300,P1-P6643,pipe,P1,280,100.000,0.375,0.465,1,0.754,0.882,0,0,8.570,8.200,8.570,Steepened 0.30 to 0.50 %,,P1-M6643,P1-M6642
10568,O2-P189,P1-P2987,pipe,P1,355,66.100,0.270,0.294,1,0.773,0.801,0,0,2.890,2.980,2.980,Steepened up to 0.30 %,,P1-M2987,P1-M2986
10571,O2-P105,P1-P2903,pipe,P1,200,67.000,0.510,0.510,0,0.686,0.716,1,0,3.200,3.430,3.430,DN200 (not steepened),,P1-M2903,P1-M2902
10573,O3-P3203,P1-P5222,pipe,P1,1000,100.000,0.075,0.131,1,0.750,0.874,0,0,5.160,4.520,5.160,Steepened up to 0.30 %,,P1-M5222,P1-M5221
10576,O3-P109,P1-P190,pipe,P1,630,100.000,0.125,0.174,1,0.750,0.813,0,0,10.790,10.480,10.790,Steepened up to 0.30 %,,P1-M190,P1-M189
10577,O3-P860,P1-P7203,pipe,P1,200,100.000,0.510,0.510,0,0.622,0.636,1,0,10.460,8.650,10.460,DN200 (not steepened),,P1-M7203,P1-M7202
10579,O1-P2514,P1-P2089,pipe,P1,200,100.000,0.510,0.510,0,0.356,0.356,1,0,3.450,3.200,3.450,DN200 (not steepened),,P1-M2089,P1-M2088
10584,O2-P1354,P1-P3911,pipe,P1,200,84.000,0.510,0.510,0,0.028,0.028,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M3911,P1-M3910
10587,O2-P1860,P1-P4417,pipe,P1,200,84.800,0.510,0.510,0,0.071,0.153,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M4417,P1-M4416
10589,O3-P743,P1-P7086,pipe,P1,200,100.000,0.510,0.510,0,0.385,0.430,1,0,3.590,4.370,4.370,DN200 (not steepened),,P1-M7086,P1-M7085
10590,O3-P224,P1-P6567,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M6567,P1-M6566
10591,O3-P242,P1-P6585,pipe,P1,450,100.000,0.205,0.281,1,0.750,0.832,0,0,4.330,4.500,4.500,Steepened up to 0.30 %,,P1-M6585,P1-M190
10592,O2-P1572,P1-P4129,pipe,P1,200,100.000,0.510,0.510,0,0.319,0.361,1,0,2.170,2.860,2.860,DN200 (not steepened),,P1-M4129,P1-M4128
10593,O3-P564,P1-P6907,pipe,P1,200,101.000,0.510,0.510,0,0.578,0.668,1,0,4.720,4.930,4.930,DN200 (not steepened),,P1-M6907,P1-M6906
10596,O3-P485,P1-P6828,pipe,P1,200,133.600,0.510,0.510,0,0.206,0.206,1,0,1.480,3.050,3.050,DN200 (not steepened),,P1-M6828,P1-M6811
10597,O3-P563,P1-P6906,pipe,P1,200,101.600,0.510,0.510,0,0.579,0.670,1,0,4.930,5.140,5.140,DN200 (not steepened),,P1-M6906,P1-M6905
10598,O2-P884,P1-P4790,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M4790,P1-M4789
10600,O3-P3152,P1-P5171,pipe,P1,1000,71.800,0.075,0.130,1,0.751,0.878,0,0,2.180,2.760,2.760,Steepened up to 0.30 %,,P1-M5171,P1-M5170
10601,O3-P3149,P1-P5168,pipe,P1,1000,68.000,0.075,0.130,1,0.752,0.879,0,0,2.340,2.180,2.340,Steepened up to 0.30 %,,P1-M5168,P1-M5167
10604,O3-P3200,P1-P5219,pipe,P1,1000,104.900,0.075,0.131,1,0.750,0.874,0,0,3.250,2.180,3.250,Steepened up to 0.30 %,,P1-M5219,P1-M5218
10605,O3-P516,P1-P6859,pipe,P1,200,84.700,0.510,0.510,0,0.264,0.306,1,0,1.940,1.890,1.940,DN200 (not steepened),,P1-M6859,P1-M6858
10606,O3-P841,P1-P7184,pipe,P1,200,100.000,0.510,0.510,0,0.749,0.761,1,0,8.660,9.080,9.080,DN200 (not steepened),,P1-M7184,P1-M7183
10612,O2-P541,P1-P3339,pipe,P1,200,124.800,0.510,0.510,0,0.288,0.312,1,0,2.350,2.750,2.750,DN200 (not steepened),,P1-M3339,P1-M3338
10613,O3-P297,P1-P6640,pipe,P1,280,100.000,0.375,0.465,1,0.758,0.884,0,0,7.710,7.540,7.710,Steepened 0.30 to 0.50 %,,P1-M6640,P1-M6639
10614,O3-P1202,P1-P7545,pipe,P1,200,100.000,0.510,0.510,0,0.260,0.260,1,0,1.480,1.980,1.980,DN200 (not steepened),,P1-M7545,P1-M229
10617,O2-P846,P1-P4752,pipe,P1,200,100.000,0.510,0.510,0,0.328,0.334,1,0,1.480,3.630,3.630,DN200 (not steepened),,P1-M4752,P1-M4751
10620,O3-P484,P1-P6827,pipe,P1,200,98.200,0.510,0.510,0,0.217,0.232,1,0,1.480,2.910,2.910,DN200 (not steepened),,P1-M6827,P1-M6810
10621,O1-P2172,P1-P1747,pipe,P1,200,85.500,0.510,0.510,0,0.289,0.318,1,0,2.480,1.480,2.480,DN200 (not steepened),,P1-M1747,P1-M1746
10622,O3-P3132,P1-P5151,pipe,P1,200,100.000,0.510,0.510,0,0.343,0.353,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M5151,P1-M5150
10629,O3-P90,P1-P171,pipe,P1,630,92.000,0.125,0.174,1,0.756,0.819,0,0,6.390,5.300,6.390,Steepened up to 0.30 %,,P1-M171,P1-M170
"('join', 'O3')",O3->O2-M696,P1-P151,gravity join,P1,1000,16.900,0.130,0.130,0,0.930,1.079,0,0,11.940,12.020,12.020,Gravity join (was a rising main),,P1-M151,P1-M150
10635,O1-P2020,P1-P1570,pipe,P1,200,79.300,0.510,0.510,0,0.240,0.326,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M1570,P1-M1569
10637,O3-P89,P1-P170,pipe,P1,630,73.100,0.125,0.174,1,0.756,0.819,0,0,5.300,5.220,5.300,Steepened up to 0.30 %,,P1-M170,P1-M169
10639,O3-P657,P1-P7000,pipe,P1,200,55.800,0.510,0.510,0,0.480,0.679,1,0,5.250,5.220,5.250,DN200 (not steepened),,P1-M7000,P1-M6999
10640,O3-P179,P1-P260,pipe,P1,250,57.700,0.375,0.724,1,0.752,0.893,0,0,5.490,5.170,5.490,Steepened 0.50 to 0.75 %,,P1-M260,P1-M259
10646,O3-P36,P1-P5410,pipe,P1,500,76.200,0.155,0.514,1,0.750,1.073,0,0,7.930,8.040,8.040,Steepened 0.50 to 0.75 %,,P1-M5410,P1-M5409
10647,O3-P742,P1-P7085,pipe,P1,200,100.000,0.510,0.510,0,0.399,0.443,1,0,4.370,4.500,4.500,DN200 (not steepened),,P1-M7085,P1-M7084
10649,O3-P2843,P1-P4862,pipe,P1,1000,100.000,0.075,0.130,1,0.781,0.910,0,0,3.660,4.440,4.440,Steepened up to 0.30 %,,P1-M4862,P1-M4861
10651,O2-P1568,P1-P4125,pipe,P1,200,59.300,0.510,0.510,0,0.150,0.213,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M4125,P1-M4124
10653,O3-P582,P1-P6925,pipe,P1,200,72.500,0.510,0.510,0,0.435,0.600,1,0,3.610,4.000,4.000,DN200 (not steepened),,P1-M6925,P1-M6924
10655,O3-P2381,P1-P6136,pipe,P1,200,80.800,0.510,0.510,0,0.386,0.601,1,0,7.890,7.910,7.910,DN200 (not steepened),,P1-M6136,P1-M6135
10656,O2-P1916,P1-P4473,pipe,P1,200,81.700,0.510,0.510,0,0.301,0.301,1,0,2.820,4.100,4.100,DN200 (not steepened),,P1-M4473,P1-M4472
10658,O3-P560,P1-P6903,pipe,P1,200,71.300,0.510,0.510,0,0.593,0.681,1,0,5.340,5.380,5.380,DN200 (not steepened),,P1-M6903,P1-M6902
10665,O1-P2390,P1-P1965,pipe,P1,200,100.000,0.510,0.510,0,0.271,0.321,1,0,2.770,4.370,4.370,DN200 (not steepened),,P1-M1965,P1-M1964
10670,O3-P2503,P1-P6258,pipe,P1,200,100.000,0.510,0.510,0,0.321,0.471,1,0,7.270,6.930,7.270,DN200 (not steepened),,P1-M6258,P1-M6257
10671,O3-P2988,P1-P5007,pipe,P1,200,107.400,0.510,0.510,0,0.360,0.418,1,0,2.680,2.770,2.770,DN200 (not steepened),,P1-M5007,P1-M5006
10672,O3-P583,P1-P6926,pipe,P1,200,100.000,0.510,0.510,0,0.418,0.591,1,0,3.360,3.610,3.610,DN200 (not steepened),,P1-M6926,P1-M6925
10679,O3-P3278,P1-P5297,pipe,P1,200,100.000,0.510,0.510,0,0.080,0.172,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M5297,P1-M5296
10681,O3-P2262,P1-P6017,pipe,P1,200,71.700,0.510,0.510,0,0.452,0.677,1,0,3.260,3.200,3.260,DN200 (not steepened),,P1-M6017,P1-M6016
10684,O3-P1371,P1-P5452,pipe,P1,200,100.000,0.510,0.510,0,0.398,0.409,1,0,3.430,3.810,3.810,DN200 (not steepened),,P1-M5452,P1-M5451
10688,O1-P444,P1-P614,pipe,P1,900,100.000,0.075,0.145,1,0.753,0.878,0,0,7.620,7.710,7.710,Steepened up to 0.30 %,,P1-M614,P1-M613
10691,O2-P1490,P1-P4047,pipe,P1,200,100.000,0.510,0.510,0,0.345,0.395,1,0,3.140,2.700,3.140,DN200 (not steepened),,P1-M4047,P1-M4046
10694,O1-P2304,P1-P1893,pipe,P1,200,100.000,0.510,0.510,0,0.160,0.254,1,0,1.480,4.670,4.670,DN200 (not steepened),,P1-M1893,P1-M1892
10696,O3-P1404,P1-P5485,pipe,P1,500,100.000,0.155,0.517,1,0.777,1.063,0,0,11.030,10.960,11.030,Steepened 0.50 to 0.75 %,,P1-M5485,P1-M5484
10699,O1-P2108,P1-P1683,pipe,P1,200,92.300,0.510,0.510,0,0.610,0.764,1,0,5.150,5.390,5.390,DN200 (not steepened),,P1-M1683,P1-M1682
10700,O1-P756,P1-P926,pipe,P1,200,100.000,0.510,0.510,0,0.490,0.598,1,0,4.760,5.860,5.860,DN200 (not steepened),,P1-M926,P1-M925
10703,O3-P2025,P1-P5780,pipe,P1,200,99.900,0.510,0.510,0,0.361,0.651,1,0,3.420,3.160,3.420,DN200 (not steepened),,P1-M5780,P1-M5779
10704,O1-P666,P1-P836,pipe,P1,200,73.400,0.510,0.510,0,0.195,0.294,1,0,1.480,2.710,2.710,DN200 (not steepened),,P1-M836,P1-M835
10709,O1-P1743,P1-P1318,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.361,1,0,2.100,2.320,2.320,DN200 (not steepened),,P1-M1318,P1-M1317
10712,O1-P1776,P1-P1351,pipe,P1,200,100.000,0.510,0.510,0,0.211,0.211,1,0,1.500,2.010,2.010,DN200 (not steepened),,P1-M1351,P1-M1350
10715,O3-P2050,P1-P5805,pipe,P1,200,100.800,0.510,0.510,0,0.150,0.308,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1-M5805,P1-M5801
10717,O3-P1086,P1-P7429,pipe,P1,200,100.000,0.510,0.510,0,0.200,0.200,1,0,1.730,2.550,2.550,DN200 (not steepened),,P1-M7429,P1-M218
10718,O3-P2915,P1-P4934,pipe,P1,200,79.400,0.510,0.510,0,0.396,0.444,1,0,4.670,5.440,5.440,DN200 (not steepened),,P1-M4934,P1-M4933
10721,O3-P1256,P1-P7604,pipe,P1,200,85.800,0.510,0.510,0,0.198,0.253,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M7604,P1-M7603
10722,O3-P2948,P1-P4966,pipe,P1,200,100.000,0.510,0.510,0,0.125,0.125,1,0,4.390,1.480,4.390,DN200 (not steepened),,P1-M4966,P1-M4965
10731,O2-P1044,P1-P3601,pipe,P1,200,56.100,0.510,0.510,0,0.228,0.288,1,0,1.730,1.840,1.840,DN200 (not steepened),,P1-M3601,P1-M3600
10734,O3-P1347,P1-P7690,pipe,P1,200,59.000,0.510,0.510,0,0.230,0.249,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M7690,P1-M7689
10735,O3-P1089,P1-P7432,pipe,P1,200,100.000,0.510,0.510,0,0.674,0.702,1,0,3.600,4.010,4.010,DN200 (not steepened),,P1-M7432,P1-M221
10737,O1-P362,P1-P532,pipe,P1,280,75.800,0.375,0.629,1,0.750,0.938,0,0,10.280,11.160,11.160,Steepened 0.50 to 0.75 %,,P1-M532,P1-M531
10738,O3-P1420,P1-P5501,pipe,P1,355,71.400,0.270,0.646,1,0.794,1.132,0,0,7.970,7.830,7.970,Steepened 0.50 to 0.75 %,,P1-M5501,P1-M5500
10742,O1-P1552,P1-P2703,pipe,P1,200,100.000,0.510,0.510,0,0.072,0.153,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M2703,P1-M2702
10743,O1-P128,P1-P298,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.887,0,0,11.630,11.050,11.630,Steepened up to 0.30 %,,P1-M298,P1-M297
10744,O1-P1828,P1-P1403,pipe,P1,200,100.000,0.510,0.510,0,0.157,0.176,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M1403,P1-M1402
10746,O3-P2135,P1-P5890,pipe,P1,200,108.600,0.510,0.510,0,0.208,0.371,1,0,1.750,1.480,1.750,DN200 (not steepened),,P1-M5890,P1-M5889
10747,O3-P2008,P1-P5763,pipe,P1,250,100.000,0.375,0.375,0,0.437,0.747,1,0,3.830,3.710,3.830,"Above DN200, under 0.75 m/s",0.554,P1-M5763,P1-M5762
10750,O3-P634,P1-P6977,pipe,P1,200,100.000,0.510,0.510,0,0.099,0.204,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1-M6977,P1-M6976
10756,O1-P894,P1-P1064,pipe,P1,200,81.200,0.510,0.510,0,0.393,0.413,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M1064,P1-M1063
10760,O3-P1547,P1-P5571,pipe,P1,200,118.300,0.510,0.510,0,0.241,0.284,1,0,1.630,1.630,1.630,DN200 (not steepened),,P1-M5571,P1-M5570
10761,O3-P174,P1-P255,pipe,P1,250,100.000,0.375,0.709,1,0.752,0.892,0,0,6.590,7.300,7.300,Steepened 0.50 to 0.75 %,,P1-M255,P1-M254
10765,O2-P1700,P1-P4257,pipe,P1,200,100.000,0.510,0.510,0,0.438,0.438,1,0,3.810,1.480,3.810,DN200 (not steepened),,P1-M4257,P1-M3429
10766,O3-P1994,P1-P5749,pipe,P1,280,123.700,0.375,0.375,0,0.527,0.770,1,0,5.540,5.830,5.830,"Above DN200, under 0.75 m/s",0.585,P1-M5749,P1-M5748
10767,O1-P889,P1-P1059,pipe,P1,200,75.700,0.510,0.510,0,0.495,0.578,1,0,3.520,3.480,3.520,DN200 (not steepened),,P1-M1059,P1-M1058
10781,O3-P893,P1-P7236,pipe,P1,200,52.200,0.510,0.510,0,0.331,0.351,1,0,2.310,2.570,2.570,DN200 (not steepened),,P1-M7236,P1-M7235
10784,O3-P3031,P1-P5050,pipe,P1,200,79.600,0.510,0.510,0,0.494,0.641,1,0,3.210,2.830,3.210,DN200 (not steepened),,P1-M5050,P1-M5049
10788,O3-P1735,P1-P5739,pipe,P1,200,100.000,0.510,0.510,0,0.179,0.343,1,0,1.760,2.170,2.170,DN200 (not steepened),,P1-M5739,P1-M5738
10803,O1-P237,P1-P407,pipe,P1,200,100.000,0.510,0.510,0,0.072,0.072,1,0,6.650,6.070,6.650,DN200 (not steepened),,P1-M407,P1-M406
10805,O1-P1933,P1-P1508,pipe,P1,250,71.900,0.375,0.616,1,0.760,0.887,0,0,8.880,9.330,9.330,Steepened 0.50 to 0.75 %,,P1-M1508,P1-M1507
10809,O3-P2710,P1-P6465,pipe,P1,200,100.000,0.510,0.510,0,0.165,0.271,1,0,1.480,1.930,1.930,DN200 (not steepened),,P1-M6465,P1-M6464
10810,O1-P699,P1-P869,pipe,P1,200,100.000,0.510,0.510,0,0.227,0.362,1,0,1.480,2.350,2.350,DN200 (not steepened),,P1-M869,P1-M860
10811,O1-P619,P1-P789,pipe,P1,200,67.100,0.510,0.510,0,0.144,0.183,1,0,2.360,1.480,2.360,DN200 (not steepened),,P1-M789,P1-M536
10818,O1-P1039,P1-P67,pipe,P1,1600,97.900,0.075,0.075,0,0.835,0.952,0,0,9.120,8.430,9.120,"Above DN200, 0.75 m/s as laid",,P1-M67,P1-M66
10819,O3-P955,P1-P7298,pipe,P1,200,100.000,0.510,0.510,0,0.357,0.361,1,0,4.530,3.510,4.530,DN200 (not steepened),,P1-M7298,P1-M7297
10820,O1-P632,P1-P802,pipe,P1,200,100.000,0.510,0.510,0,0.195,0.294,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M802,P1-M801
10823,O1-P1323,P1-P2512,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,2.670,1.480,2.670,DN200 (not steepened),,P1-M2512,P1-M2511
10828,O1-P1135,P1-P2324,pipe,P1,200,121.200,0.510,0.510,0,0.161,0.194,1,0,2.320,3.630,3.630,DN200 (not steepened),,P1-M2324,P1-M2323
10839,O3-P160,P1-P241,pipe,P1,250,100.000,0.375,0.616,1,0.752,0.877,0,0,9.680,10.940,10.940,Steepened 0.50 to 0.75 %,,P1-M241,P1-M240
10847,O1-P636,P1-P806,pipe,P1,200,100.000,0.510,0.510,0,0.189,0.267,1,0,1.480,2.200,2.200,DN200 (not steepened),,P1-M806,P1-M805
10851,O1-P2202,P1-P1777,pipe,P1,200,82.000,0.510,0.510,0,0.243,0.337,1,0,1.730,2.140,2.140,DN200 (not steepened),,P1-M1777,P1-M1709
10852,O3-P3334,P1-P5353,pipe,P1,200,100.000,0.510,0.510,0,0.185,0.204,1,0,4.760,1.480,4.760,DN200 (not steepened),,P1-M5353,P1-M5352
10854,O3-P749,P1-P7092,pipe,P1,200,71.200,0.510,0.510,0,0.316,0.356,1,0,2.760,2.760,2.760,DN200 (not steepened),,P1-M7092,P1-M7091
10857,O1-P964,P1-P1134,pipe,P1,200,100.000,0.510,0.510,0,0.245,0.261,1,0,1.830,1.560,1.830,DN200 (not steepened),,P1-M1134,P1-M1133
10860,O3-P277,P1-P6620,pipe,P1,355,101.400,0.270,0.387,1,0.762,0.874,0,0,7.620,7.250,7.620,Steepened 0.30 to 0.50 %,,P1-M6620,P1-M6619
10862,O3-P2608,P1-P6363,pipe,P1,200,73.200,0.510,0.510,0,0.131,0.275,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M6363,P1-M6362
10864,O1-P866,P1-P1036,pipe,P1,200,55.700,0.510,0.510,0,0.070,0.153,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M1036,P1-M1035
10869,O1-P1509,P1-P81,pipe,P1,1600,65.200,0.075,0.075,0,0.824,0.942,0,0,5.320,5.130,5.320,"Above DN200, 0.75 m/s as laid",,P1-M81,P1-M80
10870,O2-P1481,P1-P4038,pipe,P1,200,100.000,0.510,0.510,0,0.388,0.421,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M4038,P1-M4037
10874,O1-P1299,P1-P2488,pipe,P1,200,100.000,0.510,0.510,0,0.404,0.457,1,0,4.880,4.780,4.880,DN200 (not steepened),,P1-M2488,P1-M2487
10879,O3-P195,P1-P276,pipe,P1,200,85.700,0.510,0.510,0,0.438,0.617,1,0,4.480,4.470,4.480,DN200 (not steepened),,P1-M276,P1-M275
10884,O1-P1432,P1-P2621,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.328,1,0,2.210,2.250,2.250,DN200 (not steepened),,P1-M2621,P1-M2612
10887,O1-P1805,P1-P1380,pipe,P1,200,100.600,0.510,0.510,0,0.130,0.175,1,0,1.480,2.510,2.510,DN200 (not steepened),,P1-M1380,P1-M1378
10888,O1-P1649,P1-P2800,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,2.080,1.480,2.080,DN200 (not steepened),,P1-M2800,P1-M2799
10890,O3-P2997,P1-P5016,pipe,P1,200,117.100,0.510,0.510,0,0.235,0.278,1,0,1.500,1.590,1.590,DN200 (not steepened),,P1-M5016,P1-M5015
10891,O3-P566,P1-P6909,pipe,P1,200,101.800,0.510,0.510,0,0.551,0.651,1,0,4.560,4.500,4.560,DN200 (not steepened),,P1-M6909,P1-M6908
10894,O3-P360,P1-P6703,pipe,P1,200,100.000,0.510,0.510,0,0.396,0.467,1,0,4.580,4.340,4.580,DN200 (not steepened),,P1-M6703,P1-M6702
10896,O3-P287,P1-P6630,pipe,P1,355,100.000,0.270,0.387,1,0.752,0.868,0,0,7.360,6.260,7.360,Steepened 0.30 to 0.50 %,,P1-M6630,P1-M6629
10899,O1-P754,P1-P924,pipe,P1,200,100.000,0.510,0.510,0,0.554,0.611,1,0,6.540,6.460,6.540,DN200 (not steepened),,P1-M924,P1-M923
10900,O3-P691,P1-P7034,pipe,P1,200,71.900,0.510,0.510,0,0.221,0.324,1,0,2.000,2.040,2.040,DN200 (not steepened),,P1-M7034,P1-M7033
10908,O2-P670,P1-P124,pipe,P1,1400,100.000,0.075,0.077,1,0.751,0.888,0,0,7.060,5.770,7.060,Steepened up to 0.30 %,,P1-M124,P1-M123
10912,O3-P1688,P1-P5531,pipe,P1,200,100.000,0.510,0.510,0,0.263,0.446,1,0,2.160,2.000,2.160,DN200 (not steepened),,P1-M5531,P1-M5530
10918,O3-P695,P1-P7038,pipe,P1,200,104.200,0.510,0.510,0,0.177,0.245,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M7038,P1-M7037
10925,O3-P358,P1-P6701,pipe,P1,200,100.000,0.510,0.510,0,0.416,0.480,1,0,4.540,3.840,4.540,DN200 (not steepened),,P1-M6701,P1-M6700
10928,O1-P1288,P1-P2477,pipe,P1,200,85.000,0.510,0.510,0,0.172,0.214,1,0,3.130,2.300,3.130,DN200 (not steepened),,P1-M2477,P1-M2476
10933,O1-P133,P1-P303,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.887,0,0,15.680,14.970,15.680,Steepened up to 0.30 %,,P1-M303,P1-M302
10934,O2-P68,P1-P3441,pipe,P1,200,100.000,0.510,0.510,0,0.738,0.759,1,0,7.950,7.400,7.950,DN200 (not steepened),,P1-M3441,P1-M3440
10935,O3-P1611,P1-P5635,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.343,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M5635,P1-M5634
10936,O2-P1180,P1-P3737,pipe,P1,355,100.000,0.270,0.349,1,0.762,0.862,0,0,7.580,7.530,7.580,Steepened 0.30 to 0.50 %,,P1-M3737,P1-M3736
10937,O3-P821,P1-P7164,pipe,P1,200,100.000,0.510,0.510,0,0.366,0.373,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M7164,P1-M7163
10940,O1-P1276,P1-P2465,pipe,P1,200,82.700,0.510,0.510,0,0.174,0.264,1,0,3.420,1.480,3.420,DN200 (not steepened),,P1-M2465,P1-M2464
10946,O3-P3176,P1-P5195,pipe,P1,200,104.100,0.510,0.510,0,0.325,0.396,1,0,2.930,2.450,2.930,DN200 (not steepened),,P1-M5195,P1-M5194
10948,O3-P701,P1-P7044,pipe,P1,200,83.200,0.510,0.510,0,0.242,0.269,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M7044,P1-M7043
10960,O1-P937,P1-P1107,pipe,P1,200,74.800,0.510,0.510,0,0.282,0.326,1,0,3.420,3.940,3.940,DN200 (not steepened),,P1-M1107,P1-M1106
10962,O3-P1382,P1-P5463,pipe,P1,200,65.400,0.510,0.510,0,0.323,0.334,1,0,2.570,1.480,2.570,DN200 (not steepened),,P1-M5463,P1-M5462
10967,O3-P290,P1-P6633,pipe,P1,355,100.000,0.270,0.387,1,0.750,0.867,0,0,7.620,7.410,7.620,Steepened 0.30 to 0.50 %,,P1-M6633,P1-M6632
10969,O1-P767,P1-P937,pipe,P1,200,89.700,0.510,0.510,0,0.393,0.401,1,0,1.840,1.770,1.840,DN200 (not steepened),,P1-M937,P1-M936
10976,O1-P2113,P1-P1688,pipe,P1,200,102.200,0.510,0.510,0,0.608,0.762,1,0,4.910,4.770,4.910,DN200 (not steepened),,P1-M1688,P1-M1687
10979,O3-P2407,P1-P6162,pipe,P1,200,109.900,0.510,0.510,0,0.240,0.419,1,0,3.070,3.730,3.730,DN200 (not steepened),,P1-M6162,P1-M6161
10984,O1-P117,P1-P1259,pipe,P1,200,100.000,0.510,0.510,0,0.432,0.440,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M1259,P1-M1258
10987,O3-P305,P1-P6648,pipe,P1,280,100.000,0.375,0.465,1,0.751,0.879,0,0,6.510,6.990,6.990,Steepened 0.30 to 0.50 %,,P1-M6648,P1-M6647
10988,O3-P264,P1-P6607,pipe,P1,355,100.000,0.270,0.387,1,0.805,0.901,0,0,5.170,5.570,5.570,Steepened 0.30 to 0.50 %,,P1-M6607,P1-M6606
10991,O1-P1589,P1-P2740,pipe,P1,200,64.400,0.510,0.510,0,0.025,0.025,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M2740,P1-M2739
10992,O3-P2617,P1-P6372,pipe,P1,200,81.600,0.510,0.510,0,0.028,0.028,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M6372,P1-M6248
10993,O2-P1193,P1-P3750,pipe,P1,280,100.000,0.375,0.483,1,0.750,0.848,0,0,9.270,8.640,9.270,Steepened 0.30 to 0.50 %,,P1-M3750,P1-M3749
10994,O2-P103,P1-P2901,pipe,P1,200,100.000,0.510,0.510,0,0.716,0.741,1,0,3.360,4.270,4.270,DN200 (not steepened),,P1-M2901,P1-M2900
10996,O3-P1017,P1-P7360,pipe,P1,200,100.000,0.510,0.510,0,0.608,0.635,1,0,6.120,5.680,6.120,DN200 (not steepened),,P1-M7360,P1-M207
10997,O2-P623,P1-P4576,pipe,P1,200,100.000,0.510,0.510,0,0.698,0.736,1,0,4.700,5.210,5.210,DN200 (not steepened),,P1-M4576,P1-M4575
11002,O3-P2786,P1-P6541,pipe,P1,200,67.800,0.510,0.510,0,0.209,0.356,1,0,3.450,4.000,4.000,DN200 (not steepened),,P1-M6541,P1-M6540
11005,O1-P2322,P1-P1897,pipe,P1,200,88.000,0.510,0.510,0,0.150,0.213,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1897,P1-M1894
11008,O1-P795,P1-P965,pipe,P1,200,56.900,0.510,0.510,0,0.189,0.267,1,0,1.520,1.530,1.530,DN200 (not steepened),,P1-M965,P1-M960
11012,O1-P2109,P1-P1684,pipe,P1,200,98.400,0.510,0.510,0,0.610,0.763,1,0,5.180,5.150,5.180,DN200 (not steepened),,P1-M1684,P1-M1683
11015,O1-P1234,P1-P2423,pipe,P1,200,104.800,0.510,0.510,0,0.374,0.424,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M2423,P1-M2422
11016,O1-P1949,P1-P1524,pipe,P1,200,100.000,0.510,0.510,0,0.623,0.699,1,0,5.210,5.410,5.410,DN200 (not steepened),,P1-M1524,P1-M1523
11019,O3-P2097,P1-P5852,pipe,P1,200,57.100,0.510,0.510,0,0.291,0.459,1,0,4.210,4.080,4.210,DN200 (not steepened),,P1-M5852,P1-M5851
11021,O3-P2371,P1-P6126,pipe,P1,200,118.600,0.510,0.510,0,0.459,0.750,1,0,7.560,7.950,7.950,DN200 (not steepened),,P1-M6126,P1-M6125
11023,O3-P2425,P1-P6180,pipe,P1,200,80.000,0.510,0.510,0,0.138,0.288,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M6180,P1-M6179
11024,O2-P1177,P1-P3734,pipe,P1,355,57.800,0.270,0.349,1,0.768,0.866,0,0,6.390,6.240,6.390,Steepened 0.30 to 0.50 %,,P1-M3734,P1-M3733
11025,O1-P2440,P1-P2015,pipe,P1,800,100.000,0.085,0.156,1,0.751,0.870,0,0,4.030,3.860,4.030,Steepened up to 0.30 %,,P1-M2015,P1-M2014
11029,O2-P1339,P1-P3896,pipe,P1,200,66.500,0.510,0.510,0,0.294,0.326,1,0,2.470,1.480,2.470,DN200 (not steepened),,P1-M3896,P1-M3895
11030,O3-P1439,P1-P5520,pipe,P1,315,105.200,0.270,0.675,1,0.750,1.053,0,0,4.640,4.760,4.760,Steepened 0.50 to 0.75 %,,P1-M5520,P1-M5519
11034,O1-P1959,P1-P1534,pipe,P1,200,100.000,0.510,0.510,0,0.569,0.659,1,0,5.360,5.150,5.360,DN200 (not steepened),,P1-M1534,P1-M1533
11037,O1-P1258,P1-P2447,pipe,P1,200,58.500,0.510,0.510,0,0.226,0.309,1,0,2.990,2.870,2.990,DN200 (not steepened),,P1-M2447,P1-M2356
11038,O1-P1071,P1-P2694,pipe,P1,200,100.000,0.510,0.510,0,0.580,0.614,1,0,2.800,2.930,2.930,DN200 (not steepened),,P1-M2694,P1-M2693
11041,O3-P1046,P1-P7389,pipe,P1,200,100.000,0.510,0.510,0,0.398,0.426,1,0,4.640,4.130,4.640,DN200 (not steepened),,P1-M7389,P1-M7388
11043,O1-P1970,P1-P1545,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.221,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M1545,P1-M1544
11048,O3-P709,P1-P7052,pipe,P1,200,85.600,0.510,0.510,0,0.362,0.408,1,0,1.610,2.040,2.040,DN200 (not steepened),,P1-M7052,P1-M7051
11051,O1-P771,P1-P941,pipe,P1,200,100.000,0.510,0.510,0,0.375,0.378,1,0,1.620,2.020,2.020,DN200 (not steepened),,P1-M941,P1-M940
11052,O3-P2501,P1-P6256,pipe,P1,200,98.100,0.510,0.510,0,0.382,0.620,1,0,6.650,6.980,6.980,DN200 (not steepened),,P1-M6256,P1-M6255
11056,O1-P1326,P1-P2515,pipe,P1,200,104.500,0.510,0.510,0,0.130,0.176,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M2515,P1-M2506
11058,O3-P3326,P1-P5345,pipe,P1,200,100.000,0.510,0.510,0,0.236,0.279,1,0,2.080,4.570,4.570,DN200 (not steepened),,P1-M5345,P1-M5344
11060,O3-P230,P1-P6573,pipe,P1,200,100.000,0.510,0.510,0,0.240,0.240,1,0,2.170,1.480,2.170,DN200 (not steepened),,P1-M6573,P1-M174
11061,O3-P182,P1-P263,pipe,P1,200,80.100,0.510,0.510,0,0.643,0.754,1,0,4.940,5.000,5.000,DN200 (not steepened),,P1-M263,P1-M262
11069,O1-P402,P1-P572,pipe,P1,200,65.700,0.510,0.510,0,0.258,0.311,1,0,1.890,1.620,1.890,DN200 (not steepened),,P1-M572,P1-M571
11073,O3-P2137,P1-P5892,pipe,P1,200,100.000,0.510,0.510,0,0.181,0.334,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M5892,P1-M5891
11074,O1-P1724,P1-P1299,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.358,1,0,2.080,2.660,2.660,DN200 (not steepened),,P1-M1299,P1-M1298
11075,O3-P2802,P1-P6557,pipe,P1,200,74.300,0.510,0.510,0,0.155,0.236,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M6557,P1-M6556
11076,O3-P1057,P1-P7400,pipe,P1,200,80.500,0.510,0.510,0,0.243,0.283,1,0,1.800,1.870,1.870,DN200 (not steepened),,P1-M7400,P1-M7399
11077,O1-P1262,P1-P2451,pipe,P1,200,100.000,0.510,0.510,0,0.186,0.242,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M2451,P1-M2448
11081,O1-P1209,P1-P2393,pipe,P1,200,100.000,0.510,0.510,0,0.198,0.198,1,0,1.480,2.090,2.090,DN200 (not steepened),,P1-M2393,P1-M2392
11082,O1-P1442,P1-P2631,pipe,P1,200,49.400,0.510,0.510,0,0.137,0.137,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M2631,P1-M2630
11083,O3-P2142,P1-P5897,pipe,P1,200,100.000,0.510,0.510,0,0.124,0.259,1,0,2.710,1.480,2.710,DN200 (not steepened),,P1-M5897,P1-M5896
11084,O2-P531,P1-P3329,pipe,P1,200,118.400,0.510,0.510,0,0.415,0.428,1,0,3.250,3.530,3.530,DN200 (not steepened),,P1-M3329,P1-M3328
11086,O3-P106,P1-P187,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.814,0,0,10.090,10.300,10.300,Steepened up to 0.30 %,,P1-M187,P1-M186
11089,O3-P964,P1-P7307,pipe,P1,200,100.000,0.510,0.510,0,0.165,0.165,1,0,2.240,1.480,2.240,DN200 (not steepened),,P1-M7307,P1-M7306
11090,O1-P44,P1-P1186,pipe,P1,1100,107.300,0.075,0.115,1,0.750,0.889,0,0,7.460,8.540,8.540,Steepened up to 0.30 %,,P1-M1186,P1-M1185
11091,O1-P452,P1-P622,pipe,P1,200,71.700,0.510,0.510,0,0.566,0.738,1,0,3.670,3.820,3.820,DN200 (not steepened),,P1-M622,P1-M621
11097,O3-P2125,P1-P5880,pipe,P1,200,100.000,0.510,0.510,0,0.214,0.388,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M5880,P1-M5777
11101,O1-P1330,P1-P2519,pipe,P1,200,68.300,0.510,0.510,0,0.056,0.121,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M2519,P1-M2518
11108,O1-P2060,P1-P1635,pipe,P1,200,70.500,0.510,0.510,0,0.228,0.288,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M1635,P1-M1628
11109,O3-P953,P1-P7296,pipe,P1,200,100.000,0.510,0.510,0,0.375,0.378,1,0,3.180,2.330,3.180,DN200 (not steepened),,P1-M7296,P1-M7295
11110,O3-P2282,P1-P6037,pipe,P1,200,100.000,0.510,0.510,0,0.400,0.495,1,0,2.560,2.730,2.730,DN200 (not steepened),,P1-M6037,P1-M6036
11112,O1-P110,P1-P1252,pipe,P1,200,100.000,0.510,0.510,0,0.623,0.677,1,0,2.260,2.420,2.420,DN200 (not steepened),,P1-M1252,P1-M1251
11124,O3-P528,P1-P6871,pipe,P1,200,84.400,0.510,0.510,0,0.371,0.410,1,0,2.510,2.330,2.510,DN200 (not steepened),,P1-M6871,P1-M6870
11125,O3-P1013,P1-P7356,pipe,P1,200,100.000,0.510,0.510,0,0.260,0.260,1,0,3.830,4.560,4.560,DN200 (not steepened),,P1-M7356,P1-M7230
11131,O1-P1952,P1-P1527,pipe,P1,200,56.700,0.510,0.510,0,0.615,0.694,1,0,4.830,5.070,5.070,DN200 (not steepened),,P1-M1527,P1-M1526
11138,O3-P3177,P1-P5196,pipe,P1,200,105.000,0.510,0.510,0,0.321,0.387,1,0,3.080,2.930,3.080,DN200 (not steepened),,P1-M5196,P1-M5195
11140,O1-P472,P1-P642,pipe,P1,200,103.100,0.510,0.510,0,0.368,0.460,1,0,3.670,4.050,4.050,DN200 (not steepened),,P1-M642,P1-M641
11143,O2-P688,P1-P142,pipe,P1,1400,100.000,0.075,0.077,1,0.750,0.887,0,0,10.750,10.570,10.750,Steepened up to 0.30 %,,P1-M142,P1-M141
11144,O3-P1298,P1-P7641,pipe,P1,200,68.400,0.510,0.510,0,0.131,0.131,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M7641,P1-M7640
11145,O1-P1916,P1-P1491,pipe,P1,280,100.400,0.375,0.488,1,0.763,0.894,0,0,8.190,7.970,8.190,Steepened 0.30 to 0.50 %,,P1-M1491,P1-M1490
11149,O1-P2525,P1-P2100,pipe,P1,200,58.900,0.510,0.510,0,0.363,0.488,1,0,3.070,3.020,3.070,DN200 (not steepened),,P1-M2100,P1-M2099
11150,O1-P693,P1-P863,pipe,P1,200,100.000,0.510,0.510,0,0.205,0.352,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M863,P1-M862
11152,O3-P2678,P1-P6433,pipe,P1,200,64.800,0.510,0.510,0,0.114,0.241,1,0,3.180,1.480,3.180,DN200 (not steepened),,P1-M6433,P1-M6432
11155,O1-P2211,P1-P1786,pipe,P1,200,100.000,0.510,0.510,0,0.057,0.121,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M1786,P1-M1205
11156,O3-P1100,P1-P7443,pipe,P1,200,100.000,0.510,0.510,0,0.413,0.419,1,0,3.880,2.870,3.880,DN200 (not steepened),,P1-M7443,P1-M7442
11161,O1-P599,P1-P769,pipe,P1,200,100.000,0.510,0.510,0,0.193,0.362,1,0,1.820,2.750,2.750,DN200 (not steepened),,P1-M769,P1-M759
11166,O3-P3130,P1-P5149,pipe,P1,200,54.500,0.510,0.510,0,0.358,0.368,1,0,2.190,2.320,2.320,DN200 (not steepened),,P1-M5149,P1-M5148
11169,O3-P3077,P1-P5096,pipe,P1,200,100.000,0.510,0.510,0,0.166,0.209,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M5096,P1-M5046
11173,O3-P1335,P1-P7678,pipe,P1,200,61.400,0.510,0.510,0,0.296,0.388,1,0,2.810,2.840,2.840,DN200 (not steepened),,P1-M7678,P1-M7677
11176,O1-P1321,P1-P2510,pipe,P1,200,100.000,0.510,0.510,0,0.048,0.048,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M2510,P1-M2509
11180,O2-P1484,P1-P4041,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,2.070,1.480,2.070,DN200 (not steepened),,P1-M4041,P1-M4040
11192,O1-P1235,P1-P2424,pipe,P1,200,100.000,0.510,0.510,0,0.353,0.398,1,0,2.540,1.480,2.540,DN200 (not steepened),,P1-M2424,P1-M2423
11194,O2-P581,P1-P3379,pipe,P1,200,100.000,0.510,0.510,0,0.377,0.393,1,0,2.620,3.110,3.110,DN200 (not steepened),,P1-M3379,P1-M3378
11195,O1-P1426,P1-P2615,pipe,P1,200,100.600,0.510,0.510,0,0.182,0.313,1,0,1.870,2.750,2.750,DN200 (not steepened),,P1-M2615,P1-M2614
11202,O1-P633,P1-P803,pipe,P1,200,100.000,0.510,0.510,0,0.205,0.317,1,0,1.680,1.790,1.790,DN200 (not steepened),,P1-M803,P1-M545
11204,O3-P222,P1-P6565,pipe,P1,200,110.900,0.510,0.510,0,0.048,0.048,1,0,1.800,1.950,1.950,DN200 (not steepened),,P1-M6565,P1-M6564
11205,O1-P643,P1-P813,pipe,P1,200,100.000,0.510,0.510,0,0.189,0.267,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M813,P1-M812
11216,O1-P93,P1-P1235,pipe,P1,280,100.000,0.375,0.385,1,0.751,0.799,0,0,4.680,4.810,4.810,Steepened 0.30 to 0.50 %,,P1-M1235,P1-M1234
11218,O1-P1943,P1-P1518,pipe,P1,200,100.000,0.510,0.510,0,0.635,0.708,1,0,7.830,8.900,8.900,DN200 (not steepened),,P1-M1518,P1-M1517
11220,O3-P3135,P1-P5154,pipe,P1,200,100.000,0.510,0.510,0,0.217,0.232,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M5154,P1-M5153
11224,O1-P331,P1-P501,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.329,1,0,5.570,5.300,5.570,DN200 (not steepened),,P1-M501,P1-M500
11225,O3-P1009,P1-P7352,pipe,P1,200,102.200,0.510,0.510,0,0.328,0.333,1,0,3.820,3.230,3.820,DN200 (not steepened),,P1-M7352,P1-M7351
11231,O3-P123,P1-P204,pipe,P1,450,100.000,0.205,0.252,1,0.750,0.798,0,0,11.960,11.560,11.960,Steepened up to 0.30 %,,P1-M204,P1-M203
11233,O1-P940,P1-P1110,pipe,P1,200,68.500,0.510,0.510,0,0.333,0.333,1,0,2.570,2.790,2.790,DN200 (not steepened),,P1-M1110,P1-M1089
11235,O1-P849,P1-P1019,pipe,P1,200,103.600,0.510,0.510,0,0.388,0.452,1,0,2.140,2.660,2.660,DN200 (not steepened),,P1-M1019,P1-M1018
11240,O3-P1552,P1-P5576,pipe,P1,200,83.400,0.510,0.510,0,0.186,0.250,1,0,1.980,2.030,2.030,DN200 (not steepened),,P1-M5576,P1-M5575
11242,O3-P859,P1-P7202,pipe,P1,200,103.700,0.510,0.510,0,0.624,0.637,1,0,8.650,7.480,8.650,DN200 (not steepened),,P1-M7202,P1-M7201
11244,O1-P1501,P1-P73,pipe,P1,1600,100.000,0.075,0.075,0,0.826,0.943,0,0,3.530,3.040,3.530,"Above DN200, 0.75 m/s as laid",,P1-M73,P1-M72
11257,O1-P1233,P1-P2422,pipe,P1,200,103.500,0.510,0.510,0,0.398,0.449,1,0,2.810,2.810,2.810,DN200 (not steepened),,P1-M2422,P1-M2353
11258,O1-P1666,P1-P2817,pipe,P1,200,55.500,0.510,0.510,0,0.024,0.024,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M2817,P1-M2816
11261,O1-P476,P1-P646,pipe,P1,200,66.500,0.510,0.510,0,0.228,0.334,1,0,2.400,2.750,2.750,DN200 (not steepened),,P1-M646,P1-M645
11267,O1-P1211,P1-P2400,pipe,P1,200,63.300,0.510,0.510,0,0.070,0.153,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M2400,P1-M2399
11268,O3-P185,P1-P266,pipe,P1,200,80.400,0.510,0.510,0,0.636,0.747,1,0,4.760,4.830,4.830,DN200 (not steepened),,P1-M266,P1-M265
11271,O1-P2177,P1-P1752,pipe,P1,200,93.600,0.510,0.510,0,0.328,0.550,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M1752,P1-M1751
11274,O1-P1011,P1-P39,pipe,P1,1600,72.200,0.075,0.075,0,0.842,0.961,0,0,7.740,7.800,7.800,"Above DN200, 0.75 m/s as laid",,P1-M39,P1-M38
11275,O3-P1172,P1-P7515,pipe,P1,200,100.000,0.510,0.510,0,0.352,0.361,1,0,1.730,1.850,1.850,DN200 (not steepened),,P1-M7515,P1-M7437
11277,O2-P1408,P1-P3965,pipe,P1,200,100.000,0.510,0.510,0,0.260,0.317,1,0,2.550,1.480,2.550,DN200 (not steepened),,P1-M3965,P1-M3964
11278,O1-P2533,P1-P2108,pipe,P1,200,98.800,0.510,0.510,0,0.280,0.368,1,0,2.010,1.960,2.010,DN200 (not steepened),,P1-M2108,P1-M2107
11281,O2-P1902,P1-P4459,pipe,P1,200,100.000,0.510,0.510,0,0.253,0.281,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M4459,P1-M4458
11282,O2-P41,P1-P3414,pipe,P1,355,100.000,0.270,0.286,1,0.774,0.799,0,0,8.740,7.550,8.740,Steepened up to 0.30 %,,P1-M3414,P1-M3413
11287,O1-P31,P1-P1173,pipe,P1,1100,54.200,0.075,0.115,1,0.752,0.891,0,0,6.540,6.310,6.540,Steepened up to 0.30 %,,P1-M1173,P1-M1172
11289,O3-P704,P1-P7047,pipe,P1,200,84.300,0.510,0.510,0,0.087,0.185,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M7047,P1-M7046
11290,O3-P2737,P1-P6492,pipe,P1,200,91.600,0.510,0.510,0,0.090,0.192,1,0,1.480,1.820,1.820,DN200 (not steepened),,P1-M6492,P1-M6491
11293,O3-P25,P1-P5399,pipe,P1,630,74.400,0.125,0.388,1,0.750,1.059,0,0,11.100,11.240,11.240,Steepened 0.30 to 0.50 %,,P1-M5399,P1-M5398
11295,O2-P1473,P1-P4030,pipe,P1,200,100.000,0.510,0.510,0,0.318,0.334,1,0,1.480,2.110,2.110,DN200 (not steepened),,P1-M4030,P1-M4029
11300,O2-P619,P1-P4572,pipe,P1,200,100.000,0.510,0.510,0,0.720,0.756,1,0,5.230,5.740,5.740,DN200 (not steepened),,P1-M4572,P1-M4571
11301,O3-P731,P1-P7074,pipe,P1,200,100.000,0.510,0.510,0,0.225,0.246,1,0,2.540,4.080,4.080,DN200 (not steepened),,P1-M7074,P1-M7073
11305,O1-P679,P1-P849,pipe,P1,200,99.800,0.510,0.510,0,0.141,0.220,1,0,2.340,1.480,2.340,DN200 (not steepened),,P1-M849,P1-M848
11310,O3-P102,P1-P183,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.814,0,0,10.140,9.460,10.140,Steepened up to 0.30 %,,P1-M183,P1-M182
11314,O1-P1046,P1-P2669,pipe,P1,250,100.000,0.375,0.577,1,0.784,0.866,0,0,7.010,6.670,7.010,Steepened 0.50 to 0.75 %,,P1-M2669,P1-M2668
11317,O1-P1111,P1-P2300,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.303,1,0,4.370,4.880,4.880,DN200 (not steepened),,P1-M2300,P1-M2299
11318,O1-P1025,P1-P53,pipe,P1,1600,99.800,0.075,0.075,0,0.838,0.957,0,0,9.240,9.840,9.840,"Above DN200, 0.75 m/s as laid",,P1-M53,P1-M52
11323,O2-P607,P1-P4560,pipe,P1,280,100.300,0.375,0.375,0,0.753,0.781,0,0,5.440,5.820,5.820,"Above DN200, 0.75 m/s as laid",,P1-M4560,P1-M123
11324,O3-P783,P1-P7126,pipe,P1,200,60.800,0.510,0.510,0,0.461,0.474,1,0,7.340,6.860,7.340,DN200 (not steepened),,P1-M7126,P1-M193
11328,O2-P173,P1-P2971,pipe,P1,200,100.000,0.510,0.510,0,0.397,0.430,1,0,4.960,4.760,4.960,DN200 (not steepened),,P1-M2971,P1-M2970
11334,O3-P663,P1-P7006,pipe,P1,200,100.000,0.510,0.510,0,0.462,0.655,1,0,4.440,4.810,4.810,DN200 (not steepened),,P1-M7006,P1-M7005
11335,O3-P2364,P1-P6119,pipe,P1,200,79.900,0.510,0.510,0,0.467,0.764,1,0,10.060,10.530,10.530,DN200 (not steepened),,P1-M6119,P1-M6118
11337,O3-P687,P1-P7030,pipe,P1,200,99.800,0.510,0.510,0,0.194,0.308,1,0,2.080,2.570,2.570,DN200 (not steepened),,P1-M7030,P1-M7004
11338,O3-P520,P1-P6863,pipe,P1,200,93.300,0.510,0.510,0,0.227,0.278,1,0,2.030,2.080,2.080,DN200 (not steepened),,P1-M6863,P1-M6862
11339,O1-P854,P1-P1024,pipe,P1,200,66.300,0.510,0.510,0,0.247,0.313,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M1024,P1-M1023
11340,O1-P1308,P1-P2497,pipe,P1,200,79.700,0.510,0.510,0,0.303,0.333,1,0,4.080,3.940,4.080,DN200 (not steepened),,P1-M2497,P1-M2496
11342,O1-P560,P1-P730,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M730,P1-M729
11345,O3-P1400,P1-P5481,pipe,P1,200,100.000,0.510,0.510,0,0.218,0.218,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M5481,P1-M5480
11351,O3-P2908,P1-P4927,pipe,P1,200,100.000,0.510,0.510,0,0.419,0.582,1,0,6.700,6.570,6.700,DN200 (not steepened),,P1-M4927,P1-M4926
11353,O3-P2702,P1-P6457,pipe,P1,200,98.600,0.510,0.510,0,0.262,0.356,1,0,1.700,2.320,2.320,DN200 (not steepened),,P1-M6457,P1-M6456
11354,O1-P659,P1-P829,pipe,P1,200,103.800,0.510,0.510,0,0.195,0.294,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M829,P1-M828
11355,O1-P1017,P1-P45,pipe,P1,1600,100.000,0.075,0.075,0,0.838,0.957,0,0,3.440,2.710,3.440,"Above DN200, 0.75 m/s as laid",,P1-M45,P1-M44
11362,O2-P578,P1-P3376,pipe,P1,200,59.400,0.510,0.510,0,0.123,0.259,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M3376,P1-M3375
11364,O1-P583,P1-P753,pipe,P1,200,100.000,0.510,0.510,0,0.050,0.050,1,0,1.560,1.900,1.900,DN200 (not steepened),,P1-M753,P1-M752
11365,O1-P1086,P1-P2275,pipe,P1,200,100.000,0.510,0.510,0,0.210,0.319,1,0,5.070,5.530,5.530,DN200 (not steepened),,P1-M2275,P1-M2274
11366,O1-P1035,P1-P63,pipe,P1,1600,100.000,0.075,0.075,0,0.835,0.952,0,0,8.920,9.170,9.170,"Above DN200, 0.75 m/s as laid",,P1-M63,P1-M62
11367,O3-P2212,P1-P5967,pipe,P1,200,51.600,0.510,0.510,0,0.490,0.566,1,0,2.850,3.020,3.020,DN200 (not steepened),,P1-M5967,P1-M5966
11369,O3-P94,P1-P175,pipe,P1,630,76.700,0.125,0.174,1,0.754,0.817,0,0,6.220,6.340,6.340,Steepened up to 0.30 %,,P1-M175,P1-M174
11370,O3-P301,P1-P6644,pipe,P1,280,100.000,0.375,0.465,1,0.751,0.880,0,0,8.870,8.570,8.870,Steepened 0.30 to 0.50 %,,P1-M6644,P1-M6643
11377,O3-P721,P1-P7064,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.274,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M7064,P1-M7059
11384,O3-P660,P1-P7003,pipe,P1,200,75.500,0.510,0.510,0,0.473,0.672,1,0,4.990,5.350,5.350,DN200 (not steepened),,P1-M7003,P1-M7002
11386,O2-P1029,P1-P3586,pipe,P1,200,100.000,0.510,0.510,0,0.591,0.601,1,0,4.480,5.280,5.280,DN200 (not steepened),,P1-M3586,P1-M3585
11388,O1-P656,P1-P826,pipe,P1,200,106.900,0.510,0.510,0,0.370,0.449,1,0,4.070,3.310,4.070,DN200 (not steepened),,P1-M826,P1-M825
11391,O3-P2326,P1-P6081,pipe,P1,200,100.000,0.510,0.510,0,0.218,0.309,1,0,2.080,1.480,2.080,DN200 (not steepened),,P1-M6081,P1-M6080
11397,O1-P2164,P1-P1739,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.319,1,0,2.420,1.480,2.420,DN200 (not steepened),,P1-M1739,P1-M1733
11398,O3-P2544,P1-P6299,pipe,P1,200,100.000,0.510,0.510,0,0.233,0.371,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M6299,P1-M6298
11401,O3-P762,P1-P7105,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.266,1,0,1.840,1.890,1.890,DN200 (not steepened),,P1-M7105,P1-M7104
11402,O2-P1306,P1-P3863,pipe,P1,200,54.100,0.510,0.510,0,0.076,0.154,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M3863,P1-M3862
11406,O3-P771,P1-P7114,pipe,P1,200,76.300,0.510,0.510,0,0.175,0.337,1,0,1.720,1.800,1.800,DN200 (not steepened),,P1-M7114,P1-M7113
11407,O1-P2106,P1-P1681,pipe,P1,200,83.700,0.510,0.510,0,0.610,0.764,1,0,6.620,6.160,6.620,DN200 (not steepened),,P1-M1681,P1-M1680
11408,O1-P337,P1-P507,pipe,P1,200,100.000,0.510,0.510,0,0.132,0.275,1,0,1.480,2.460,2.460,DN200 (not steepened),,P1-M507,P1-M506
11409,O1-P932,P1-P1102,pipe,P1,200,79.000,0.510,0.510,0,0.304,0.366,1,0,1.600,1.750,1.750,DN200 (not steepened),,P1-M1102,P1-M1101
11415,O3-P975,P1-P7318,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M7318,P1-M7302
11419,O3-P73,P1-P154,pipe,P1,710,80.900,0.100,0.170,1,0.750,0.813,0,0,2.180,1.930,2.180,Steepened up to 0.30 %,,P1-M154,P1-M153
11427,O3-P3091,P1-P5110,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.284,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M5110,P1-M5109
11429,O1-P2516,P1-P2091,pipe,P1,200,77.700,0.510,0.510,0,0.321,0.321,1,0,3.140,3.080,3.140,DN200 (not steepened),,P1-M2091,P1-M2090
11439,O2-P187,P1-P2985,pipe,P1,355,100.000,0.270,0.294,1,0.781,0.808,0,0,2.730,1.840,2.730,Steepened up to 0.30 %,,P1-M2985,P1-M2984
11442,O1-P1301,P1-P2490,pipe,P1,200,60.200,0.510,0.510,0,0.372,0.414,1,0,2.390,2.070,2.390,DN200 (not steepened),,P1-M2490,P1-M2489
11443,O3-P2983,P1-P5002,pipe,P1,200,100.000,0.510,0.510,0,0.291,0.308,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M5002,P1-M5001
11445,O1-P1438,P1-P2627,pipe,P1,200,58.200,0.510,0.510,0,0.155,0.236,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M2627,P1-M2626
11448,O3-P1267,P1-P7610,pipe,P1,200,81.700,0.510,0.510,0,0.179,0.252,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M7610,P1-M7609
11450,O3-P3315,P1-P5334,pipe,P1,200,100.000,0.510,0.510,0,0.175,0.254,1,0,2.520,1.480,2.520,DN200 (not steepened),,P1-M5334,P1-M5333
11454,O3-P498,P1-P6841,pipe,P1,200,100.000,0.510,0.510,0,0.318,0.347,1,0,1.840,1.600,1.840,DN200 (not steepened),,P1-M6841,P1-M6635
11455,O3-P1263,P1-P7606,pipe,P1,200,53.100,0.510,0.510,0,0.196,0.243,1,0,1.720,1.790,1.790,DN200 (not steepened),,P1-M7606,P1-M265
11458,O2-P538,P1-P3336,pipe,P1,200,94.800,0.510,0.510,0,0.261,0.261,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M3336,P1-M3335
11459,O3-P2994,P1-P5013,pipe,P1,200,92.200,0.510,0.510,0,0.178,0.266,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M5013,P1-M5012
11460,O1-P200,P1-P370,pipe,P1,250,100.000,0.375,0.544,1,0.750,0.807,0,0,10.290,7.860,10.290,Steepened 0.50 to 0.75 %,,P1-M370,P1-M369
11462,O3-P2034,P1-P5789,pipe,P1,200,69.700,0.510,0.510,0,0.261,0.446,1,0,3.620,2.690,3.620,DN200 (not steepened),,P1-M5789,P1-M5788
11467,O3-P77,P1-P158,pipe,P1,630,100.000,0.125,0.168,1,0.752,0.812,0,0,4.380,2.430,4.380,Steepened up to 0.30 %,,P1-M158,P1-M157
11469,O3-P3116,P1-P5126,pipe,P1,200,100.000,0.510,0.510,0,0.163,0.187,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M5126,P1-M5125
11473,O3-P2013,P1-P5768,pipe,P1,250,100.000,0.375,0.375,0,0.421,0.733,1,0,4.000,3.930,4.000,"Above DN200, under 0.75 m/s",0.536,P1-M5768,P1-M5767
11474,O3-P54,P1-P5428,pipe,P1,200,100.000,0.510,0.510,0,0.439,0.709,1,0,3.440,3.440,3.440,DN200 (not steepened),,P1-M5428,P1-M5427
