key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
15884,O3-P3095,P1-P5114,pipe,P1,200,81.800,0.510,0.510,0,0.392,0.436,1,0,2.420,2.280,2.420,DN200 (not steepened),,P1-M5114,P1-M5113
15885,O1-P1744,P1-P1319,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.361,1,0,2.280,2.100,2.280,DN200 (not steepened),,P1-M1319,P1-M1318
15893,O1-P2493,P1-P2068,pipe,P1,200,81.800,0.510,0.510,0,0.489,0.640,1,0,6.490,6.190,6.490,DN200 (not steepened),,P1-M2068,P1-M2067
15895,O3-P348,P1-P6691,pipe,P1,200,82.800,0.510,0.510,0,0.457,0.581,1,0,5.340,5.270,5.340,DN200 (not steepened),,P1-M6691,P1-M6690
15896,O1-P2197,P1-P1772,pipe,P1,200,64.700,0.510,0.510,0,0.156,0.236,1,0,2.380,3.670,3.670,DN200 (not steepened),,P1-M1772,P1-M1707
15898,O2-P477,P1-P3275,pipe,P1,200,100.000,0.510,0.510,0,0.386,0.437,1,0,2.350,2.290,2.350,DN200 (not steepened),,P1-M3275,P1-M3274
15903,O3-P2650,P1-P6405,pipe,P1,200,100.000,0.510,0.510,0,0.223,0.322,1,0,2.000,2.580,2.580,DN200 (not steepened),,P1-M6405,P1-M6404
15905,O1-P2320,P1-P1895,pipe,P1,200,57.000,0.510,0.510,0,0.228,0.288,1,0,2.700,3.100,3.100,DN200 (not steepened),,P1-M1895,P1-M1894
15906,O1-P1630,P1-P2781,pipe,P1,200,100.000,0.510,0.510,0,0.193,0.281,1,0,2.050,2.640,2.640,DN200 (not steepened),,P1-M2781,P1-M2780
15907,O1-P1020,P1-P48,pipe,P1,1600,86.300,0.075,0.075,0,0.838,0.957,0,0,4.920,4.040,4.920,"Above DN200, 0.75 m/s as laid",,P1-M48,P1-M47
15909,O2-P1185,P1-P3742,pipe,P1,355,60.300,0.270,0.349,1,0.750,0.848,0,0,7.390,7.270,7.390,Steepened 0.30 to 0.50 %,,P1-M3742,P1-M3741
15912,O1-P1292,P1-P2481,pipe,P1,200,100.000,0.510,0.510,0,0.158,0.185,1,0,2.850,1.480,2.850,DN200 (not steepened),,P1-M2481,P1-M2365
15917,O3-P240,P1-P6583,pipe,P1,200,88.500,0.510,0.510,0,0.304,0.316,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M6583,P1-M6582
15925,O3-P792,P1-P7135,pipe,P1,200,70.400,0.510,0.510,0,0.406,0.414,1,0,7.650,7.950,7.950,DN200 (not steepened),,P1-M7135,P1-M7134
15927,O1-P2441,P1-P2016,pipe,P1,800,68.500,0.085,0.156,1,0.750,0.870,0,0,4.660,4.030,4.660,Steepened up to 0.30 %,,P1-M2016,P1-M2015
15928,O1-P2084,P1-P1659,pipe,P1,200,53.900,0.510,0.510,0,0.173,0.173,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M1659,P1-M1658
15932,O3-P375,P1-P6718,pipe,P1,200,74.200,0.510,0.510,0,0.078,0.168,1,0,1.480,2.310,2.310,DN200 (not steepened),,P1-M6718,P1-M6717
15935,O1-P2012,P1-P1587,pipe,P1,200,100.000,0.510,0.510,0,0.263,0.277,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M1587,P1-M1577
15937,O1-P815,P1-P985,pipe,P1,200,100.000,0.510,0.510,0,0.207,0.262,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M985,P1-M984
15943,O2-P1464,P1-P4021,pipe,P1,200,100.000,0.510,0.510,0,0.207,0.262,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M4021,P1-M4020
15945,O3-P2986,P1-P5005,pipe,P1,200,78.600,0.510,0.510,0,0.413,0.478,1,0,3.420,3.240,3.420,DN200 (not steepened),,P1-M5005,P1-M5004
15948,O3-P815,P1-P7158,pipe,P1,200,55.800,0.510,0.510,0,0.024,0.024,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M7158,P1-M7157
15951,O3-P2221,P1-P5976,pipe,P1,200,100.000,0.510,0.510,0,0.053,0.053,1,0,1.480,2.430,2.430,DN200 (not steepened),,P1-M5976,P1-M5975
15956,O3-P807,P1-P7150,pipe,P1,200,65.500,0.510,0.510,0,0.243,0.265,1,0,2.740,3.080,3.080,DN200 (not steepened),,P1-M7150,P1-M7149
15959,O3-P1705,P1-P5709,pipe,P1,200,100.000,0.510,0.510,0,0.136,0.281,1,0,2.120,1.480,2.120,DN200 (not steepened),,P1-M5709,P1-M5708
15964,O1-P598,P1-P788,pipe,P1,200,55.800,0.510,0.510,0,0.185,0.250,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M788,P1-M787
15966,O3-P3175,P1-P5194,pipe,P1,200,100.000,0.510,0.510,0,0.327,0.403,1,0,2.450,2.270,2.450,DN200 (not steepened),,P1-M5194,P1-M5193
15967,O1-P1166,P1-P2355,pipe,P1,200,70.100,0.510,0.510,0,0.415,0.493,1,0,3.560,3.200,3.560,DN200 (not steepened),,P1-M2355,P1-M2354
15968,O2-P191,P1-P2989,pipe,P1,355,55.400,0.270,0.294,1,0.773,0.801,0,0,2.290,2.570,2.570,Steepened up to 0.30 %,,P1-M2989,P1-M2988
15974,O2-P64,P1-P3437,pipe,P1,250,100.000,0.375,0.422,1,0.750,0.771,0,0,7.700,7.930,7.930,Steepened 0.30 to 0.50 %,,P1-M3437,P1-M3436
15983,O2-P585,P1-P3383,pipe,P1,200,100.000,0.510,0.510,0,0.324,0.335,1,0,1.590,1.630,1.630,DN200 (not steepened),,P1-M3383,P1-M3382
15985,O1-P275,P1-P445,pipe,P1,200,69.700,0.510,0.510,0,0.128,0.165,1,0,1.480,2.060,2.060,DN200 (not steepened),,P1-M445,P1-M444
15987,O3-P2429,P1-P6184,pipe,P1,200,59.000,0.510,0.510,0,0.189,0.266,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M6184,P1-M6183
16002,O2-P1059,P1-P3616,pipe,P1,200,62.800,0.510,0.510,0,0.455,0.480,1,0,2.230,1.930,2.230,DN200 (not steepened),,P1-M3616,P1-M3615
16003,O1-P68,P1-P1210,pipe,P1,1000,102.200,0.075,0.123,1,0.750,0.885,0,0,10.190,9.880,10.190,Steepened up to 0.30 %,,P1-M1210,P1-M1209
16005,O1-P1510,P1-P82,pipe,P1,1600,129.800,0.075,0.075,0,0.824,0.942,0,0,5.690,5.320,5.690,"Above DN200, 0.75 m/s as laid",,P1-M82,P1-M81
16013,O3-P2715,P1-P6470,pipe,P1,200,84.000,0.510,0.510,0,0.189,0.267,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M6470,P1-M6469
16015,O2-P480,P1-P3278,pipe,P1,200,73.100,0.510,0.510,0,0.351,0.409,1,0,3.660,3.410,3.660,DN200 (not steepened),,P1-M3278,P1-M3277
16022,O3-P2739,P1-P6494,pipe,P1,200,88.000,0.510,0.510,0,0.155,0.236,1,0,1.480,1.820,1.820,DN200 (not steepened),,P1-M6494,P1-M6493
16029,O1-P1919,P1-P1494,pipe,P1,280,81.400,0.375,0.488,1,0.760,0.891,0,0,8.320,8.460,8.460,Steepened 0.30 to 0.50 %,,P1-M1494,P1-M1493
16030,O3-P2500,P1-P6255,pipe,P1,200,100.000,0.510,0.510,0,0.383,0.622,1,0,6.980,6.920,6.980,DN200 (not steepened),,P1-M6255,P1-M6254
16031,O3-P3067,P1-P5086,pipe,P1,200,100.000,0.510,0.510,0,0.398,0.435,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1-M5086,P1-M5085
16033,O1-P1917,P1-P1492,pipe,P1,280,84.700,0.375,0.488,1,0.761,0.892,0,0,8.460,8.190,8.460,Steepened 0.30 to 0.50 %,,P1-M1492,P1-M1491
16034,O1-P1000,P1-P28,pipe,P1,1600,105.400,0.075,0.075,0,0.842,0.961,0,0,7.090,7.260,7.260,"Above DN200, 0.75 m/s as laid",,P1-M28,P1-M27
16035,O3-P1438,P1-P5519,pipe,P1,315,103.500,0.270,0.675,1,0.751,1.054,0,0,4.760,5.020,5.020,Steepened 0.50 to 0.75 %,,P1-M5519,P1-M5518
16037,O2-P926,P1-P3483,pipe,P1,200,97.900,0.510,0.510,0,0.630,0.667,1,0,6.060,5.870,6.060,DN200 (not steepened),,P1-M3483,P1-M3482
16040,O3-P1336,P1-P7679,pipe,P1,200,100.000,0.510,0.510,0,0.280,0.363,1,0,2.180,2.810,2.810,DN200 (not steepened),,P1-M7679,P1-M7678
16041,O1-P1800,P1-P1375,pipe,P1,200,72.200,0.510,0.510,0,0.026,0.026,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M1375,P1-M1374
16042,O1-P105,P1-P1247,pipe,P1,250,73.200,0.375,0.511,1,0.750,0.797,0,0,3.330,4.120,4.120,Steepened 0.50 to 0.75 %,,P1-M1247,P1-M1246
16046,O3-P2682,P1-P6437,pipe,P1,200,70.200,0.510,0.510,0,0.150,0.213,1,0,3.600,1.480,3.600,DN200 (not steepened),,P1-M6437,P1-M6436
16047,O3-P513,P1-P6856,pipe,P1,200,70.500,0.510,0.510,0,0.384,0.427,1,0,1.810,1.720,1.810,DN200 (not steepened),,P1-M6856,P1-M6855
16048,O1-P2490,P1-P2065,pipe,P1,200,67.700,0.510,0.510,0,0.492,0.642,1,0,6.090,6.310,6.310,DN200 (not steepened),,P1-M2065,P1-M2064
16050,O1-P2015,P1-P1590,pipe,P1,200,100.000,0.510,0.510,0,0.293,0.358,1,0,1.560,1.490,1.560,DN200 (not steepened),,P1-M1590,P1-M1589
16053,O3-P2984,P1-P5003,pipe,P1,200,67.400,0.510,0.510,0,0.430,0.534,1,0,4.930,5.960,5.960,DN200 (not steepened),,P1-M5003,P1-M4846
16055,O1-P1297,P1-P2486,pipe,P1,200,78.500,0.510,0.510,0,0.411,0.468,1,0,4.800,4.820,4.820,DN200 (not steepened),,P1-M2486,P1-M2485
16056,O1-P972,P1-P1142,pipe,P1,200,100.000,0.510,0.510,0,0.251,0.266,1,0,2.530,1.480,2.530,DN200 (not steepened),,P1-M1142,P1-M1137
16059,O1-P2626,P1-P2201,pipe,P1,200,80.800,0.510,0.510,0,0.626,0.654,1,0,3.090,3.280,3.280,DN200 (not steepened),,P1-M2201,P1-M1247
16067,O3-P2126,P1-P5881,pipe,P1,200,100.000,0.510,0.510,0,0.193,0.362,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M5881,P1-M5880
16069,O1-P363,P1-P533,pipe,P1,280,71.400,0.375,0.629,1,0.750,0.937,0,0,9.500,10.280,10.280,Steepened 0.50 to 0.75 %,,P1-M533,P1-M532
16070,O1-P629,P1-P799,pipe,P1,200,100.000,0.510,0.510,0,0.161,0.255,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M799,P1-M798
16074,O1-P2508,P1-P2083,pipe,P1,200,100.000,0.510,0.510,0,0.386,0.386,1,0,3.400,3.490,3.490,DN200 (not steepened),,P1-M2083,P1-M2082
16082,O2-P1201,P1-P3758,pipe,P1,200,103.900,0.510,0.510,0,0.644,0.733,1,0,9.880,9.390,9.880,DN200 (not steepened),,P1-M3758,P1-M3757
16086,O1-P2584,P1-P2159,pipe,P1,200,103.600,0.510,0.510,0,0.485,0.561,1,0,2.320,2.150,2.320,DN200 (not steepened),,P1-M2159,P1-M2158
16090,O2-P610,P1-P4563,pipe,P1,250,100.000,0.375,0.404,1,0.750,0.777,0,0,5.750,5.880,5.880,Steepened 0.30 to 0.50 %,,P1-M4563,P1-M4562
16091,O1-P1266,P1-P2455,pipe,P1,200,100.000,0.510,0.510,0,0.248,0.345,1,0,3.270,1.910,3.270,DN200 (not steepened),,P1-M2455,P1-M2454
16092,O3-P1338,P1-P7681,pipe,P1,200,100.000,0.510,0.510,0,0.230,0.323,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M7681,P1-M7680
16093,O3-P584,P1-P6927,pipe,P1,200,100.000,0.510,0.510,0,0.415,0.589,1,0,3.500,3.360,3.500,DN200 (not steepened),,P1-M6927,P1-M6926
16095,O1-P1016,P1-P44,pipe,P1,1600,100.000,0.075,0.075,0,0.838,0.957,0,0,3.600,2.710,3.600,"Above DN200, 0.75 m/s as laid",,P1-M44,P1-M43
16097,O3-P1171,P1-P7514,pipe,P1,200,65.700,0.510,0.510,0,0.212,0.244,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M7514,P1-M7513
16099,O3-P954,P1-P7297,pipe,P1,200,100.000,0.510,0.510,0,0.360,0.364,1,0,3.510,3.180,3.510,DN200 (not steepened),,P1-M7297,P1-M7296
16101,O3-P2741,P1-P6496,pipe,P1,200,78.500,0.510,0.510,0,0.131,0.274,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M6496,P1-M6495
16112,O1-P482,P1-P652,pipe,P1,200,82.300,0.510,0.510,0,0.103,0.220,1,0,1.480,2.140,2.140,DN200 (not steepened),,P1-M652,P1-M651
16113,O3-P2249,P1-P6004,pipe,P1,200,110.000,0.510,0.510,0,0.165,0.326,1,0,10.690,1.480,10.690,DN200 (not steepened),,P1-M6004,P1-M6003
16114,O3-P664,P1-P7007,pipe,P1,200,100.000,0.510,0.510,0,0.461,0.649,1,0,4.060,4.440,4.440,DN200 (not steepened),,P1-M7007,P1-M7006
16122,O3-P2207,P1-P5962,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.213,1,0,1.480,2.050,2.050,DN200 (not steepened),,P1-M5962,P1-M5961
16124,O3-P2942,P1-P4961,pipe,P1,200,75.800,0.510,0.510,0,0.109,0.232,1,0,2.950,1.480,2.950,DN200 (not steepened),,P1-M4961,P1-M4960
16127,O2-P1231,P1-P3788,pipe,P1,200,100.000,0.510,0.510,0,0.148,0.186,1,0,9.450,1.480,9.450,DN200 (not steepened),,P1-M3788,P1-M3787
16130,O3-P340,P1-P6683,pipe,P1,200,100.000,0.510,0.510,0,0.625,0.708,1,0,5.720,5.800,5.800,DN200 (not steepened),,P1-M6683,P1-M6682
16137,O1-P346,P1-P516,pipe,P1,200,100.000,0.510,0.510,0,0.110,0.231,1,0,1.930,2.940,2.940,DN200 (not steepened),,P1-M516,P1-M515
16140,O1-P218,P1-P388,pipe,P1,200,61.100,0.510,0.510,0,0.618,0.671,1,0,2.870,3.590,3.590,DN200 (not steepened),,P1-M388,P1-M387
16143,O1-P1187,P1-P2376,pipe,P1,200,100.000,0.510,0.510,0,0.329,0.370,1,0,4.020,3.050,4.020,DN200 (not steepened),,P1-M2376,P1-M2375
16149,O3-P2719,P1-P6474,pipe,P1,200,90.700,0.510,0.510,0,0.251,0.324,1,0,2.010,2.300,2.300,DN200 (not steepened),,P1-M6474,P1-M6467
16150,O1-P201,P1-P371,pipe,P1,200,100.000,0.510,0.510,0,0.658,0.708,1,0,7.340,10.240,10.240,DN200 (not steepened),,P1-M371,P1-M370
16151,O1-P604,P1-P774,pipe,P1,200,55.800,0.510,0.510,0,0.103,0.219,1,0,1.480,1.930,1.930,DN200 (not steepened),,P1-M774,P1-M773
16153,O1-P1775,P1-P1350,pipe,P1,200,100.000,0.510,0.510,0,0.224,0.224,1,0,2.010,1.700,2.010,DN200 (not steepened),,P1-M1350,P1-M1349
16155,O3-P2291,P1-P6046,pipe,P1,200,100.000,0.510,0.510,0,0.325,0.417,1,0,2.380,2.320,2.380,DN200 (not steepened),,P1-M6046,P1-M6037
16157,O1-P700,P1-P870,pipe,P1,200,100.000,0.510,0.510,0,0.163,0.323,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M870,P1-M869
16160,O1-P27,P1-P1169,pipe,P1,1100,100.000,0.075,0.115,1,0.752,0.892,0,0,6.290,5.980,6.290,Steepened up to 0.30 %,,P1-M1169,P1-M1168
16163,O3-P940,P1-P7283,pipe,P1,200,105.500,0.510,0.510,0,0.444,0.451,1,0,5.580,6.120,6.120,DN200 (not steepened),,P1-M7283,P1-M7200
16172,O3-P1995,P1-P5750,pipe,P1,280,102.400,0.375,0.375,0,0.520,0.769,1,0,5.330,5.540,5.540,"Above DN200, under 0.75 m/s",0.580,P1-M5750,P1-M5749
16174,O3-P737,P1-P7080,pipe,P1,200,91.300,0.510,0.510,0,0.264,0.304,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M7080,P1-M6686
16175,O2-P914,P1-P4820,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M4820,P1-M4819
16176,O1-P893,P1-P1063,pipe,P1,200,91.400,0.510,0.510,0,0.401,0.426,1,0,1.540,1.830,1.830,DN200 (not steepened),,P1-M1063,P1-M1062
16177,O1-P1430,P1-P2619,pipe,P1,200,100.000,0.510,0.510,0,0.294,0.341,1,0,1.740,1.480,1.740,DN200 (not steepened),,P1-M2619,P1-M2611
16183,O1-P1981,P1-P1556,pipe,P1,200,71.400,0.510,0.510,0,0.242,0.288,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M1556,P1-M1555
16186,O3-P2408,P1-P6163,pipe,P1,200,100.000,0.510,0.510,0,0.206,0.376,1,0,2.500,3.070,3.070,DN200 (not steepened),,P1-M6163,P1-M6162
16192,O2-P690,P1-P144,pipe,P1,1400,83.600,0.075,0.077,1,0.750,0.887,0,0,12.640,10.770,12.640,Steepened up to 0.30 %,,P1-M144,P1-M143
16193,O1-P755,P1-P925,pipe,P1,200,100.000,0.510,0.510,0,0.492,0.604,1,0,5.860,6.540,6.540,DN200 (not steepened),,P1-M925,P1-M924
16194,O1-P996,P1-P24,pipe,P1,1600,66.100,0.075,0.075,0,0.843,0.962,0,0,7.590,7.310,7.590,"Above DN200, 0.75 m/s as laid",,P1-M24,P1-M23
16196,O2-P1254,P1-P3811,pipe,P1,200,100.000,0.510,0.510,0,0.238,0.254,1,0,2.580,3.710,3.710,DN200 (not steepened),,P1-M3811,P1-M3810
16198,O1-P761,P1-P931,pipe,P1,200,100.000,0.510,0.510,0,0.420,0.444,1,0,1.730,2.680,2.680,DN200 (not steepened),,P1-M931,P1-M930
16201,O3-P2030,P1-P5785,pipe,P1,200,100.000,0.510,0.510,0,0.279,0.467,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M5785,P1-M5784
16202,O2-P673,P1-P127,pipe,P1,1400,100.000,0.075,0.077,1,0.751,0.887,0,0,7.950,7.430,7.950,Steepened up to 0.30 %,,P1-M127,P1-M126
16204,O3-P175,P1-P256,pipe,P1,250,100.000,0.375,0.709,1,0.750,0.891,0,0,6.080,6.590,6.590,Steepened 0.50 to 0.75 %,,P1-M256,P1-M255
16205,O1-P648,P1-P818,pipe,P1,200,111.500,0.510,0.510,0,0.305,0.363,1,0,4.650,5.220,5.220,DN200 (not steepened),,P1-M818,P1-M817
16208,O3-P2914,P1-P4933,pipe,P1,200,80.500,0.510,0.510,0,0.396,0.444,1,0,5.440,6.950,6.950,DN200 (not steepened),,P1-M4933,P1-M4932
16209,O3-P2259,P1-P6014,pipe,P1,200,100.000,0.510,0.510,0,0.491,0.713,1,0,3.350,4.080,4.080,DN200 (not steepened),,P1-M6014,P1-M6013
16212,O3-P2508,P1-P6263,pipe,P1,200,73.900,0.510,0.510,0,0.175,0.338,1,0,3.420,4.230,4.230,DN200 (not steepened),,P1-M6263,P1-M6262
16218,O2-P133,P1-P2931,pipe,P1,200,100.000,0.510,0.510,0,0.407,0.449,1,0,4.330,2.800,4.330,DN200 (not steepened),,P1-M2931,P1-M2930
16225,O3-P1612,P1-P5636,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.288,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M5636,P1-M5635
16227,O1-P1467,P1-P2656,pipe,P1,200,100.000,0.510,0.510,0,0.090,0.192,1,0,1.480,2.880,2.880,DN200 (not steepened),,P1-M2656,P1-M2655
16229,O1-P697,P1-P867,pipe,P1,200,100.000,0.510,0.510,0,0.156,0.315,1,0,1.490,1.650,1.650,DN200 (not steepened),,P1-M867,P1-M866
16233,O3-P1342,P1-P7685,pipe,P1,200,100.000,0.510,0.510,0,0.301,0.348,1,0,2.240,2.440,2.440,DN200 (not steepened),,P1-M7685,P1-M7684
16235,O1-P1222,P1-P2411,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.194,1,0,1.480,2.670,2.670,DN200 (not steepened),,P1-M2411,P1-M2380
16240,O3-P2306,P1-P6061,pipe,P1,200,121.700,0.510,0.510,0,0.256,0.389,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M6061,P1-M6060
16241,O3-P2488,P1-P6243,pipe,P1,200,110.400,0.510,0.510,0,0.199,0.366,1,0,2.800,2.760,2.800,DN200 (not steepened),,P1-M6243,P1-M6242
16244,O3-P1345,P1-P7688,pipe,P1,200,111.300,0.510,0.510,0,0.249,0.298,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M7688,P1-M7687
16251,O3-P3182,P1-P5201,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.299,1,0,2.380,1.930,2.380,DN200 (not steepened),,P1-M5201,P1-M5200
16252,O2-P874,P1-P4780,pipe,P1,200,63.500,0.510,0.510,0,0.476,0.492,1,0,1.740,1.480,1.740,DN200 (not steepened),,P1-M4780,P1-M4779
16257,O1-P751,P1-P921,pipe,P1,200,62.400,0.510,0.510,0,0.557,0.614,1,0,7.070,6.500,7.070,DN200 (not steepened),,P1-M921,P1-M920
16262,O1-P776,P1-P946,pipe,P1,200,100.000,0.510,0.510,0,0.368,0.472,1,0,3.310,4.580,4.580,DN200 (not steepened),,P1-M946,P1-M910
16263,O1-P1364,P1-P2553,pipe,P1,200,100.000,0.510,0.510,0,0.333,0.357,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M2553,P1-M2552
16265,O1-P521,P1-P691,pipe,P1,200,100.000,0.510,0.510,0,0.402,0.603,1,0,5.580,4.800,5.580,DN200 (not steepened),,P1-M691,P1-M690
16269,O2-P1256,P1-P3813,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.225,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M3813,P1-M3812
16270,O1-P2047,P1-P1622,pipe,P1,200,59.100,0.510,0.510,0,0.251,0.353,1,0,3.420,3.960,3.960,DN200 (not steepened),,P1-M1622,P1-M1621
16274,O3-P3277,P1-P5296,pipe,P1,200,100.000,0.510,0.510,0,0.118,0.247,1,0,1.760,2.730,2.730,DN200 (not steepened),,P1-M5296,P1-M5295
16276,O1-P627,P1-P797,pipe,P1,200,77.400,0.510,0.510,0,0.186,0.212,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M797,P1-M792
16282,O1-P694,P1-P864,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.313,1,0,3.090,1.480,3.090,DN200 (not steepened),,P1-M864,P1-M863
16284,O3-P2652,P1-P6407,pipe,P1,200,100.000,0.510,0.510,0,0.208,0.323,1,0,1.950,2.660,2.660,DN200 (not steepened),,P1-M6407,P1-M6403
16287,O1-P847,P1-P1017,pipe,P1,200,100.000,0.510,0.510,0,0.399,0.470,1,0,2.630,3.070,3.070,DN200 (not steepened),,P1-M1017,P1-M1016
16291,O1-P1014,P1-P42,pipe,P1,1600,100.000,0.075,0.075,0,0.839,0.958,0,0,3.150,2.730,3.150,"Above DN200, 0.75 m/s as laid",,P1-M42,P1-M41
16300,O3-P2370,P1-P6125,pipe,P1,200,100.000,0.510,0.510,0,0.463,0.754,1,0,7.950,8.410,8.410,DN200 (not steepened),,P1-M6125,P1-M6124
16302,O3-P108,P1-P189,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.814,0,0,10.480,10.040,10.480,Steepened up to 0.30 %,,P1-M189,P1-M188
16304,O1-P1359,P1-P2548,pipe,P1,200,100.000,0.510,0.510,0,0.240,0.303,1,0,2.790,1.480,2.790,DN200 (not steepened),,P1-M2548,P1-M2547
16306,O3-P3065,P1-P5084,pipe,P1,200,86.000,0.510,0.510,0,0.421,0.456,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M5084,P1-M5083
16313,O3-P315,P1-P6658,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.879,0,0,8.130,7.760,8.130,Steepened 0.30 to 0.50 %,,P1-M6658,P1-M6657
16314,O2-P573,P1-P3371,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M3371,P1-M3370
16318,O2-P819,P1-P4725,pipe,P1,200,100.000,0.510,0.510,0,0.326,0.331,1,0,2.570,1.480,2.570,DN200 (not steepened),,P1-M4725,P1-M4724
16319,O3-P2667,P1-P6422,pipe,P1,200,104.600,0.510,0.510,0,0.243,0.337,1,0,1.530,1.680,1.680,DN200 (not steepened),,P1-M6422,P1-M6379
16321,O3-P1284,P1-P7627,pipe,P1,200,89.800,0.510,0.510,0,0.258,0.307,1,0,2.240,2.300,2.300,DN200 (not steepened),,P1-M7627,P1-M7626
16324,O1-P1659,P1-P2810,pipe,P1,200,100.000,0.510,0.510,0,0.389,0.403,1,0,2.730,2.720,2.730,DN200 (not steepened),,P1-M2810,P1-M2809
16329,O1-P143,P1-P313,pipe,P1,1000,100.000,0.075,0.136,1,0.795,0.938,0,0,15.870,15.950,15.950,Steepened up to 0.30 %,,P1-M313,P1-M312
16330,O1-P797,P1-P967,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.313,1,0,2.330,2.630,2.630,DN200 (not steepened),,P1-M967,P1-M954
16334,O3-P2769,P1-P6524,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.350,1,0,1.740,1.480,1.740,DN200 (not steepened),,P1-M6524,P1-M6523
16338,O3-P2557,P1-P6312,pipe,P1,200,80.800,0.510,0.510,0,0.114,0.241,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M6312,P1-M6305
16339,O3-P2307,P1-P6062,pipe,P1,200,100.000,0.510,0.510,0,0.252,0.381,1,0,1.940,1.480,1.940,DN200 (not steepened),,P1-M6062,P1-M6061
16348,O1-P1616,P1-P2767,pipe,P1,200,100.300,0.510,0.510,0,0.030,0.030,1,0,1.810,1.480,1.810,DN200 (not steepened),,P1-M2767,P1-M2766
16349,O1-P736,P1-P906,pipe,P1,200,100.000,0.510,0.510,0,0.594,0.687,1,0,7.030,7.360,7.360,DN200 (not steepened),,P1-M906,P1-M905
16350,O3-P3109,P1-P5128,pipe,P1,200,100.000,0.510,0.510,0,0.281,0.303,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M5128,P1-M5117
16357,O1-P768,P1-P938,pipe,P1,200,100.000,0.510,0.510,0,0.393,0.401,1,0,2.060,1.840,2.060,DN200 (not steepened),,P1-M938,P1-M937
16361,O3-P2040,P1-P5795,pipe,P1,200,92.000,0.510,0.510,0,0.105,0.220,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M5795,P1-M5794
16363,O3-P2951,P1-P4970,pipe,P1,200,78.700,0.510,0.510,0,0.182,0.344,1,0,1.700,1.830,1.830,DN200 (not steepened),,P1-M4970,P1-M4969
16366,O3-P1426,P1-P5507,pipe,P1,355,100.000,0.270,0.646,1,0.751,1.078,0,0,7.020,7.250,7.250,Steepened 0.50 to 0.75 %,,P1-M5507,P1-M5506
16367,O1-P1920,P1-P1495,pipe,P1,280,87.100,0.375,0.488,1,0.759,0.891,0,0,8.200,8.320,8.320,Steepened 0.30 to 0.50 %,,P1-M1495,P1-M1494
16369,O1-P12,P1-P12,pipe,P1,1800,100.000,0.075,0.075,0,0.900,1.036,0,0,10.100,10.150,10.150,"Above DN200, 0.75 m/s as laid",,P1-M12,P1-M11
16372,O3-P2216,P1-P5971,pipe,P1,200,63.900,0.510,0.510,0,0.484,0.487,1,0,2.610,2.580,2.610,DN200 (not steepened),,P1-M5971,P1-M5970
16373,O1-P419,P1-P589,pipe,P1,200,100.000,0.510,0.510,0,0.139,0.289,1,0,1.820,2.140,2.140,DN200 (not steepened),,P1-M589,P1-M588
16377,O1-P556,P1-P726,pipe,P1,200,100.000,0.510,0.510,0,0.338,0.393,1,0,3.070,2.380,3.070,DN200 (not steepened),,P1-M726,P1-M725
16379,O2-P1519,P1-P4076,pipe,P1,200,69.900,0.510,0.510,0,0.312,0.409,1,0,3.360,2.430,3.360,DN200 (not steepened),,P1-M4076,P1-M4075
16380,O3-P2038,P1-P5793,pipe,P1,200,100.000,0.510,0.510,0,0.146,0.300,1,0,2.000,2.590,2.590,DN200 (not steepened),,P1-M5793,P1-M5792
16381,O1-P494,P1-P664,pipe,P1,200,67.700,0.510,0.510,0,0.202,0.311,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M664,P1-M663
16383,O3-P2160,P1-P5915,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.240,1,0,2.120,2.740,2.740,DN200 (not steepened),,P1-M5915,P1-M5914
16384,O3-P2957,P1-P4976,pipe,P1,200,100.000,0.510,0.510,0,0.124,0.259,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M4976,P1-M4975
16387,O3-P2692,P1-P6447,pipe,P1,200,76.700,0.510,0.510,0,0.178,0.306,1,0,1.780,1.480,1.780,DN200 (not steepened),,P1-M6447,P1-M6446
16389,O3-P764,P1-P7107,pipe,P1,200,100.100,0.510,0.510,0,0.138,0.186,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M7107,P1-M7106
16390,O3-P2398,P1-P6153,pipe,P1,200,100.000,0.510,0.510,0,0.193,0.358,1,0,6.480,5.590,6.480,DN200 (not steepened),,P1-M6153,P1-M6152
16399,O3-P1707,P1-P5711,pipe,P1,200,100.000,0.510,0.510,0,0.080,0.172,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M5711,P1-M5710
16403,O1-P484,P1-P654,pipe,P1,200,100.000,0.510,0.510,0,0.139,0.288,1,0,1.550,1.620,1.620,DN200 (not steepened),,P1-M654,P1-M653
16405,O3-P2075,P1-P5830,pipe,P1,200,100.000,0.510,0.510,0,0.161,0.320,1,0,2.180,3.360,3.360,DN200 (not steepened),,P1-M5830,P1-M5826
16410,O1-P1789,P1-P1364,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.155,1,0,2.080,1.980,2.080,DN200 (not steepened),,P1-M1364,P1-M1363
16411,O2-P156,P1-P2954,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M2954,P1-M2953
16421,O1-P278,P1-P448,pipe,P1,200,100.000,0.510,0.510,0,0.158,0.314,1,0,2.150,1.990,2.150,DN200 (not steepened),,P1-M448,P1-M447
16422,O1-P152,P1-P322,pipe,P1,450,100.000,0.205,0.324,1,0.751,0.881,0,0,12.580,11.840,12.580,Steepened 0.30 to 0.50 %,,P1-M322,P1-M321
16429,O3-P441,P1-P6784,pipe,P1,200,100.000,0.510,0.510,0,0.080,0.172,1,0,1.480,3.450,3.450,DN200 (not steepened),,P1-M6784,P1-M6783
16439,O3-P2086,P1-P5841,pipe,P1,200,52.100,0.510,0.510,0,0.130,0.274,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M5841,P1-M5840
16442,O3-P661,P1-P7004,pipe,P1,200,76.200,0.510,0.510,0,0.472,0.669,1,0,4.900,4.990,4.990,DN200 (not steepened),,P1-M7004,P1-M7003
16449,O1-P426,P1-P596,pipe,P1,200,100.000,0.510,0.510,0,0.214,0.335,1,0,1.870,2.030,2.030,DN200 (not steepened),,P1-M596,P1-M595
16450,O1-P19,P1-P19,pipe,P1,1800,100.000,0.075,0.075,0,0.900,1.036,0,0,11.310,10.730,11.310,"Above DN200, 0.75 m/s as laid",,P1-M19,P1-M18
16460,O3-P2400,P1-P6155,pipe,P1,200,100.000,0.510,0.510,0,0.136,0.276,1,0,2.410,1.890,2.410,DN200 (not steepened),,P1-M6155,P1-M6154
16471,O2-P975,P1-P3532,pipe,P1,200,100.000,0.510,0.510,0,0.307,0.334,1,0,2.620,1.900,2.620,DN200 (not steepened),,P1-M3532,P1-M3531
16472,O1-P2519,P1-P2094,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,2.540,2.780,2.780,DN200 (not steepened),,P1-M2094,P1-M2093
16474,O2-P354,P1-P3152,pipe,P1,200,100.000,0.510,0.510,0,0.369,0.408,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M3152,P1-M3151
16475,O3-P214,P1-P295,pipe,P1,200,100.000,0.510,0.510,0,0.142,0.201,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M295,P1-M294
16476,O3-P2063,P1-P5814,pipe,P1,200,73.100,0.510,0.510,0,0.196,0.294,1,0,1.910,2.580,2.580,DN200 (not steepened),,P1-M5814,P1-M5813
16479,O1-P2587,P1-P2162,pipe,P1,200,100.000,0.510,0.510,0,0.413,0.430,1,0,3.870,4.180,4.180,DN200 (not steepened),,P1-M2162,P1-M2161
16481,O1-P1866,P1-P1441,pipe,P1,200,101.400,0.510,0.510,0,0.201,0.247,1,0,1.670,2.190,2.190,DN200 (not steepened),,P1-M1441,P1-M1440
16482,O1-P518,P1-P688,pipe,P1,200,100.000,0.510,0.510,0,0.408,0.618,1,0,3.490,2.990,3.490,DN200 (not steepened),,P1-M688,P1-M687
16484,O1-P555,P1-P725,pipe,P1,200,100.000,0.510,0.510,0,0.359,0.417,1,0,2.380,2.970,2.970,DN200 (not steepened),,P1-M725,P1-M724
16491,O3-P1559,P1-P5583,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M5583,P1-M5582
16492,O2-P930,P1-P3487,pipe,P1,200,100.000,0.510,0.510,0,0.604,0.623,1,0,5.720,5.710,5.720,DN200 (not steepened),,P1-M3487,P1-M3486
16495,O3-P2971,P1-P4990,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.189,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M4990,P1-M4946
16498,O3-P3351,P1-P5370,pipe,P1,200,100.000,0.510,0.510,0,0.237,0.370,1,0,2.590,1.480,2.590,DN200 (not steepened),,P1-M5370,P1-M5369
16502,O3-P2388,P1-P6143,pipe,P1,200,83.400,0.510,0.510,0,0.343,0.487,1,0,5.130,5.590,5.590,DN200 (not steepened),,P1-M6143,P1-M6142
16520,O3-P3342,P1-P5361,pipe,P1,200,100.000,0.510,0.510,0,0.169,0.297,1,0,2.830,2.190,2.830,DN200 (not steepened),,P1-M5361,P1-M5360
16521,O1-P507,P1-P677,pipe,P1,200,100.000,0.510,0.510,0,0.264,0.384,1,0,2.070,2.190,2.190,DN200 (not steepened),,P1-M677,P1-M676
16522,O3-P2403,P1-P6158,pipe,P1,200,100.000,0.510,0.510,0,0.117,0.242,1,0,2.230,2.140,2.230,DN200 (not steepened),,P1-M6158,P1-M6157
16527,O1-P252,P1-P422,pipe,P1,200,100.000,0.510,0.510,0,0.276,0.441,1,0,5.780,6.130,6.130,DN200 (not steepened),,P1-M422,P1-M421
16529,O3-P3318,P1-P5337,pipe,P1,200,100.000,0.510,0.510,0,0.154,0.257,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M5337,P1-M5336
16530,O1-P447,P1-P617,pipe,P1,200,106.400,0.510,0.510,0,0.570,0.749,1,0,6.110,6.350,6.350,DN200 (not steepened),,P1-M617,P1-M616
16536,O1-P290,P1-P460,pipe,P1,200,100.000,0.510,0.510,0,0.246,0.411,1,0,2.120,1.930,2.120,DN200 (not steepened),,P1-M460,P1-M459
16538,O3-P328,P1-P6671,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.878,0,0,9.950,9.420,9.950,Steepened 0.30 to 0.50 %,,P1-M6671,P1-M6670
16541,O3-P3209,P1-P5228,pipe,P1,200,100.000,0.510,0.510,0,0.048,0.048,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M5228,P1-M5227
16544,O3-P2838,P1-P4857,pipe,P1,1000,100.000,0.075,0.130,1,0.782,0.910,0,0,3.180,3.220,3.220,Steepened up to 0.30 %,,P1-M4857,P1-M4856
16545,O1-P1735,P1-P1310,pipe,P1,200,55.800,0.510,0.510,0,0.044,0.095,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M1310,P1-M1309
16547,O3-P2124,P1-P5879,pipe,P1,200,123.000,0.510,0.510,0,0.072,0.153,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M5879,P1-M5878
16554,O3-P1590,P1-P5614,pipe,P1,200,71.600,0.510,0.510,0,0.253,0.421,1,0,2.580,2.980,2.980,DN200 (not steepened),,P1-M5614,P1-M5613
16560,O3-P2247,P1-P6002,pipe,P1,200,106.000,0.510,0.510,0,0.131,0.275,1,0,12.210,1.480,12.210,DN200 (not steepened),,P1-M6002,P1-M6001
16561,O3-P1418,P1-P5499,pipe,P1,355,71.700,0.270,0.646,1,0.801,1.135,0,0,7.930,7.990,7.990,Steepened 0.50 to 0.75 %,,P1-M5499,P1-M5498
16567,O2-P1342,P1-P3899,pipe,P1,200,76.500,0.510,0.510,0,0.272,0.311,1,0,2.370,1.480,2.370,DN200 (not steepened),,P1-M3899,P1-M3898
16568,O1-P407,P1-P577,pipe,P1,200,100.000,0.510,0.510,0,0.310,0.482,1,0,4.720,4.660,4.720,DN200 (not steepened),,P1-M577,P1-M576
16570,O1-P1038,P1-P66,pipe,P1,1600,111.900,0.075,0.075,0,0.835,0.952,0,0,8.430,8.870,8.870,"Above DN200, 0.75 m/s as laid",,P1-M66,P1-M65
16571,O3-P1635,P1-P5659,pipe,P1,200,81.000,0.510,0.510,0,0.315,0.574,1,0,3.520,3.630,3.630,DN200 (not steepened),,P1-M5659,P1-M5658
16572,O1-P477,P1-P647,pipe,P1,200,94.200,0.510,0.510,0,0.178,0.306,1,0,1.480,2.400,2.400,DN200 (not steepened),,P1-M647,P1-M646
16574,O3-P540,P1-P6883,pipe,P1,200,61.800,0.510,0.510,0,0.191,0.205,1,0,1.480,2.390,2.390,DN200 (not steepened),,P1-M6883,P1-M6882
16577,O2-P685,P1-P139,pipe,P1,1400,100.000,0.075,0.077,1,0.750,0.887,0,0,10.770,10.510,10.770,Steepened up to 0.30 %,,P1-M139,P1-M138
16578,O1-P775,P1-P945,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,3.030,3.030,DN200 (not steepened),,P1-M945,P1-M906
16581,O2-P1412,P1-P3969,pipe,P1,200,79.300,0.510,0.510,0,0.249,0.300,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M3969,P1-M3968
16582,O3-P314,P1-P6657,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.879,0,0,7.760,7.750,7.760,Steepened 0.30 to 0.50 %,,P1-M6657,P1-M6656
16583,O2-P984,P1-P3541,pipe,P1,200,102.100,0.510,0.510,0,0.160,0.255,1,0,1.480,2.920,2.920,DN200 (not steepened),,P1-M3541,P1-M3540
16587,O3-P3302,P1-P5321,pipe,P1,200,100.000,0.510,0.510,0,0.158,0.268,1,0,3.220,1.480,3.220,DN200 (not steepened),,P1-M5321,P1-M5320
16597,O2-P1957,P1-P4514,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,2.100,1.480,2.100,DN200 (not steepened),,P1-M4514,P1-M4497
16600,O3-P1639,P1-P5663,pipe,P1,200,100.000,0.510,0.510,0,0.306,0.555,1,0,3.970,3.360,3.970,DN200 (not steepened),,P1-M5663,P1-M5662
16601,O3-P573,P1-P6916,pipe,P1,200,80.400,0.510,0.510,0,0.459,0.620,1,0,4.480,4.610,4.610,DN200 (not steepened),,P1-M6916,P1-M6915
16602,O3-P1430,P1-P5511,pipe,P1,355,100.000,0.270,0.646,1,0.751,1.078,0,0,6.450,6.510,6.510,Steepened 0.50 to 0.75 %,,P1-M5511,P1-M5510
16606,O3-P2700,P1-P6455,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.220,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1-M6455,P1-M6454
16607,O3-P755,P1-P7098,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.233,1,0,1.480,2.250,2.250,DN200 (not steepened),,P1-M7098,P1-M7097
16610,O3-P319,P1-P6662,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.879,0,0,8.880,8.830,8.880,Steepened 0.30 to 0.50 %,,P1-M6662,P1-M6661
16613,O1-P136,P1-P306,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.887,0,0,14.940,15.280,15.280,Steepened up to 0.30 %,,P1-M306,P1-M305
16614,O3-P249,P1-P6592,pipe,P1,355,100.000,0.270,0.387,1,0.844,0.930,0,0,3.770,5.450,5.450,Steepened 0.30 to 0.50 %,,P1-M6592,P1-M6591
16617,O1-P131,P1-P301,pipe,P1,1000,133.300,0.075,0.116,1,0.750,0.887,0,0,13.930,12.720,13.930,Steepened up to 0.30 %,,P1-M301,P1-M300
16618,O1-P1640,P1-P2791,pipe,P1,200,100.000,0.510,0.510,0,0.239,0.326,1,0,2.470,3.180,3.180,DN200 (not steepened),,P1-M2791,P1-M2790
16621,O3-P1736,P1-P5740,pipe,P1,200,100.000,0.510,0.510,0,0.152,0.310,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M5740,P1-M5739
16627,O3-P522,P1-P6865,pipe,P1,200,72.600,0.510,0.510,0,0.173,0.218,1,0,1.750,1.960,1.960,DN200 (not steepened),,P1-M6865,P1-M6864
16630,O1-P1455,P1-P2644,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.213,1,0,1.480,3.070,3.070,DN200 (not steepened),,P1-M2644,P1-M2640
16632,O3-P2855,P1-P4874,pipe,P1,1000,100.000,0.075,0.130,1,0.770,0.898,0,0,7.430,7.120,7.430,Steepened up to 0.30 %,,P1-M4874,P1-M4873
16638,O3-P3291,P1-P5310,pipe,P1,200,100.000,0.510,0.510,0,0.219,0.350,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M5310,P1-M5309
16644,O3-P554,P1-P6897,pipe,P1,200,78.400,0.510,0.510,0,0.338,0.362,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6897,P1-M6896
16650,O1-P89,P1-P1231,pipe,P1,315,100.000,0.270,0.351,1,0.750,0.810,0,0,6.980,6.990,6.990,Steepened 0.30 to 0.50 %,,P1-M1231,P1-M1230
16662,O3-P20,P1-P5394,pipe,P1,630,61.600,0.125,0.388,1,0.790,1.097,0,0,11.900,11.780,11.900,Steepened 0.30 to 0.50 %,,P1-M5394,P1-M5393
16666,O3-P253,P1-P6596,pipe,P1,355,100.000,0.270,0.387,1,0.830,0.920,0,0,5.110,5.860,5.860,Steepened 0.30 to 0.50 %,,P1-M6596,P1-M6595
16679,O1-P564,P1-P734,pipe,P1,200,55.500,0.510,0.510,0,0.210,0.278,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M734,P1-M733
16685,O1-P1360,P1-P2549,pipe,P1,200,100.000,0.510,0.510,0,0.197,0.240,1,0,2.330,1.480,2.330,DN200 (not steepened),,P1-M2549,P1-M2548
16686,O3-P716,P1-P7059,pipe,P1,200,103.600,0.510,0.510,0,0.282,0.383,1,0,1.860,2.430,2.430,DN200 (not steepened),,P1-M7059,P1-M7013
16688,O1-P236,P1-P406,pipe,P1,200,100.000,0.510,0.510,0,0.075,0.075,1,0,6.070,7.950,7.950,DN200 (not steepened),,P1-M406,P1-M308
16690,O1-P473,P1-P643,pipe,P1,200,109.600,0.510,0.510,0,0.361,0.444,1,0,2.380,3.670,3.670,DN200 (not steepened),,P1-M643,P1-M642
16693,O3-P2728,P1-P6483,pipe,P1,200,78.800,0.510,0.510,0,0.225,0.274,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M6483,P1-M6482
16698,O1-P2286,P1-P1861,pipe,P1,200,102.200,0.510,0.510,0,0.438,0.599,1,0,3.210,3.090,3.210,DN200 (not steepened),,P1-M1861,P1-M1860
16700,O1-P1429,P1-P2618,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.241,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M2618,P1-M2617
16701,O1-P1503,P1-P75,pipe,P1,1600,100.000,0.075,0.075,0,0.826,0.943,0,0,4.160,4.580,4.580,"Above DN200, 0.75 m/s as laid",,P1-M75,P1-M74
16702,O3-P1659,P1-P5683,pipe,P1,200,71.200,0.510,0.510,0,0.036,0.036,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M5683,P1-M5682
16705,O1-P142,P1-P312,pipe,P1,1000,67.800,0.075,0.136,1,0.795,0.938,0,0,15.950,15.840,15.950,Steepened up to 0.30 %,,P1-M312,P1-M311
16706,O1-P1182,P1-P2371,pipe,P1,200,99.900,0.510,0.510,0,0.462,0.565,1,0,2.870,3.170,3.170,DN200 (not steepened),,P1-M2371,P1-M2370
16708,O3-P3133,P1-P5152,pipe,P1,200,100.000,0.510,0.510,0,0.080,0.172,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M5152,P1-M5151
16713,O3-P307,P1-P6650,pipe,P1,280,100.000,0.375,0.465,1,0.751,0.879,0,0,6.600,6.350,6.600,Steepened 0.30 to 0.50 %,,P1-M6650,P1-M6649
16718,O1-P14,P1-P14,pipe,P1,1800,100.000,0.075,0.075,0,0.900,1.036,0,0,9.990,10.080,10.080,"Above DN200, 0.75 m/s as laid",,P1-M14,P1-M13
16719,O2-P1328,P1-P3885,pipe,P1,200,100.000,0.510,0.510,0,0.414,0.485,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M3885,P1-M3884
16724,O3-P3339,P1-P5358,pipe,P1,200,100.000,0.510,0.510,0,0.244,0.343,1,0,3.200,1.480,3.200,DN200 (not steepened),,P1-M5358,P1-M5357
16730,O3-P2954,P1-P4973,pipe,P1,200,100.000,0.510,0.510,0,0.168,0.328,1,0,1.640,1.740,1.740,DN200 (not steepened),,P1-M4973,P1-M4972
16731,O1-P16,P1-P16,pipe,P1,1800,100.000,0.075,0.075,0,0.900,1.036,0,0,10.430,10.490,10.490,"Above DN200, 0.75 m/s as laid",,P1-M16,P1-M15
16736,O1-P348,P1-P518,pipe,P1,200,100.000,0.510,0.510,0,0.086,0.184,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M518,P1-M515
16739,O1-P492,P1-P662,pipe,P1,200,87.200,0.510,0.510,0,0.246,0.370,1,0,1.870,2.100,2.100,DN200 (not steepened),,P1-M662,P1-M661
16740,O3-P320,P1-P6663,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.879,0,0,8.960,8.880,8.960,Steepened 0.30 to 0.50 %,,P1-M6663,P1-M6662
16742,O3-P3303,P1-P5322,pipe,P1,200,100.000,0.510,0.510,0,0.092,0.197,1,0,3.160,1.480,3.160,DN200 (not steepened),,P1-M5322,P1-M5321
16746,O1-P132,P1-P302,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.887,0,0,14.970,13.930,14.970,Steepened up to 0.30 %,,P1-M302,P1-M301
16747,O3-P2070,P1-P5825,pipe,P1,200,100.000,0.510,0.510,0,0.189,0.267,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M5825,P1-M5824
16748,O1-P1273,P1-P2462,pipe,P1,200,100.000,0.510,0.510,0,0.158,0.185,1,0,1.480,2.810,2.810,DN200 (not steepened),,P1-M2462,P1-M2461
16755,O1-P81,P1-P1223,pipe,P1,900,100.000,0.075,0.134,1,0.750,0.859,0,0,7.470,7.010,7.470,Steepened up to 0.30 %,,P1-M1223,P1-M1222
16760,O1-P310,P1-P480,pipe,P1,200,65.400,0.510,0.510,0,0.098,0.207,1,0,1.580,1.910,1.910,DN200 (not steepened),,P1-M480,P1-M479
16761,O1-P457,P1-P627,pipe,P1,200,60.100,0.510,0.510,0,0.551,0.710,1,0,3.760,4.640,4.640,DN200 (not steepened),,P1-M627,P1-M626
16762,O2-P176,P1-P2974,pipe,P1,200,100.000,0.510,0.510,0,0.367,0.376,1,0,1.830,3.180,3.180,DN200 (not steepened),,P1-M2974,P1-M2973
16764,O1-P446,P1-P616,pipe,P1,200,105.300,0.510,0.510,0,0.570,0.750,1,0,6.350,6.370,6.370,DN200 (not steepened),,P1-M616,P1-M615
16765,O1-P269,P1-P439,pipe,P1,200,100.000,0.510,0.510,0,0.218,0.339,1,0,1.850,1.770,1.850,DN200 (not steepened),,P1-M439,P1-M438
16766,O1-P301,P1-P471,pipe,P1,200,100.000,0.510,0.510,0,0.181,0.345,1,0,2.160,2.200,2.200,DN200 (not steepened),,P1-M471,P1-M437
16767,O1-P623,P1-P793,pipe,P1,200,100.000,0.510,0.510,0,0.147,0.278,1,0,1.480,2.650,2.650,DN200 (not steepened),,P1-M793,P1-M792
16768,O1-P516,P1-P686,pipe,P1,200,100.000,0.510,0.510,0,0.411,0.631,1,0,3.070,3.540,3.540,DN200 (not steepened),,P1-M686,P1-M685
16769,O2-P1416,P1-P3973,pipe,P1,200,100.000,0.510,0.510,0,0.224,0.258,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M3973,P1-M3972
16771,O1-P284,P1-P454,pipe,P1,200,100.000,0.510,0.510,0,0.098,0.207,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M454,P1-M450
16773,O1-P548,P1-P718,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.316,1,0,2.630,1.480,2.630,DN200 (not steepened),,P1-M718,P1-M717
16774,O1-P277,P1-P447,pipe,P1,200,100.000,0.510,0.510,0,0.184,0.324,1,0,1.990,1.770,1.990,DN200 (not steepened),,P1-M447,P1-M446
16775,O1-P441,P1-P611,pipe,P1,900,100.000,0.075,0.145,1,0.755,0.885,0,0,6.110,6.580,6.580,Steepened up to 0.30 %,,P1-M611,P1-M610
16776,O1-P480,P1-P650,pipe,P1,200,77.500,0.510,0.510,0,0.131,0.274,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M650,P1-M649
16777,O1-P515,P1-P685,pipe,P1,200,100.000,0.510,0.510,0,0.414,0.644,1,0,3.540,3.850,3.850,DN200 (not steepened),,P1-M685,P1-M684
16781,O1-P624,P1-P794,pipe,P1,200,100.000,0.510,0.510,0,0.072,0.153,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M794,P1-M793
16782,O1-P493,P1-P663,pipe,P1,200,91.700,0.510,0.510,0,0.233,0.344,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M663,P1-M662
16783,O1-P443,P1-P613,pipe,P1,900,100.000,0.075,0.145,1,0.754,0.878,0,0,7.710,6.740,7.710,Steepened up to 0.30 %,,P1-M613,P1-M612
16784,O1-P1547,P1-P2884,pipe,P1,200,59.600,0.510,0.510,0,0.174,0.174,1,0,1.480,2.190,2.190,DN200 (not steepened),,P1-M2884,P1-M2880
16785,O1-P2345,P1-P1920,pipe,P1,200,106.300,0.510,0.510,0,0.237,0.320,1,0,3.360,1.650,3.360,DN200 (not steepened),,P1-M1920,P1-M1914
16786,O2-P1467,P1-P4024,pipe,P1,200,125.600,0.510,0.510,0,0.492,0.604,1,0,1.630,1.650,1.650,DN200 (not steepened),,P1-M4024,P1-M4023
16787,O1-P2319,P1-P1894,pipe,P1,200,175.900,0.510,0.510,0,0.279,0.349,1,0,3.100,1.640,3.100,DN200 (not steepened),,P1-M1894,P1-M1858
16788,O1-P1541,P1-P2878,pipe,P1,200,201.200,0.510,0.510,0,0.401,0.424,1,0,2.350,2.340,2.350,DN200 (not steepened),,P1-M2878,P1-M2877
16883,O3-P363,P1-P6706,pipe,P1,200,85.600,0.510,0.510,0,0.293,0.361,1,0,3.140,2.930,3.140,DN200 (not steepened),,P1-M6706,P1-M6705
16884,O3-P364,P1-P6707,pipe,P1,200,96.100,0.510,0.510,0,0.292,0.357,1,0,3.380,3.140,3.380,DN200 (not steepened),,P1-M6707,P1-M6706
16911,O3-P630,P1-P6973,pipe,P1,200,56.000,0.510,0.510,0,0.253,0.292,1,0,1.960,2.030,2.030,DN200 (not steepened),,P1-M6973,P1-M6972
16916,O3-P688,P1-P7031,pipe,P1,200,100.200,0.510,0.510,0,0.181,0.266,1,0,1.480,2.080,2.080,DN200 (not steepened),,P1-M7031,P1-M7030
16982,O1-P2096,P1-P1671,pipe,P1,200,65.400,0.510,0.510,0,0.025,0.025,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M1671,P1-M1670
16983,O1-P2095,P1-P1670,pipe,P1,200,43.600,0.510,0.510,0,0.032,0.032,1,0,1.690,2.080,2.080,DN200 (not steepened),,P1-M1670,P1-M1669
17042,O3-P2642,P1-P6397,pipe,P1,200,92.400,0.510,0.510,0,0.273,0.395,1,0,3.750,3.150,3.750,DN200 (not steepened),,P1-M6397,P1-M6396
17043,O3-P2461,P1-P6216,pipe,P1,250,66.700,0.375,0.375,0,0.528,0.729,1,0,2.630,2.610,2.630,"Above DN200, under 0.75 m/s",0.573,P1-M6216,P1-M6215
17044,O3-P2496,P1-P6251,pipe,P1,200,39.100,0.510,0.510,0,0.412,0.664,1,0,7.360,7.350,7.360,DN200 (not steepened),,P1-M6251,P1-M6214
17045,O3-P2459,P1-P6214,pipe,P1,280,60.900,0.375,0.375,0,0.559,0.784,1,0,7.420,7.330,7.420,"Above DN200, under 0.75 m/s",0.611,P1-M6214,P1-M6213
17046,O3-P2460,P1-P6215,pipe,P1,250,70.900,0.375,0.375,0,0.528,0.730,1,0,2.610,2.570,2.610,"Above DN200, under 0.75 m/s",0.573,P1-M6215,P1-M6214
17047,O3-P2516,P1-P6271,pipe,P1,200,105.300,0.510,0.510,0,0.246,0.370,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M6271,P1-M6253
17049,O3-P1585,P1-P5609,pipe,P1,200,103.500,0.510,0.510,0,0.357,0.596,1,0,3.420,3.520,3.520,DN200 (not steepened),,P1-M5609,P1-M5608
17050,O3-P1584,P1-P5608,pipe,P1,200,139.200,0.510,0.510,0,0.358,0.596,1,0,3.520,2.850,3.520,DN200 (not steepened),,P1-M5608,P1-M5607
17051,O3-P1583,P1-P5607,pipe,P1,200,113.100,0.510,0.510,0,0.361,0.597,1,0,2.850,3.000,3.000,DN200 (not steepened),,P1-M5607,P1-M5606
17052,O3-P1582,P1-P5606,pipe,P1,200,88.200,0.510,0.510,0,0.361,0.597,1,0,3.000,3.170,3.170,DN200 (not steepened),,P1-M5606,P1-M5605
17053,O3-P1581,P1-P5605,pipe,P1,200,149.200,0.510,0.510,0,0.412,0.693,1,0,3.860,4.020,4.020,DN200 (not steepened),,P1-M5605,P1-M5604
17054,O3-P2017,P1-P5772,pipe,P1,250,68.600,0.375,0.375,0,0.408,0.721,1,0,4.630,4.370,4.630,"Above DN200, under 0.75 m/s",0.522,P1-M5772,P1-M5771
17055,O3-P2016,P1-P5771,pipe,P1,250,31.400,0.375,0.375,0,0.414,0.726,1,0,4.370,4.310,4.370,"Above DN200, under 0.75 m/s",0.528,P1-M5771,P1-M5770
17065,O3-P2045,P1-P5800,pipe,P1,200,60.800,0.510,0.510,0,0.025,0.025,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M5800,P1-M5799
17066,O3-P3345,P1-P5364,pipe,P1,200,64.400,0.510,0.510,0,0.063,0.136,1,0,1.480,2.560,2.560,DN200 (not steepened),,P1-M5364,P1-M5363
17067,O3-P2899,P1-P4918,pipe,P1,200,54.600,0.510,0.510,0,0.023,0.023,1,0,4.270,1.480,4.270,DN200 (not steepened),,P1-M4918,P1-M4917
17070,O3-P1233,P1-P7576,pipe,P1,200,64.700,0.510,0.510,0,0.285,0.291,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M7576,P1-M249
17071,O3-P1234,P1-P7577,pipe,P1,200,58.700,0.510,0.510,0,0.237,0.237,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M7577,P1-M7576
17074,O3-P904,P1-P7247,pipe,P1,200,47.700,0.510,0.510,0,0.166,0.166,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M7247,P1-M7246
17075,O3-P1188,P1-P7531,pipe,P1,200,75.100,0.510,0.510,0,0.126,0.126,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1-M7531,P1-M7530
17076,O3-P1192,P1-P7535,pipe,P1,200,55.300,0.510,0.510,0,0.236,0.236,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M7535,P1-M7443
17077,O3-P892,P1-P7235,pipe,P1,200,74.600,0.510,0.510,0,0.332,0.358,1,0,2.570,2.350,2.570,DN200 (not steepened),,P1-M7235,P1-M7234
17078,O3-P1225,P1-P7568,pipe,P1,200,35.900,0.510,0.510,0,0.228,0.228,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M7568,P1-M7567
17080,O1-P2073,P1-P1648,pipe,P1,200,57.800,0.510,0.510,0,0.204,0.245,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1648,P1-M1647
17081,O1-P2134,P1-P1709,pipe,P1,200,85.200,0.510,0.510,0,0.400,0.490,1,0,2.140,3.240,3.240,DN200 (not steepened),,P1-M1709,P1-M1708
17082,O1-P2135,P1-P1710,pipe,P1,200,86.100,0.510,0.510,0,0.377,0.461,1,0,2.700,1.480,2.700,DN200 (not steepened),,P1-M1710,P1-M1709
17083,O1-P2158,P1-P1733,pipe,P1,200,78.900,0.510,0.510,0,0.302,0.363,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M1733,P1-M1732
17084,O1-P2157,P1-P1732,pipe,P1,200,45.100,0.510,0.510,0,0.313,0.391,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M1732,P1-M1700
17085,O1-P2162,P1-P1737,pipe,P1,200,51.800,0.510,0.510,0,0.174,0.297,1,0,2.370,1.480,2.370,DN200 (not steepened),,P1-M1737,P1-M1732
17086,O1-P1927,P1-P1502,pipe,P1,280,24.400,0.375,0.488,1,0.751,0.885,0,0,8.530,8.550,8.550,Steepened 0.30 to 0.50 %,,P1-M1502,P1-M1501
17087,O1-P1926,P1-P1501,pipe,P1,280,78.800,0.375,0.488,1,0.752,0.886,0,0,8.550,8.600,8.600,Steepened 0.30 to 0.50 %,,P1-M1501,P1-M1500
17088,O1-P1925,P1-P1500,pipe,P1,280,43.300,0.375,0.488,1,0.753,0.887,0,0,8.600,8.500,8.600,Steepened 0.30 to 0.50 %,,P1-M1500,P1-M1499
17089,O1-P1924,P1-P1499,pipe,P1,280,7.200,0.375,0.488,1,0.757,0.890,0,0,8.500,8.480,8.500,Steepened 0.30 to 0.50 %,,P1-M1499,P1-M1498
17094,O2-P1405,P1-P3962,pipe,P1,200,38.600,0.510,0.510,0,0.345,0.375,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M3962,P1-M3961
17095,O2-P576,P1-P3374,pipe,P1,200,40.400,0.510,0.510,0,0.224,0.224,1,0,2.050,1.480,2.050,DN200 (not steepened),,P1-M3374,P1-M3373
17096,O2-P338,P1-P3136,pipe,P1,200,45.500,0.510,0.510,0,0.144,0.183,1,0,2.120,1.480,2.120,DN200 (not steepened),,P1-M3136,P1-M3135
17097,O2-P455,P1-P3253,pipe,P1,200,40.400,0.510,0.510,0,0.144,0.183,1,0,3.290,1.480,3.290,DN200 (not steepened),,P1-M3253,P1-M3252
17098,O2-P453,P1-P3251,pipe,P1,200,33.400,0.510,0.510,0,0.296,0.317,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M3251,P1-M3250
17099,O2-P452,P1-P3250,pipe,P1,200,30.100,0.510,0.510,0,0.303,0.321,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M3250,P1-M3249
17100,O2-P451,P1-P3249,pipe,P1,200,28.100,0.510,0.510,0,0.318,0.334,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M3249,P1-M3248
17101,O2-P424,P1-P3222,pipe,P1,200,58.700,0.510,0.510,0,0.237,0.253,1,0,1.480,2.050,2.050,DN200 (not steepened),,P1-M3222,P1-M3221
17102,O2-P421,P1-P3219,pipe,P1,200,56.700,0.510,0.510,0,0.300,0.300,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1-M3219,P1-M3218
17103,O2-P295,P1-P3093,pipe,P1,200,35.700,0.510,0.510,0,0.218,0.218,1,0,1.480,2.040,2.040,DN200 (not steepened),,P1-M3093,P1-M3092
17105,O2-P503,P1-P3301,pipe,P1,200,59.800,0.510,0.510,0,0.181,0.230,1,0,1.480,2.510,2.510,DN200 (not steepened),,P1-M3301,P1-M3300
17106,O2-P258,P1-P3056,pipe,P1,200,66.000,0.510,0.510,0,0.201,0.201,1,0,3.020,1.480,3.020,DN200 (not steepened),,P1-M3056,P1-M3054
17107,O1-P1663,P1-P2814,pipe,P1,200,50.200,0.510,0.510,0,0.194,0.194,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M2814,P1-M2813
17108,O1-P1670,P1-P2821,pipe,P1,200,48.400,0.510,0.510,0,0.320,0.320,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M2821,P1-M2812
17109,O1-P1669,P1-P2820,pipe,P1,200,46.000,0.510,0.510,0,0.223,0.223,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M2820,P1-M2819
17110,O1-P1656,P1-P2807,pipe,P1,200,66.500,0.510,0.510,0,0.025,0.025,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M2807,P1-M2806
17111,O1-P216,P1-P386,pipe,P1,200,53.800,0.510,0.510,0,0.618,0.671,1,0,3.350,3.510,3.510,DN200 (not steepened),,P1-M386,P1-M385
17112,O1-P929,P1-P1099,pipe,P1,200,49.600,0.510,0.510,0,0.263,0.277,1,0,3.030,3.610,3.610,DN200 (not steepened),,P1-M1099,P1-M1098
17113,O1-P950,P1-P1120,pipe,P1,200,50.400,0.510,0.510,0,0.286,0.305,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M1120,P1-M1098
17114,O1-P927,P1-P1097,pipe,P1,200,67.700,0.510,0.510,0,0.389,0.398,1,0,3.870,3.540,3.870,DN200 (not steepened),,P1-M1097,P1-M1096
17115,O1-P948,P1-P1118,pipe,P1,200,32.400,0.510,0.510,0,0.253,0.253,1,0,1.560,1.560,1.560,DN200 (not steepened),,P1-M1118,P1-M1097
17116,O1-P928,P1-P1098,pipe,P1,200,53.500,0.510,0.510,0,0.360,0.371,1,0,3.610,3.870,3.870,DN200 (not steepened),,P1-M1098,P1-M1097
17117,O1-P2006,P1-P1581,pipe,P1,200,81.100,0.510,0.510,0,0.114,0.241,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M1581,P1-M1580
17118,O1-P1999,P1-P1599,pipe,P1,200,68.500,0.510,0.510,0,0.114,0.241,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M1599,P1-M1598
17119,O1-P1998,P1-P1598,pipe,P1,200,54.600,0.510,0.510,0,0.123,0.259,1,0,1.760,1.670,1.760,DN200 (not steepened),,P1-M1598,P1-M1597
17120,O1-P1997,P1-P1597,pipe,P1,200,64.300,0.510,0.510,0,0.178,0.306,1,0,1.670,1.890,1.890,DN200 (not steepened),,P1-M1597,P1-M1596
17121,O1-P1216,P1-P2405,pipe,P1,200,64.300,0.510,0.510,0,0.266,0.273,1,0,2.290,1.480,2.290,DN200 (not steepened),,P1-M2405,P1-M2404
17122,O1-P883,P1-P1053,pipe,P1,200,60.200,0.510,0.510,0,0.575,0.617,1,0,3.710,3.570,3.710,DN200 (not steepened),,P1-M1053,P1-M1052
17146,O1-P94,P1-P1236,pipe,P1,280,111.800,0.375,0.385,1,0.751,0.799,0,0,4.920,4.680,4.920,Steepened 0.30 to 0.50 %,,P1-M1236,P1-M1235
17147,O1-P95,P1-P1237,pipe,P1,280,164.100,0.375,0.385,1,0.750,0.799,0,0,5.330,4.920,5.330,Steepened 0.30 to 0.50 %,,P1-M1237,P1-M1236
17148,O1-P1445,P1-P2634,pipe,P1,200,58.800,0.510,0.510,0,0.181,0.230,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M2634,P1-M2633
17149,O1-P1447,P1-P2636,pipe,P1,200,48.800,0.510,0.510,0,0.089,0.192,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M2636,P1-M2635
17150,O1-P1446,P1-P2635,pipe,P1,200,41.800,0.510,0.510,0,0.213,0.291,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M2635,P1-M2632
