key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
10680,O9-P2009,P4-P988,pipe,P4,200,100.000,0.510,0.510,0,0.064,0.128,1,0,5.990,1.480,5.990,DN200 (not steepened),,P4-M988,P4-M987
2489,O9-P2195,P4-P1174,pipe,P4,200,88.500,0.510,0.510,0,0.062,0.132,1,0,12.760,1.480,12.760,DN200 (not steepened),,P4-M1174,P4-M1173
10682,O9-P2425,P4-P1352,pipe,P4,200,107.500,0.510,0.510,0,0.175,0.226,1,0,2.450,3.110,3.110,DN200 (not steepened),,P4-M1352,P4-M1351
2493,O9-P906,P4-P306,pipe,P4,200,63.600,0.510,0.510,0,0.075,0.119,1,0,3.010,3.800,3.800,DN200 (not steepened),,P4-M306,P4-M305
10693,O9-P2410,P4-P1337,pipe,P4,200,100.000,0.510,0.510,0,0.485,0.619,1,0,7.240,7.350,7.350,DN200 (not steepened),,P4-M1337,P4-M1336
10697,O9-P2736,P4-P1663,pipe,P4,200,67.900,0.510,0.510,0,0.168,0.168,1,0,1.730,2.080,2.080,DN200 (not steepened),,P4-M1663,P4-M1662
2508,O9-P2252,P4-P1231,pipe,P4,200,38.800,0.510,0.510,0,0.041,0.090,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M1231,P4-M1228
10710,O9-P255,P4-P140,pipe,P4,200,100.000,0.510,0.510,0,0.274,0.274,1,0,2.040,1.840,2.040,DN200 (not steepened),,P4-M140,P4-M139
10711,O9-P1250,P4-P650,pipe,P4,200,100.200,0.510,0.510,0,0.201,0.354,1,0,3.860,4.220,4.220,DN200 (not steepened),,P4-M650,P4-M649
2523,O9-P2404,P4-P1331,pipe,P4,200,68.500,0.510,0.510,0,0.491,0.630,1,0,7.980,7.480,7.980,DN200 (not steepened),,P4-M1331,P4-M1330
10725,O9-P1224,P4-P624,pipe,P4,200,100.000,0.510,0.510,0,0.041,0.080,1,0,1.480,1.810,1.810,DN200 (not steepened),,P4-M624,P4-M623
10729,O9-P2725,P4-P1652,pipe,P4,200,56.800,0.510,0.510,0,0.305,0.305,1,0,1.870,2.160,2.160,DN200 (not steepened),,P4-M1652,P4-M1651
2540,O9-P1867,P4-P846,pipe,P4,200,67.600,0.510,0.510,0,0.144,0.199,1,0,1.480,2.820,2.820,DN200 (not steepened),,P4-M846,P4-M845
10736,O9-P2412,P4-P1339,pipe,P4,200,77.200,0.510,0.510,0,0.485,0.618,1,0,6.370,6.960,6.960,DN200 (not steepened),,P4-M1339,P4-M1338
10748,O9-P2686,P4-P1613,pipe,P4,200,78.300,0.510,0.510,0,0.197,0.197,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4-M1613,P4-M1612
10753,O9-P1845,P4-P824,pipe,P4,200,71.400,0.510,0.510,0,0.049,0.094,1,0,1.720,1.480,1.720,DN200 (not steepened),,P4-M824,P4-M823
10759,O9-P1028,P4-P431,pipe,P4,200,100.000,0.510,0.510,0,0.161,0.174,1,0,2.230,3.200,3.200,DN200 (not steepened),,P4-M431,P4-M427
10762,O9-P2597,P4-P1524,pipe,P4,200,100.000,0.510,0.510,0,0.365,0.384,1,0,5.200,4.950,5.200,DN200 (not steepened),,P4-M1524,P4-M1523
10775,O9-P832,P4-P232,pipe,P4,200,100.000,0.510,0.510,0,0.189,0.191,1,0,1.480,1.950,1.950,DN200 (not steepened),,P4-M232,P4-M231
10777,O9-P1173,P4-P573,pipe,P4,200,65.100,0.510,0.510,0,0.054,0.109,1,0,2.620,2.460,2.620,DN200 (not steepened),,P4-M573,P4-M510
2605,O9-P2699,P4-P1626,pipe,P4,200,67.100,0.510,0.510,0,0.230,0.230,1,0,2.700,4.470,4.470,DN200 (not steepened),,P4-M1626,P4-M1620
10797,O9-P1353,P4-P753,pipe,P4,200,79.000,0.510,0.510,0,0.070,0.138,1,0,2.350,2.830,2.830,DN200 (not steepened),,P4-M753,P4-M752
2617,O9-P33,P4-P33,pipe,P4,560,52.500,0.155,0.273,1,0.753,0.863,0,0,15.010,14.980,15.010,Steepened up to 0.30 %,,P4-M33,P4-M32
10812,O9-P2357,P4-P86,pipe,P4,200,100.000,0.510,0.510,0,0.697,0.728,1,0,7.750,7.720,7.750,DN200 (not steepened),,P4-M86,P4-M85
10816,O9-P2555,P4-P1482,pipe,P4,200,90.700,0.510,0.510,0,0.160,0.168,1,0,1.910,2.370,2.370,DN200 (not steepened),,P4-M1482,P4-M1462
10825,O9-P1917,P4-P896,pipe,P4,200,100.000,0.510,0.510,0,0.083,0.169,1,0,1.480,2.850,2.850,DN200 (not steepened),,P4-M896,P4-M895
10826,O9-P1271,P4-P671,pipe,P4,200,93.900,0.510,0.510,0,0.052,0.110,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4-M671,P4-M670
2641,O9-P1846,P4-P825,pipe,P4,200,69.100,0.510,0.510,0,0.032,0.058,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4-M825,P4-M824
10833,O9-P2523,P4-P1450,pipe,P4,200,100.000,0.510,0.510,0,0.220,0.254,1,0,1.830,1.760,1.830,DN200 (not steepened),,P4-M1450,P4-M1449
10836,O9-P1311,P4-P711,pipe,P4,200,100.000,0.510,0.510,0,0.088,0.184,1,0,1.710,2.200,2.200,DN200 (not steepened),,P4-M711,P4-M704
2646,O9-P2707,P4-P1634,pipe,P4,200,40.600,0.510,0.510,0,0.225,0.225,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4-M1634,P4-M1600
10838,O9-P2021,P4-P1000,pipe,P4,200,106.400,0.510,0.510,0,0.674,0.720,1,0,11.860,11.970,11.970,DN200 (not steepened),,P4-M1000,P4-M999
2648,O9-P2019,P4-P998,pipe,P4,200,92.900,0.510,0.510,0,0.676,0.729,1,0,11.940,12.120,12.120,DN200 (not steepened),,P4-M998,P4-M997
10853,O9-P1081,P4-P481,pipe,P4,200,91.500,0.510,0.510,0,0.040,0.040,1,0,1.710,2.040,2.040,DN200 (not steepened),,P4-M481,P4-M480
10861,O9-P1284,P4-P684,pipe,P4,200,100.000,0.510,0.510,0,0.037,0.063,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4-M684,P4-M683
2671,O9-P836,P4-P236,pipe,P4,200,93.300,0.510,0.510,0,0.314,0.323,1,0,4.530,4.560,4.560,DN200 (not steepened),,P4-M236,P4-M235
10871,O9-P1192,P4-P592,pipe,P4,200,100.000,0.510,0.510,0,0.287,0.289,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4-M592,P4-M591
2681,O9-P2392,P4-P121,pipe,P4,200,41.000,0.510,0.510,0,0.192,0.251,1,0,2.490,2.660,2.660,DN200 (not steepened),,P4-M121,P4-M120
10876,O9-P2545,P4-P1472,pipe,P4,200,63.500,0.510,0.510,0,0.293,0.330,1,0,2.630,3.420,3.420,DN200 (not steepened),,P4-M1472,P4-M1459
2687,O9-P2702,P4-P1629,pipe,P4,200,73.200,0.510,0.510,0,0.247,0.254,1,0,1.480,1.850,1.850,DN200 (not steepened),,P4-M1629,P4-M1596
10881,O9-P1200,P4-P600,pipe,P4,200,76.600,0.510,0.510,0,0.059,0.110,1,0,1.960,2.720,2.720,DN200 (not steepened),,P4-M600,P4-M599
10885,O9-P1858,P4-P836,pipe,P4,200,100.000,0.510,0.510,0,0.043,0.084,1,0,1.480,1.940,1.940,DN200 (not steepened),,P4-M836,P4-M835
10893,O9-P1871,P4-P850,pipe,P4,200,100.000,0.510,0.510,0,0.084,0.144,1,0,5.960,8.820,8.820,DN200 (not steepened),,P4-M850,P4-M849
10895,O9-P2762,P4-P1689,pipe,P4,200,105.300,0.510,0.510,0,0.080,0.145,1,0,3.250,1.680,3.250,DN200 (not steepened),,P4-M1689,P4-M1688
10898,O9-P2032,P4-P1011,pipe,P4,200,90.400,0.510,0.510,0,0.668,0.710,1,0,12.060,13.560,13.560,DN200 (not steepened),,P4-M1011,P4-M1010
2723,O9-P861,P4-P261,pipe,P4,200,41.400,0.510,0.510,0,0.409,0.430,1,0,6.960,7.700,7.700,DN200 (not steepened),,P4-M261,P4-M165
10919,O9-P2376,P4-P105,pipe,P4,200,100.000,0.510,0.510,0,0.453,0.581,1,0,3.730,3.420,3.730,DN200 (not steepened),,P4-M105,P4-M104
2730,O9-P976,P4-P376,pipe,P4,200,41.500,0.510,0.510,0,0.069,0.121,1,0,2.540,2.710,2.710,DN200 (not steepened),,P4-M376,P4-M375
10922,O9-P1914,P4-P893,pipe,P4,200,100.000,0.510,0.510,0,0.100,0.200,1,0,3.940,4.270,4.270,DN200 (not steepened),,P4-M893,P4-M892
10926,O9-P2202,P4-P1181,pipe,P4,200,100.000,0.510,0.510,0,0.263,0.286,1,0,2.090,1.950,2.090,DN200 (not steepened),,P4-M1181,P4-M1180
10930,O9-P2662,P4-P1589,pipe,P4,200,100.000,0.510,0.510,0,0.570,0.573,1,0,8.850,8.390,8.850,DN200 (not steepened),,P4-M1589,P4-M1588
10931,O9-P2023,P4-P1002,pipe,P4,200,100.000,0.510,0.510,0,0.674,0.719,1,0,11.770,11.830,11.830,DN200 (not steepened),,P4-M1002,P4-M1001
10932,O9-P1021,P4-P421,pipe,P4,200,100.000,0.510,0.510,0,0.213,0.273,1,0,3.700,3.630,3.700,DN200 (not steepened),,P4-M421,P4-M420
2742,O9-P2632,P4-P1559,pipe,P4,200,64.200,0.510,0.510,0,0.200,0.207,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M1559,P4-M1555
2743,O9-P2295,P4-P1283,pipe,P4,200,63.200,0.510,0.510,0,0.292,0.322,1,0,1.870,2.140,2.140,DN200 (not steepened),,P4-M1283,P4-M1282
10954,O9-P2406,P4-P1333,pipe,P4,200,100.800,0.510,0.510,0,0.488,0.625,1,0,8.240,8.180,8.240,DN200 (not steepened),,P4-M1333,P4-M1332
10956,O9-P2185,P4-P1164,pipe,P4,200,89.400,0.510,0.510,0,0.080,0.167,1,0,2.930,1.480,2.930,DN200 (not steepened),,P4-M1164,P4-M1163
10957,O9-P2720,P4-P1647,pipe,P4,200,59.800,0.510,0.510,0,0.408,0.408,1,0,1.730,1.750,1.750,DN200 (not steepened),,P4-M1647,P4-M1646
10973,O9-P2137,P4-P1116,pipe,P4,200,71.500,0.510,0.510,0,0.314,0.332,1,0,1.840,1.820,1.840,DN200 (not steepened),,P4-M1116,P4-M1115
10989,O9-P1925,P4-P904,pipe,P4,200,100.000,0.510,0.510,0,0.159,0.170,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4-M904,P4-M903
2799,O9-P47,P4-P47,pipe,P4,560,76.600,0.155,0.273,1,0.750,0.858,0,0,14.930,14.630,14.930,Steepened up to 0.30 %,,P4-M47,P4-M46
11003,O9-P2548,P4-P1475,pipe,P4,200,69.400,0.510,0.510,0,0.250,0.308,1,0,1.840,2.120,2.120,DN200 (not steepened),,P4-M1475,P4-M1474
11007,O9-P1168,P4-P568,pipe,P4,200,80.000,0.510,0.510,0,0.065,0.135,1,0,1.760,1.670,1.760,DN200 (not steepened),,P4-M568,P4-M567
11022,O9-P701,P4-P169,pipe,P4,500,102.500,0.155,0.338,1,0.755,0.919,0,0,9.330,9.660,9.660,Steepened 0.30 to 0.50 %,,P4-M169,P4-M168
2857,O9-P1054,P4-P454,pipe,P4,200,71.900,0.510,0.510,0,0.136,0.186,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4-M454,P4-M453
11050,O9-P860,P4-P260,pipe,P4,200,100.000,0.510,0.510,0,0.180,0.184,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M260,P4-M164
2891,O9-P2370,P4-P99,pipe,P4,200,43.600,0.510,0.510,0,0.562,0.623,1,0,3.810,3.820,3.820,DN200 (not steepened),,P4-M99,P4-M98
11087,O9-P982,P4-P382,pipe,P4,200,100.000,0.510,0.510,0,0.035,0.059,1,0,1.890,1.480,1.890,DN200 (not steepened),,P4-M382,P4-M381
11094,O9-P1071,P4-P469,pipe,P4,200,100.000,0.510,0.510,0,0.131,0.163,1,0,1.550,1.570,1.570,DN200 (not steepened),,P4-M469,P4-M468
11095,O9-P2024,P4-P1003,pipe,P4,200,61.500,0.510,0.510,0,0.674,0.719,1,0,11.660,11.770,11.770,DN200 (not steepened),,P4-M1003,P4-M1002
2904,O9-P706,P4-P174,pipe,P4,500,43.700,0.155,0.338,1,0.750,0.916,0,0,9.190,9.290,9.290,Steepened 0.30 to 0.50 %,,P4-M174,P4-M173
11100,O9-P2615,P4-P1542,pipe,P4,200,100.000,0.510,0.510,0,0.045,0.091,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4-M1542,P4-M1541
11104,O9-P1885,P4-P864,pipe,P4,200,101.100,0.510,0.510,0,0.071,0.146,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4-M864,P4-M858
2913,O9-P1897,P4-P876,pipe,P4,200,74.900,0.510,0.510,0,0.162,0.259,1,0,2.290,2.350,2.350,DN200 (not steepened),,P4-M876,P4-M875
11111,O9-P44,P4-P44,pipe,P4,560,91.200,0.155,0.273,1,0.750,0.858,0,0,14.450,14.380,14.450,Steepened up to 0.30 %,,P4-M44,P4-M43
11123,O9-P1176,P4-P576,pipe,P4,355,75.200,0.270,0.395,1,0.750,0.892,0,0,2.210,2.490,2.490,Steepened 0.30 to 0.50 %,,P4-M576,P4-M575
11126,O9-P2100,P4-P1079,pipe,P4,200,100.000,0.510,0.510,0,0.323,0.331,1,0,1.740,1.650,1.740,DN200 (not steepened),,P4-M1079,P4-M1078
2936,O9-P43,P4-P43,pipe,P4,560,76.500,0.155,0.273,1,0.751,0.859,0,0,14.380,14.320,14.380,Steepened up to 0.30 %,,P4-M43,P4-M42
11133,O9-P1285,P4-P685,pipe,P4,200,78.700,0.510,0.510,0,0.100,0.196,1,0,2.010,2.050,2.050,DN200 (not steepened),,P4-M685,P4-M657
11136,O9-P2440,P4-P1367,pipe,P4,200,100.000,0.510,0.510,0,0.139,0.196,1,0,2.870,2.440,2.870,DN200 (not steepened),,P4-M1367,P4-M1362
2946,O9-P1032,P4-P429,pipe,P4,200,44.100,0.510,0.510,0,0.030,0.061,1,0,1.480,2.160,2.160,DN200 (not steepened),,P4-M429,P4-M428
2953,O9-P2684,P4-P1611,pipe,P4,200,78.000,0.510,0.510,0,0.259,0.261,1,0,1.790,1.670,1.790,DN200 (not steepened),,P4-M1611,P4-M1610
11146,O9-P841,P4-P241,pipe,P4,200,68.600,0.510,0.510,0,0.222,0.237,1,0,2.040,2.760,2.760,DN200 (not steepened),,P4-M241,P4-M240
2958,O9-P1811,P4-P790,pipe,P4,200,64.800,0.510,0.510,0,0.138,0.288,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4-M790,P4-M789
11154,O9-P1818,P4-P797,pipe,P4,200,100.000,0.510,0.510,0,0.039,0.074,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4-M797,P4-M796
2969,O9-P903,P4-P303,pipe,P4,200,44.400,0.510,0.510,0,0.084,0.123,1,0,3.100,2.710,3.100,DN200 (not steepened),,P4-M303,P4-M270
2976,O9-P735,P4-P203,pipe,P4,250,70.900,0.375,0.375,0,0.519,0.661,1,0,6.000,6.150,6.150,"Above DN200, under 0.75 m/s",0.546,P4-M203,P4-M202
2981,O9-P2281,P4-P1260,pipe,P4,200,44.600,0.510,0.510,0,0.331,0.346,1,0,2.590,2.740,2.740,DN200 (not steepened),,P4-M1260,P4-M1259
11178,O9-P1787,P4-P766,pipe,P4,200,80.100,0.510,0.510,0,0.228,0.370,1,0,3.510,4.640,4.640,DN200 (not steepened),,P4-M766,P4-M765
2992,O9-P2237,P4-P1216,pipe,P4,200,74.100,0.510,0.510,0,0.216,0.230,1,0,1.870,1.840,1.870,DN200 (not steepened),,P4-M1216,P4-M1215
2993,O9-P1122,P4-P522,pipe,P4,355,45.400,0.270,0.395,1,0.758,0.899,0,0,6.020,5.810,6.020,Steepened 0.30 to 0.50 %,,P4-M522,P4-M521
11198,O9-P18,P4-P18,pipe,P4,560,100.100,0.155,0.273,1,0.756,0.868,0,0,12.100,12.140,12.140,Steepened up to 0.30 %,,P4-M18,P4-M17
3007,O9-P1106,P4-P506,pipe,P4,355,44.900,0.270,0.395,1,0.758,0.900,0,0,6.790,6.920,6.920,Steepened 0.30 to 0.50 %,,P4-M506,P4-M505
11199,O9-P1191,P4-P591,pipe,P4,200,68.500,0.510,0.510,0,0.288,0.295,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M591,P4-M590
11214,O9-P1807,P4-P786,pipe,P4,200,77.400,0.510,0.510,0,0.131,0.274,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4-M786,P4-M785
3027,O9-P1840,P4-P819,pipe,P4,200,74.800,0.510,0.510,0,0.097,0.182,1,0,2.390,2.250,2.390,DN200 (not steepened),,P4-M819,P4-M818
3032,O9-P726,P4-P194,pipe,P4,250,45.100,0.375,0.375,0,0.526,0.676,1,0,7.720,7.740,7.740,"Above DN200, under 0.75 m/s",0.554,P4-M194,P4-M193
3039,O9-P1907,P4-P886,pipe,P4,200,71.900,0.510,0.510,0,0.037,0.073,1,0,2.210,1.480,2.210,DN200 (not steepened),,P4-M886,P4-M885
11238,O9-P2418,P4-P1345,pipe,P4,200,100.000,0.510,0.510,0,0.253,0.303,1,0,5.210,5.000,5.210,DN200 (not steepened),,P4-M1345,P4-M1344
3052,O9-P897,P4-P297,pipe,P4,200,54.600,0.510,0.510,0,0.214,0.219,1,0,2.000,2.830,2.830,DN200 (not steepened),,P4-M297,P4-M296
3053,O9-P2254,P4-P1233,pipe,P4,200,45.300,0.510,0.510,0,0.159,0.165,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4-M1233,P4-M1232
3073,O9-P2396,P4-P1323,pipe,P4,200,67.500,0.510,0.510,0,0.499,0.641,1,0,7.470,8.020,8.020,DN200 (not steepened),,P4-M1323,P4-M1322
11266,O9-P2266,P4-P1245,pipe,P4,200,62.700,0.510,0.510,0,0.267,0.360,1,0,1.750,1.480,1.750,DN200 (not steepened),,P4-M1245,P4-M1244
11273,O9-P2671,P4-P1598,pipe,P4,200,53.600,0.510,0.510,0,0.396,0.396,1,0,1.730,2.000,2.000,DN200 (not steepened),,P4-M1598,P4-M1597
11279,O9-P909,P4-P309,pipe,P4,200,52.100,0.510,0.510,0,0.067,0.106,1,0,3.470,3.620,3.620,DN200 (not steepened),,P4-M309,P4-M308
3099,O9-P2676,P4-P1603,pipe,P4,200,45.900,0.510,0.510,0,0.226,0.226,1,0,1.800,1.480,1.800,DN200 (not steepened),,P4-M1603,P4-M1602
3117,O9-P2398,P4-P1325,pipe,P4,200,75.500,0.510,0.510,0,0.493,0.633,1,0,6.420,6.640,6.640,DN200 (not steepened),,P4-M1325,P4-M1324
3118,O9-P2277,P4-P1256,pipe,P4,200,46.200,0.510,0.510,0,0.238,0.238,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M1256,P4-M1255
11311,O9-P2259,P4-P1238,pipe,P4,200,59.800,0.510,0.510,0,0.372,0.417,1,0,3.200,3.540,3.540,DN200 (not steepened),,P4-M1238,P4-M1237
11315,O9-P9,P4-P9,pipe,P4,560,100.000,0.155,0.273,1,0.756,0.869,0,0,10.640,10.760,10.760,Steepened up to 0.30 %,,P4-M9,P4-M8
11319,O9-P1147,P4-P547,pipe,P4,200,100.000,0.510,0.510,0,0.150,0.230,1,0,2.510,2.460,2.510,DN200 (not steepened),,P4-M547,P4-M546
11322,O9-P1164,P4-P564,pipe,P4,200,100.000,0.510,0.510,0,0.050,0.094,1,0,2.510,1.480,2.510,DN200 (not steepened),,P4-M564,P4-M563
11326,O9-P1982,P4-P961,pipe,P4,200,85.600,0.510,0.510,0,0.126,0.252,1,0,2.440,3.230,3.230,DN200 (not steepened),,P4-M961,P4-M941
3140,O9-P2508,P4-P1435,pipe,P4,200,68.800,0.510,0.510,0,0.181,0.184,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M1435,P4-M1426
11336,O9-P12,P4-P12,pipe,P4,560,100.000,0.155,0.273,1,0.756,0.869,0,0,11.200,11.150,11.200,Steepened up to 0.30 %,,P4-M12,P4-M11
3146,O9-P857,P4-P257,pipe,P4,200,73.100,0.510,0.510,0,0.189,0.193,1,0,1.660,1.510,1.660,DN200 (not steepened),,P4-M257,P4-M242
3149,O9-P1785,P4-P764,pipe,P4,200,46.500,0.510,0.510,0,0.256,0.414,1,0,5.730,5.070,5.730,DN200 (not steepened),,P4-M764,P4-M763
11341,O9-P1194,P4-P594,pipe,P4,200,81.300,0.510,0.510,0,0.040,0.079,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4-M594,P4-M593
11347,O9-P1794,P4-P773,pipe,P4,200,100.000,0.510,0.510,0,0.059,0.114,1,0,3.710,4.410,4.410,DN200 (not steepened),,P4-M773,P4-M772
3156,O9-P2315,P4-P1294,pipe,P4,200,73.200,0.510,0.510,0,0.184,0.200,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4-M1294,P4-M1291
11368,O9-P2175,P4-P1154,pipe,P4,200,100.000,0.510,0.510,0,0.079,0.164,1,0,3.020,1.480,3.020,DN200 (not steepened),,P4-M1154,P4-M1153
11376,O9-P918,P4-P318,pipe,P4,200,100.000,0.510,0.510,0,0.226,0.226,1,0,1.480,3.410,3.410,DN200 (not steepened),,P4-M318,P4-M275
11382,O9-P1901,P4-P880,pipe,P4,200,104.900,0.510,0.510,0,0.085,0.156,1,0,2.110,1.960,2.110,DN200 (not steepened),,P4-M880,P4-M879
11393,O9-P1016,P4-P416,pipe,P4,200,99.800,0.510,0.510,0,0.068,0.139,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4-M416,P4-M398
11399,O9-P973,P4-P373,pipe,P4,200,100.000,0.510,0.510,0,0.096,0.176,1,0,3.130,3.160,3.160,DN200 (not steepened),,P4-M373,P4-M372
3209,O9-P1287,P4-P687,pipe,P4,200,108.400,0.510,0.510,0,0.087,0.170,1,0,1.790,1.910,1.910,DN200 (not steepened),,P4-M687,P4-M686
11403,O9-P2081,P4-P1060,pipe,P4,200,100.000,0.510,0.510,0,0.372,0.404,1,0,3.700,3.650,3.700,DN200 (not steepened),,P4-M1060,P4-M1059
11405,O9-P2477,P4-P1404,pipe,P4,200,52.700,0.510,0.510,0,0.412,0.483,1,0,4.300,4.490,4.490,DN200 (not steepened),,P4-M1404,P4-M1403
11416,O9-P2147,P4-P1126,pipe,P4,200,100.000,0.510,0.510,0,0.070,0.142,1,0,1.530,1.830,1.830,DN200 (not steepened),,P4-M1126,P4-M1125
11418,O9-P1789,P4-P768,pipe,P4,200,68.700,0.510,0.510,0,0.189,0.351,1,0,2.630,2.190,2.630,DN200 (not steepened),,P4-M768,P4-M767
11424,O9-P1089,P4-P489,pipe,P4,355,96.700,0.270,0.384,1,0.750,0.890,0,0,6.250,6.070,6.250,Steepened 0.30 to 0.50 %,,P4-M489,P4-M488
11428,O9-P1302,P4-P702,pipe,P4,200,72.000,0.510,0.510,0,0.048,0.092,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4-M702,P4-M701
11430,O9-P2704,P4-P1631,pipe,P4,200,100.000,0.510,0.510,0,0.304,0.304,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4-M1631,P4-M1598
3239,O9-P2734,P4-P1661,pipe,P4,200,47.500,0.510,0.510,0,0.285,0.285,1,0,2.090,2.390,2.390,DN200 (not steepened),,P4-M1661,P4-M1638
11436,O9-P2654,P4-P1581,pipe,P4,200,100.000,0.510,0.510,0,0.592,0.595,1,0,9.660,10.500,10.500,DN200 (not steepened),,P4-M1581,P4-M1580
11438,O9-P978,P4-P378,pipe,P4,200,100.000,0.510,0.510,0,0.064,0.120,1,0,1.480,2.010,2.010,DN200 (not steepened),,P4-M378,P4-M377
11452,O9-P34,P4-P34,pipe,P4,560,60.200,0.155,0.273,1,0.753,0.863,0,0,15.140,15.010,15.140,Steepened up to 0.30 %,,P4-M34,P4-M33
11457,O9-P955,P4-P355,pipe,P4,200,100.100,0.510,0.510,0,0.160,0.173,1,0,2.160,2.170,2.170,DN200 (not steepened),,P4-M355,P4-M354
11463,O9-P2204,P4-P1183,pipe,P4,200,100.000,0.510,0.510,0,0.202,0.220,1,0,2.000,2.120,2.120,DN200 (not steepened),,P4-M1183,P4-M1182
11470,O9-P1876,P4-P855,pipe,P4,200,100.000,0.510,0.510,0,0.066,0.124,1,0,1.480,8.670,8.670,DN200 (not steepened),,P4-M855,P4-M854
11475,O9-P1012,P4-P412,pipe,P4,200,100.000,0.510,0.510,0,0.138,0.195,1,0,1.920,2.260,2.260,DN200 (not steepened),,P4-M412,P4-M411
11480,O9-P2437,P4-P1364,pipe,P4,200,100.400,0.510,0.510,0,0.185,0.210,1,0,1.720,1.620,1.720,DN200 (not steepened),,P4-M1364,P4-M1363
3289,O9-P40,P4-P40,pipe,P4,560,68.300,0.155,0.273,1,0.753,0.863,0,0,14.770,15.050,15.050,Steepened up to 0.30 %,,P4-M40,P4-M39
11481,O9-P2037,P4-P1016,pipe,P4,200,100.000,0.510,0.510,0,0.650,0.694,1,0,8.160,9.690,9.690,DN200 (not steepened),,P4-M1016,P4-M1015
11486,O9-P1282,P4-P682,pipe,P4,200,89.500,0.510,0.510,0,0.066,0.127,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4-M682,P4-M666
11489,O9-P1869,P4-P848,pipe,P4,200,85.700,0.510,0.510,0,0.141,0.188,1,0,3.800,2.640,3.800,DN200 (not steepened),,P4-M848,P4-M847
11501,O9-P1887,P4-P866,pipe,P4,200,100.800,0.510,0.510,0,0.068,0.139,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4-M866,P4-M859
3314,O9-P1286,P4-P686,pipe,P4,200,69.400,0.510,0.510,0,0.095,0.187,1,0,1.910,2.010,2.010,DN200 (not steepened),,P4-M686,P4-M685
11508,O9-P1061,P4-P461,pipe,P4,200,100.000,0.510,0.510,0,0.084,0.171,1,0,1.640,1.500,1.640,DN200 (not steepened),,P4-M461,P4-M460
11517,O9-P1068,P4-P468,pipe,P4,200,103.200,0.510,0.510,0,0.167,0.208,1,0,2.870,2.810,2.870,DN200 (not steepened),,P4-M468,P4-M467
11519,O9-P2366,P4-P95,pipe,P4,200,100.000,0.510,0.510,0,0.566,0.630,1,0,6.120,6.040,6.120,DN200 (not steepened),,P4-M95,P4-M94
11537,O9-P2377,P4-P106,pipe,P4,200,100.000,0.510,0.510,0,0.453,0.581,1,0,3.810,3.730,3.810,DN200 (not steepened),,P4-M106,P4-M105
11546,O9-P1896,P4-P875,pipe,P4,200,68.900,0.510,0.510,0,0.164,0.265,1,0,2.350,2.390,2.390,DN200 (not steepened),,P4-M875,P4-M874
3355,O9-P1932,P4-P911,pipe,P4,200,81.400,0.510,0.510,0,0.093,0.183,1,0,1.510,1.490,1.510,DN200 (not steepened),,P4-M911,P4-M910
11556,O9-P1180,P4-P580,pipe,P4,355,102.000,0.270,0.395,1,0.750,0.892,0,0,2.160,1.610,2.160,Steepened 0.30 to 0.50 %,,P4-M580,P4-M579
3373,O9-P1809,P4-P788,pipe,P4,200,64.400,0.510,0.510,0,0.171,0.334,1,0,2.610,3.140,3.140,DN200 (not steepened),,P4-M788,P4-M764
11565,O9-P2102,P4-P1081,pipe,P4,200,100.000,0.510,0.510,0,0.299,0.308,1,0,1.650,1.710,1.710,DN200 (not steepened),,P4-M1081,P4-M1080
11566,O9-P1988,P4-P967,pipe,P4,200,77.700,0.510,0.510,0,0.057,0.121,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4-M967,P4-M966
3380,O9-P1911,P4-P890,pipe,P4,200,75.100,0.510,0.510,0,0.113,0.221,1,0,3.280,2.040,3.280,DN200 (not steepened),,P4-M890,P4-M889
11574,O9-P2240,P4-P1219,pipe,P4,200,103.700,0.510,0.510,0,0.231,0.241,1,0,1.910,2.220,2.220,DN200 (not steepened),,P4-M1219,P4-M1022
3395,O9-P1868,P4-P847,pipe,P4,200,78.400,0.510,0.510,0,0.142,0.190,1,0,3.780,1.480,3.780,DN200 (not steepened),,P4-M847,P4-M846
11590,O9-P1821,P4-P800,pipe,P4,200,100.000,0.510,0.510,0,0.069,0.133,1,0,2.590,2.760,2.760,DN200 (not steepened),,P4-M800,P4-M799
3412,O9-P2659,P4-P1586,pipe,P4,200,71.500,0.510,0.510,0,0.577,0.580,1,0,8.360,8.360,8.360,DN200 (not steepened),,P4-M1586,P4-M1585
11612,O9-P1979,P4-P958,pipe,P4,200,100.000,0.510,0.510,0,0.082,0.168,1,0,1.960,2.210,2.210,DN200 (not steepened),,P4-M958,P4-M957
3423,O9-P2786,P4-P1713,pipe,P4,200,49.400,0.510,0.510,0,0.167,0.167,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4-M1713,P4-M1712
11623,O9-P1266,P4-P666,pipe,P4,200,106.000,0.510,0.510,0,0.098,0.181,1,0,2.180,2.300,2.300,DN200 (not steepened),,P4-M666,P4-M665
3433,O9-P2610,P4-P1537,pipe,P4,200,89.700,0.510,0.510,0,0.098,0.184,1,0,2.220,3.110,3.110,DN200 (not steepened),,P4-M1537,P4-M1536
11632,O9-P1918,P4-P897,pipe,P4,200,100.000,0.510,0.510,0,0.071,0.146,1,0,1.930,1.480,1.930,DN200 (not steepened),,P4-M897,P4-M896
11634,O9-P1970,P4-P949,pipe,P4,200,96.000,0.510,0.510,0,0.110,0.219,1,0,2.090,2.730,2.730,DN200 (not steepened),,P4-M949,P4-M948
11636,O9-P2236,P4-P1215,pipe,P4,200,70.600,0.510,0.510,0,0.230,0.249,1,0,1.840,1.740,1.840,DN200 (not steepened),,P4-M1215,P4-M1021
3446,O9-P956,P4-P356,pipe,P4,200,98.100,0.510,0.510,0,0.054,0.102,1,0,1.850,2.160,2.160,DN200 (not steepened),,P4-M356,P4-M355
11641,O9-P1062,P4-P462,pipe,P4,200,101.000,0.510,0.510,0,0.069,0.142,1,0,1.610,1.640,1.640,DN200 (not steepened),,P4-M462,P4-M461
3459,O9-P38,P4-P38,pipe,P4,560,73.600,0.155,0.273,1,0.753,0.863,0,0,15.370,15.380,15.380,Steepened up to 0.30 %,,P4-M38,P4-M37
11657,O9-P733,P4-P201,pipe,P4,250,100.000,0.375,0.375,0,0.520,0.662,1,0,6.450,6.330,6.450,"Above DN200, under 0.75 m/s",0.546,P4-M201,P4-M200
11669,O9-P1218,P4-P618,pipe,P4,200,100.000,0.510,0.510,0,0.060,0.127,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4-M618,P4-M613
3482,O9-P2651,P4-P1578,pipe,P4,200,50.000,0.510,0.510,0,0.592,0.595,1,0,10.630,10.780,10.780,DN200 (not steepened),,P4-M1578,P4-M1577
11686,O9-P704,P4-P172,pipe,P4,500,92.800,0.155,0.338,1,0.751,0.917,0,0,9.490,9.310,9.490,Steepened 0.30 to 0.50 %,,P4-M172,P4-M171
3500,O9-P1229,P4-P629,pipe,P4,200,74.600,0.510,0.510,0,0.152,0.232,1,0,2.590,2.700,2.700,DN200 (not steepened),,P4-M629,P4-M628
11698,O9-P1309,P4-P709,pipe,P4,200,100.000,0.510,0.510,0,0.057,0.110,1,0,1.610,1.730,1.730,DN200 (not steepened),,P4-M709,P4-M708
11701,O9-P1169,P4-P569,pipe,P4,200,77.600,0.510,0.510,0,0.050,0.106,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4-M569,P4-M568
3512,O9-P2550,P4-P1477,pipe,P4,200,50.400,0.510,0.510,0,0.195,0.263,1,0,1.480,1.670,1.670,DN200 (not steepened),,P4-M1477,P4-M1476
11704,O9-P23,P4-P23,pipe,P4,560,100.000,0.155,0.273,1,0.754,0.866,0,0,13.110,12.660,13.110,Steepened up to 0.30 %,,P4-M23,P4-M22
11705,O9-P698,P4-P166,pipe,P4,500,100.000,0.155,0.338,1,0.756,0.920,0,0,9.960,9.820,9.960,Steepened 0.30 to 0.50 %,,P4-M166,P4-M165
11706,O9-P1980,P4-P959,pipe,P4,200,100.000,0.510,0.510,0,0.067,0.138,1,0,1.690,1.960,1.960,DN200 (not steepened),,P4-M959,P4-M958
11708,O9-P2701,P4-P1628,pipe,P4,200,90.900,0.510,0.510,0,0.029,0.029,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4-M1628,P4-M1627
3518,O9-P2709,P4-P1636,pipe,P4,200,81.400,0.510,0.510,0,0.590,0.590,1,0,7.320,7.170,7.320,DN200 (not steepened),,P4-M1636,P4-M1635
11719,O9-P2553,P4-P1480,pipe,P4,200,68.900,0.510,0.510,0,0.086,0.183,1,0,1.780,1.930,1.930,DN200 (not steepened),,P4-M1480,P4-M1479
11720,O9-P2792,P4-P1719,pipe,P4,200,100.000,0.510,0.510,0,0.080,0.172,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4-M1719,P4-M1718
11721,O9-P1321,P4-P721,pipe,P4,200,100.000,0.510,0.510,0,0.214,0.323,1,0,2.910,2.920,2.920,DN200 (not steepened),,P4-M721,P4-M212
11724,O9-P1999,P4-P978,pipe,P4,200,82.400,0.510,0.510,0,0.104,0.213,1,0,2.820,3.320,3.320,DN200 (not steepened),,P4-M978,P4-M977
11731,O9-P2199,P4-P1178,pipe,P4,200,106.700,0.510,0.510,0,0.274,0.305,1,0,2.720,3.310,3.310,DN200 (not steepened),,P4-M1178,P4-M1177
3543,O9-P1178,P4-P578,pipe,P4,355,50.800,0.270,0.395,1,0.750,0.892,0,0,1.610,1.900,1.900,Steepened 0.30 to 0.50 %,,P4-M578,P4-M577
11740,O9-P2695,P4-P1622,pipe,P4,200,89.300,0.510,0.510,0,0.080,0.159,1,0,5.510,5.030,5.510,DN200 (not steepened),,P4-M1622,P4-M1621
3559,O9-P950,P4-P350,pipe,P4,200,79.000,0.510,0.510,0,0.053,0.112,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4-M350,P4-M349
11752,O9-P2186,P4-P1165,pipe,P4,200,87.500,0.510,0.510,0,0.064,0.137,1,0,5.790,1.480,5.790,DN200 (not steepened),,P4-M1165,P4-M1164
11756,O9-P2314,P4-P1293,pipe,P4,200,66.800,0.510,0.510,0,0.043,0.090,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4-M1293,P4-M1292
3565,O9-P737,P4-P205,pipe,P4,250,51.100,0.375,0.375,0,0.519,0.661,1,0,5.990,6.010,6.010,"Above DN200, under 0.75 m/s",0.546,P4-M205,P4-M204
11759,O9-P1094,P4-P494,pipe,P4,355,60.100,0.270,0.395,1,0.758,0.900,0,0,7.970,7.340,7.970,Steepened 0.30 to 0.50 %,,P4-M494,P4-M493
11776,O9-P2787,P4-P1714,pipe,P4,200,100.000,0.510,0.510,0,0.236,0.288,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4-M1714,P4-M114
3603,O9-P246,P4-P131,pipe,P4,200,51.500,0.510,0.510,0,0.309,0.316,1,0,1.560,1.600,1.600,DN200 (not steepened),,P4-M131,P4-M130
11803,O9-P2072,P4-P1051,pipe,P4,200,113.000,0.510,0.510,0,0.496,0.595,1,0,4.820,5.060,5.060,DN200 (not steepened),,P4-M1051,P4-M995
3612,O9-P886,P4-P286,pipe,P4,200,51.500,0.510,0.510,0,0.299,0.310,1,0,7.160,7.820,7.820,DN200 (not steepened),,P4-M286,P4-M285
11807,O9-P2399,P4-P1326,pipe,P4,200,70.700,0.510,0.510,0,0.493,0.633,1,0,6.490,6.420,6.490,DN200 (not steepened),,P4-M1326,P4-M1325
3623,O9-P2521,P4-P1448,pipe,P4,200,51.600,0.510,0.510,0,0.254,0.285,1,0,1.570,1.600,1.600,DN200 (not steepened),,P4-M1448,P4-M1441
11819,O9-P1231,P4-P631,pipe,P4,200,89.100,0.510,0.510,0,0.113,0.216,1,0,2.480,2.540,2.540,DN200 (not steepened),,P4-M631,P4-M630
11831,O9-P2270,P4-P1249,pipe,P4,200,100.000,0.510,0.510,0,0.174,0.338,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4-M1249,P4-M1248
11841,O9-P2226,P4-P1205,pipe,P4,200,104.600,0.510,0.510,0,0.052,0.108,1,0,1.480,2.270,2.270,DN200 (not steepened),,P4-M1205,P4-M1204
3651,O9-P2592,P4-P1519,pipe,P4,200,52.000,0.510,0.510,0,0.126,0.130,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M1519,P4-M1518
11846,O9-P2469,P4-P1396,pipe,P4,200,100.000,0.510,0.510,0,0.068,0.134,1,0,1.590,1.520,1.590,DN200 (not steepened),,P4-M1396,P4-M1334
11847,O9-P858,P4-P258,pipe,P4,200,58.600,0.510,0.510,0,0.124,0.124,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4-M258,P4-M257
11858,O9-P1243,P4-P643,pipe,P4,200,100.000,0.510,0.510,0,0.061,0.123,1,0,1.500,1.790,1.790,DN200 (not steepened),,P4-M643,P4-M642
11860,O9-P2767,P4-P1694,pipe,P4,200,62.900,0.510,0.510,0,0.122,0.179,1,0,1.860,2.010,2.010,DN200 (not steepened),,P4-M1694,P4-M1693
11863,O9-P1990,P4-P969,pipe,P4,200,77.400,0.510,0.510,0,0.061,0.132,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M969,P4-M968
3672,O9-P7,P4-P7,pipe,P4,560,52.200,0.155,0.273,1,0.758,0.877,0,0,10.640,10.660,10.660,Steepened up to 0.30 %,,P4-M7,P4-M6
11864,O9-P2660,P4-P1587,pipe,P4,200,100.000,0.510,0.510,0,0.577,0.580,1,0,8.380,8.360,8.380,DN200 (not steepened),,P4-M1587,P4-M1586
11873,O9-P743,P4-P211,pipe,P4,200,100.000,0.510,0.510,0,0.588,0.736,1,0,5.020,5.570,5.570,DN200 (not steepened),,P4-M211,P4-M210
3686,O9-P1072,P4-P470,pipe,P4,200,52.400,0.510,0.510,0,0.037,0.078,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4-M470,P4-M469
11888,O9-P2559,P4-P1486,pipe,P4,200,100.000,0.510,0.510,0,0.129,0.156,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M1486,P4-M1349
11905,O9-P1211,P4-P611,pipe,P4,200,70.600,0.510,0.510,0,0.069,0.146,1,0,1.560,1.700,1.700,DN200 (not steepened),,P4-M611,P4-M607
3724,O9-P2470,P4-P1397,pipe,P4,200,52.900,0.510,0.510,0,0.055,0.109,1,0,1.550,1.590,1.590,DN200 (not steepened),,P4-M1397,P4-M1396
11916,O9-P2161,P4-P1140,pipe,P4,200,87.200,0.510,0.510,0,0.134,0.178,1,0,1.940,2.220,2.220,DN200 (not steepened),,P4-M1140,P4-M1139
11925,O9-P1227,P4-P627,pipe,P4,200,100.000,0.510,0.510,0,0.155,0.239,1,0,2.940,3.280,3.280,DN200 (not steepened),,P4-M627,P4-M626
11926,O9-P1096,P4-P496,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.900,0,0,5.920,6.790,6.790,Steepened 0.30 to 0.50 %,,P4-M496,P4-M495
3735,O9-P2168,P4-P1147,pipe,P4,200,53.100,0.510,0.510,0,0.160,0.176,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4-M1147,P4-M1067
3738,O9-P2727,P4-P1654,pipe,P4,200,53.000,0.510,0.510,0,0.227,0.227,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M1654,P4-M1653
3749,O9-P2501,P4-P1428,pipe,P4,200,53.200,0.510,0.510,0,0.161,0.177,1,0,1.770,1.960,1.960,DN200 (not steepened),,P4-M1428,P4-M1427
3756,O9-P2000,P4-P979,pipe,P4,200,83.900,0.510,0.510,0,0.097,0.198,1,0,2.510,2.820,2.820,DN200 (not steepened),,P4-M979,P4-M978
11950,O9-P1086,P4-P486,pipe,P4,355,75.500,0.270,0.384,1,0.752,0.892,0,0,5.990,5.910,5.990,Steepened 0.30 to 0.50 %,,P4-M486,P4-M485
11958,O9-P1058,P4-P458,pipe,P4,200,100.000,0.510,0.510,0,0.131,0.163,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M458,P4-M442
11960,O9-P2679,P4-P1606,pipe,P4,200,100.000,0.510,0.510,0,0.318,0.319,1,0,3.010,3.600,3.600,DN200 (not steepened),,P4-M1606,P4-M1605
11963,O9-P2636,P4-P1563,pipe,P4,200,100.000,0.510,0.510,0,0.041,0.080,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4-M1563,P4-M1562
3772,O9-P2130,P4-P1109,pipe,P4,200,53.500,0.510,0.510,0,0.036,0.036,1,0,1.850,2.180,2.180,DN200 (not steepened),,P4-M1109,P4-M1103
11970,O9-P2745,P4-P1672,pipe,P4,200,59.000,0.510,0.510,0,0.129,0.129,1,0,2.690,3.310,3.310,DN200 (not steepened),,P4-M1672,P4-M1671
3780,O9-P2347,P4-P76,pipe,P4,250,53.600,0.375,0.483,1,0.752,0.777,0,0,12.370,12.580,12.580,Steepened 0.30 to 0.50 %,,P4-M76,P4-M75
3786,O9-P1806,P4-P785,pipe,P4,200,76.300,0.510,0.510,0,0.156,0.315,1,0,1.480,2.080,2.080,DN200 (not steepened),,P4-M785,P4-M776
3788,O9-P2593,P4-P1520,pipe,P4,200,79.200,0.510,0.510,0,0.243,0.254,1,0,2.190,2.780,2.780,DN200 (not steepened),,P4-M1520,P4-M1506
3791,O9-P2452,P4-P1379,pipe,P4,200,53.700,0.510,0.510,0,0.096,0.190,1,0,2.550,2.990,2.990,DN200 (not steepened),,P4-M1379,P4-M1378
11983,O9-P2034,P4-P1013,pipe,P4,200,100.000,0.510,0.510,0,0.668,0.709,1,0,14.660,15.880,15.880,DN200 (not steepened),,P4-M1013,P4-M1012
3793,O9-P1102,P4-P502,pipe,P4,355,53.700,0.270,0.395,1,0.758,0.900,0,0,7.290,7.080,7.290,Steepened 0.30 to 0.50 %,,P4-M502,P4-M501
3795,O9-P2343,P4-P72,pipe,P4,250,53.700,0.375,0.483,1,0.762,0.788,0,0,12.440,12.340,12.440,Steepened 0.30 to 0.50 %,,P4-M72,P4-M71
11991,O9-P1240,P4-P640,pipe,P4,200,100.000,0.510,0.510,0,0.069,0.143,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4-M640,P4-M639
3801,O9-P1819,P4-P798,pipe,P4,200,53.800,0.510,0.510,0,0.079,0.151,1,0,3.320,3.520,3.520,DN200 (not steepened),,P4-M798,P4-M792
11994,O9-P41,P4-P41,pipe,P4,560,104.000,0.155,0.273,1,0.753,0.862,0,0,14.360,14.770,14.770,Steepened up to 0.30 %,,P4-M41,P4-M40
11995,O9-P940,P4-P340,pipe,P4,200,74.000,0.510,0.510,0,0.251,0.264,1,0,3.220,3.350,3.350,DN200 (not steepened),,P4-M340,P4-M339
12004,O9-P2585,P4-P1512,pipe,P4,200,56.900,0.510,0.510,0,0.215,0.222,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M1512,P4-M1497
12021,O9-P2444,P4-P1371,pipe,P4,200,100.000,0.510,0.510,0,0.049,0.100,1,0,1.480,2.420,2.420,DN200 (not steepened),,P4-M1371,P4-M1370
12029,O9-P2723,P4-P1650,pipe,P4,200,69.000,0.510,0.510,0,0.366,0.366,1,0,2.150,1.710,2.150,DN200 (not steepened),,P4-M1650,P4-M1649
3839,O9-P1997,P4-P976,pipe,P4,200,82.500,0.510,0.510,0,0.054,0.115,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4-M976,P4-M975
3840,O9-P2754,P4-P1681,pipe,P4,200,54.400,0.510,0.510,0,0.153,0.153,1,0,2.260,1.480,2.260,DN200 (not steepened),,P4-M1681,P4-M1680
12048,O9-P2457,P4-P1384,pipe,P4,200,100.000,0.510,0.510,0,0.064,0.133,1,0,1.870,1.480,1.870,DN200 (not steepened),,P4-M1384,P4-M1378
3859,O9-P983,P4-P383,pipe,P4,200,54.700,0.510,0.510,0,0.081,0.166,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4-M383,P4-M180
12053,O9-P1052,P4-P452,pipe,P4,200,100.000,0.510,0.510,0,0.045,0.091,1,0,1.780,1.480,1.780,DN200 (not steepened),,P4-M452,P4-M451
12062,O9-P2565,P4-P1492,pipe,P4,200,70.000,0.510,0.510,0,0.053,0.109,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M1492,P4-M1491
12071,O9-P1025,P4-P425,pipe,P4,200,100.000,0.510,0.510,0,0.170,0.224,1,0,3.930,3.670,3.930,DN200 (not steepened),,P4-M425,P4-M424
3884,O9-P1987,P4-P966,pipe,P4,200,77.300,0.510,0.510,0,0.068,0.142,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M966,P4-M965
12076,O9-P2678,P4-P1605,pipe,P4,200,100.000,0.510,0.510,0,0.318,0.319,1,0,3.600,4.300,4.300,DN200 (not steepened),,P4-M1605,P4-M1604
3890,O9-P1141,P4-P541,pipe,P4,200,55.000,0.510,0.510,0,0.222,0.332,1,0,3.120,3.290,3.290,DN200 (not steepened),,P4-M541,P4-M540
12082,O9-P1332,P4-P740,pipe,P4,200,100.000,0.510,0.510,0,0.075,0.154,1,0,1.990,2.060,2.060,DN200 (not steepened),,P4-M740,P4-M739
3895,O9-P859,P4-P259,pipe,P4,200,55.000,0.510,0.510,0,0.125,0.132,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M259,P4-M243
12094,O9-P2221,P4-P1200,pipe,P4,200,95.200,0.510,0.510,0,0.338,0.360,1,0,4.480,4.530,4.530,DN200 (not steepened),,P4-M1200,P4-M1199
12099,O9-P898,P4-P298,pipe,P4,200,100.000,0.510,0.510,0,0.158,0.163,1,0,1.480,2.000,2.000,DN200 (not steepened),,P4-M298,P4-M297
3914,O9-P1155,P4-P555,pipe,P4,200,136.500,0.510,0.510,0,0.253,0.305,1,0,3.530,3.460,3.530,DN200 (not steepened),,P4-M555,P4-M487
3930,O9-P1994,P4-P973,pipe,P4,200,82.600,0.510,0.510,0,0.057,0.121,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M973,P4-M972
12126,O9-P1947,P4-P926,pipe,P4,200,100.000,0.510,0.510,0,0.070,0.143,1,0,1.760,1.480,1.760,DN200 (not steepened),,P4-M926,P4-M925
12129,O9-P2096,P4-P1075,pipe,P4,200,100.000,0.510,0.510,0,0.334,0.348,1,0,1.850,1.480,1.850,DN200 (not steepened),,P4-M1075,P4-M1074
12130,O9-P1113,P4-P513,pipe,P4,355,83.500,0.270,0.395,1,0.758,0.899,0,0,8.530,9.150,9.150,Steepened 0.30 to 0.50 %,,P4-M513,P4-M512
12134,O9-P1852,P4-P831,pipe,P4,200,100.000,0.510,0.510,0,0.043,0.084,1,0,5.730,1.480,5.730,DN200 (not steepened),,P4-M831,P4-M830
3943,O9-P1989,P4-P968,pipe,P4,200,78.100,0.510,0.510,0,0.076,0.161,1,0,1.700,1.740,1.740,DN200 (not steepened),,P4-M968,P4-M964
3959,O9-P2494,P4-P1421,pipe,P4,200,55.700,0.510,0.510,0,0.283,0.311,1,0,4.100,4.330,4.330,DN200 (not steepened),,P4-M1421,P4-M1400
12151,O9-P1279,P4-P679,pipe,P4,200,100.000,0.510,0.510,0,0.049,0.100,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4-M679,P4-M678
12155,O9-P964,P4-P364,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.108,1,0,1.610,1.650,1.650,DN200 (not steepened),,P4-M364,P4-M363
3967,O9-P2339,P4-P68,pipe,P4,250,55.800,0.375,0.463,1,0.750,0.776,0,0,12.850,12.730,12.850,Steepened 0.30 to 0.50 %,,P4-M68,P4-M67
12164,O9-P913,P4-P313,pipe,P4,200,110.700,0.510,0.510,0,0.039,0.039,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M313,P4-M312
3983,O9-P986,P4-P386,pipe,P4,200,56.000,0.510,0.510,0,0.080,0.163,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4-M386,P4-M181
12190,O9-P2007,P4-P986,pipe,P4,200,75.600,0.510,0.510,0,0.080,0.159,1,0,1.670,1.480,1.670,DN200 (not steepened),,P4-M986,P4-M985
12193,O9-P2401,P4-P1328,pipe,P4,200,100.000,0.510,0.510,0,0.492,0.631,1,0,6.790,6.680,6.790,DN200 (not steepened),,P4-M1328,P4-M1327
4002,O9-P2151,P4-P1130,pipe,P4,200,56.200,0.510,0.510,0,0.262,0.266,1,0,1.590,1.480,1.590,DN200 (not steepened),,P4-M1130,P4-M1129
4011,O9-P2189,P4-P1168,pipe,P4,200,74.000,0.510,0.510,0,0.090,0.187,1,0,7.080,1.480,7.080,DN200 (not steepened),,P4-M1168,P4-M1167
12203,O9-P1308,P4-P708,pipe,P4,200,75.900,0.510,0.510,0,0.067,0.129,1,0,1.730,1.780,1.780,DN200 (not steepened),,P4-M708,P4-M707
12204,O9-P1951,P4-P930,pipe,P4,200,100.000,0.510,0.510,0,0.094,0.188,1,0,1.700,1.490,1.700,DN200 (not steepened),,P4-M930,P4-M929
12208,O9-P2775,P4-P1702,pipe,P4,200,100.200,0.510,0.510,0,0.278,0.323,1,0,2.150,2.860,2.860,DN200 (not steepened),,P4-M1702,P4-M1701
12211,O9-P1159,P4-P559,pipe,P4,200,100.000,0.510,0.510,0,0.187,0.223,1,0,2.960,3.860,3.860,DN200 (not steepened),,P4-M559,P4-M558
12218,O9-P1975,P4-P954,pipe,P4,200,89.800,0.510,0.510,0,0.069,0.142,1,0,4.170,1.480,4.170,DN200 (not steepened),,P4-M954,P4-M953
4028,O9-P1984,P4-P963,pipe,P4,200,84.100,0.510,0.510,0,0.115,0.230,1,0,2.270,2.350,2.350,DN200 (not steepened),,P4-M963,P4-M962
12221,O9-P1220,P4-P620,pipe,P4,200,100.000,0.510,0.510,0,0.129,0.152,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M620,P4-M619
12224,O9-P1331,P4-P739,pipe,P4,200,43.600,0.510,0.510,0,0.088,0.180,1,0,3.500,3.340,3.500,DN200 (not steepened),,P4-M739,P4-M738
4037,O9-P975,P4-P375,pipe,P4,200,56.600,0.510,0.510,0,0.085,0.153,1,0,2.710,2.570,2.710,DN200 (not steepened),,P4-M375,P4-M374
12243,O9-P945,P4-P345,pipe,P4,200,100.000,0.510,0.510,0,0.046,0.093,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4-M345,P4-M344
4054,O9-P2711,P4-P1638,pipe,P4,200,79.100,0.510,0.510,0,0.552,0.552,1,0,7.020,7.420,7.420,DN200 (not steepened),,P4-M1638,P4-M1637
4055,O9-P932,P4-P330,pipe,P4,200,76.100,0.510,0.510,0,0.047,0.100,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4-M330,P4-M329
12252,O9-P1890,P4-P869,pipe,P4,200,100.000,0.510,0.510,0,0.051,0.107,1,0,1.880,1.480,1.880,DN200 (not steepened),,P4-M869,P4-M868
12261,O9-P1861,P4-P840,pipe,P4,200,100.200,0.510,0.510,0,0.155,0.232,1,0,1.640,1.800,1.800,DN200 (not steepened),,P4-M840,P4-M839
4070,O9-P1891,P4-P870,pipe,P4,200,57.300,0.510,0.510,0,0.031,0.057,1,0,1.480,2.010,2.010,DN200 (not steepened),,P4-M870,P4-M861
12266,O9-P883,P4-P328,pipe,P4,200,100.000,0.510,0.510,0,0.051,0.107,1,0,1.880,1.480,1.880,DN200 (not steepened),,P4-M328,P4-M327
4077,O9-P1238,P4-P638,pipe,P4,200,57.200,0.510,0.510,0,0.046,0.099,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4-M638,P4-M637
12272,O9-P1107,P4-P507,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.900,0,0,7.300,6.790,7.300,Steepened 0.30 to 0.50 %,,P4-M507,P4-M506
4086,O9-P2479,P4-P1406,pipe,P4,200,57.200,0.510,0.510,0,0.375,0.454,1,0,3.750,3.970,3.970,DN200 (not steepened),,P4-M1406,P4-M1405
4099,O9-P989,P4-P389,pipe,P4,200,57.400,0.510,0.510,0,0.075,0.153,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4-M389,P4-M182
12292,O9-P2097,P4-P1076,pipe,P4,200,100.000,0.510,0.510,0,0.330,0.342,1,0,1.560,1.760,1.760,DN200 (not steepened),,P4-M1076,P4-M1075
4101,O9-P705,P4-P173,pipe,P4,500,80.500,0.155,0.338,1,0.751,0.916,0,0,9.290,9.490,9.490,Steepened 0.30 to 0.50 %,,P4-M173,P4-M172
4116,O9-P2271,P4-P1250,pipe,P4,200,57.500,0.510,0.510,0,0.182,0.188,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M1250,P4-M1238
12312,O9-P2674,P4-P1601,pipe,P4,200,100.000,0.510,0.510,0,0.318,0.318,1,0,1.810,1.480,1.810,DN200 (not steepened),,P4-M1601,P4-M1600
12316,O9-P1958,P4-P937,pipe,P4,200,100.000,0.510,0.510,0,0.059,0.104,1,0,1.480,1.960,1.960,DN200 (not steepened),,P4-M937,P4-M936
4142,O9-P1010,P4-P410,pipe,P4,200,57.800,0.510,0.510,0,0.144,0.214,1,0,1.780,1.590,1.780,DN200 (not steepened),,P4-M410,P4-M395
4148,O9-P2496,P4-P1423,pipe,P4,200,57.800,0.510,0.510,0,0.266,0.300,1,0,2.920,3.260,3.260,DN200 (not steepened),,P4-M1423,P4-M1422
4154,O9-P2602,P4-P1529,pipe,P4,200,57.900,0.510,0.510,0,0.260,0.301,1,0,3.870,3.890,3.890,DN200 (not steepened),,P4-M1529,P4-M1528
12349,O9-P2350,P4-P79,pipe,P4,250,100.000,0.375,0.483,1,0.750,0.775,0,0,11.880,12.310,12.310,Steepened 0.30 to 0.50 %,,P4-M79,P4-M78
4166,O9-P2051,P4-P1030,pipe,P4,200,58.100,0.510,0.510,0,0.620,0.662,1,0,7.160,7.250,7.250,DN200 (not steepened),,P4-M1030,P4-M1029
12363,O9-P10,P4-P10,pipe,P4,560,100.000,0.155,0.273,1,0.756,0.869,0,0,11.280,10.640,11.280,Steepened up to 0.30 %,,P4-M10,P4-M9
12366,O9-P249,P4-P134,pipe,P4,200,100.000,0.510,0.510,0,0.309,0.315,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4-M134,P4-M133
4179,O9-P1009,P4-P409,pipe,P4,200,58.300,0.510,0.510,0,0.031,0.057,1,0,1.480,2.250,2.250,DN200 (not steepened),,P4-M409,P4-M408
12376,O9-P1289,P4-P689,pipe,P4,200,98.600,0.510,0.510,0,0.071,0.140,1,0,2.130,1.580,2.130,DN200 (not steepened),,P4-M689,P4-M688
12394,O9-P1327,P4-P735,pipe,P4,200,94.700,0.510,0.510,0,0.159,0.228,1,0,3.710,1.900,3.710,DN200 (not steepened),,P4-M735,P4-M734
4204,O9-P2458,P4-P1385,pipe,P4,200,58.700,0.510,0.510,0,0.042,0.090,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4-M1385,P4-M1384
12423,O9-P1205,P4-P605,pipe,P4,200,72.200,0.510,0.510,0,0.039,0.079,1,0,1.480,1.790,1.790,DN200 (not steepened),,P4-M605,P4-M604
4233,O9-P2576,P4-P1503,pipe,P4,200,47.500,0.510,0.510,0,0.349,0.362,1,0,2.960,3.320,3.320,DN200 (not steepened),,P4-M1503,P4-M1502
4240,O9-P241,P4-P126,pipe,P4,200,59.200,0.510,0.510,0,0.310,0.316,1,0,3.810,5.470,5.470,DN200 (not steepened),,P4-M126,P4-M125
4241,O9-P2717,P4-P1644,pipe,P4,200,59.200,0.510,0.510,0,0.437,0.437,1,0,3.840,3.980,3.980,DN200 (not steepened),,P4-M1644,P4-M1643
12452,O9-P1078,P4-P478,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.121,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M478,P4-M477
4269,O9-P1316,P4-P716,pipe,P4,200,70.500,0.510,0.510,0,0.056,0.109,1,0,1.920,2.020,2.020,DN200 (not steepened),,P4-M716,P4-M715
4291,O9-P1899,P4-P878,pipe,P4,200,71.200,0.510,0.510,0,0.158,0.248,1,0,2.050,2.150,2.150,DN200 (not steepened),,P4-M878,P4-M877
12483,O9-P865,P4-P265,pipe,P4,200,100.000,0.510,0.510,0,0.409,0.430,1,0,7.890,7.920,7.920,DN200 (not steepened),,P4-M265,P4-M264
4298,O9-P2627,P4-P1554,pipe,P4,200,79.700,0.510,0.510,0,0.158,0.158,1,0,3.350,1.480,3.350,DN200 (not steepened),,P4-M1554,P4-M1553
12491,O9-P2714,P4-P1641,pipe,P4,200,74.900,0.510,0.510,0,0.478,0.478,1,0,4.590,5.300,5.300,DN200 (not steepened),,P4-M1641,P4-M1640
12494,O9-P2395,P4-P1322,pipe,P4,200,78.200,0.510,0.510,0,0.499,0.641,1,0,8.020,8.910,8.910,DN200 (not steepened),,P4-M1322,P4-M64
4307,O9-P2330,P4-P1309,pipe,P4,200,59.900,0.510,0.510,0,0.215,0.218,1,0,1.480,2.310,2.310,DN200 (not steepened),,P4-M1309,P4-M1308
12500,O9-P2346,P4-P75,pipe,P4,250,91.700,0.375,0.483,1,0.752,0.777,0,0,12.580,12.720,12.720,Steepened 0.30 to 0.50 %,,P4-M75,P4-M74
12502,O9-P979,P4-P379,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.114,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4-M379,P4-M378
12509,O9-P1131,P4-P531,pipe,P4,355,100.000,0.270,0.395,1,0.757,0.899,0,0,9.140,9.360,9.360,Steepened 0.30 to 0.50 %,,P4-M531,P4-M530
12512,O9-P2301,P4-P1273,pipe,P4,200,77.900,0.510,0.510,0,0.342,0.374,1,0,3.850,3.730,3.850,DN200 (not steepened),,P4-M1273,P4-M1272
12514,O9-P917,P4-P317,pipe,P4,200,54.300,0.510,0.510,0,0.158,0.165,1,0,1.480,2.170,2.170,DN200 (not steepened),,P4-M317,P4-M316
4323,O9-P1196,P4-P596,pipe,P4,200,84.200,0.510,0.510,0,0.115,0.226,1,0,3.310,3.350,3.350,DN200 (not steepened),,P4-M596,P4-M537
12519,O9-P2768,P4-P1695,pipe,P4,200,78.800,0.510,0.510,0,0.117,0.158,1,0,1.480,1.860,1.860,DN200 (not steepened),,P4-M1695,P4-M1694
12520,O9-P1310,P4-P710,pipe,P4,200,100.000,0.510,0.510,0,0.037,0.063,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M710,P4-M709
12529,O9-P1315,P4-P715,pipe,P4,200,101.900,0.510,0.510,0,0.077,0.155,1,0,2.020,2.240,2.240,DN200 (not steepened),,P4-M715,P4-M714
4341,O9-P2663,P4-P1590,pipe,P4,200,60.400,0.510,0.510,0,0.566,0.569,1,0,8.620,8.850,8.850,DN200 (not steepened),,P4-M1590,P4-M1589
4348,O9-P911,P4-P311,pipe,P4,200,60.500,0.510,0.510,0,0.057,0.090,1,0,3.220,3.190,3.220,DN200 (not steepened),,P4-M311,P4-M310
12541,O9-P2245,P4-P1224,pipe,P4,200,112.400,0.510,0.510,0,0.046,0.068,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M1224,P4-M1223
12546,O9-P1843,P4-P822,pipe,P4,200,100.000,0.510,0.510,0,0.061,0.110,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4-M822,P4-M821
12547,O9-P2115,P4-P1094,pipe,P4,200,100.000,0.510,0.510,0,0.325,0.344,1,0,2.290,2.210,2.290,DN200 (not steepened),,P4-M1094,P4-M1093
12555,O9-P1184,P4-P584,pipe,P4,355,47.700,0.270,0.395,1,0.750,0.892,0,0,1.610,2.280,2.280,Steepened 0.30 to 0.50 %,,P4-M584,P4-M583
12556,O9-P1124,P4-P524,pipe,P4,355,100.000,0.270,0.395,1,0.757,0.899,0,0,6.590,6.910,6.910,Steepened 0.30 to 0.50 %,,P4-M524,P4-M523
4367,O9-P164,P4-P148,pipe,P4,315,60.900,0.270,0.460,1,0.750,0.855,0,0,2.320,2.210,2.320,Steepened 0.30 to 0.50 %,,P4-M148,P4-M147
4378,O9-P1920,P4-P899,pipe,P4,200,80.100,0.510,0.510,0,0.222,0.268,1,0,1.690,1.590,1.690,DN200 (not steepened),,P4-M899,P4-M872
4385,O9-P1915,P4-P894,pipe,P4,200,61.200,0.510,0.510,0,0.093,0.187,1,0,3.890,3.940,3.940,DN200 (not steepened),,P4-M894,P4-M893
4388,O9-P2200,P4-P1179,pipe,P4,200,107.000,0.510,0.510,0,0.273,0.301,1,0,2.250,2.720,2.720,DN200 (not steepened),,P4-M1179,P4-M1178
4390,O9-P2153,P4-P1132,pipe,P4,200,61.200,0.510,0.510,0,0.066,0.138,1,0,1.690,1.710,1.710,DN200 (not steepened),,P4-M1132,P4-M1131
4393,O9-P1962,P4-P941,pipe,P4,200,61.200,0.510,0.510,0,0.214,0.373,1,0,3.440,3.100,3.440,DN200 (not steepened),,P4-M941,P4-M940
12605,O9-P1326,P4-P734,pipe,P4,200,100.900,0.510,0.510,0,0.163,0.243,1,0,2.040,1.480,2.040,DN200 (not steepened),,P4-M734,P4-M733
4414,O9-P730,P4-P198,pipe,P4,250,61.500,0.375,0.375,0,0.523,0.673,1,0,6.810,6.860,6.860,"Above DN200, under 0.75 m/s",0.552,P4-M198,P4-M197
12609,O9-P1145,P4-P545,pipe,P4,200,83.500,0.510,0.510,0,0.212,0.312,1,0,2.470,2.660,2.660,DN200 (not steepened),,P4-M545,P4-M544
4424,O9-P1797,P4-P776,pipe,P4,200,61.600,0.510,0.510,0,0.230,0.407,1,0,5.930,7.550,7.550,DN200 (not steepened),,P4-M776,P4-M763
12617,O9-P1301,P4-P701,pipe,P4,200,100.000,0.510,0.510,0,0.061,0.117,1,0,1.620,1.920,1.920,DN200 (not steepened),,P4-M701,P4-M700
12623,O9-P1226,P4-P626,pipe,P4,200,100.000,0.510,0.510,0,0.157,0.244,1,0,3.280,3.400,3.400,DN200 (not steepened),,P4-M626,P4-M625
12627,O9-P1055,P4-P455,pipe,P4,200,77.000,0.510,0.510,0,0.132,0.167,1,0,1.680,1.480,1.680,DN200 (not steepened),,P4-M455,P4-M454
12635,O9-P1074,P4-P474,pipe,P4,200,100.000,0.510,0.510,0,0.079,0.164,1,0,1.610,1.510,1.610,DN200 (not steepened),,P4-M474,P4-M473
12642,O9-P853,P4-P253,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.108,1,0,2.240,3.620,3.620,DN200 (not steepened),,P4-M253,P4-M252
12644,O9-P251,P4-P136,pipe,P4,200,100.000,0.510,0.510,0,0.308,0.308,1,0,1.540,1.670,1.670,DN200 (not steepened),,P4-M136,P4-M135
4453,O9-P2268,P4-P1247,pipe,P4,200,62.000,0.510,0.510,0,0.247,0.353,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4-M1247,P4-M1246
4464,O9-P738,P4-P206,pipe,P4,200,62.100,0.510,0.510,0,0.589,0.738,1,0,6.000,5.940,6.000,DN200 (not steepened),,P4-M206,P4-M205
4468,O9-P256,P4-P141,pipe,P4,200,62.200,0.510,0.510,0,0.236,0.236,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4-M141,P4-M140
12668,O9-P1338,P4-P729,pipe,P4,200,108.100,0.510,0.510,0,0.148,0.201,1,0,1.830,2.380,2.380,DN200 (not steepened),,P4-M729,P4-M728
4488,O9-P2393,P4-P122,pipe,P4,200,62.400,0.510,0.510,0,0.187,0.223,1,0,2.250,2.490,2.490,DN200 (not steepened),,P4-M122,P4-M121
12683,O9-P2733,P4-P1660,pipe,P4,200,54.000,0.510,0.510,0,0.269,0.269,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4-M1660,P4-M1659
4494,O9-P2083,P4-P1062,pipe,P4,200,62.600,0.510,0.510,0,0.367,0.393,1,0,3.900,3.790,3.900,DN200 (not steepened),,P4-M1062,P4-M1061
12689,O9-P1297,P4-P697,pipe,P4,200,100.000,0.510,0.510,0,0.070,0.146,1,0,1.860,1.770,1.860,DN200 (not steepened),,P4-M697,P4-M659
4502,O9-P1954,P4-P933,pipe,P4,200,62.600,0.510,0.510,0,0.062,0.127,1,0,1.640,1.760,1.760,DN200 (not steepened),,P4-M933,P4-M932
12701,O9-P933,P4-P333,pipe,P4,200,101.400,0.510,0.510,0,0.051,0.107,1,0,1.480,2.200,2.200,DN200 (not steepened),,P4-M333,P4-M169
