key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
12707,O9-P1154,P4-P554,pipe,P4,200,100.000,0.510,0.510,0,0.128,0.144,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4-M554,P4-M553
4529,O9-P163,P4-P147,pipe,P4,315,63.000,0.270,0.460,1,0.750,0.855,0,0,2.210,2.350,2.350,Steepened 0.30 to 0.50 %,,P4-M147,P4-M146
12727,O9-P165,P4-P149,pipe,P4,315,100.000,0.270,0.460,1,0.750,0.855,0,0,2.340,2.320,2.340,Steepened 0.30 to 0.50 %,,P4-M149,P4-M148
12738,O9-P162,P4-P146,pipe,P4,315,100.000,0.270,0.460,1,0.750,0.855,0,0,2.350,2.400,2.400,Steepened 0.30 to 0.50 %,,P4-M146,P4-M145
4548,O9-P2128,P4-P1107,pipe,P4,200,63.200,0.510,0.510,0,0.033,0.062,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4-M1107,P4-M1106
4553,O9-P2443,P4-P1370,pipe,P4,200,63.300,0.510,0.510,0,0.060,0.122,1,0,2.420,3.130,3.130,DN200 (not steepened),,P4-M1370,P4-M1369
4555,O9-P2706,P4-P1633,pipe,P4,200,63.300,0.510,0.510,0,0.182,0.184,1,0,4.260,1.480,4.260,DN200 (not steepened),,P4-M1633,P4-M1632
4567,O9-P2587,P4-P1514,pipe,P4,200,63.500,0.510,0.510,0,0.126,0.130,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4-M1514,P4-M1513
12762,O9-P1849,P4-P828,pipe,P4,200,100.000,0.510,0.510,0,0.039,0.074,1,0,4.920,1.480,4.920,DN200 (not steepened),,P4-M828,P4-M827
4580,O9-P2569,P4-P1496,pipe,P4,200,138.900,0.510,0.510,0,0.048,0.092,1,0,5.350,1.480,5.350,DN200 (not steepened),,P4-M1496,P4-M1495
12777,O9-P1219,P4-P619,pipe,P4,200,100.000,0.510,0.510,0,0.135,0.183,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M619,P4-M614
12781,O9-P1926,P4-P905,pipe,P4,200,100.000,0.510,0.510,0,0.128,0.147,1,0,1.720,1.900,1.900,DN200 (not steepened),,P4-M905,P4-M900
12784,O9-P1008,P4-P408,pipe,P4,200,100.000,0.510,0.510,0,0.050,0.094,1,0,2.250,2.840,2.840,DN200 (not steepened),,P4-M408,P4-M407
12796,O9-P1117,P4-P517,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.899,0,0,6.390,6.420,6.420,Steepened 0.30 to 0.50 %,,P4-M517,P4-M516
4605,O9-P2360,P4-P89,pipe,P4,200,64.100,0.510,0.510,0,0.589,0.646,1,0,5.500,5.540,5.540,DN200 (not steepened),,P4-M89,P4-M88
12804,O9-P2094,P4-P1073,pipe,P4,200,95.400,0.510,0.510,0,0.335,0.354,1,0,1.490,1.640,1.640,DN200 (not steepened),,P4-M1073,P4-M1072
4620,O9-P2317,P4-P1296,pipe,P4,200,64.200,0.510,0.510,0,0.329,0.348,1,0,5.410,5.500,5.500,DN200 (not steepened),,P4-M1296,P4-M1042
12814,O9-P1317,P4-P717,pipe,P4,200,100.000,0.510,0.510,0,0.052,0.108,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4-M717,P4-M716
4631,O9-P2291,P4-P1270,pipe,P4,200,64.400,0.510,0.510,0,0.400,0.433,1,0,3.900,4.050,4.050,DN200 (not steepened),,P4-M1270,P4-M1269
4637,O9-P2657,P4-P1584,pipe,P4,200,64.400,0.510,0.510,0,0.592,0.595,1,0,8.360,8.650,8.650,DN200 (not steepened),,P4-M1584,P4-M1583
4639,O9-P838,P4-P238,pipe,P4,200,48.300,0.510,0.510,0,0.305,0.314,1,0,4.760,4.680,4.760,DN200 (not steepened),,P4-M238,P4-M237
12847,O9-P867,P4-P267,pipe,P4,200,100.000,0.510,0.510,0,0.406,0.427,1,0,7.730,7.950,7.950,DN200 (not steepened),,P4-M267,P4-M266
4665,O9-P2156,P4-P1135,pipe,P4,200,64.700,0.510,0.510,0,0.235,0.279,1,0,4.550,3.730,4.550,DN200 (not steepened),,P4-M1135,P4-M1063
12857,O9-P2625,P4-P1552,pipe,P4,200,90.600,0.510,0.510,0,0.045,0.091,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4-M1552,P4-M1551
4677,O9-P2653,P4-P1580,pipe,P4,200,64.900,0.510,0.510,0,0.592,0.595,1,0,10.500,11.390,11.390,DN200 (not steepened),,P4-M1580,P4-M1579
12872,O9-P1239,P4-P639,pipe,P4,200,100.000,0.510,0.510,0,0.082,0.166,1,0,1.910,1.990,1.990,DN200 (not steepened),,P4-M639,P4-M634
12882,O9-P1841,P4-P820,pipe,P4,200,70.300,0.510,0.510,0,0.091,0.169,1,0,3.500,2.390,3.500,DN200 (not steepened),,P4-M820,P4-M819
4692,O9-P1981,P4-P960,pipe,P4,200,65.100,0.510,0.510,0,0.033,0.062,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M960,P4-M959
4701,O9-P972,P4-P372,pipe,P4,200,65.200,0.510,0.510,0,0.102,0.189,1,0,3.160,2.850,3.160,DN200 (not steepened),,P4-M372,P4-M371
12913,O9-P749,P4-P217,pipe,P4,200,100.000,0.510,0.510,0,0.581,0.725,1,0,4.370,4.430,4.430,DN200 (not steepened),,P4-M217,P4-M216
12918,O9-P1130,P4-P530,pipe,P4,355,100.000,0.270,0.395,1,0.757,0.899,0,0,9.360,8.970,9.360,Steepened 0.30 to 0.50 %,,P4-M530,P4-M529
12928,O9-P1808,P4-P787,pipe,P4,200,100.000,0.510,0.510,0,0.114,0.241,1,0,1.480,5.120,5.120,DN200 (not steepened),,P4-M787,P4-M782
12930,O9-P2177,P4-P1156,pipe,P4,200,74.100,0.510,0.510,0,0.161,0.312,1,0,2.500,2.880,2.880,DN200 (not steepened),,P4-M1156,P4-M999
4742,O9-P2121,P4-P1100,pipe,P4,200,65.600,0.510,0.510,0,0.263,0.282,1,0,2.100,2.110,2.110,DN200 (not steepened),,P4-M1100,P4-M1099
12936,O9-P2275,P4-P1254,pipe,P4,200,61.200,0.510,0.510,0,0.258,0.258,1,0,2.470,2.880,2.880,DN200 (not steepened),,P4-M1254,P4-M1242
4751,O9-P856,P4-P256,pipe,P4,200,65.700,0.510,0.510,0,0.198,0.201,1,0,1.480,2.300,2.300,DN200 (not steepened),,P4-M256,P4-M255
12946,O9-P252,P4-P137,pipe,P4,200,100.000,0.510,0.510,0,0.308,0.308,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4-M137,P4-M136
12953,O9-P2209,P4-P1188,pipe,P4,200,109.300,0.510,0.510,0,0.346,0.360,1,0,2.200,2.250,2.250,DN200 (not steepened),,P4-M1188,P4-M1187
4768,O9-P1144,P4-P544,pipe,P4,200,80.800,0.510,0.510,0,0.213,0.315,1,0,2.660,2.790,2.790,DN200 (not steepened),,P4-M544,P4-M543
12963,O9-P2273,P4-P1252,pipe,P4,200,160.400,0.510,0.510,0,0.128,0.141,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M1252,P4-M1251
4774,O9-P1234,P4-P634,pipe,P4,200,87.500,0.510,0.510,0,0.106,0.208,1,0,2.070,2.520,2.520,DN200 (not steepened),,P4-M634,P4-M633
12971,O9-P2316,P4-P1295,pipe,P4,200,73.400,0.510,0.510,0,0.128,0.148,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4-M1295,P4-M1294
12975,O9-P716,P4-P184,pipe,P4,500,114.200,0.155,0.342,1,0.751,0.917,0,0,8.240,8.320,8.320,Steepened 0.30 to 0.50 %,,P4-M184,P4-M183
12976,O9-P2166,P4-P1145,pipe,P4,200,102.000,0.510,0.510,0,0.257,0.266,1,0,2.030,2.310,2.310,DN200 (not steepened),,P4-M1145,P4-M1144
12979,O9-P1252,P4-P652,pipe,P4,200,102.500,0.510,0.510,0,0.165,0.312,1,0,3.460,4.010,4.010,DN200 (not steepened),,P4-M652,P4-M651
12983,O9-P1339,P4-P730,pipe,P4,200,75.200,0.510,0.510,0,0.143,0.176,1,0,1.740,1.830,1.830,DN200 (not steepened),,P4-M730,P4-M729
12987,O9-P1160,P4-P560,pipe,P4,200,100.000,0.510,0.510,0,0.083,0.157,1,0,1.760,2.960,2.960,DN200 (not steepened),,P4-M560,P4-M559
12988,O9-P6,P4-P6,pipe,P4,800,100.000,0.085,0.191,1,0.750,0.883,0,0,10.870,10.150,10.870,Steepened up to 0.30 %,,P4-M6,P4-M5
12996,O9-P1892,P4-P871,pipe,P4,200,103.100,0.510,0.510,0,0.267,0.364,1,0,2.600,3.000,3.000,DN200 (not steepened),,P4-M871,P4-M28
4807,O9-P1108,P4-P508,pipe,P4,355,66.400,0.270,0.395,1,0.758,0.900,0,0,7.660,7.300,7.660,Steepened 0.30 to 0.50 %,,P4-M508,P4-M507
13000,O9-P2764,P4-P1691,pipe,P4,200,100.000,0.510,0.510,0,0.059,0.116,1,0,1.790,1.480,1.790,DN200 (not steepened),,P4-M1691,P4-M1690
13007,O9-P2760,P4-P1687,pipe,P4,200,62.700,0.510,0.510,0,0.139,0.222,1,0,2.740,6.340,6.340,DN200 (not steepened),,P4-M1687,P4-M1686
4825,O9-P875,P4-P275,pipe,P4,200,60.300,0.510,0.510,0,0.320,0.351,1,0,5.480,5.760,5.760,DN200 (not steepened),,P4-M275,P4-M274
13032,O9-P2394,P4-P123,pipe,P4,200,100.000,0.510,0.510,0,0.185,0.204,1,0,1.480,2.250,2.250,DN200 (not steepened),,P4-M123,P4-M122
4841,O9-P1857,P4-P837,pipe,P4,200,66.800,0.510,0.510,0,0.125,0.133,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4-M837,P4-M835
13038,O9-P2633,P4-P1560,pipe,P4,200,77.500,0.510,0.510,0,0.126,0.131,1,0,2.470,1.480,2.470,DN200 (not steepened),,P4-M1560,P4-M1559
4847,O9-P946,P4-P346,pipe,P4,200,83.000,0.510,0.510,0,0.053,0.101,1,0,2.100,2.740,2.740,DN200 (not steepened),,P4-M346,P4-M335
13041,O9-P695,P4-P163,pipe,P4,500,100.000,0.155,0.318,1,0.751,0.906,0,0,10.430,10.640,10.640,Steepened 0.30 to 0.50 %,,P4-M163,P4-M162
13043,O9-P1860,P4-P839,pipe,P4,200,54.200,0.510,0.510,0,0.201,0.310,1,0,1.800,1.900,1.900,DN200 (not steepened),,P4-M839,P4-M838
13046,O9-P692,P4-P160,pipe,P4,500,100.000,0.155,0.318,1,0.757,0.910,0,0,10.310,10.490,10.490,Steepened 0.30 to 0.50 %,,P4-M160,P4-M159
13050,O9-P1228,P4-P628,pipe,P4,200,75.600,0.510,0.510,0,0.153,0.236,1,0,2.700,2.940,2.940,DN200 (not steepened),,P4-M628,P4-M627
4864,O9-P930,P4-P332,pipe,P4,200,67.100,0.510,0.510,0,0.044,0.092,1,0,1.480,2.610,2.610,DN200 (not steepened),,P4-M332,P4-M281
13058,O9-P1267,P4-P667,pipe,P4,200,100.000,0.510,0.510,0,0.076,0.141,1,0,1.840,2.180,2.180,DN200 (not steepened),,P4-M667,P4-M666
4876,O9-P2293,P4-P1272,pipe,P4,200,67.200,0.510,0.510,0,0.386,0.420,1,0,3.730,3.710,3.730,DN200 (not steepened),,P4-M1272,P4-M1271
13071,O9-P2154,P4-P1133,pipe,P4,200,100.000,0.510,0.510,0,0.052,0.108,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M1133,P4-M1132
4886,O9-P2465,P4-P1392,pipe,P4,200,67.300,0.510,0.510,0,0.155,0.191,1,0,3.020,3.320,3.320,DN200 (not steepened),,P4-M1392,P4-M1391
13081,O9-P1199,P4-P599,pipe,P4,200,100.000,0.510,0.510,0,0.070,0.134,1,0,2.720,3.690,3.690,DN200 (not steepened),,P4-M599,P4-M598
4893,O9-P1065,P4-P465,pipe,P4,200,67.400,0.510,0.510,0,0.175,0.244,1,0,2.790,2.650,2.790,DN200 (not steepened),,P4-M465,P4-M464
13086,O9-P2752,P4-P1679,pipe,P4,200,100.000,0.510,0.510,0,0.307,0.307,1,0,1.860,2.520,2.520,DN200 (not steepened),,P4-M1679,P4-M90
13088,O9-P2543,P4-P1470,pipe,P4,200,67.800,0.510,0.510,0,0.131,0.166,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M1470,P4-M1469
4903,O9-P831,P4-P231,pipe,P4,200,67.600,0.510,0.510,0,0.189,0.191,1,0,1.950,2.140,2.140,DN200 (not steepened),,P4-M231,P4-M158
13100,O9-P1092,P4-P492,pipe,P4,355,66.400,0.270,0.395,1,0.758,0.900,0,0,7.070,6.620,7.070,Steepened 0.30 to 0.50 %,,P4-M492,P4-M491
13101,O9-P257,P4-P151,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M151,P4-M128
13104,O9-P1798,P4-P777,pipe,P4,200,84.300,0.510,0.510,0,0.201,0.370,1,0,4.040,5.930,5.930,DN200 (not steepened),,P4-M777,P4-M776
13107,O9-P2356,P4-P85,pipe,P4,200,100.000,0.510,0.510,0,0.697,0.728,1,0,7.720,7.670,7.720,DN200 (not steepened),,P4-M85,P4-M84
13118,O9-P2459,P4-P1386,pipe,P4,200,61.100,0.510,0.510,0,0.061,0.127,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4-M1386,P4-M1380
4931,O9-P2646,P4-P1573,pipe,P4,200,67.900,0.510,0.510,0,0.158,0.158,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4-M1573,P4-M1570
13125,O9-P2682,P4-P1609,pipe,P4,200,72.900,0.510,0.510,0,0.276,0.279,1,0,1.780,1.880,1.880,DN200 (not steepened),,P4-M1609,P4-M1608
4937,O9-P2127,P4-P1106,pipe,P4,200,67.900,0.510,0.510,0,0.200,0.210,1,0,1.800,1.870,1.870,DN200 (not steepened),,P4-M1106,P4-M1105
13129,O9-P159,P4-P143,pipe,P4,315,100.000,0.270,0.460,1,0.750,0.855,0,0,3.100,2.820,3.100,Steepened 0.30 to 0.50 %,,P4-M143,P4-M142
13130,O9-P734,P4-P202,pipe,P4,250,73.600,0.375,0.375,0,0.519,0.662,1,0,6.150,6.450,6.450,"Above DN200, under 0.75 m/s",0.546,P4-M202,P4-M201
13139,O9-P882,P4-P327,pipe,P4,200,100.000,0.510,0.510,0,0.200,0.223,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4-M327,P4-M326
4951,O9-P1026,P4-P426,pipe,P4,200,68.000,0.510,0.510,0,0.168,0.213,1,0,4.070,3.930,4.070,DN200 (not steepened),,P4-M426,P4-M425
13148,O9-P2159,P4-P1138,pipe,P4,200,70.100,0.510,0.510,0,0.219,0.251,1,0,2.280,2.240,2.280,DN200 (not steepened),,P4-M1138,P4-M1137
4957,O9-P2590,P4-P1517,pipe,P4,200,68.100,0.510,0.510,0,0.181,0.184,1,0,1.480,2.240,2.240,DN200 (not steepened),,P4-M1517,P4-M1516
13154,O9-P2626,P4-P1553,pipe,P4,200,80.100,0.510,0.510,0,0.183,0.194,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4-M1553,P4-M1547
13157,O9-P2445,P4-P1372,pipe,P4,200,100.000,0.510,0.510,0,0.076,0.157,1,0,1.930,1.480,1.930,DN200 (not steepened),,P4-M1372,P4-M1363
13158,O9-P1109,P4-P509,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.900,0,0,8.170,7.660,8.170,Steepened 0.30 to 0.50 %,,P4-M509,P4-M508
13160,O9-P2601,P4-P1528,pipe,P4,200,100.000,0.510,0.510,0,0.292,0.318,1,0,3.890,4.340,4.340,DN200 (not steepened),,P4-M1528,P4-M1527
4969,O9-P968,P4-P368,pipe,P4,200,68.300,0.510,0.510,0,0.050,0.106,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4-M368,P4-M367
13163,O9-P1121,P4-P521,pipe,P4,355,99.400,0.270,0.395,1,0.758,0.899,0,0,5.810,6.070,6.070,Steepened 0.30 to 0.50 %,,P4-M521,P4-M520
13169,O9-P2430,P4-P1357,pipe,P4,200,100.000,0.510,0.510,0,0.099,0.180,1,0,6.580,6.230,6.580,DN200 (not steepened),,P4-M1357,P4-M1356
4984,O9-P2456,P4-P1383,pipe,P4,200,68.400,0.510,0.510,0,0.043,0.091,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M1383,P4-M1382
13176,O9-P2069,P4-P1048,pipe,P4,200,96.000,0.510,0.510,0,0.273,0.300,1,0,4.190,4.420,4.420,DN200 (not steepened),,P4-M1048,P4-M1047
4987,O9-P2109,P4-P1088,pipe,P4,200,68.400,0.510,0.510,0,0.065,0.133,1,0,1.950,1.920,1.950,DN200 (not steepened),,P4-M1088,P4-M1053
13185,O9-P245,P4-P130,pipe,P4,200,55.500,0.510,0.510,0,0.310,0.316,1,0,1.600,1.880,1.880,DN200 (not steepened),,P4-M130,P4-M129
13198,O9-P14,P4-P14,pipe,P4,560,56.100,0.155,0.273,1,0.756,0.868,0,0,11.700,11.540,11.700,Steepened up to 0.30 %,,P4-M14,P4-M13
13203,O9-P1057,P4-P457,pipe,P4,200,63.500,0.510,0.510,0,0.038,0.079,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4-M457,P4-M456
5014,O9-P1786,P4-P765,pipe,P4,200,88.600,0.510,0.510,0,0.229,0.371,1,0,4.640,5.730,5.730,DN200 (not steepened),,P4-M765,P4-M764
13206,O9-P253,P4-P138,pipe,P4,200,100.000,0.510,0.510,0,0.307,0.307,1,0,2.470,1.480,2.470,DN200 (not steepened),,P4-M138,P4-M137
5016,O9-P1165,P4-P565,pipe,P4,200,68.700,0.510,0.510,0,0.044,0.092,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4-M565,P4-M564
5018,O9-P2409,P4-P1336,pipe,P4,200,100.000,0.510,0.510,0,0.486,0.620,1,0,7.350,7.450,7.450,DN200 (not steepened),,P4-M1336,P4-M1335
5024,O9-P2235,P4-P1214,pipe,P4,200,76.200,0.510,0.510,0,0.044,0.091,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4-M1214,P4-M1213
5025,O9-P1005,P4-P405,pipe,P4,200,68.800,0.510,0.510,0,0.044,0.092,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4-M405,P4-M404
5031,O9-P1304,P4-P704,pipe,P4,200,68.800,0.510,0.510,0,0.165,0.273,1,0,3.420,3.340,3.420,DN200 (not steepened),,P4-M704,P4-M205
5038,O9-P2650,P4-P1577,pipe,P4,200,68.900,0.510,0.510,0,0.592,0.595,1,0,10.780,11.070,11.070,DN200 (not steepened),,P4-M1577,P4-M1576
13234,O9-P1261,P4-P661,pipe,P4,200,101.000,0.510,0.510,0,0.077,0.160,1,0,1.770,1.990,1.990,DN200 (not steepened),,P4-M661,P4-M660
5048,O9-P2172,P4-P1151,pipe,P4,200,85.000,0.510,0.510,0,0.108,0.220,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4-M1151,P4-M1150
13240,O9-P2473,P4-P1400,pipe,P4,200,100.000,0.510,0.510,0,0.434,0.557,1,0,4.780,5.520,5.520,DN200 (not steepened),,P4-M1400,P4-M1399
13243,O9-P240,P4-P125,pipe,P4,200,76.500,0.510,0.510,0,0.310,0.316,1,0,5.470,5.910,5.910,DN200 (not steepened),,P4-M125,P4-M124
13254,O9-P2174,P4-P1153,pipe,P4,200,100.000,0.510,0.510,0,0.093,0.192,1,0,1.480,2.890,2.890,DN200 (not steepened),,P4-M1153,P4-M1152
13263,O9-P947,P4-P347,pipe,P4,200,83.900,0.510,0.510,0,0.028,0.028,1,0,1.480,2.100,2.100,DN200 (not steepened),,P4-M347,P4-M346
5082,O9-P2265,P4-P1244,pipe,P4,200,69.400,0.510,0.510,0,0.283,0.366,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4-M1244,P4-M1243
5085,O9-P1060,P4-P460,pipe,P4,200,69.500,0.510,0.510,0,0.094,0.192,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M460,P4-M443
13285,O9-P2658,P4-P1585,pipe,P4,200,77.800,0.510,0.510,0,0.577,0.580,1,0,8.360,8.360,8.360,DN200 (not steepened),,P4-M1585,P4-M1584
5100,O9-P29,P4-P29,pipe,P4,560,69.700,0.155,0.273,1,0.753,0.863,0,0,14.130,13.990,14.130,Steepened up to 0.30 %,,P4-M29,P4-M28
5106,O9-P2182,P4-P1161,pipe,P4,200,85.200,0.510,0.510,0,0.101,0.205,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4-M1161,P4-M1160
5107,O9-P1006,P4-P406,pipe,P4,200,69.800,0.510,0.510,0,0.068,0.129,1,0,2.570,2.280,2.570,DN200 (not steepened),,P4-M406,P4-M394
13307,O9-P1830,P4-P809,pipe,P4,200,62.700,0.510,0.510,0,0.055,0.113,1,0,2.750,3.360,3.360,DN200 (not steepened),,P4-M809,P4-M808
13317,O9-P2498,P4-P1425,pipe,P4,200,100.000,0.510,0.510,0,0.256,0.286,1,0,2.580,2.750,2.750,DN200 (not steepened),,P4-M1425,P4-M1424
5126,O9-P954,P4-P354,pipe,P4,200,83.400,0.510,0.510,0,0.161,0.178,1,0,2.170,2.850,2.850,DN200 (not steepened),,P4-M354,P4-M353
5136,O9-P248,P4-P133,pipe,P4,200,70.200,0.510,0.510,0,0.309,0.315,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M133,P4-M132
5145,O9-P1073,P4-P473,pipe,P4,200,70.300,0.510,0.510,0,0.090,0.187,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4-M473,P4-M445
5149,O9-P1076,P4-P476,pipe,P4,200,70.300,0.510,0.510,0,0.188,0.226,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4-M476,P4-M446
5160,O9-P1048,P4-P448,pipe,P4,200,70.400,0.510,0.510,0,0.188,0.226,1,0,1.630,1.590,1.630,DN200 (not steepened),,P4-M448,P4-M447
5164,O9-P2578,P4-P1505,pipe,P4,200,70.400,0.510,0.510,0,0.346,0.358,1,0,2.770,2.820,2.820,DN200 (not steepened),,P4-M1505,P4-M1504
13358,O9-P1913,P4-P892,pipe,P4,200,100.000,0.510,0.510,0,0.107,0.211,1,0,4.270,3.950,4.270,DN200 (not steepened),,P4-M892,P4-M891
13363,O9-P2747,P4-P1676,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.140,2.140,DN200 (not steepened),,P4-M1676,P4-M1675
13371,O9-P2748,P4-P1673,pipe,P4,200,100.000,0.510,0.510,0,0.126,0.126,1,0,1.820,2.420,2.420,DN200 (not steepened),,P4-M1673,P4-M1672
13373,O9-P2506,P4-P1433,pipe,P4,200,100.000,0.510,0.510,0,0.041,0.080,1,0,1.480,2.120,2.120,DN200 (not steepened),,P4-M1433,P4-M1432
13383,O9-P2604,P4-P1531,pipe,P4,200,80.900,0.510,0.510,0,0.153,0.223,1,0,4.010,3.920,4.010,DN200 (not steepened),,P4-M1531,P4-M1530
13388,O9-P996,P4-P396,pipe,P4,200,51.900,0.510,0.510,0,0.148,0.228,1,0,1.890,2.310,2.310,DN200 (not steepened),,P4-M396,P4-M395
13393,O9-P1292,P4-P692,pipe,P4,200,100.000,0.510,0.510,0,0.098,0.196,1,0,2.680,3.240,3.240,DN200 (not steepened),,P4-M692,P4-M658
5205,O9-P2749,P4-P1674,pipe,P4,200,70.700,0.510,0.510,0,0.026,0.026,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4-M1674,P4-M1673
13397,O9-P2606,P4-P1533,pipe,P4,200,95.600,0.510,0.510,0,0.151,0.219,1,0,3.260,3.630,3.630,DN200 (not steepened),,P4-M1533,P4-M1532
5210,O9-P2454,P4-P1381,pipe,P4,200,70.700,0.510,0.510,0,0.079,0.158,1,0,1.900,2.360,2.360,DN200 (not steepened),,P4-M1381,P4-M1380
5221,O9-P921,P4-P321,pipe,P4,200,70.800,0.510,0.510,0,0.125,0.129,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4-M321,P4-M320
5222,O9-P920,P4-P320,pipe,P4,200,70.900,0.510,0.510,0,0.158,0.160,1,0,1.480,2.330,2.330,DN200 (not steepened),,P4-M320,P4-M319
13417,O9-P2062,P4-P1041,pipe,P4,200,100.000,0.510,0.510,0,0.419,0.437,1,0,5.660,5.830,5.830,DN200 (not steepened),,P4-M1041,P4-M1040
13418,O9-P2785,P4-P1712,pipe,P4,200,100.000,0.510,0.510,0,0.212,0.252,1,0,1.560,1.590,1.590,DN200 (not steepened),,P4-M1712,P4-M110
13422,O9-P2300,P4-P1281,pipe,P4,200,100.000,0.510,0.510,0,0.205,0.217,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4-M1281,P4-M1270
5232,O9-P837,P4-P237,pipe,P4,200,101.100,0.510,0.510,0,0.310,0.318,1,0,4.680,4.530,4.680,DN200 (not steepened),,P4-M237,P4-M236
13427,O9-P1095,P4-P495,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.900,0,0,6.790,7.970,7.970,Steepened 0.30 to 0.50 %,,P4-M495,P4-M494
5238,O9-P2384,P4-P113,pipe,P4,200,71.100,0.510,0.510,0,0.368,0.413,1,0,3.640,3.900,3.900,DN200 (not steepened),,P4-M113,P4-M112
5243,O9-P2613,P4-P1540,pipe,P4,200,71.200,0.510,0.510,0,0.077,0.155,1,0,1.790,2.070,2.070,DN200 (not steepened),,P4-M1540,P4-M1539
5245,O9-P1198,P4-P598,pipe,P4,200,85.800,0.510,0.510,0,0.078,0.148,1,0,3.690,3.460,3.690,DN200 (not steepened),,P4-M598,P4-M597
13437,O9-P1848,P4-P827,pipe,P4,200,100.000,0.510,0.510,0,0.064,0.128,1,0,2.870,1.480,2.870,DN200 (not steepened),,P4-M827,P4-M826
5247,O9-P2740,P4-P1667,pipe,P4,200,71.300,0.510,0.510,0,0.231,0.231,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4-M1667,P4-M1666
13443,O9-P2616,P4-P1543,pipe,P4,200,100.000,0.510,0.510,0,0.259,0.259,1,0,2.060,1.900,2.060,DN200 (not steepened),,P4-M1543,P4-M1525
13444,O9-P1993,P4-P972,pipe,P4,200,85.300,0.510,0.510,0,0.075,0.157,1,0,1.680,1.920,1.920,DN200 (not steepened),,P4-M972,P4-M971
5255,O9-P2450,P4-P1377,pipe,P4,200,71.300,0.510,0.510,0,0.043,0.091,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M1377,P4-M1376
13448,O9-P1050,P4-P450,pipe,P4,200,100.000,0.510,0.510,0,0.129,0.152,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M450,P4-M449
5264,O9-P2052,P4-P1031,pipe,P4,200,61.000,0.510,0.510,0,0.619,0.661,1,0,7.080,7.160,7.160,DN200 (not steepened),,P4-M1031,P4-M1030
13478,O9-P1256,P4-P656,pipe,P4,200,100.000,0.510,0.510,0,0.156,0.302,1,0,3.050,2.860,3.050,DN200 (not steepened),,P4-M656,P4-M655
13487,O9-P1825,P4-P804,pipe,P4,200,100.000,0.510,0.510,0,0.068,0.136,1,0,2.480,3.210,3.210,DN200 (not steepened),,P4-M804,P4-M803
5306,O9-P1924,P4-P903,pipe,P4,200,71.800,0.510,0.510,0,0.161,0.183,1,0,1.980,2.240,2.240,DN200 (not steepened),,P4-M903,P4-M902
13499,O9-P739,P4-P207,pipe,P4,200,100.000,0.510,0.510,0,0.589,0.738,1,0,5.940,6.000,6.000,DN200 (not steepened),,P4-M207,P4-M206
5309,O9-P1844,P4-P823,pipe,P4,200,71.900,0.510,0.510,0,0.055,0.102,1,0,2.120,1.480,2.120,DN200 (not steepened),,P4-M823,P4-M822
5314,O9-P2624,P4-P1551,pipe,P4,200,81.400,0.510,0.510,0,0.129,0.149,1,0,1.590,1.480,1.590,DN200 (not steepened),,P4-M1551,P4-M1546
5323,O9-P835,P4-P235,pipe,P4,200,72.000,0.510,0.510,0,0.321,0.334,1,0,4.560,4.550,4.560,DN200 (not steepened),,P4-M235,P4-M234
5325,O9-P1838,P4-P817,pipe,P4,200,72.000,0.510,0.510,0,0.120,0.229,1,0,2.150,2.250,2.250,DN200 (not steepened),,P4-M817,P4-M816
13519,O9-P2061,P4-P1040,pipe,P4,200,104.100,0.510,0.510,0,0.551,0.585,1,0,5.830,6.370,6.370,DN200 (not steepened),,P4-M1040,P4-M1039
13533,O9-P2053,P4-P1032,pipe,P4,200,78.900,0.510,0.510,0,0.619,0.661,1,0,6.950,7.080,7.080,DN200 (not steepened),,P4-M1032,P4-M1031
5347,O9-P2664,P4-P1591,pipe,P4,200,89.400,0.510,0.510,0,0.468,0.471,1,0,8.350,8.620,8.620,DN200 (not steepened),,P4-M1591,P4-M1590
13542,O9-P2426,P4-P1353,pipe,P4,200,102.700,0.510,0.510,0,0.175,0.225,1,0,2.710,2.450,2.710,DN200 (not steepened),,P4-M1353,P4-M1352
5365,O9-P2777,P4-P1711,pipe,P4,200,72.400,0.510,0.510,0,0.145,0.229,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M1711,P4-M1703
13562,O9-P2246,P4-P1225,pipe,P4,200,106.100,0.510,0.510,0,0.031,0.031,1,0,1.750,1.480,1.750,DN200 (not steepened),,P4-M1225,P4-M1224
5372,O9-P1961,P4-P940,pipe,P4,200,72.500,0.510,0.510,0,0.270,0.393,1,0,3.100,3.000,3.100,DN200 (not steepened),,P4-M940,P4-M41
13566,O9-P915,P4-P315,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.690,1.480,1.690,DN200 (not steepened),,P4-M315,P4-M305
13571,O9-P1803,P4-P782,pipe,P4,200,57.800,0.510,0.510,0,0.175,0.338,1,0,5.120,3.750,5.120,DN200 (not steepened),,P4-M782,P4-M781
5380,O9-P261,P4-P155,pipe,P4,200,72.600,0.510,0.510,0,0.174,0.174,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4-M155,P4-M140
13582,O9-P1296,P4-P696,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.122,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4-M696,P4-M695
13590,O9-P24,P4-P24,pipe,P4,560,100.000,0.155,0.273,1,0.754,0.866,0,0,13.510,13.110,13.510,Steepened up to 0.30 %,,P4-M24,P4-M23
13601,O9-P2003,P4-P982,pipe,P4,200,86.900,0.510,0.510,0,0.059,0.127,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4-M982,P4-M981
13602,O9-P2757,P4-P1684,pipe,P4,200,100.000,0.510,0.510,0,0.144,0.231,1,0,6.560,5.620,6.560,DN200 (not steepened),,P4-M1684,P4-M1683
13603,O9-P243,P4-P128,pipe,P4,200,100.000,0.510,0.510,0,0.310,0.316,1,0,2.170,2.680,2.680,DN200 (not steepened),,P4-M128,P4-M127
5413,O9-P901,P4-P301,pipe,P4,200,72.900,0.510,0.510,0,0.052,0.112,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4-M301,P4-M287
5415,O9-P2215,P4-P1194,pipe,P4,200,73.000,0.510,0.510,0,0.287,0.296,1,0,1.490,1.900,1.900,DN200 (not steepened),,P4-M1194,P4-M1193
5416,O9-P2642,P4-P1569,pipe,P4,200,73.000,0.510,0.510,0,0.027,0.027,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4-M1569,P4-M1568
13613,O9-P2742,P4-P1669,pipe,P4,200,52.300,0.510,0.510,0,0.288,0.288,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M1669,P4-M1668
5421,O9-P952,P4-P352,pipe,P4,200,73.000,0.510,0.510,0,0.157,0.157,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M352,P4-M342
13615,O9-P1075,P4-P475,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.121,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M475,P4-M474
5428,O9-P1342,P4-P743,pipe,P4,200,73.100,0.510,0.510,0,0.075,0.157,1,0,2.680,1.480,2.680,DN200 (not steepened),,P4-M743,P4-M727
5435,O9-P1293,P4-P693,pipe,P4,200,73.900,0.510,0.510,0,0.090,0.182,1,0,2.590,2.680,2.680,DN200 (not steepened),,P4-M693,P4-M692
5436,O9-P1929,P4-P908,pipe,P4,200,73.100,0.510,0.510,0,0.127,0.143,1,0,1.480,1.790,1.790,DN200 (not steepened),,P4-M908,P4-M907
5439,O9-P2082,P4-P1061,pipe,P4,200,73.200,0.510,0.510,0,0.370,0.401,1,0,3.790,3.700,3.790,DN200 (not steepened),,P4-M1061,P4-M1060
13641,O9-P2791,P4-P1718,pipe,P4,200,100.000,0.510,0.510,0,0.181,0.277,1,0,1.910,2.800,2.800,DN200 (not steepened),,P4-M1718,P4-M119
13653,O9-P166,P4-P150,pipe,P4,315,100.000,0.270,0.460,1,0.750,0.855,0,0,1.580,2.340,2.340,Steepened 0.30 to 0.50 %,,P4-M150,P4-M149
13659,O9-P1828,P4-P807,pipe,P4,200,100.000,0.510,0.510,0,0.096,0.198,1,0,3.970,4.590,4.590,DN200 (not steepened),,P4-M807,P4-M770
13660,O9-P1132,P4-P532,pipe,P4,355,100.000,0.270,0.395,1,0.757,0.899,0,0,8.740,9.140,9.140,Steepened 0.30 to 0.50 %,,P4-M532,P4-M531
5475,O9-P849,P4-P249,pipe,P4,200,110.000,0.510,0.510,0,0.131,0.160,1,0,2.000,3.000,3.000,DN200 (not steepened),,P4-M249,P4-M248
13667,O9-P948,P4-P348,pipe,P4,200,84.800,0.510,0.510,0,0.069,0.136,1,0,2.460,3.080,3.080,DN200 (not steepened),,P4-M348,P4-M336
5486,O9-P2778,P4-P1705,pipe,P4,200,73.600,0.510,0.510,0,0.271,0.320,1,0,2.390,3.650,3.650,DN200 (not steepened),,P4-M1705,P4-M1700
5489,O9-P1116,P4-P516,pipe,P4,355,72.900,0.270,0.395,1,0.758,0.899,0,0,6.420,7.210,7.210,Steepened 0.30 to 0.50 %,,P4-M516,P4-M515
5492,O9-P993,P4-P393,pipe,P4,200,73.600,0.510,0.510,0,0.191,0.294,1,0,2.430,2.100,2.430,DN200 (not steepened),,P4-M393,P4-M392
5498,O9-P1067,P4-P467,pipe,P4,200,100.300,0.510,0.510,0,0.170,0.224,1,0,2.810,2.620,2.810,DN200 (not steepened),,P4-M467,P4-M466
5504,O9-P1324,P4-P724,pipe,P4,200,73.800,0.510,0.510,0,0.210,0.316,1,0,2.900,2.870,2.900,DN200 (not steepened),,P4-M724,P4-M723
13700,O9-P2157,P4-P1136,pipe,P4,200,100.000,0.510,0.510,0,0.235,0.275,1,0,4.960,4.550,4.960,DN200 (not steepened),,P4-M1136,P4-M1135
13703,O9-P1,P4-P1,pipe,P4,800,113.200,0.085,0.191,1,0.790,0.923,0,0,9.690,10.250,10.250,Steepened up to 0.30 %,,P4-M1,P4
13706,O9-P2622,P4-P1549,pipe,P4,200,102.400,0.510,0.510,0,0.184,0.204,1,0,2.000,1.490,2.000,DN200 (not steepened),,P4-M1549,P4-M1548
13711,O9-P1883,P4-P862,pipe,P4,200,100.000,0.510,0.510,0,0.071,0.146,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M862,P4-M861
13716,O9-P951,P4-P351,pipe,P4,200,68.900,0.510,0.510,0,0.041,0.084,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4-M351,P4-M337
13744,O9-P1097,P4-P497,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.900,0,0,6.200,5.920,6.200,Steepened 0.30 to 0.50 %,,P4-M497,P4-M496
5554,O9-P1307,P4-P707,pipe,P4,200,77.900,0.510,0.510,0,0.076,0.148,1,0,1.780,2.430,2.430,DN200 (not steepened),,P4-M707,P4-M706
5560,O9-P2152,P4-P1131,pipe,P4,200,74.400,0.510,0.510,0,0.085,0.171,1,0,1.710,2.190,2.190,DN200 (not steepened),,P4-M1131,P4-M1061
5564,O9-P1927,P4-P906,pipe,P4,200,74.500,0.510,0.510,0,0.126,0.136,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4-M906,P4-M905
5567,O9-P2439,P4-P1366,pipe,P4,200,74.500,0.510,0.510,0,0.127,0.144,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M1366,P4-M1365
5570,O9-P967,P4-P367,pipe,P4,200,74.600,0.510,0.510,0,0.065,0.135,1,0,1.580,1.810,1.810,DN200 (not steepened),,P4-M367,P4-M366
13767,O9-P2433,P4-P1360,pipe,P4,200,77.000,0.510,0.510,0,0.036,0.036,1,0,3.470,3.540,3.540,DN200 (not steepened),,P4-M1360,P4-M1359
13770,O9-P2192,P4-P1171,pipe,P4,200,77.900,0.510,0.510,0,0.099,0.203,1,0,2.290,1.480,2.290,DN200 (not steepened),,P4-M1171,P4-M1160
5582,O9-P2424,P4-P1351,pipe,P4,200,74.600,0.510,0.510,0,0.213,0.259,1,0,3.110,3.790,3.790,DN200 (not steepened),,P4-M1351,P4-M1350
5584,O9-P2143,P4-P1122,pipe,P4,200,74.700,0.510,0.510,0,0.268,0.277,1,0,1.490,1.510,1.510,DN200 (not steepened),,P4-M1122,P4-M1121
13783,O9-P1886,P4-P865,pipe,P4,200,100.000,0.510,0.510,0,0.051,0.107,1,0,1.790,1.480,1.790,DN200 (not steepened),,P4-M865,P4-M864
13784,O9-P1957,P4-P936,pipe,P4,200,100.000,0.510,0.510,0,0.072,0.135,1,0,2.830,1.480,2.830,DN200 (not steepened),,P4-M936,P4-M935
5603,O9-P944,P4-P344,pipe,P4,200,74.800,0.510,0.510,0,0.129,0.156,1,0,1.530,1.680,1.680,DN200 (not steepened),,P4-M344,P4-M343
5606,O9-P1298,P4-P698,pipe,P4,200,74.900,0.510,0.510,0,0.052,0.112,1,0,1.480,1.860,1.860,DN200 (not steepened),,P4-M698,P4-M697
13801,O9-P2617,P4-P1544,pipe,P4,200,52.700,0.510,0.510,0,0.249,0.249,1,0,2.080,2.060,2.080,DN200 (not steepened),,P4-M1544,P4-M1543
5637,O9-P1247,P4-P647,pipe,P4,200,75.100,0.510,0.510,0,0.034,0.062,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4-M647,P4-M646
13841,O9-P1295,P4-P695,pipe,P4,200,100.000,0.510,0.510,0,0.076,0.158,1,0,1.520,3.030,3.030,DN200 (not steepened),,P4-M695,P4-M694
13846,O9-P959,P4-P359,pipe,P4,200,80.200,0.510,0.510,0,0.177,0.250,1,0,2.890,3.040,3.040,DN200 (not steepened),,P4-M359,P4-M176
13855,O9-P690,P4-P158,pipe,P4,500,100.000,0.155,0.318,1,0.757,0.910,0,0,10.270,10.130,10.270,Steepened 0.30 to 0.50 %,,P4-M158,P4-M157
5674,O9-P2515,P4-P1442,pipe,P4,200,75.600,0.510,0.510,0,0.273,0.300,1,0,2.560,2.770,2.770,DN200 (not steepened),,P4-M1442,P4-M1441
13866,O9-P2649,P4-P1576,pipe,P4,200,100.000,0.510,0.510,0,0.598,0.601,1,0,11.070,11.270,11.270,DN200 (not steepened),,P4-M1576,P4-M84
13868,O9-P1948,P4-P927,pipe,P4,200,100.000,0.510,0.510,0,0.054,0.112,1,0,2.310,1.480,2.310,DN200 (not steepened),,P4-M927,P4-M926
13870,O9-P161,P4-P145,pipe,P4,315,100.000,0.270,0.460,1,0.750,0.855,0,0,2.400,2.630,2.630,Steepened 0.30 to 0.50 %,,P4-M145,P4-M144
5683,O9-P2635,P4-P1562,pipe,P4,200,75.700,0.510,0.510,0,0.128,0.145,1,0,1.720,1.780,1.780,DN200 (not steepened),,P4-M1562,P4-M1561
13877,O9-P2708,P4-P1635,pipe,P4,200,69.000,0.510,0.510,0,0.595,0.595,1,0,7.170,7.380,7.380,DN200 (not steepened),,P4-M1635,P4-M88
5687,O9-P1137,P4-P537,pipe,P4,200,233.500,0.510,0.510,0,0.234,0.351,1,0,4.420,5.140,5.140,DN200 (not steepened),,P4-M537,P4-M536
13886,O9-P2472,P4-P1399,pipe,P4,200,104.400,0.510,0.510,0,0.435,0.558,1,0,5.520,6.270,6.270,DN200 (not steepened),,P4-M1399,P4-M1340
13913,O9-P1361,P4-P761,pipe,P4,200,58.000,0.510,0.510,0,0.050,0.108,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4-M761,P4-M760
5724,O9-P2338,P4-P67,pipe,P4,250,76.100,0.375,0.463,1,0.751,0.777,0,0,12.730,12.750,12.750,Steepened 0.30 to 0.50 %,,P4-M67,P4-M66
13918,O9-P1973,P4-P952,pipe,P4,200,100.000,0.510,0.510,0,0.086,0.171,1,0,6.490,1.480,6.490,DN200 (not steepened),,P4-M952,P4-M951
5729,O9-P1283,P4-P683,pipe,P4,200,86.800,0.510,0.510,0,0.053,0.098,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4-M683,P4-M682
13922,O9-P1000,P4-P400,pipe,P4,200,132.400,0.510,0.510,0,0.072,0.143,1,0,2.060,1.690,2.060,DN200 (not steepened),,P4-M400,P4-M399
13927,O9-P1253,P4-P653,pipe,P4,200,118.600,0.510,0.510,0,0.163,0.311,1,0,3.180,3.460,3.460,DN200 (not steepened),,P4-M653,P4-M652
5741,O9-P2084,P4-P1063,pipe,P4,200,76.300,0.510,0.510,0,0.350,0.379,1,0,4.610,3.900,4.610,DN200 (not steepened),,P4-M1063,P4-M1062
13940,O9-P2131,P4-P1110,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.850,1.850,DN200 (not steepened),,P4-M1110,P4-M1109
13948,O9-P1183,P4-P583,pipe,P4,355,100.000,0.270,0.395,1,0.750,0.892,0,0,2.280,2.900,2.900,Steepened 0.30 to 0.50 %,,P4-M583,P4-M582
5760,O9-P2090,P4-P1069,pipe,P4,200,67.600,0.510,0.510,0,0.127,0.144,1,0,1.480,1.890,1.890,DN200 (not steepened),,P4-M1069,P4-M1068
13954,O9-P2178,P4-P1157,pipe,P4,200,83.000,0.510,0.510,0,0.161,0.311,1,0,2.380,2.500,2.500,DN200 (not steepened),,P4-M1157,P4-M1156
13959,O9-P2495,P4-P1422,pipe,P4,200,100.000,0.510,0.510,0,0.283,0.310,1,0,3.260,4.100,4.100,DN200 (not steepened),,P4-M1422,P4-M1421
5771,O9-P2643,P4-P1570,pipe,P4,200,76.600,0.510,0.510,0,0.184,0.201,1,0,1.980,2.190,2.190,DN200 (not steepened),,P4-M1570,P4-M78
5778,O9-P1813,P4-P792,pipe,P4,200,31.000,0.510,0.510,0,0.170,0.233,1,0,3.520,3.030,3.520,DN200 (not steepened),,P4-M792,P4-M791
13973,O9-P1001,P4-P401,pipe,P4,200,68.500,0.510,0.510,0,0.055,0.113,1,0,1.830,2.060,2.060,DN200 (not steepened),,P4-M401,P4-M400
13975,O9-P1128,P4-P528,pipe,P4,355,100.000,0.270,0.395,1,0.757,0.899,0,0,8.810,8.760,8.810,Steepened 0.30 to 0.50 %,,P4-M528,P4-M527
13976,O9-P2629,P4-P1556,pipe,P4,200,81.900,0.510,0.510,0,0.183,0.194,1,0,1.540,1.750,1.750,DN200 (not steepened),,P4-M1556,P4-M1555
5787,O9-P843,P4-P243,pipe,P4,200,76.800,0.510,0.510,0,0.161,0.180,1,0,1.770,1.700,1.770,DN200 (not steepened),,P4-M243,P4-M242
13990,O9-P2769,P4-P1696,pipe,P4,200,100.000,0.510,0.510,0,0.111,0.132,1,0,1.670,1.480,1.670,DN200 (not steepened),,P4-M1696,P4-M1695
5808,O9-P15,P4-P15,pipe,P4,560,77.100,0.155,0.273,1,0.756,0.868,0,0,11.890,11.700,11.890,Steepened up to 0.30 %,,P4-M15,P4-M14
14000,O9-P1360,P4-P760,pipe,P4,200,72.300,0.510,0.510,0,0.065,0.137,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4-M760,P4-M759
5810,O9-P1895,P4-P874,pipe,P4,200,76.900,0.510,0.510,0,0.181,0.304,1,0,2.390,2.440,2.440,DN200 (not steepened),,P4-M874,P4-M873
5819,O9-P2108,P4-P1087,pipe,P4,200,94.900,0.510,0.510,0,0.182,0.186,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4-M1087,P4-M1086
14016,O9-P2770,P4-P1697,pipe,P4,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.480,3.250,3.250,DN200 (not steepened),,P4-M1697,P4-M1689
5837,O9-P1262,P4-P662,pipe,P4,200,77.200,0.510,0.510,0,0.057,0.122,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M662,P4-M661
5845,O9-P157,P4-P124,pipe,P4,315,85.100,0.270,0.451,1,0.750,0.853,0,0,6.010,7.710,7.710,Steepened 0.30 to 0.50 %,,P4-M124,P4-M1
14042,O9-P2086,P4-P1065,pipe,P4,200,111.400,0.510,0.510,0,0.245,0.282,1,0,2.830,3.220,3.220,DN200 (not steepened),,P4-M1065,P4-M1064
5857,O9-P2070,P4-P1049,pipe,P4,200,86.000,0.510,0.510,0,0.233,0.269,1,0,3.500,4.190,4.190,DN200 (not steepened),,P4-M1049,P4-M1048
14052,O9-P747,P4-P215,pipe,P4,200,100.000,0.510,0.510,0,0.581,0.726,1,0,4.230,4.340,4.340,DN200 (not steepened),,P4-M215,P4-M214
5879,O9-P700,P4-P168,pipe,P4,500,77.600,0.155,0.338,1,0.756,0.920,0,0,9.660,9.250,9.660,Steepened 0.30 to 0.50 %,,P4-M168,P4-M167
14071,O9-P1328,P4-P736,pipe,P4,200,92.400,0.510,0.510,0,0.158,0.224,1,0,2.780,3.710,3.710,DN200 (not steepened),,P4-M736,P4-M735
14072,O9-P987,P4-P387,pipe,P4,200,100.000,0.510,0.510,0,0.070,0.143,1,0,1.940,1.480,1.940,DN200 (not steepened),,P4-M387,P4-M386
14073,O9-P1933,P4-P912,pipe,P4,200,94.700,0.510,0.510,0,0.088,0.174,1,0,1.880,1.510,1.880,DN200 (not steepened),,P4-M912,P4-M911
14081,O9-P748,P4-P216,pipe,P4,200,100.000,0.510,0.510,0,0.581,0.726,1,0,4.430,4.230,4.430,DN200 (not steepened),,P4-M216,P4-M215
14087,O9-P1099,P4-P499,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.900,0,0,5.580,5.980,5.980,Steepened 0.30 to 0.50 %,,P4-M499,P4-M498
5900,O9-P2352,P4-P81,pipe,P4,250,77.700,0.375,0.484,1,0.750,0.775,0,0,11.290,11.780,11.780,Steepened 0.30 to 0.50 %,,P4-M81,P4-M80
5902,O9-P879,P4-P279,pipe,P4,200,77.700,0.510,0.510,0,0.238,0.297,1,0,3.380,4.680,4.680,DN200 (not steepened),,P4-M279,P4-M278
5908,O9-P2329,P4-P1308,pipe,P4,200,77.800,0.510,0.510,0,0.277,0.279,1,0,2.310,2.520,2.520,DN200 (not steepened),,P4-M1308,P4-M1307
5909,O9-P2461,P4-P1388,pipe,P4,200,77.800,0.510,0.510,0,0.057,0.121,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M1388,P4-M1381
5915,O9-P2149,P4-P1128,pipe,P4,200,77.800,0.510,0.510,0,0.263,0.273,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4-M1128,P4-M1115
14111,O9-P1216,P4-P616,pipe,P4,200,100.000,0.510,0.510,0,0.079,0.164,1,0,1.550,1.770,1.770,DN200 (not steepened),,P4-M616,P4-M615
14119,O9-P2363,P4-P92,pipe,P4,200,90.100,0.510,0.510,0,0.568,0.631,1,0,5.760,5.470,5.760,DN200 (not steepened),,P4-M92,P4-M91
5928,O9-P1300,P4-P700,pipe,P4,200,77.900,0.510,0.510,0,0.072,0.139,1,0,1.920,2.370,2.370,DN200 (not steepened),,P4-M700,P4-M200
14133,O9-P966,P4-P366,pipe,P4,200,100.000,0.510,0.510,0,0.133,0.176,1,0,1.810,2.440,2.440,DN200 (not steepened),,P4-M366,P4-M360
14139,O9-P2564,P4-P1491,pipe,P4,200,70.200,0.510,0.510,0,0.067,0.129,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4-M1491,P4-M1490
14147,O9-P870,P4-P270,pipe,P4,200,100.000,0.510,0.510,0,0.348,0.376,1,0,7.070,6.500,7.070,DN200 (not steepened),,P4-M270,P4-M269
5961,O9-P2446,P4-P1373,pipe,P4,200,78.200,0.510,0.510,0,0.057,0.121,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M1373,P4-M1372
5963,O9-P1936,P4-P915,pipe,P4,200,64.400,0.510,0.510,0,0.063,0.127,1,0,2.330,2.130,2.330,DN200 (not steepened),,P4-M915,P4-M914
5969,O9-P1070,P4-P472,pipe,P4,200,78.200,0.510,0.510,0,0.040,0.079,1,0,1.480,2.300,2.300,DN200 (not steepened),,P4-M472,P4-M471
5972,O9-P2788,P4-P1715,pipe,P4,200,78.700,0.510,0.510,0,0.202,0.219,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M1715,P4-M1714
5977,O9-P697,P4-P165,pipe,P4,500,78.300,0.155,0.318,1,0.750,0.906,0,0,9.820,10.310,10.310,Steepened 0.30 to 0.50 %,,P4-M165,P4-M164
5988,O9-P2095,P4-P1074,pipe,P4,200,83.100,0.510,0.510,0,0.334,0.351,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M1074,P4-M1073
5989,O9-P2497,P4-P1424,pipe,P4,200,78.500,0.510,0.510,0,0.265,0.297,1,0,2.750,2.920,2.920,DN200 (not steepened),,P4-M1424,P4-M1423
5990,O9-P2634,P4-P1561,pipe,P4,200,78.500,0.510,0.510,0,0.130,0.153,1,0,1.780,2.240,2.240,DN200 (not steepened),,P4-M1561,P4-M1535
14182,O9-P2135,P4-P1114,pipe,P4,200,100.000,0.510,0.510,0,0.350,0.369,1,0,2.010,2.150,2.150,DN200 (not steepened),,P4-M1114,P4-M1113
5992,O9-P2139,P4-P1118,pipe,P4,200,72.400,0.510,0.510,0,0.313,0.327,1,0,1.730,1.760,1.760,DN200 (not steepened),,P4-M1118,P4-M1117
14189,O9-P2464,P4-P1391,pipe,P4,200,100.100,0.510,0.510,0,0.157,0.198,1,0,3.320,3.490,3.490,DN200 (not steepened),,P4-M1391,P4-M1390
14190,O9-P1784,P4-P763,pipe,P4,200,60.800,0.510,0.510,0,0.304,0.481,1,0,7.550,5.760,7.550,DN200 (not steepened),,P4-M763,P4-M762
14210,O9-P942,P4-P342,pipe,P4,200,100.000,0.510,0.510,0,0.250,0.262,1,0,2.130,2.680,2.680,DN200 (not steepened),,P4-M342,P4-M341
6026,O9-P2280,P4-P1259,pipe,P4,200,78.800,0.510,0.510,0,0.334,0.350,1,0,2.740,3.170,3.170,DN200 (not steepened),,P4-M1259,P4-M1039
6027,O9-P2419,P4-P1346,pipe,P4,200,78.800,0.510,0.510,0,0.242,0.297,1,0,4.570,5.210,5.210,DN200 (not steepened),,P4-M1346,P4-M1345
6035,O9-P2526,P4-P1453,pipe,P4,200,96.600,0.510,0.510,0,0.159,0.168,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4-M1453,P4-M1443
14227,O9-P1357,P4-P757,pipe,P4,200,100.000,0.510,0.510,0,0.098,0.199,1,0,2.430,2.710,2.710,DN200 (not steepened),,P4-M757,P4-M748
14231,O9-P1799,P4-P778,pipe,P4,200,82.200,0.510,0.510,0,0.198,0.366,1,0,2.710,4.040,4.040,DN200 (not steepened),,P4-M778,P4-M777
14236,O9-P740,P4-P208,pipe,P4,200,100.000,0.510,0.510,0,0.589,0.737,1,0,5.670,5.940,5.940,DN200 (not steepened),,P4-M208,P4-M207
6046,O9-P1290,P4-P690,pipe,P4,200,86.600,0.510,0.510,0,0.059,0.118,1,0,2.430,2.130,2.430,DN200 (not steepened),,P4-M690,P4-M689
6057,O9-P1847,P4-P826,pipe,P4,200,79.100,0.510,0.510,0,0.081,0.164,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4-M826,P4-M815
6063,O9-P1305,P4-P705,pipe,P4,200,79.200,0.510,0.510,0,0.154,0.241,1,0,3.450,3.420,3.450,DN200 (not steepened),,P4-M705,P4-M704
6067,O9-P926,P4-P281,pipe,P4,200,79.200,0.510,0.510,0,0.078,0.156,1,0,2.610,3.810,3.810,DN200 (not steepened),,P4-M281,P4-M280
14264,O9-P2645,P4-P1572,pipe,P4,200,66.100,0.510,0.510,0,0.043,0.090,1,0,1.480,1.790,1.790,DN200 (not steepened),,P4-M1572,P4-M1571
6078,O9-P1850,P4-P829,pipe,P4,200,79.300,0.510,0.510,0,0.086,0.175,1,0,1.770,1.480,1.770,DN200 (not steepened),,P4-M829,P4-M817
6081,O9-P2436,P4-P1363,pipe,P4,200,79.300,0.510,0.510,0,0.208,0.252,1,0,1.620,2.090,2.090,DN200 (not steepened),,P4-M1363,P4-M1362
14281,O9-P1960,P4-P939,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,4.080,4.080,DN200 (not steepened),,P4-M939,P4-M938
14284,O9-P696,P4-P164,pipe,P4,500,100.000,0.155,0.318,1,0.751,0.906,0,0,10.310,10.430,10.430,Steepened 0.30 to 0.50 %,,P4-M164,P4-M163
6108,O9-P1259,P4-P659,pipe,P4,200,79.600,0.510,0.510,0,0.107,0.215,1,0,2.210,3.070,3.070,DN200 (not steepened),,P4-M659,P4-M658
14302,O9-P1334,P4-P725,pipe,P4,200,100.000,0.510,0.510,0,0.166,0.263,1,0,3.070,2.900,3.070,DN200 (not steepened),,P4-M725,P4-M724
14320,O9-P1810,P4-P789,pipe,P4,200,63.900,0.510,0.510,0,0.161,0.321,1,0,1.660,2.610,2.610,DN200 (not steepened),,P4-M789,P4-M788
14327,O9-P969,P4-P369,pipe,P4,200,107.300,0.510,0.510,0,0.070,0.143,1,0,1.670,1.480,1.670,DN200 (not steepened),,P4-M369,P4-M362
6144,O9-P2532,P4-P1459,pipe,P4,200,79.800,0.510,0.510,0,0.334,0.380,1,0,3.840,5.890,5.890,DN200 (not steepened),,P4-M1459,P4-M1458
14348,O9-P158,P4-P142,pipe,P4,315,100.000,0.270,0.460,1,0.750,0.855,0,0,2.820,3.040,3.040,Steepened 0.30 to 0.50 %,,P4-M142,P4-M124
6157,O9-P1341,P4-P732,pipe,P4,200,79.900,0.510,0.510,0,0.035,0.063,1,0,2.290,1.480,2.290,DN200 (not steepened),,P4-M732,P4-M731
14352,O9-P2737,P4-P1664,pipe,P4,200,100.000,0.510,0.510,0,0.167,0.167,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4-M1664,P4-M1663
14353,O9-P2607,P4-P1534,pipe,P4,200,89.800,0.510,0.510,0,0.150,0.218,1,0,3.230,3.260,3.260,DN200 (not steepened),,P4-M1534,P4-M1533
6170,O9-P2539,P4-P1466,pipe,P4,200,80.000,0.510,0.510,0,0.040,0.079,1,0,1.480,5.370,5.370,DN200 (not steepened),,P4-M1466,P4-M1457
14376,O9-P2225,P4-P1204,pipe,P4,200,105.700,0.510,0.510,0,0.068,0.138,1,0,2.270,3.520,3.520,DN200 (not steepened),,P4-M1204,P4-M1203
14380,O9-P2594,P4-P1521,pipe,P4,200,74.400,0.510,0.510,0,0.056,0.121,1,0,1.480,2.190,2.190,DN200 (not steepened),,P4-M1521,P4-M1520
14381,O9-P2181,P4-P1160,pipe,P4,200,98.100,0.510,0.510,0,0.132,0.265,1,0,1.980,1.970,1.980,DN200 (not steepened),,P4-M1160,P4-M1159
6196,O9-P2253,P4-P1232,pipe,P4,200,80.200,0.510,0.510,0,0.215,0.221,1,0,1.710,2.540,2.540,DN200 (not steepened),,P4-M1232,P4-M1033
14393,O9-P1133,P4-P533,pipe,P4,355,100.000,0.270,0.395,1,0.757,0.899,0,0,8.290,8.740,8.740,Steepened 0.30 to 0.50 %,,P4-M533,P4-M532
14395,O9-P1909,P4-P888,pipe,P4,200,100.000,0.510,0.510,0,0.121,0.237,1,0,1.950,1.480,1.950,DN200 (not steepened),,P4-M888,P4-M887
6212,O9-P2435,P4-P1362,pipe,P4,200,80.300,0.510,0.510,0,0.227,0.289,1,0,2.440,2.020,2.440,DN200 (not steepened),,P4-M1362,P4-M1323
6216,O9-P2535,P4-P1462,pipe,P4,200,80.300,0.510,0.510,0,0.256,0.295,1,0,2.800,3.210,3.210,DN200 (not steepened),,P4-M1462,P4-M1461
14414,O9-P1098,P4-P498,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.900,0,0,5.980,6.200,6.200,Steepened 0.30 to 0.50 %,,P4-M498,P4-M497
6228,O9-P1241,P4-P641,pipe,P4,200,80.400,0.510,0.510,0,0.053,0.112,1,0,1.990,1.480,1.990,DN200 (not steepened),,P4-M641,P4-M640
6234,O9-P2063,P4-P1042,pipe,P4,200,80.500,0.510,0.510,0,0.416,0.434,1,0,5.500,5.660,5.660,DN200 (not steepened),,P4-M1042,P4-M1041
14426,O9-P2423,P4-P1350,pipe,P4,200,100.000,0.510,0.510,0,0.213,0.259,1,0,3.790,3.880,3.880,DN200 (not steepened),,P4-M1350,P4-M1349
6250,O9-P2278,P4-P1257,pipe,P4,200,64.700,0.510,0.510,0,0.158,0.158,1,0,1.480,2.190,2.190,DN200 (not steepened),,P4-M1257,P4-M1255
6256,O9-P2359,P4-P88,pipe,P4,200,80.600,0.510,0.510,0,0.697,0.728,1,0,7.380,7.480,7.480,DN200 (not steepened),,P4-M88,P4-M87
6258,O9-P1088,P4-P488,pipe,P4,355,107.300,0.270,0.384,1,0.750,0.890,0,0,6.070,6.420,6.420,Steepened 0.30 to 0.50 %,,P4-M488,P4-M487
6267,O9-P260,P4-P154,pipe,P4,200,80.700,0.510,0.510,0,0.028,0.028,1,0,1.480,2.860,2.860,DN200 (not steepened),,P4-M154,P4-M153
14476,O9-P250,P4-P135,pipe,P4,200,100.000,0.510,0.510,0,0.308,0.308,1,0,1.720,1.480,1.720,DN200 (not steepened),,P4-M135,P4-M134
6285,O9-P2150,P4-P1129,pipe,P4,200,80.800,0.510,0.510,0,0.262,0.271,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4-M1129,P4-M1128
14483,O9-P2562,P4-P1489,pipe,P4,200,62.800,0.510,0.510,0,0.126,0.130,1,0,2.870,1.480,2.870,DN200 (not steepened),,P4-M1489,P4-M1488
6295,O9-P2480,P4-P1407,pipe,P4,200,80.900,0.510,0.510,0,0.373,0.453,1,0,3.760,3.750,3.760,DN200 (not steepened),,P4-M1407,P4-M1406
14493,O9-P1142,P4-P542,pipe,P4,200,62.500,0.510,0.510,0,0.222,0.332,1,0,3.020,3.120,3.120,DN200 (not steepened),,P4-M542,P4-M541
6305,O9-P727,P4-P195,pipe,P4,250,81.000,0.375,0.375,0,0.524,0.674,1,0,7.770,7.720,7.770,"Above DN200, under 0.75 m/s",0.553,P4-M195,P4-M194
6315,O9-P2441,P4-P1368,pipe,P4,200,81.100,0.510,0.510,0,0.135,0.176,1,0,3.020,2.870,3.020,DN200 (not steepened),,P4-M1368,P4-M1367
14507,O9-P2685,P4-P1612,pipe,P4,200,87.900,0.510,0.510,0,0.249,0.249,1,0,1.780,1.790,1.790,DN200 (not steepened),,P4-M1612,P4-M1611
6317,O9-P850,P4-P250,pipe,P4,200,75.300,0.510,0.510,0,0.128,0.147,1,0,1.610,2.000,2.000,DN200 (not steepened),,P4-M250,P4-M249
14519,O9-P2408,P4-P1335,pipe,P4,200,100.000,0.510,0.510,0,0.486,0.620,1,0,7.450,8.020,8.020,DN200 (not steepened),,P4-M1335,P4-M1334
6332,O9-P846,P4-P246,pipe,P4,200,81.200,0.510,0.510,0,0.277,0.289,1,0,4.450,4.380,4.450,DN200 (not steepened),,P4-M246,P4-M234
6335,O9-P1027,P4-P427,pipe,P4,200,81.200,0.510,0.510,0,0.166,0.204,1,0,3.720,4.070,4.070,DN200 (not steepened),,P4-M427,P4-M426
14527,O9-P1236,P4-P636,pipe,P4,200,100.000,0.510,0.510,0,0.069,0.136,1,0,2.270,1.480,2.270,DN200 (not steepened),,P4-M636,P4-M635
6344,O9-P1015,P4-P415,pipe,P4,200,81.300,0.510,0.510,0,0.127,0.144,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4-M415,P4-M414
14550,O9-P2400,P4-P1327,pipe,P4,200,100.000,0.510,0.510,0,0.492,0.632,1,0,6.680,6.490,6.680,DN200 (not steepened),,P4-M1327,P4-M1326
14554,O9-P2173,P4-P1152,pipe,P4,200,84.100,0.510,0.510,0,0.101,0.207,1,0,4.880,1.480,4.880,DN200 (not steepened),,P4-M1152,P4-M1151
14569,O9-P1337,P4-P728,pipe,P4,200,91.900,0.510,0.510,0,0.153,0.218,1,0,2.380,3.270,3.270,DN200 (not steepened),,P4-M728,P4-M727
14570,O9-P2765,P4-P1692,pipe,P4,200,100.000,0.510,0.510,0,0.045,0.091,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4-M1692,P4-M1691
14571,O9-P1255,P4-P655,pipe,P4,200,100.000,0.510,0.510,0,0.159,0.306,1,0,2.860,3.180,3.180,DN200 (not steepened),,P4-M655,P4-M654
6380,O9-P2570,P4-P1497,pipe,P4,200,81.500,0.510,0.510,0,0.413,0.424,1,0,3.990,3.760,3.990,DN200 (not steepened),,P4-M1497,P4-M66
14572,O9-P2755,P4-P1682,pipe,P4,200,61.600,0.510,0.510,0,0.146,0.235,1,0,5.690,5.670,5.690,DN200 (not steepened),,P4-M1682,P4-M96
14573,O9-P2429,P4-P1356,pipe,P4,200,77.800,0.510,0.510,0,0.101,0.183,1,0,6.230,5.780,6.230,DN200 (not steepened),,P4-M1356,P4-M1355
6383,O9-P2503,P4-P1430,pipe,P4,200,81.500,0.510,0.510,0,0.127,0.132,1,0,2.260,2.990,2.990,DN200 (not steepened),,P4-M1430,P4-M1422
6384,O9-P2106,P4-P1085,pipe,P4,200,80.400,0.510,0.510,0,0.202,0.219,1,0,1.480,1.790,1.790,DN200 (not steepened),,P4-M1085,P4-M1072
6386,O9-P2005,P4-P984,pipe,P4,200,91.400,0.510,0.510,0,0.091,0.178,1,0,2.930,1.480,2.930,DN200 (not steepened),,P4-M984,P4-M983
14582,O9-P1059,P4-P459,pipe,P4,200,100.000,0.510,0.510,0,0.128,0.144,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M459,P4-M458
6400,O9-P1213,P4-P613,pipe,P4,200,81.700,0.510,0.510,0,0.181,0.270,1,0,2.020,2.200,2.200,DN200 (not steepened),,P4-M613,P4-M546
6403,O9-P1291,P4-P691,pipe,P4,200,81.700,0.510,0.510,0,0.045,0.093,1,0,1.480,2.430,2.430,DN200 (not steepened),,P4-M691,P4-M690
14596,O9-P1182,P4-P582,pipe,P4,355,100.000,0.270,0.395,1,0.750,0.892,0,0,2.900,2.570,2.900,Steepened 0.30 to 0.50 %,,P4-M582,P4-M581
14600,O9-P2332,P4-P61,pipe,P4,280,100.000,0.375,0.392,1,0.750,0.792,0,0,12.560,12.340,12.560,Steepened 0.30 to 0.50 %,,P4-M61,P4-M60
14601,O9-P2665,P4-P1592,pipe,P4,200,82.800,0.510,0.510,0,0.458,0.462,1,0,7.730,8.350,8.350,DN200 (not steepened),,P4-M1592,P4-M1591
14604,O9-P1870,P4-P849,pipe,P4,200,85.000,0.510,0.510,0,0.087,0.148,1,0,8.820,3.800,8.820,DN200 (not steepened),,P4-M849,P4-M848
6413,O9-P2279,P4-P1258,pipe,P4,200,81.700,0.510,0.510,0,0.028,0.028,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4-M1258,P4-M1247
14620,O9-P2568,P4-P1495,pipe,P4,200,100.000,0.510,0.510,0,0.069,0.138,1,0,1.480,7.190,7.190,DN200 (not steepened),,P4-M1495,P4-M1358
14621,O9-P931,P4-P329,pipe,P4,200,80.700,0.510,0.510,0,0.060,0.123,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M329,P4-M325
6435,O9-P928,P4-P283,pipe,P4,200,81.900,0.510,0.510,0,0.033,0.058,1,0,1.760,1.480,1.760,DN200 (not steepened),,P4-M283,P4-M282
6439,O9-P1069,P4-P471,pipe,P4,200,100.000,0.510,0.510,0,0.053,0.102,1,0,2.300,2.870,2.870,DN200 (not steepened),,P4-M471,P4-M468
6440,O9-P732,P4-P200,pipe,P4,250,81.900,0.375,0.375,0,0.520,0.663,1,0,6.330,6.210,6.330,"Above DN200, under 0.75 m/s",0.546,P4-M200,P4-M199
14639,O9-P1140,P4-P540,pipe,P4,200,117.700,0.510,0.510,0,0.223,0.333,1,0,3.290,3.440,3.440,DN200 (not steepened),,P4-M540,P4-M539
