key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
17360,O7-P310,P2-P2673,pipe,P2,200,53.200,0.510,0.510,0,0.371,0.388,1,0,1.610,2.170,2.170,DN200 (not steepened),,P2-M2673,P2-M2672
5425,O4-P580,P2-P775,pipe,P2,250,73.100,0.375,0.555,1,0.750,0.796,0,0,8.930,9.070,9.070,Steepened 0.50 to 0.75 %,,P2-M775,P2-M774
13619,O4-P858,P2-P1053,pipe,P2,200,81.100,0.510,0.510,0,0.171,0.333,1,0,3.060,3.870,3.870,DN200 (not steepened),,P2-M1053,P2-M1052
17362,O6-P423,P2-P2439,pipe,P2,200,40.800,0.510,0.510,0,0.258,0.280,1,0,1.950,1.890,1.950,DN200 (not steepened),,P2-M2439,P2-M2438
5437,O7-P322,P2-P2685,pipe,P2,200,73.100,0.510,0.510,0,0.288,0.298,1,0,2.110,2.260,2.260,DN200 (not steepened),,P2-M2685,P2-M2684
13630,O5-P156,P2-P2073,pipe,P2,200,62.800,0.510,0.510,0,0.202,0.280,1,0,2.360,1.480,2.360,DN200 (not steepened),,P2-M2073,P2-M2072
13633,O4-P35,P2-P35,pipe,P2,900,100.000,0.075,0.149,1,0.774,0.889,0,0,10.430,10.050,10.430,Steepened up to 0.30 %,,P2-M35,P2-M34
5450,O4-P420,P2-P615,pipe,P2,200,73.100,0.510,0.510,0,0.067,0.130,1,0,1.480,1.750,1.750,DN200 (not steepened),,P2-M615,P2-M614
13643,O4-P462,P2-P657,pipe,P2,200,100.000,0.510,0.510,0,0.134,0.134,1,0,1.870,1.790,1.870,DN200 (not steepened),,P2-M657,P2-M648
13649,O4-P832,P2-P1027,pipe,P2,200,100.000,0.510,0.510,0,0.189,0.189,1,0,1.680,1.480,1.680,DN200 (not steepened),,P2-M1027,P2-M1026
13657,O4-P939,P2-P1134,pipe,P2,200,62.000,0.510,0.510,0,0.086,0.185,1,0,1.480,1.710,1.710,DN200 (not steepened),,P2-M1134,P2-M1133
5469,O4-P1459,P2-P1597,pipe,P2,200,73.200,0.510,0.510,0,0.027,0.027,1,0,1.480,1.610,1.610,DN200 (not steepened),,P2-M1597,P2-M1596
5472,O4-P598,P2-P793,pipe,P2,200,73.400,0.510,0.510,0,0.684,0.723,1,0,8.260,8.200,8.260,DN200 (not steepened),,P2-M793,P2-M792
13665,O4-P944,P2-P1139,pipe,P2,200,100.000,0.510,0.510,0,0.164,0.164,1,0,1.480,1.550,1.550,DN200 (not steepened),,P2-M1139,P2-M1138
5478,O7-P245,P2-P2608,pipe,P2,200,87.500,0.510,0.510,0,0.638,0.678,1,0,4.440,3.890,4.440,DN200 (not steepened),,P2-M2608,P2-M2607
5479,O4-P414,P2-P609,pipe,P2,200,73.500,0.510,0.510,0,0.322,0.407,1,0,2.290,2.440,2.440,DN200 (not steepened),,P2-M609,P2-M608
13672,O4-P1063,P2-P1258,pipe,P2,200,104.600,0.510,0.510,0,0.350,0.460,1,0,3.790,3.700,3.790,DN200 (not steepened),,P2-M1258,P2-M1257
13674,O5-P37,P2-P1889,pipe,P2,200,100.000,0.510,0.510,0,0.345,0.428,1,0,3.780,3.830,3.830,DN200 (not steepened),,P2-M1889,P2-M1888
13675,O5-P316,P2-P2027,pipe,P2,200,100.000,0.510,0.510,0,0.112,0.236,1,0,1.690,2.070,2.070,DN200 (not steepened),,P2-M2027,P2-M2014
13680,O7-P498,P2-P2861,pipe,P2,200,99.200,0.510,0.510,0,0.043,0.043,1,0,3.220,4.280,4.280,DN200 (not steepened),,P2-M2861,P2-M2860
13690,O7-P454,P2-P2817,pipe,P2,200,49.700,0.510,0.510,0,0.168,0.168,1,0,1.670,1.480,1.670,DN200 (not steepened),,P2-M2817,P2-M2816
17375,O4-P345,P2-P540,pipe,P2,200,58.400,0.510,0.510,0,0.059,0.128,1,0,1.480,1.700,1.700,DN200 (not steepened),,P2-M540,P2-M539
13693,O4-P662,P2-P857,pipe,P2,200,100.000,0.510,0.510,0,0.192,0.221,1,0,1.930,1.970,1.970,DN200 (not steepened),,P2-M857,P2-M856
17376,O7-P101,P2-P2464,pipe,P2,200,62.700,0.510,0.510,0,0.241,0.289,1,0,3.440,4.060,4.060,DN200 (not steepened),,P2-M2464,P2-M2463
5507,O6-P206,P2-P2222,pipe,P2,200,87.600,0.510,0.510,0,0.163,0.163,1,0,1.480,2.180,2.180,DN200 (not steepened),,P2-M2222,P2-M2221
17377,O7-P102,P2-P2465,pipe,P2,200,51.700,0.510,0.510,0,0.209,0.269,1,0,3.230,3.440,3.440,DN200 (not steepened),,P2-M2465,P2-M2464
17378,O7-P103,P2-P2466,pipe,P2,200,49.200,0.510,0.510,0,0.155,0.227,1,0,2.330,3.230,3.230,DN200 (not steepened),,P2-M2466,P2-M2465
5518,O5-P204,P2-P1915,pipe,P2,200,66.800,0.510,0.510,0,0.276,0.335,1,0,3.680,3.940,3.940,DN200 (not steepened),,P2-M1915,P2-M1914
5523,O4-P919,P2-P1114,pipe,P2,200,81.700,0.510,0.510,0,0.088,0.186,1,0,1.510,1.550,1.550,DN200 (not steepened),,P2-M1114,P2-M1113
13719,O4-P408,P2-P603,pipe,P2,200,100.000,0.510,0.510,0,0.242,0.327,1,0,2.250,3.000,3.000,DN200 (not steepened),,P2-M603,P2-M602
13722,O6-P152,P2-P2168,pipe,P2,200,55.500,0.510,0.510,0,0.257,0.342,1,0,2.340,2.510,2.510,DN200 (not steepened),,P2-M2168,P2-M2167
5534,O7-P422,P2-P2785,pipe,P2,200,69.200,0.510,0.510,0,0.191,0.245,1,0,1.790,1.480,1.790,DN200 (not steepened),,P2-M2785,P2-M2784
13727,O4-P33,P2-P33,pipe,P2,900,118.400,0.075,0.149,1,0.774,0.889,0,0,9.730,9.480,9.730,Steepened up to 0.30 %,,P2-M33,P2-M32
17383,O6-P300,P2-P2316,pipe,P2,200,62.400,0.510,0.510,0,0.336,0.338,1,0,6.360,6.700,6.700,DN200 (not steepened),,P2-M2316,P2-M2315
13732,O6-P351,P2-P2367,pipe,P2,200,81.200,0.510,0.510,0,0.164,0.164,1,0,2.200,1.480,2.200,DN200 (not steepened),,P2-M2367,P2-M2366
5541,O5-P294,P2-P2005,pipe,P2,200,74.200,0.510,0.510,0,0.112,0.236,1,0,1.480,1.790,1.790,DN200 (not steepened),,P2-M2005,P2-M2004
13739,O7-P474,P2-P2837,pipe,P2,200,100.000,0.510,0.510,0,0.155,0.290,1,0,2.020,1.480,2.020,DN200 (not steepened),,P2-M2837,P2-M2836
5552,O5-P211,P2-P1922,pipe,P2,200,74.400,0.510,0.510,0,0.142,0.294,1,0,1.720,4.150,4.150,DN200 (not steepened),,P2-M1922,P2-M1906
17386,O6-P308,P2-P2324,pipe,P2,200,77.100,0.510,0.510,0,0.049,0.049,1,0,3.660,4.620,4.620,DN200 (not steepened),,P2-M2324,P2-M2323
13766,O5-P296,P2-P2007,pipe,P2,200,75.200,0.510,0.510,0,0.076,0.164,1,0,1.480,2.300,2.300,DN200 (not steepened),,P2-M2007,P2-M1961
5583,O6-P373,P2-P2389,pipe,P2,200,74.700,0.510,0.510,0,0.163,0.163,1,0,1.480,2.070,2.070,DN200 (not steepened),,P2-M2389,P2-M2388
13776,O4-P1080,P2-P1275,pipe,P2,200,103.200,0.510,0.510,0,0.366,0.398,1,0,3.860,3.910,3.910,DN200 (not steepened),,P2-M1275,P2-M1225
5590,O4-P933,P2-P1128,pipe,P2,200,74.700,0.510,0.510,0,0.106,0.220,1,0,2.070,2.450,2.450,DN200 (not steepened),,P2-M1128,P2-M1127
5593,O4-P977,P2-P1172,pipe,P2,200,74.900,0.510,0.510,0,0.167,0.187,1,0,1.480,1.580,1.580,DN200 (not steepened),,P2-M1172,P2-M1171
5595,O4-P1086,P2-P1281,pipe,P2,200,136.800,0.510,0.510,0,0.334,0.358,1,0,2.590,2.230,2.590,DN200 (not steepened),,P2-M1281,P2-M1280
13791,O4-P835,P2-P1030,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.630,1.630,DN200 (not steepened),,P2-M1030,P2-M1029
5601,O6-P349,P2-P2365,pipe,P2,200,64.100,0.510,0.510,0,0.129,0.129,1,0,2.110,1.480,2.110,DN200 (not steepened),,P2-M2365,P2-M2364
13797,O4-P1094,P2-P1289,pipe,P2,200,100.000,0.510,0.510,0,0.368,0.410,1,0,4.970,5.440,5.440,DN200 (not steepened),,P2-M1289,P2-M1288
13799,O5-P148,P2-P2065,pipe,P2,200,100.000,0.510,0.510,0,0.171,0.298,1,0,1.890,1.480,1.890,DN200 (not steepened),,P2-M2065,P2-M2064
5611,O5-P326,P2-P2037,pipe,P2,200,74.900,0.510,0.510,0,0.135,0.172,1,0,1.480,1.840,1.840,DN200 (not steepened),,P2-M2037,P2-M2035
5612,O4-P631,P2-P826,pipe,P2,200,100.600,0.510,0.510,0,0.381,0.405,1,0,2.350,2.900,2.900,DN200 (not steepened),,P2-M826,P2-M825
5617,O4-P59,P2-P59,pipe,P2,900,75.000,0.075,0.152,1,0.751,0.873,0,0,12.490,12.410,12.490,Steepened up to 0.30 %,,P2-M59,P2-M58
13810,O6-P316,P2-P2332,pipe,P2,200,100.800,0.510,0.510,0,0.188,0.188,1,0,3.190,3.700,3.700,DN200 (not steepened),,P2-M2332,P2-M2331
5621,O5-P159,P2-P2076,pipe,P2,200,61.000,0.510,0.510,0,0.090,0.194,1,0,2.770,1.480,2.770,DN200 (not steepened),,P2-M2076,P2-M2075
17400,O6-P335,P2-P2351,pipe,P2,200,18.400,0.510,0.510,0,0.274,0.289,1,0,1.630,1.480,1.630,DN200 (not steepened),,P2-M2351,P2-M2350
5634,O4-P1343,P2-P114,pipe,P2,710,76.100,0.100,0.213,1,0.750,0.894,0,0,13.570,14.110,14.110,Steepened up to 0.30 %,,P2-M114,P2-M113
13828,O7-P57,P2-P321,pipe,P2,200,100.000,0.510,0.510,0,0.340,0.495,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M321,P2-M320
17403,O6-P289,P2-P2305,pipe,P2,200,63.200,0.510,0.510,0,0.206,0.206,1,0,1.540,1.480,1.540,DN200 (not steepened),,P2-M2305,P2-M2304
5642,O7-P26,P2-P290,pipe,P2,200,75.100,0.510,0.510,0,0.466,0.648,1,0,7.340,7.480,7.480,DN200 (not steepened),,P2-M290,P2-M289
5644,O7-P436,P2-P2799,pipe,P2,200,54.000,0.510,0.510,0,0.261,0.282,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M2799,P2-M2798
17404,O6-P234,P2-P2250,pipe,P2,200,74.900,0.510,0.510,0,0.027,0.027,1,0,1.480,2.310,2.310,DN200 (not steepened),,P2-M2250,P2-M2249
5646,O4-P448,P2-P643,pipe,P2,200,86.300,0.510,0.510,0,0.261,0.261,1,0,3.490,3.870,3.870,DN200 (not steepened),,P2-M643,P2-M642
5647,O5-P179,P2-P2096,pipe,P2,200,75.200,0.510,0.510,0,0.158,0.262,1,0,1.480,2.680,2.680,DN200 (not steepened),,P2-M2096,P2-M2095
13839,O6-P362,P2-P2378,pipe,P2,200,77.400,0.510,0.510,0,0.050,0.050,1,0,1.730,1.580,1.730,DN200 (not steepened),,P2-M2378,P2-M2377
5650,O4-P1539,P2-P1677,pipe,P2,200,90.600,0.510,0.510,0,0.060,0.128,1,0,1.480,1.720,1.720,DN200 (not steepened),,P2-M1677,P2-M1676
13844,O4-P743,P2-P938,pipe,P2,200,101.100,0.510,0.510,0,0.359,0.371,1,0,4.470,3.840,4.470,DN200 (not steepened),,P2-M938,P2-M42
13845,O5-P313,P2-P2024,pipe,P2,200,100.000,0.510,0.510,0,0.067,0.144,1,0,1.480,1.830,1.830,DN200 (not steepened),,P2-M2024,P2-M2023
13847,O4-P51,P2-P51,pipe,P2,900,67.900,0.075,0.152,1,0.755,0.876,0,0,12.260,12.130,12.260,Steepened up to 0.30 %,,P2-M51,P2-M50
13850,O4-P961,P2-P1156,pipe,P2,200,64.400,0.510,0.510,0,0.419,0.442,1,0,4.870,4.910,4.910,DN200 (not steepened),,P2-M1156,P2-M1155
13861,O6-P157,P2-P2173,pipe,P2,200,57.000,0.510,0.510,0,0.138,0.187,1,0,1.480,1.870,1.870,DN200 (not steepened),,P2-M2173,P2-M2172
5671,O4-P1579,P2-P1717,pipe,P2,200,101.300,0.510,0.510,0,0.116,0.244,1,0,1.840,1.480,1.840,DN200 (not steepened),,P2-M1717,P2-M1574
5677,O4-P365,P2-P560,pipe,P2,200,85.400,0.510,0.510,0,0.648,0.751,1,0,6.840,7.340,7.340,DN200 (not steepened),,P2-M560,P2-M559
5679,O4-P1239,P2-P1434,pipe,P2,200,75.700,0.510,0.510,0,0.027,0.027,1,0,1.480,1.960,1.960,DN200 (not steepened),,P2-M1434,P2-M1433
17412,O6-P181,P2-P2197,pipe,P2,200,51.800,0.510,0.510,0,0.132,0.154,1,0,1.480,1.500,1.500,DN200 (not steepened),,P2-M2197,P2-M2196
13884,O6-P314,P2-P2330,pipe,P2,200,100.000,0.510,0.510,0,0.189,0.189,1,0,4.710,6.050,6.050,DN200 (not steepened),,P2-M2330,P2-M2318
5700,O4-P73,P2-P73,pipe,P2,800,75.900,0.085,0.175,1,0.783,0.910,0,0,13.240,12.840,13.240,Steepened up to 0.30 %,,P2-M73,P2-M72
5703,O4-P757,P2-P952,pipe,P2,200,75.900,0.510,0.510,0,0.134,0.163,1,0,1.480,2.230,2.230,DN200 (not steepened),,P2-M952,P2-M45
5708,O4-P1535,P2-P1673,pipe,P2,200,76.200,0.510,0.510,0,0.208,0.360,1,0,1.540,1.490,1.540,DN200 (not steepened),,P2-M1673,P2-M1672
5709,O4-P1478,P2-P1616,pipe,P2,200,76.000,0.510,0.510,0,0.358,0.414,1,0,2.600,1.480,2.600,DN200 (not steepened),,P2-M1616,P2-M1615
5710,O7-P20,P2-P284,pipe,P2,200,76.000,0.510,0.510,0,0.594,0.725,1,0,7.290,6.830,7.290,DN200 (not steepened),,P2-M284,P2-M283
13907,O6-P426,P2-P2442,pipe,P2,200,83.100,0.510,0.510,0,0.206,0.206,1,0,1.480,1.900,1.900,DN200 (not steepened),,P2-M2442,P2-M2437
5716,O4-P568,P2-P763,pipe,P2,200,76.000,0.510,0.510,0,0.130,0.130,1,0,1.480,1.640,1.640,DN200 (not steepened),,P2-M763,P2-M762
17419,O4-P276,P2-P471,pipe,P2,200,68.600,0.510,0.510,0,0.101,0.216,1,0,1.480,1.970,1.970,DN200 (not steepened),,P2-M471,P2-M470
5721,O4-P439,P2-P634,pipe,P2,200,76.100,0.510,0.510,0,0.075,0.162,1,0,1.480,1.830,1.830,DN200 (not steepened),,P2-M634,P2-M612
5722,O5-P32,P2-P1884,pipe,P2,200,76.100,0.510,0.510,0,0.386,0.495,1,0,4.170,4.640,4.640,DN200 (not steepened),,P2-M1884,P2-M1883
17420,O4-P278,P2-P473,pipe,P2,200,64.800,0.510,0.510,0,0.101,0.216,1,0,1.480,1.710,1.710,DN200 (not steepened),,P2-M473,P2-M472
17421,O4-P277,P2-P472,pipe,P2,200,68.500,0.510,0.510,0,0.123,0.259,1,0,1.710,1.790,1.790,DN200 (not steepened),,P2-M472,P2-M464
5735,O4-P855,P2-P1050,pipe,P2,200,40.700,0.510,0.510,0,0.212,0.385,1,0,4.860,5.330,5.330,DN200 (not steepened),,P2-M1050,P2-M1049
13928,O4-P935,P2-P1130,pipe,P2,200,58.100,0.510,0.510,0,0.075,0.162,1,0,1.480,1.770,1.770,DN200 (not steepened),,P2-M1130,P2-M1129
5737,O7-P135,P2-P2498,pipe,P2,200,76.000,0.510,0.510,0,0.338,0.358,1,0,3.820,3.500,3.820,DN200 (not steepened),,P2-M2498,P2-M2497
5738,O6-P269,P2-P2285,pipe,P2,200,76.300,0.510,0.510,0,0.274,0.320,1,0,2.620,3.360,3.360,DN200 (not steepened),,P2-M2285,P2-M2284
5739,O6-P133,P2-P2149,pipe,P2,200,55.700,0.510,0.510,0,0.195,0.247,1,0,1.520,1.790,1.790,DN200 (not steepened),,P2-M2149,P2-M2117
13935,O7-P201,P2-P2564,pipe,P2,200,98.600,0.510,0.510,0,0.215,0.356,1,0,8.190,7.940,8.190,DN200 (not steepened),,P2-M2564,P2-M2563
13936,O4-P139,P2-P1563,pipe,P2,200,99.500,0.510,0.510,0,0.361,0.595,1,0,3.250,3.550,3.550,DN200 (not steepened),,P2-M1563,P2-M1562
5753,O4-P431,P2-P626,pipe,P2,200,76.400,0.510,0.510,0,0.164,0.164,1,0,1.480,1.670,1.670,DN200 (not steepened),,P2-M626,P2-M619
13947,O6-P175,P2-P2191,pipe,P2,200,100.000,0.510,0.510,0,0.288,0.300,1,0,3.660,3.650,3.660,DN200 (not steepened),,P2-M2191,P2-M2190
5756,O4-P1083,P2-P1278,pipe,P2,200,70.800,0.510,0.510,0,0.336,0.368,1,0,3.040,3.690,3.690,DN200 (not steepened),,P2-M1278,P2-M1277
13952,O4-P325,P2-P520,pipe,P2,200,100.000,0.510,0.510,0,0.211,0.308,1,0,1.690,1.960,1.960,DN200 (not steepened),,P2-M520,P2-M519
13955,O7-P407,P2-P2770,pipe,P2,200,99.300,0.510,0.510,0,0.246,0.306,1,0,3.070,1.480,3.070,DN200 (not steepened),,P2-M2770,P2-M294
5770,O5-P222,P2-P1933,pipe,P2,200,76.600,0.510,0.510,0,0.130,0.272,1,0,1.810,1.480,1.810,DN200 (not steepened),,P2-M1933,P2-M1932
5772,O7-P326,P2-P2689,pipe,P2,200,71.200,0.510,0.510,0,0.144,0.144,1,0,2.580,2.230,2.580,DN200 (not steepened),,P2-M2689,P2-M2688
5789,O7-P117,P2-P2480,pipe,P2,200,76.800,0.510,0.510,0,0.309,0.407,1,0,3.620,4.200,4.200,DN200 (not steepened),,P2-M2480,P2-M2455
13981,O7-P278,P2-P2641,pipe,P2,200,101.400,0.510,0.510,0,0.344,0.348,1,0,1.930,3.470,3.470,DN200 (not steepened),,P2-M2641,P2-M2640
13983,O6-P111,P2-P2127,pipe,P2,200,72.000,0.510,0.510,0,0.261,0.349,1,0,2.780,2.920,2.920,DN200 (not steepened),,P2-M2127,P2-M2126
17433,O4-P588,P2-P783,pipe,P2,200,112.200,0.510,0.510,0,0.722,0.759,1,0,8.360,7.980,8.360,DN200 (not steepened),,P2-M783,P2-M782
5793,O7-P479,P2-P2842,pipe,P2,200,79.600,0.510,0.510,0,0.135,0.249,1,0,1.480,1.560,1.560,DN200 (not steepened),,P2-M2842,P2-M2841
13988,O4-P1102,P2-P1297,pipe,P2,200,100.000,0.510,0.510,0,0.306,0.366,1,0,4.240,4.150,4.240,DN200 (not steepened),,P2-M1297,P2-M1296
5797,O5-P212,P2-P1923,pipe,P2,200,76.900,0.510,0.510,0,0.126,0.265,1,0,1.620,1.720,1.720,DN200 (not steepened),,P2-M1923,P2-M1922
13991,O6-P130,P2-P2146,pipe,P2,200,63.500,0.510,0.510,0,0.085,0.181,1,0,1.570,1.520,1.570,DN200 (not steepened),,P2-M2146,P2-M2145
13996,O7-P492,P2-P2855,pipe,P2,200,100.000,0.510,0.510,0,0.069,0.069,1,0,3.770,2.940,3.770,DN200 (not steepened),,P2-M2855,P2-M2854
14004,O4-P509,P2-P704,pipe,P2,200,88.000,0.510,0.510,0,0.408,0.436,1,0,2.210,1.940,2.210,DN200 (not steepened),,P2-M704,P2-M703
14007,O4-P28,P2-P28,pipe,P2,900,124.900,0.075,0.136,1,0.750,0.861,0,0,8.170,8.060,8.170,Steepened up to 0.30 %,,P2-M28,P2-M27
14012,O4-P1446,P2-P1584,pipe,P2,200,100.000,0.510,0.510,0,0.375,0.393,1,0,2.540,3.230,3.230,DN200 (not steepened),,P2-M1584,P2-M1583
14024,O7-P111,P2-P2474,pipe,P2,200,68.700,0.510,0.510,0,0.035,0.035,1,0,2.070,2.680,2.680,DN200 (not steepened),,P2-M2474,P2-M2469
5835,O7-P340,P2-P2703,pipe,P2,200,77.200,0.510,0.510,0,0.027,0.027,1,0,1.480,1.550,1.550,DN200 (not steepened),,P2-M2703,P2-M2702
5839,O5-P216,P2-P1926,pipe,P2,200,77.200,0.510,0.510,0,0.102,0.217,1,0,1.840,1.480,1.840,DN200 (not steepened),,P2-M1926,P2-M1925
5840,O4-P1503,P2-P1641,pipe,P2,200,83.700,0.510,0.510,0,0.361,0.407,1,0,1.490,1.480,1.490,DN200 (not steepened),,P2-M1641,P2-M1557
14033,O4-P379,P2-P574,pipe,P2,200,75.900,0.510,0.510,0,0.609,0.709,1,0,3.370,3.620,3.620,DN200 (not steepened),,P2-M574,P2-M573
5844,O4-P714,P2-P907,pipe,P2,200,77.200,0.510,0.510,0,0.164,0.249,1,0,1.480,2.120,2.120,DN200 (not steepened),,P2-M907,P2-M895
5847,O5-P169,P2-P2086,pipe,P2,200,100.000,0.510,0.510,0,0.190,0.206,1,0,2.860,3.550,3.550,DN200 (not steepened),,P2-M2086,P2-M2085
14039,O5-P61,P2-P1813,pipe,P2,200,77.800,0.510,0.510,0,0.287,0.475,1,0,6.160,3.090,6.160,DN200 (not steepened),,P2-M1813,P2-M1812
5849,O6-P154,P2-P2170,pipe,P2,200,77.300,0.510,0.510,0,0.154,0.248,1,0,1.800,2.280,2.280,DN200 (not steepened),,P2-M2170,P2-M2169
5851,O5-P324,P2-P2035,pipe,P2,200,77.300,0.510,0.510,0,0.183,0.271,1,0,1.840,2.120,2.120,DN200 (not steepened),,P2-M2035,P2-M1885
5852,O4-P1231,P2-P1426,pipe,P2,200,71.100,0.510,0.510,0,0.075,0.162,1,0,1.480,2.120,2.120,DN200 (not steepened),,P2-M1426,P2-M1396
5856,O5-P250,P2-P1961,pipe,P2,200,72.500,0.510,0.510,0,0.192,0.302,1,0,2.960,3.290,3.290,DN200 (not steepened),,P2-M1961,P2-M1960
5868,O4-P243,P2-P438,pipe,P2,200,77.500,0.510,0.510,0,0.337,0.415,1,0,4.350,5.250,5.250,DN200 (not steepened),,P2-M438,P2-M394
14067,O7-P477,P2-P2840,pipe,P2,200,100.000,0.510,0.510,0,0.141,0.261,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M2840,P2-M2839
5876,O6-P247,P2-P2263,pipe,P2,200,77.500,0.510,0.510,0,0.053,0.113,1,0,1.520,1.480,1.520,DN200 (not steepened),,P2-M2263,P2-M2262
14069,O7-P197,P2-P2560,pipe,P2,200,100.000,0.510,0.510,0,0.218,0.357,1,0,7.780,7.220,7.780,DN200 (not steepened),,P2-M2560,P2-M2559
14077,O7-P198,P2-P2561,pipe,P2,200,71.500,0.510,0.510,0,0.218,0.357,1,0,7.360,7.780,7.780,DN200 (not steepened),,P2-M2561,P2-M2560
5901,O4-P474,P2-P669,pipe,P2,200,77.700,0.510,0.510,0,0.197,0.197,1,0,2.130,2.200,2.200,DN200 (not steepened),,P2-M669,P2-M571
14095,O7-P161,P2-P2524,pipe,P2,250,100.000,0.375,0.565,1,0.770,0.832,0,0,7.710,7.650,7.710,Steepened 0.50 to 0.75 %,,P2-M2524,P2-M2523
14097,O7-P64,P2-P328,pipe,P2,200,66.800,0.510,0.510,0,0.337,0.493,1,0,2.710,2.000,2.710,DN200 (not steepened),,P2-M328,P2-M327
5907,O4-P395,P2-P590,pipe,P2,200,77.800,0.510,0.510,0,0.336,0.406,1,0,1.480,1.570,1.570,DN200 (not steepened),,P2-M590,P2-M589
14112,O4-P817,P2-P1012,pipe,P2,200,54.800,0.510,0.510,0,0.434,0.569,1,0,7.370,7.380,7.380,DN200 (not steepened),,P2-M1012,P2-M1011
14115,O4-P1018,P2-P1213,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.880,1.880,DN200 (not steepened),,P2-M1213,P2-M1212
5929,O7-P441,P2-P2804,pipe,P2,200,77.900,0.510,0.510,0,0.050,0.105,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M2804,P2-M2780
14125,O4-P573,P2-P768,pipe,P2,200,68.900,0.510,0.510,0,0.026,0.026,1,0,1.480,1.660,1.660,DN200 (not steepened),,P2-M768,P2-M767
14126,O7-P4,P2-P268,pipe,P2,315,75.500,0.270,0.376,1,0.752,0.848,0,0,8.700,8.820,8.820,Steepened 0.30 to 0.50 %,,P2-M268,P2-M267
14129,O7-P121,P2-P2484,pipe,P2,200,100.000,0.510,0.510,0,0.220,0.336,1,0,2.190,2.650,2.650,DN200 (not steepened),,P2-M2484,P2-M2480
5939,O7-P414,P2-P2777,pipe,P2,200,71.300,0.510,0.510,0,0.342,0.383,1,0,1.480,2.340,2.340,DN200 (not steepened),,P2-M2777,P2-M2776
5945,O4-P737,P2-P932,pipe,P2,200,78.000,0.510,0.510,0,0.191,0.220,1,0,1.480,1.870,1.870,DN200 (not steepened),,P2-M932,P2-M816
14145,O7-P129,P2-P2492,pipe,P2,200,78.500,0.510,0.510,0,0.155,0.227,1,0,1.480,2.180,2.180,DN200 (not steepened),,P2-M2492,P2-M2491
5959,O4-P1171,P2-P1366,pipe,P2,200,79.100,0.510,0.510,0,0.206,0.206,1,0,1.480,1.740,1.740,DN200 (not steepened),,P2-M1366,P2-M1365
14152,O4-P274,P2-P469,pipe,P2,200,100.000,0.510,0.510,0,0.142,0.201,1,0,1.480,2.270,2.270,DN200 (not steepened),,P2-M469,P2-M468
14160,O4-P451,P2-P646,pipe,P2,200,100.000,0.510,0.510,0,0.225,0.225,1,0,2.950,3.270,3.270,DN200 (not steepened),,P2-M646,P2-M645
14161,O5-P149,P2-P2066,pipe,P2,200,100.000,0.510,0.510,0,0.117,0.245,1,0,3.890,1.480,3.890,DN200 (not steepened),,P2-M2066,P2-M2065
5970,O4-P287,P2-P482,pipe,P2,200,85.300,0.510,0.510,0,0.160,0.160,1,0,1.480,1.950,1.950,DN200 (not steepened),,P2-M482,P2-M481
5980,O7-P344,P2-P2707,pipe,P2,200,78.400,0.510,0.510,0,0.199,0.327,1,0,1.940,1.480,1.940,DN200 (not steepened),,P2-M2707,P2-M2546
14176,O7-P330,P2-P2693,pipe,P2,200,86.500,0.510,0.510,0,0.068,0.068,1,0,1.540,1.600,1.600,DN200 (not steepened),,P2-M2693,P2-M2692
5985,O5-P155,P2-P2072,pipe,P2,200,78.400,0.510,0.510,0,0.280,0.336,1,0,1.480,1.590,1.590,DN200 (not steepened),,P2-M2072,P2-M2071
14185,O4-P1398,P2-P121,pipe,P2,710,101.700,0.100,0.218,1,0.752,0.892,0,0,10.720,11.300,11.300,Steepened up to 0.30 %,,P2-M121,P2-M120
14186,O4-P717,P2-P910,pipe,P2,200,100.000,0.510,0.510,0,0.187,0.187,1,0,1.480,1.660,1.660,DN200 (not steepened),,P2-M910,P2-M909
5995,O4-P574,P2-P769,pipe,P2,250,77.500,0.375,0.555,1,0.771,0.824,0,0,10.280,11.040,11.040,Steepened 0.50 to 0.75 %,,P2-M769,P2-M42
14192,O4-P988,P2-P1183,pipe,P2,200,60.200,0.510,0.510,0,0.042,0.042,1,0,1.750,1.840,1.840,DN200 (not steepened),,P2-M1183,P2-M1182
14197,O4-P1170,P2-P1365,pipe,P2,200,100.000,0.510,0.510,0,0.259,0.267,1,0,1.740,1.670,1.740,DN200 (not steepened),,P2-M1365,P2-M1324
14200,O7-P381,P2-P2744,pipe,P2,200,100.000,0.510,0.510,0,0.094,0.184,1,0,1.480,2.050,2.050,DN200 (not steepened),,P2-M2744,P2-M2743
6009,O4-P699,P2-P894,pipe,P2,200,78.700,0.510,0.510,0,0.420,0.454,1,0,4.530,4.820,4.820,DN200 (not steepened),,P2-M894,P2-M893
6011,O4-P1209,P2-P1404,pipe,P2,200,78.700,0.510,0.510,0,0.096,0.204,1,0,1.510,1.590,1.590,DN200 (not steepened),,P2-M1404,P2-M1403
6013,O6-P127,P2-P2143,pipe,P2,200,78.700,0.510,0.510,0,0.153,0.248,1,0,2.090,2.810,2.810,DN200 (not steepened),,P2-M2143,P2-M2142
14208,O6-P353,P2-P2369,pipe,P2,200,99.000,0.510,0.510,0,0.163,0.163,1,0,1.480,1.620,1.620,DN200 (not steepened),,P2-M2369,P2-M2368
6017,O4-P357,P2-P556,pipe,P2,200,78.400,0.510,0.510,0,0.115,0.244,1,0,1.480,1.620,1.620,DN200 (not steepened),,P2-M556,P2-M551
14209,O5-P166,P2-P2083,pipe,P2,200,68.700,0.510,0.510,0,0.195,0.247,1,0,1.550,1.480,1.550,DN200 (not steepened),,P2-M2083,P2-M2072
6025,O4-P1180,P2-P1375,pipe,P2,200,63.300,0.510,0.510,0,0.431,0.594,1,0,7.760,8.080,8.080,DN200 (not steepened),,P2-M1375,P2-M1242
14221,O6-P387,P2-P2403,pipe,P2,200,100.100,0.510,0.510,0,0.347,0.347,1,0,1.480,1.690,1.690,DN200 (not steepened),,P2-M2403,P2-M2402
14222,O4-P825,P2-P1020,pipe,P2,200,99.800,0.510,0.510,0,0.314,0.376,1,0,4.050,4.080,4.080,DN200 (not steepened),,P2-M1020,P2-M1019
6037,O7-P152,P2-P2515,pipe,P2,250,84.600,0.375,0.565,1,0.776,0.841,0,0,9.120,9.100,9.120,Steepened 0.50 to 0.75 %,,P2-M2515,P2-M2514
17483,O4-P1052,P2-P1247,pipe,P2,200,59.900,0.510,0.510,0,0.474,0.605,1,0,5.650,5.570,5.650,DN200 (not steepened),,P2-M1247,P2-M1246
6052,O4-P1552,P2-P1690,pipe,P2,200,79.100,0.510,0.510,0,0.250,0.361,1,0,2.310,2.120,2.310,DN200 (not steepened),,P2-M1690,P2-M1668
6055,O4-P267,P2-P462,pipe,P2,200,79.100,0.510,0.510,0,0.162,0.187,1,0,1.480,2.080,2.080,DN200 (not steepened),,P2-M462,P2-M461
14249,O6-P77,P2-P247,pipe,P2,355,53.600,0.270,0.366,1,0.756,0.853,0,0,7.380,7.570,7.570,Steepened 0.30 to 0.50 %,,P2-M247,P2-M246
17486,O4-P1184,P2-P1379,pipe,P2,200,31.400,0.510,0.510,0,0.421,0.589,1,0,6.060,6.390,6.390,DN200 (not steepened),,P2-M1379,P2-M1378
6061,O4-P524,P2-P719,pipe,P2,200,79.100,0.510,0.510,0,0.196,0.246,1,0,1.740,2.080,2.080,DN200 (not steepened),,P2-M719,P2-M703
14256,O4-P1432,P2-P1776,pipe,P2,200,96.200,0.510,0.510,0,0.135,0.163,1,0,2.070,1.670,2.070,DN200 (not steepened),,P2-M1776,P2-M1775
14262,O4-P1568,P2-P1706,pipe,P2,200,96.900,0.510,0.510,0,0.174,0.336,1,0,1.620,1.480,1.620,DN200 (not steepened),,P2-M1706,P2-M1705
6072,O4-P396,P2-P591,pipe,P2,200,48.000,0.510,0.510,0,0.309,0.369,1,0,1.650,1.480,1.650,DN200 (not steepened),,P2-M591,P2-M590
14268,O5-P153,P2-P2070,pipe,P2,200,53.100,0.510,0.510,0,0.321,0.389,1,0,1.670,2.290,2.290,DN200 (not steepened),,P2-M2070,P2-M2069
14270,O7-P456,P2-P2819,pipe,P2,200,89.300,0.510,0.510,0,0.168,0.168,1,0,1.860,1.480,1.860,DN200 (not steepened),,P2-M2819,P2-M2818
14275,O4-P1203,P2-P1398,pipe,P2,200,52.600,0.510,0.510,0,0.288,0.378,1,0,2.230,2.370,2.370,DN200 (not steepened),,P2-M1398,P2-M1397
14280,O4-P826,P2-P1021,pipe,P2,200,98.700,0.510,0.510,0,0.310,0.374,1,0,4.120,4.050,4.120,DN200 (not steepened),,P2-M1021,P2-M1020
14285,O4-P446,P2-P641,pipe,P2,200,100.000,0.510,0.510,0,0.262,0.262,1,0,4.150,4.490,4.490,DN200 (not steepened),,P2-M641,P2-M640
14287,O7-P151,P2-P2514,pipe,P2,250,69.700,0.375,0.565,1,0.776,0.841,0,0,9.100,9.790,9.790,Steepened 0.50 to 0.75 %,,P2-M2514,P2-M2513
6096,O7-P92,P2-P2455,pipe,P2,200,79.500,0.510,0.510,0,0.419,0.591,1,0,6.710,7.290,7.290,DN200 (not steepened),,P2-M2455,P2-M2454
17494,O4-P1279,P2-P1474,pipe,P2,200,24.700,0.510,0.510,0,0.337,0.399,1,0,7.190,7.580,7.580,DN200 (not steepened),,P2-M1474,P2-M1473
6102,O4-P393,P2-P588,pipe,P2,200,79.500,0.510,0.510,0,0.353,0.445,1,0,1.720,1.480,1.720,DN200 (not steepened),,P2-M588,P2-M587
6103,O4-P1367,P2-P1725,pipe,P2,200,52.400,0.510,0.510,0,0.270,0.285,1,0,1.870,1.700,1.870,DN200 (not steepened),,P2-M1725,P2-M1724
17497,O4-P1301,P2-P1496,pipe,P2,200,42.200,0.510,0.510,0,0.222,0.222,1,0,2.470,2.680,2.680,DN200 (not steepened),,P2-M1496,P2-M1495
6116,O7-P406,P2-P2769,pipe,P2,200,94.800,0.510,0.510,0,0.221,0.252,1,0,1.650,1.480,1.650,DN200 (not steepened),,P2-M2769,P2-M2766
17498,O4-P1302,P2-P1497,pipe,P2,200,98.900,0.510,0.510,0,0.206,0.206,1,0,1.960,2.470,2.470,DN200 (not steepened),,P2-M1497,P2-M1496
6118,O5-P327,P2-P2038,pipe,P2,200,79.600,0.510,0.510,0,0.186,0.283,1,0,2.250,2.510,2.510,DN200 (not steepened),,P2-M2038,P2-M1886
6119,O5-P270,P2-P1981,pipe,P2,200,69.900,0.510,0.510,0,0.098,0.207,1,0,2.380,2.480,2.480,DN200 (not steepened),,P2-M1981,P2-M1980
6121,O5-P276,P2-P1987,pipe,P2,200,79.600,0.510,0.510,0,0.220,0.298,1,0,2.140,2.090,2.140,DN200 (not steepened),,P2-M1987,P2-M1952
14315,O7-P50,P2-P314,pipe,P2,200,100.000,0.510,0.510,0,0.385,0.580,1,0,5.870,5.240,5.870,DN200 (not steepened),,P2-M314,P2-M313
6126,O4-P257,P2-P452,pipe,P2,200,79.700,0.510,0.510,0,0.246,0.308,1,0,1.560,1.760,1.760,DN200 (not steepened),,P2-M452,P2-M440
14324,O7-P481,P2-P2844,pipe,P2,200,100.000,0.510,0.510,0,0.128,0.232,1,0,2.020,1.480,2.020,DN200 (not steepened),,P2-M2844,P2-M2843
6137,O4-P1530,P2-P1668,pipe,P2,200,79.800,0.510,0.510,0,0.355,0.482,1,0,2.120,1.700,2.120,DN200 (not steepened),,P2-M1668,P2-M1667
6138,O7-P89,P2-P2452,pipe,P2,200,71.200,0.510,0.510,0,0.473,0.637,1,0,8.130,8.750,8.750,DN200 (not steepened),,P2-M2452,P2-M272
6141,O4-P1555,P2-P1693,pipe,P2,200,79.800,0.510,0.510,0,0.188,0.291,1,0,2.630,2.640,2.640,DN200 (not steepened),,P2-M1693,P2-M1692
14339,O4-P406,P2-P601,pipe,P2,200,100.000,0.510,0.510,0,0.281,0.363,1,0,3.400,3.810,3.810,DN200 (not steepened),,P2-M601,P2-M600
6158,O4-P247,P2-P442,pipe,P2,200,79.900,0.510,0.510,0,0.247,0.308,1,0,1.850,1.930,1.930,DN200 (not steepened),,P2-M442,P2-M441
14351,O6-P59,P2-P229,pipe,P2,355,77.100,0.270,0.366,1,0.809,0.892,0,0,3.000,3.460,3.460,Steepened 0.30 to 0.50 %,,P2-M229,P2-M228
6165,O4-P409,P2-P604,pipe,P2,200,80.000,0.510,0.510,0,0.220,0.298,1,0,1.890,2.250,2.250,DN200 (not steepened),,P2-M604,P2-M603
6167,O4-P1526,P2-P1664,pipe,P2,200,68.100,0.510,0.510,0,0.403,0.602,1,0,1.910,1.550,1.910,DN200 (not steepened),,P2-M1664,P2-M1663
14364,O7-P382,P2-P2745,pipe,P2,200,100.000,0.510,0.510,0,0.073,0.146,1,0,1.700,1.480,1.700,DN200 (not steepened),,P2-M2745,P2-M2744
14366,O4-P1438,P2-P1782,pipe,P2,200,82.000,0.510,0.510,0,0.175,0.234,1,0,1.480,2.050,2.050,DN200 (not steepened),,P2-M1782,P2-M1781
6175,O6-P213,P2-P2229,pipe,P2,200,42.900,0.510,0.510,0,0.174,0.235,1,0,1.480,2.020,2.020,DN200 (not steepened),,P2-M2229,P2-M2228
14369,O7-P384,P2-P2747,pipe,P2,200,100.600,0.510,0.510,0,0.165,0.247,1,0,1.480,1.660,1.660,DN200 (not steepened),,P2-M2747,P2-M2746
14370,O4-P31,P2-P31,pipe,P2,900,144.100,0.075,0.149,1,0.774,0.889,0,0,9.300,8.990,9.300,Steepened up to 0.30 %,,P2-M31,P2-M30
17510,O6-P160,P2-P2176,pipe,P2,200,56.200,0.510,0.510,0,0.166,0.180,1,0,1.480,1.900,1.900,DN200 (not steepened),,P2-M2176,P2-M2175
6185,O4-P356,P2-P551,pipe,P2,200,80.100,0.510,0.510,0,0.207,0.333,1,0,1.620,1.770,1.770,DN200 (not steepened),,P2-M551,P2-M550
14385,O4-P214,P2-P409,pipe,P2,200,100.000,0.510,0.510,0,0.321,0.324,1,0,2.950,2.680,2.950,DN200 (not steepened),,P2-M409,P2-M408
14386,O5-P38,P2-P1890,pipe,P2,200,100.000,0.510,0.510,0,0.343,0.419,1,0,3.940,3.780,3.940,DN200 (not steepened),,P2-M1890,P2-M1889
6195,O4-P1511,P2-P1649,pipe,P2,200,64.100,0.510,0.510,0,0.169,0.205,1,0,1.480,1.530,1.530,DN200 (not steepened),,P2-M1649,P2-M1648
14394,O4-P1502,P2-P1640,pipe,P2,200,94.200,0.510,0.510,0,0.134,0.163,1,0,1.480,1.820,1.820,DN200 (not steepened),,P2-M1640,P2-M1639
6203,O4-P1216,P2-P1411,pipe,P2,200,80.200,0.510,0.510,0,0.162,0.274,1,0,1.710,2.070,2.070,DN200 (not steepened),,P2-M1411,P2-M1410
6204,O6-P159,P2-P2175,pipe,P2,200,80.200,0.510,0.510,0,0.208,0.226,1,0,1.900,2.160,2.160,DN200 (not steepened),,P2-M2175,P2-M189
17515,O4-P841,P2-P1036,pipe,P2,200,40.800,0.510,0.510,0,0.338,0.451,1,0,8.190,8.390,8.390,DN200 (not steepened),,P2-M1036,P2-M1035
6206,O4-P1504,P2-P1642,pipe,P2,200,80.200,0.510,0.510,0,0.350,0.369,1,0,1.850,1.480,1.850,DN200 (not steepened),,P2-M1642,P2-M1641
14399,O4-P1544,P2-P1682,pipe,P2,200,100.600,0.510,0.510,0,0.181,0.316,1,0,2.340,2.390,2.390,DN200 (not steepened),,P2-M1682,P2-M1681
17516,O4-P1123,P2-P1318,pipe,P2,200,74.200,0.510,0.510,0,0.410,0.422,1,0,2.600,2.720,2.720,DN200 (not steepened),,P2-M1318,P2-M1317
14402,O4-P375,P2-P570,pipe,P2,200,74.300,0.510,0.510,0,0.614,0.711,1,0,4.030,3.970,4.030,DN200 (not steepened),,P2-M570,P2-M569
6213,O7-P403,P2-P2766,pipe,P2,200,80.300,0.510,0.510,0,0.301,0.367,1,0,1.870,1.480,1.870,DN200 (not steepened),,P2-M2766,P2-M2757
17517,O4-P1122,P2-P1317,pipe,P2,200,69.100,0.510,0.510,0,0.411,0.424,1,0,2.720,3.020,3.020,DN200 (not steepened),,P2-M1317,P2-M1316
17518,O4-P1164,P2-P1359,pipe,P2,200,60.600,0.510,0.510,0,0.146,0.220,1,0,2.070,2.590,2.590,DN200 (not steepened),,P2-M1359,P2-M1358
6223,O5-P198,P2-P1909,pipe,P2,200,65.400,0.510,0.510,0,0.340,0.446,1,0,3.070,3.680,3.680,DN200 (not steepened),,P2-M1909,P2-M1908
6224,O5-P303,P2-P2014,pipe,P2,200,80.300,0.510,0.510,0,0.229,0.322,1,0,2.180,2.280,2.280,DN200 (not steepened),,P2-M2014,P2-M2013
6229,O5-P295,P2-P2006,pipe,P2,200,80.400,0.510,0.510,0,0.067,0.143,1,0,2.780,1.480,2.780,DN200 (not steepened),,P2-M2006,P2-M2005
14425,O5-P175,P2-P2092,pipe,P2,200,73.900,0.510,0.510,0,0.255,0.338,1,0,2.940,2.770,2.940,DN200 (not steepened),,P2-M2092,P2-M2091
6235,O7-P59,P2-P323,pipe,P2,200,80.500,0.510,0.510,0,0.340,0.494,1,0,2.410,1.480,2.410,DN200 (not steepened),,P2-M323,P2-M322
6241,O4-P1489,P2-P1627,pipe,P2,200,80.500,0.510,0.510,0,0.146,0.270,1,0,1.710,1.480,1.710,DN200 (not steepened),,P2-M1627,P2-M1626
6242,O4-P154,P2-P1578,pipe,P2,200,80.500,0.510,0.510,0,0.147,0.303,1,0,2.240,2.000,2.240,DN200 (not steepened),,P2-M1578,P2-M1577
14433,O4-P309,P2-P504,pipe,P2,200,100.700,0.510,0.510,0,0.072,0.132,1,0,2.190,2.120,2.190,DN200 (not steepened),,P2-M504,P2-M503
14434,O7-P215,P2-P2578,pipe,P2,200,100.000,0.510,0.510,0,0.207,0.354,1,0,5.950,6.190,6.190,DN200 (not steepened),,P2-M2578,P2-M2577
14438,O4-P1441,P2-P1785,pipe,P2,200,103.200,0.510,0.510,0,0.096,0.204,1,0,1.480,1.690,1.690,DN200 (not steepened),,P2-M1785,P2-M1764
6248,O4-P680,P2-P875,pipe,P2,200,100.000,0.510,0.510,0,0.430,0.445,1,0,4.140,3.040,4.140,DN200 (not steepened),,P2-M875,P2-M874
14440,O4-P759,P2-P954,pipe,P2,200,100.000,0.510,0.510,0,0.370,0.410,1,0,3.370,3.490,3.490,DN200 (not steepened),,P2-M954,P2-M47
14442,O4-P1064,P2-P1259,pipe,P2,200,100.000,0.510,0.510,0,0.342,0.456,1,0,3.930,3.790,3.930,DN200 (not steepened),,P2-M1259,P2-M1258
14450,O6-P230,P2-P2246,pipe,P2,200,72.100,0.510,0.510,0,0.173,0.226,1,0,1.730,1.960,1.960,DN200 (not steepened),,P2-M2246,P2-M2245
6262,O4-P271,P2-P466,pipe,P2,200,80.700,0.510,0.510,0,0.271,0.366,1,0,2.150,2.150,2.150,DN200 (not steepened),,P2-M466,P2-M465
17527,O4-P865,P2-P1060,pipe,P2,200,66.700,0.510,0.510,0,0.133,0.133,1,0,5.080,6.430,6.430,DN200 (not steepened),,P2-M1060,P2-M1059
6264,O6-P220,P2-P2236,pipe,P2,200,65.100,0.510,0.510,0,0.329,0.339,1,0,2.740,2.990,2.990,DN200 (not steepened),,P2-M2236,P2-M2235
14456,O4-P143,P2-P1567,pipe,P2,200,76.100,0.510,0.510,0,0.312,0.471,1,0,3.230,3.130,3.230,DN200 (not steepened),,P2-M1567,P2-M1566
14458,O6-P194,P2-P2210,pipe,P2,200,85.800,0.510,0.510,0,0.136,0.173,1,0,1.860,2.360,2.360,DN200 (not steepened),,P2-M2210,P2-M2209
6271,O4-P251,P2-P446,pipe,P2,200,99.300,0.510,0.510,0,0.142,0.204,1,0,1.750,1.480,1.750,DN200 (not steepened),,P2-M446,P2-M445
6272,O7-P394,P2-P2757,pipe,P2,200,80.700,0.510,0.510,0,0.362,0.418,1,0,6.290,7.490,7.490,DN200 (not steepened),,P2-M2757,P2-M2756
6273,O7-P416,P2-P2779,pipe,P2,200,80.700,0.510,0.510,0,0.329,0.371,1,0,1.750,1.480,1.750,DN200 (not steepened),,P2-M2779,P2-M2778
14463,O5-P345,P2-P2056,pipe,P2,200,100.000,0.510,0.510,0,0.127,0.265,1,0,1.620,1.910,1.910,DN200 (not steepened),,P2-M2056,P2-M1894
17530,O4-P1028,P2-P1223,pipe,P2,250,52.000,0.375,0.519,1,0.750,0.828,0,0,11.560,11.880,11.880,Steepened 0.50 to 0.75 %,,P2-M1223,P2-M1222
14471,O4-P16,P2-P16,pipe,P2,900,100.000,0.075,0.131,1,0.753,0.870,0,0,5.340,5.170,5.340,Steepened up to 0.30 %,,P2-M16,P2-M15
6280,O4-P486,P2-P681,pipe,P2,200,79.900,0.510,0.510,0,0.201,0.275,1,0,1.480,1.970,1.970,DN200 (not steepened),,P2-M681,P2-M578
6281,O4-P339,P2-P534,pipe,P2,200,87.300,0.510,0.510,0,0.237,0.365,1,0,3.310,3.270,3.310,DN200 (not steepened),,P2-M534,P2-M533
6283,O5-P334,P2-P2045,pipe,P2,200,66.600,0.510,0.510,0,0.169,0.206,1,0,1.480,1.570,1.570,DN200 (not steepened),,P2-M2045,P2-M2044
17531,O4-P1029,P2-P1224,pipe,P2,250,46.400,0.375,0.519,1,0.750,0.828,0,0,11.510,11.560,11.560,Steepened 0.50 to 0.75 %,,P2-M1224,P2-M1223
14480,O6-P209,P2-P2225,pipe,P2,200,100.000,0.510,0.510,0,0.261,0.288,1,0,3.990,4.010,4.010,DN200 (not steepened),,P2-M2225,P2-M2224
17532,O4-P990,P2-P1185,pipe,P2,200,46.300,0.510,0.510,0,0.030,0.030,1,0,1.710,1.750,1.750,DN200 (not steepened),,P2-M1185,P2-M1184
17533,O4-P991,P2-P1186,pipe,P2,200,53.600,0.510,0.510,0,0.023,0.023,1,0,1.480,1.710,1.710,DN200 (not steepened),,P2-M1186,P2-M1185
6304,O7-P343,P2-P2706,pipe,P2,200,71.100,0.510,0.510,0,0.206,0.267,1,0,1.480,1.960,1.960,DN200 (not steepened),,P2-M2706,P2-M2705
14498,O4-P152,P2-P1576,pipe,P2,200,64.700,0.510,0.510,0,0.185,0.323,1,0,2.240,2.580,2.580,DN200 (not steepened),,P2-M1576,P2-M1575
14501,O4-P428,P2-P623,pipe,P2,200,96.400,0.510,0.510,0,0.218,0.323,1,0,1.860,1.480,1.860,DN200 (not steepened),,P2-M623,P2-M622
17536,O4-P1005,P2-P1200,pipe,P2,200,51.500,0.510,0.510,0,0.322,0.329,1,0,3.280,3.380,3.380,DN200 (not steepened),,P2-M1200,P2-M1199
6313,O4-P1253,P2-P1448,pipe,P2,200,81.100,0.510,0.510,0,0.214,0.316,1,0,2.350,2.490,2.490,DN200 (not steepened),,P2-M1448,P2-M1447
14510,O4-P205,P2-P400,pipe,P2,200,100.000,0.510,0.510,0,0.367,0.372,1,0,3.320,3.310,3.320,DN200 (not steepened),,P2-M400,P2-M399
14515,O4-P1460,P2-P1598,pipe,P2,200,76.800,0.510,0.510,0,0.186,0.349,1,0,1.590,1.670,1.670,DN200 (not steepened),,P2-M1598,P2-M1545
6326,O5-P161,P2-P2078,pipe,P2,200,81.200,0.510,0.510,0,0.196,0.250,1,0,2.040,1.480,2.040,DN200 (not steepened),,P2-M2078,P2-M2077
14518,O7-P431,P2-P2794,pipe,P2,200,100.000,0.510,0.510,0,0.302,0.325,1,0,2.180,1.480,2.180,DN200 (not steepened),,P2-M2794,P2-M2779
14521,O5-P144,P2-P2061,pipe,P2,200,100.000,0.510,0.510,0,0.241,0.391,1,0,1.550,1.480,1.550,DN200 (not steepened),,P2-M2061,P2-M2060
14523,O6-P359,P2-P2375,pipe,P2,200,100.000,0.510,0.510,0,0.062,0.062,1,0,1.550,1.480,1.550,DN200 (not steepened),,P2-M2375,P2-M2374
6334,O4-P1201,P2-P1396,pipe,P2,200,81.200,0.510,0.510,0,0.319,0.408,1,0,2.500,2.550,2.550,DN200 (not steepened),,P2-M1396,P2-M1395
17541,O4-P1091,P2-P1286,pipe,P2,200,65.700,0.510,0.510,0,0.227,0.267,1,0,1.620,1.480,1.620,DN200 (not steepened),,P2-M1286,P2-M1285
6339,O6-P365,P2-P2381,pipe,P2,200,63.600,0.510,0.510,0,0.025,0.025,1,0,2.410,1.480,2.410,DN200 (not steepened),,P2-M2381,P2-M2380
6340,O7-P75,P2-P339,pipe,P2,200,81.300,0.510,0.510,0,0.282,0.428,1,0,3.720,3.420,3.720,DN200 (not steepened),,P2-M339,P2-M338
14540,O4-P963,P2-P1158,pipe,P2,200,100.000,0.510,0.510,0,0.401,0.423,1,0,4.700,4.840,4.840,DN200 (not steepened),,P2-M1158,P2-M1157
17544,O4-P1081,P2-P1276,pipe,P2,200,73.900,0.510,0.510,0,0.358,0.392,1,0,3.630,3.860,3.860,DN200 (not steepened),,P2-M1276,P2-M1275
14542,O4-P547,P2-P742,pipe,P2,200,85.600,0.510,0.510,0,0.252,0.284,1,0,1.730,1.480,1.730,DN200 (not steepened),,P2-M742,P2-M741
14543,O4-P424,P2-P619,pipe,P2,200,72.800,0.510,0.510,0,0.260,0.347,1,0,2.300,2.760,2.760,DN200 (not steepened),,P2-M619,P2-M618
14546,O5-P66,P2-P1818,pipe,P2,200,77.100,0.510,0.510,0,0.241,0.420,1,0,2.150,2.640,2.640,DN200 (not steepened),,P2-M1818,P2-M1817
17545,O4-P1082,P2-P1277,pipe,P2,200,75.700,0.510,0.510,0,0.352,0.386,1,0,3.690,3.630,3.690,DN200 (not steepened),,P2-M1277,P2-M1276
14552,O4-P1536,P2-P1674,pipe,P2,200,100.000,0.510,0.510,0,0.161,0.319,1,0,1.480,1.540,1.540,DN200 (not steepened),,P2-M1674,P2-M1673
6362,O4-P224,P2-P419,pipe,P2,200,81.400,0.510,0.510,0,0.286,0.427,1,0,1.750,1.560,1.750,DN200 (not steepened),,P2-M419,P2-M352
14558,O5-P152,P2-P2069,pipe,P2,200,102.300,0.510,0.510,0,0.345,0.417,1,0,2.290,1.990,2.290,DN200 (not steepened),,P2-M2069,P2-M149
6368,O5-P158,P2-P2075,pipe,P2,200,81.500,0.510,0.510,0,0.176,0.243,1,0,1.480,1.780,1.780,DN200 (not steepened),,P2-M2075,P2-M2074
14560,O5-P85,P2-P1837,pipe,P2,200,85.900,0.510,0.510,0,0.214,0.385,1,0,2.080,1.930,2.080,DN200 (not steepened),,P2-M1837,P2-M1836
17549,O4-P64,P2-P64,pipe,P2,900,15.700,0.075,0.152,1,0.750,0.872,0,0,13.460,13.400,13.460,Steepened up to 0.30 %,,P2-M64,P2-M63
6378,O4-P370,P2-P565,pipe,P2,200,81.500,0.510,0.510,0,0.628,0.719,1,0,6.110,6.240,6.240,DN200 (not steepened),,P2-M565,P2-M564
17551,O4-P838,P2-P1033,pipe,P2,200,42.900,0.510,0.510,0,0.191,0.220,1,0,1.480,1.740,1.740,DN200 (not steepened),,P2-M1033,P2-M1032
6388,O4-P245,P2-P440,pipe,P2,200,81.600,0.510,0.510,0,0.323,0.377,1,0,2.980,3.630,3.630,DN200 (not steepened),,P2-M440,P2-M439
6391,O4-P1234,P2-P1429,pipe,P2,200,81.600,0.510,0.510,0,0.086,0.185,1,0,1.480,1.570,1.570,DN200 (not steepened),,P2-M1429,P2-M1428
6398,O4-P416,P2-P611,pipe,P2,200,80.500,0.510,0.510,0,0.294,0.356,1,0,1.940,2.090,2.090,DN200 (not steepened),,P2-M611,P2-M610
6406,O6-P135,P2-P2151,pipe,P2,200,87.700,0.510,0.510,0,0.135,0.172,1,0,1.480,2.100,2.100,DN200 (not steepened),,P2-M2151,P2-M2120
6411,O5-P59,P2-P1811,pipe,P2,200,93.400,0.510,0.510,0,0.322,0.587,1,0,2.680,2.780,2.780,DN200 (not steepened),,P2-M1811,P2-M1810
6412,O7-P342,P2-P2705,pipe,P2,200,88.600,0.510,0.510,0,0.254,0.310,1,0,1.960,4.620,4.620,DN200 (not steepened),,P2-M2705,P2-M2636
14606,O4-P1273,P2-P1468,pipe,P2,200,93.300,0.510,0.510,0,0.396,0.438,1,0,8.900,8.950,8.950,DN200 (not steepened),,P2-M1468,P2-M1467
6423,O4-P1359,P2-P1765,pipe,P2,200,81.800,0.510,0.510,0,0.135,0.283,1,0,1.660,1.480,1.660,DN200 (not steepened),,P2-M1765,P2-M1764
14629,O4-P1420,P2-P127,pipe,P2,630,85.700,0.125,0.214,1,0.750,0.888,0,0,9.990,9.920,9.990,Steepened up to 0.30 %,,P2-M127,P2-M126
14630,O7-P194,P2-P2557,pipe,P2,200,78.800,0.510,0.510,0,0.219,0.357,1,0,7.160,7.370,7.370,DN200 (not steepened),,P2-M2557,P2-M2556
14636,O7-P392,P2-P2755,pipe,P2,200,74.800,0.510,0.510,0,0.384,0.447,1,0,7.540,7.330,7.540,DN200 (not steepened),,P2-M2755,P2-M2754
14644,O4-P147,P2-P1571,pipe,P2,200,56.900,0.510,0.510,0,0.274,0.439,1,0,3.300,3.490,3.490,DN200 (not steepened),,P2-M1571,P2-M1570
6456,O4-P338,P2-P533,pipe,P2,200,56.400,0.510,0.510,0,0.242,0.374,1,0,3.270,3.250,3.270,DN200 (not steepened),,P2-M533,P2-M532
14648,O5-P331,P2-P2042,pipe,P2,200,46.800,0.510,0.510,0,0.220,0.298,1,0,1.930,1.960,1.960,DN200 (not steepened),,P2-M2042,P2-M2041
6461,O4-P239,P2-P434,pipe,P2,200,82.100,0.510,0.510,0,0.149,0.240,1,0,1.520,1.480,1.520,DN200 (not steepened),,P2-M434,P2-M433
6464,O4-P1178,P2-P1373,pipe,P2,200,80.900,0.510,0.510,0,0.164,0.164,1,0,1.830,3.160,3.160,DN200 (not steepened),,P2-M1373,P2-M1238
14659,O4-P1058,P2-P1253,pipe,P2,200,100.000,0.510,0.510,0,0.423,0.566,1,0,4.780,4.600,4.780,DN200 (not steepened),,P2-M1253,P2-M1252
14671,O4-P481,P2-P676,pipe,P2,200,93.800,0.510,0.510,0,0.235,0.304,1,0,1.760,1.960,1.960,DN200 (not steepened),,P2-M676,P2-M675
6480,O4-P1196,P2-P1391,pipe,P2,200,82.800,0.510,0.510,0,0.393,0.486,1,0,3.360,5.030,5.030,DN200 (not steepened),,P2-M1391,P2-M1390
6483,O7-P100,P2-P2463,pipe,P2,200,82.100,0.510,0.510,0,0.281,0.350,1,0,4.060,5.190,5.190,DN200 (not steepened),,P2-M2463,P2-M2462
14678,O7-P335,P2-P2698,pipe,P2,200,95.500,0.510,0.510,0,0.047,0.047,1,0,1.490,1.480,1.490,DN200 (not steepened),,P2-M2698,P2-M2697
14680,O4-P470,P2-P665,pipe,P2,200,100.000,0.510,0.510,0,0.222,0.222,1,0,1.670,2.090,2.090,DN200 (not steepened),,P2-M665,P2-M664
14683,O4-P909,P2-P1104,pipe,P2,200,88.400,0.510,0.510,0,0.316,0.371,1,0,5.140,4.940,5.140,DN200 (not steepened),,P2-M1104,P2-M1103
6492,O4-P227,P2-P422,pipe,P2,200,82.200,0.510,0.510,0,0.185,0.326,1,0,1.850,1.930,1.930,DN200 (not steepened),,P2-M422,P2-M421
14686,O4-P1262,P2-P1457,pipe,P2,200,101.600,0.510,0.510,0,0.087,0.185,1,0,3.370,1.480,3.370,DN200 (not steepened),,P2-M1457,P2-M1272
6497,O4-P1019,P2-P1214,pipe,P2,200,83.800,0.510,0.510,0,0.110,0.232,1,0,1.480,1.990,1.990,DN200 (not steepened),,P2-M1214,P2-M1171
6498,O4-P269,P2-P464,pipe,P2,200,82.200,0.510,0.510,0,0.301,0.419,1,0,2.390,2.410,2.410,DN200 (not steepened),,P2-M464,P2-M463
14701,O5-P63,P2-P1815,pipe,P2,200,101.600,0.510,0.510,0,0.264,0.448,1,0,3.920,8.120,8.120,DN200 (not steepened),,P2-M1815,P2-M1814
6510,O4-P1512,P2-P1650,pipe,P2,200,82.300,0.510,0.510,0,0.337,0.418,1,0,1.520,1.740,1.740,DN200 (not steepened),,P2-M1650,P2-M1559
14703,O4-P518,P2-P713,pipe,P2,200,100.800,0.510,0.510,0,0.289,0.309,1,0,1.480,1.940,1.940,DN200 (not steepened),,P2-M713,P2-M712
14704,O5-P163,P2-P2080,pipe,P2,200,56.200,0.510,0.510,0,0.206,0.297,1,0,1.610,1.490,1.610,DN200 (not steepened),,P2-M2080,P2-M2071
6518,O7-P140,P2-P2503,pipe,P2,200,84.100,0.510,0.510,0,0.251,0.291,1,0,3.430,4.880,4.880,DN200 (not steepened),,P2-M2503,P2-M2502
6524,O7-P118,P2-P2481,pipe,P2,200,82.300,0.510,0.510,0,0.231,0.330,1,0,3.250,3.620,3.620,DN200 (not steepened),,P2-M2481,P2-M2480
6528,O5-P221,P2-P1932,pipe,P2,200,82.400,0.510,0.510,0,0.180,0.316,1,0,1.480,2.300,2.300,DN200 (not steepened),,P2-M1932,P2-M1912
14725,O5-P208,P2-P1919,pipe,P2,200,75.200,0.510,0.510,0,0.236,0.284,1,0,1.910,3.250,3.250,DN200 (not steepened),,P2-M1919,P2-M1918
6538,O4-P760,P2-P955,pipe,P2,200,82.400,0.510,0.510,0,0.368,0.397,1,0,3.490,3.370,3.490,DN200 (not steepened),,P2-M955,P2-M954
14732,O4-P831,P2-P1026,pipe,P2,200,72.800,0.510,0.510,0,0.189,0.189,1,0,1.480,1.680,1.680,DN200 (not steepened),,P2-M1026,P2-M1025
6544,O4-P763,P2-P958,pipe,P2,200,59.600,0.510,0.510,0,0.327,0.355,1,0,2.170,2.650,2.650,DN200 (not steepened),,P2-M958,P2-M957
14737,O4-P1263,P2-P1274,pipe,P2,200,100.000,0.510,0.510,0,0.103,0.219,1,0,1.480,1.650,1.650,DN200 (not steepened),,P2-M1274,P2-M1273
6548,O4-P552,P2-P747,pipe,P2,200,82.400,0.510,0.510,0,0.156,0.256,1,0,1.520,1.510,1.520,DN200 (not steepened),,P2-M747,P2-M588
6549,O6-P241,P2-P2257,pipe,P2,200,82.500,0.510,0.510,0,0.199,0.366,1,0,1.630,1.630,1.630,DN200 (not steepened),,P2-M2257,P2-M2256
6557,O4-P1550,P2-P1688,pipe,P2,200,82.500,0.510,0.510,0,0.255,0.304,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M1688,P2-M1667
14752,O4-P273,P2-P468,pipe,P2,200,100.000,0.510,0.510,0,0.179,0.259,1,0,2.270,2.160,2.270,DN200 (not steepened),,P2-M468,P2-M467
6561,O4-P1271,P2-P1466,pipe,P2,200,93.800,0.510,0.510,0,0.409,0.448,1,0,9.340,9.960,9.960,DN200 (not steepened),,P2-M1466,P2-M1465
6564,O7-P80,P2-P344,pipe,P2,200,82.600,0.510,0.510,0,0.193,0.336,1,0,2.370,1.820,2.370,DN200 (not steepened),,P2-M344,P2-M343
14758,O7-P428,P2-P2791,pipe,P2,200,65.700,0.510,0.510,0,0.049,0.105,1,0,1.670,1.480,1.670,DN200 (not steepened),,P2-M2791,P2-M2776
6568,O7-P113,P2-P2476,pipe,P2,200,52.400,0.510,0.510,0,0.321,0.326,1,0,1.590,1.830,1.830,DN200 (not steepened),,P2-M2476,P2-M2453
14764,O4-P1395,P2-P1753,pipe,P2,200,52.700,0.510,0.510,0,0.189,0.205,1,0,1.480,1.750,1.750,DN200 (not steepened),,P2-M1753,P2-M1752
14765,O7-P298,P2-P2661,pipe,P2,200,94.800,0.510,0.510,0,0.561,0.601,1,0,7.020,5.830,7.020,DN200 (not steepened),,P2-M2661,P2-M2660
14767,O6-P203,P2-P2219,pipe,P2,200,96.500,0.510,0.510,0,0.258,0.264,1,0,2.990,3.620,3.620,DN200 (not steepened),,P2-M2219,P2-M2193
6579,O4-P505,P2-P700,pipe,P2,200,82.700,0.510,0.510,0,0.439,0.480,1,0,2.250,2.160,2.250,DN200 (not steepened),,P2-M700,P2-M583
6581,O4-P779,P2-P974,pipe,P2,200,114.700,0.510,0.510,0,0.371,0.404,1,0,3.510,3.550,3.550,DN200 (not steepened),,P2-M974,P2-M973
6583,O7-P70,P2-P334,pipe,P2,200,82.700,0.510,0.510,0,0.304,0.461,1,0,3.260,2.860,3.260,DN200 (not steepened),,P2-M334,P2-M333
14775,O4-P260,P2-P455,pipe,P2,200,66.600,0.510,0.510,0,0.222,0.222,1,0,2.180,2.740,2.740,DN200 (not steepened),,P2-M455,P2-M406
14781,O5-P283,P2-P1994,pipe,P2,200,100.000,0.510,0.510,0,0.192,0.333,1,0,2.390,3.910,3.910,DN200 (not steepened),,P2-M1994,P2-M1993
6594,O4-P1254,P2-P1452,pipe,P2,200,75.000,0.510,0.510,0,0.110,0.233,1,0,1.480,2.350,2.350,DN200 (not steepened),,P2-M1452,P2-M1448
6596,O6-P67,P2-P237,pipe,P2,355,82.700,0.270,0.366,1,0.799,0.885,0,0,6.590,6.300,6.590,Steepened 0.30 to 0.50 %,,P2-M237,P2-M236
14789,O4-P752,P2-P947,pipe,P2,200,112.800,0.510,0.510,0,0.254,0.254,1,0,1.480,3.310,3.310,DN200 (not steepened),,P2-M947,P2-M939
14801,O4-P349,P2-P544,pipe,P2,200,100.000,0.510,0.510,0,0.143,0.298,1,0,1.480,1.770,1.770,DN200 (not steepened),,P2-M544,P2-M543
14802,O6-P126,P2-P2142,pipe,P2,200,100.000,0.510,0.510,0,0.183,0.272,1,0,2.810,3.680,3.680,DN200 (not steepened),,P2-M2142,P2-M2114
14805,O4-P213,P2-P408,pipe,P2,200,66.400,0.510,0.510,0,0.322,0.324,1,0,2.680,2.650,2.680,DN200 (not steepened),,P2-M408,P2-M407
14807,O4-P308,P2-P503,pipe,P2,200,100.400,0.510,0.510,0,0.110,0.221,1,0,2.120,2.140,2.140,DN200 (not steepened),,P2-M503,P2-M502
6617,O7-P530,P2-P2893,pipe,P2,200,83.900,0.510,0.510,0,0.074,0.153,1,0,2.260,1.480,2.260,DN200 (not steepened),,P2-M2893,P2-M2892
14812,O4-P873,P2-P1068,pipe,P2,200,81.300,0.510,0.510,0,0.194,0.234,1,0,2.690,3.210,3.210,DN200 (not steepened),,P2-M1068,P2-M1042
6621,O7-P107,P2-P2470,pipe,P2,200,82.900,0.510,0.510,0,0.229,0.309,1,0,2.990,3.850,3.850,DN200 (not steepened),,P2-M2470,P2-M2469
14815,O7-P95,P2-P2458,pipe,P2,200,63.300,0.510,0.510,0,0.371,0.453,1,0,6.090,6.140,6.140,DN200 (not steepened),,P2-M2458,P2-M2457
14816,O4-P998,P2-P1193,pipe,P2,200,84.900,0.510,0.510,0,0.028,0.028,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M1193,P2-M1191
14821,O4-P1126,P2-P1321,pipe,P2,200,100.000,0.510,0.510,0,0.396,0.410,1,0,2.520,2.540,2.540,DN200 (not steepened),,P2-M1321,P2-M1320
6633,O6-P242,P2-P2258,pipe,P2,200,82.900,0.510,0.510,0,0.183,0.345,1,0,1.480,1.630,1.630,DN200 (not steepened),,P2-M2258,P2-M2257
14825,O7-P445,P2-P2808,pipe,P2,200,84.600,0.510,0.510,0,0.295,0.315,1,0,1.860,1.480,1.860,DN200 (not steepened),,P2-M2808,P2-M2807
6637,O4-P351,P2-P546,pipe,P2,200,83.000,0.510,0.510,0,0.158,0.316,1,0,2.590,2.800,2.800,DN200 (not steepened),,P2-M546,P2-M530
6641,O4-P489,P2-P684,pipe,P2,200,83.000,0.510,0.510,0,0.225,0.312,1,0,1.820,2.070,2.070,DN200 (not steepened),,P2-M684,P2-M580
6644,O4-P551,P2-P746,pipe,P2,200,82.500,0.510,0.510,0,0.208,0.221,1,0,1.480,1.560,1.560,DN200 (not steepened),,P2-M746,P2-M745
6645,O4-P554,P2-P749,pipe,P2,200,83.000,0.510,0.510,0,0.127,0.265,1,0,1.710,1.480,1.710,DN200 (not steepened),,P2-M749,P2-M589
6656,O4-P230,P2-P425,pipe,P2,200,83.100,0.510,0.510,0,0.174,0.309,1,0,1.480,1.750,1.750,DN200 (not steepened),,P2-M425,P2-M419
14854,O4-P1523,P2-P1661,pipe,P2,200,86.400,0.510,0.510,0,0.095,0.204,1,0,2.200,1.480,2.200,DN200 (not steepened),,P2-M1661,P2-M1660
6665,O4-P1567,P2-P1705,pipe,P2,200,97.500,0.510,0.510,0,0.210,0.362,1,0,1.700,1.480,1.700,DN200 (not steepened),,P2-M1705,P2-M1704
14870,O7-P196,P2-P2559,pipe,P2,200,100.000,0.510,0.510,0,0.218,0.357,1,0,7.220,7.300,7.300,DN200 (not steepened),,P2-M2559,P2-M2558
6679,O4-P417,P2-P612,pipe,P2,200,80.400,0.510,0.510,0,0.188,0.284,1,0,1.830,1.940,1.940,DN200 (not steepened),,P2-M612,P2-M611
6681,O4-P250,P2-P445,pipe,P2,200,69.300,0.510,0.510,0,0.198,0.256,1,0,1.480,1.880,1.880,DN200 (not steepened),,P2-M445,P2-M444
6682,O7-P74,P2-P338,pipe,P2,200,83.200,0.510,0.510,0,0.289,0.440,1,0,3.420,3.040,3.420,DN200 (not steepened),,P2-M338,P2-M337
14876,O7-P275,P2-P2638,pipe,P2,200,75.100,0.510,0.510,0,0.372,0.375,1,0,4.670,3.730,4.670,DN200 (not steepened),,P2-M2638,P2-M2637
6690,O6-P405,P2-P2421,pipe,P2,200,81.500,0.510,0.510,0,0.254,0.303,1,0,1.930,1.480,1.930,DN200 (not steepened),,P2-M2421,P2-M2420
6696,O4-P237,P2-P432,pipe,P2,200,83.300,0.510,0.510,0,0.220,0.309,1,0,1.530,1.480,1.530,DN200 (not steepened),,P2-M432,P2-M431
