name,old,kind,system,depth_m,ground_m,q_design_ls,q_2031_ls,g203_type,pumps_to,force_main_m,x,y
P1,O1,plant inlet,P1,11.25,324.0,1080.9,620.8,3,plant,0.0,443995.794839496,2562700.8096027696
P1L1,O3-M1442,lift,P1,11.27,379.86,21.9,7.7,1,P1-M5703,111.1,450297.9582977839,2573992.930118493
P2,O4,pump,P2,6.93,402.49,180.5,103.1,2,P1-M5224,666.0,455735.6188521485,2575793.9971862175
P3,O8,pump,P3,9.22,425.23,15.3,6.1,1,P2-M159,3374.7,463609.7684260037,2574584.988365225
P4,O9,pump,P4,10.25,352.69,124.8,70.7,2,P1-M2047,149.2,451951.2168628537,2566690.774674471
P4L1,O10,lift,P4,11.58,382.71,34.2,17.7,1,P4-M584,44.0,459549.5375415734,2567883.1536958087
P4L2,O11,lift,P4,12.4,389.29,25.7,15.3,1,P4L1-M148,27.7,462567.12238999835,2567264.8805127866
P4L3,O12,lift,P4,14.71,399.52,18.4,12.0,1,P4L2-M96,65.5,465592.1379776837,2566099.78991793
P4L4,O9-M167,lift,P4,11.82,353.57,22.9,14.1,1,P4-M150,100.0,452920.83080930426,2566542.7642824096
P4L5,O14,lift,P4,12.73,368.17,7.2,5.6,1,P4L4-M100,98.7,456331.9645113863,2566954.341490588
P4L6,O9-M72,lift,P4,11.95,372.64,25.1,9.5,1,P4-M1321,105.1,456660.92092210014,2570357.337180031
P4L7,O9-M89,lift,P4,13.74,376.0,7.7,2.3,1,P4L6-M99,103.4,457897.1842865728,2570224.30525975
P4L8,O9-M763,lift,P4,13.61,373.39,10.1,4.3,1,P4-M230,97.5,457369.311370868,2569079.286479458
P5,O13,pump,P5,3.11,430.95,0.8,0.2,1,P4L3-M440,362.6,473003.2642165125,2561749.294439665
P6,O15,pump,P6,10.34,341.63,28.7,5.2,1,P1-M1802,1217.8,450720.61695201456,2563581.4104003613
P7,O16,pump,P7,10.52,313.14,23.7,16.2,1,STP at P1,4755.9,442487.2832952595,2558648.9466055604
P8,O17,pump,P8,8.78,312.87,5.4,1.7,1,STP at P1,8785.0,447619.6223404842,2556769.002568637
P9,O18,pump,P9,5.37,314.37,4.6,1.3,1,STP at P1,7910.9,446325.7891611291,2557468.2340198746
P10,O19,pump,P10,7.42,316.67,8.2,6.9,1,P7-M73,1100.9,445695.6631158404,2558966.630519686
P11,O20,pump,P11,9.99,325.3,8.2,6.8,1,P7-M44,600.7,444964.90731653775,2561101.835197959
P12,O21,pump,P12,11.01,323.18,82.8,51.2,1,P1-M615,2031.7,442033.1555652229,2566837.653263934
P13,O22,pump,P13,1.48,330.6,4.0,1.1,1,P12-M559,2407.1,438630.7546660958,2572756.4003567123
P14,O23,pump,P14,11.73,312.96,0.4,0.4,1,P12-M559,9455.0,433964.56560340273,2574843.289642664
P15,O24,pump,P15,8.55,327.17,55.5,32.0,1,P1-M615,509.5,443319.81938493776,2566063.9354688576
