label,sub,dn_mm,length_m,s_new_pc,v2031_ms,q2036_ls,v2036_ms
O3-P2462,O3,250,103.700,0.375,0.497,5.523,0.546
O3-P2001,O3,250,22.400,0.375,0.515,6.723,0.577
O3-P2177,O3,250,22.700,0.375,0.543,6.497,0.572
O3-P41,O3,280,58.500,0.375,0.548,7.864,0.598
O4-P124,O4,250,78.900,0.375,0.528,6.196,0.564
O3-P2018,O3,250,24.000,0.375,0.402,4.398,0.511
O9-P2809,O9,250,52.700,0.375,0.569,8.024,0.606
O3-P2009,O3,250,65.300,0.375,0.423,5.219,0.537
O9-P2800,O9,250,101.600,0.375,0.574,8.251,0.611
O4-P117,O4,250,99.100,0.738,0.709,7.357,0.756
O3-P1476,O3,250,66.000,0.375,0.566,7.632,0.598
O3-P2006,O3,250,33.600,0.375,0.485,5.833,0.555
O3-P2254,O3,250,79.500,0.375,0.533,6.268,0.566
O3-P2176,O3,250,35.200,0.375,0.543,6.523,0.572
O3-P1473,O3,250,35.600,0.375,0.575,7.969,0.605
O9-P2811,O9,250,36.000,0.375,0.564,7.765,0.601
O9-P2815,O9,250,36.500,0.375,0.539,6.662,0.576
O9-P2794,O9,250,76.600,0.375,0.579,8.482,0.615
O4-P113,O4,250,55.000,0.738,0.713,7.480,0.760
O4-P127,O4,250,63.200,0.375,0.520,5.880,0.556
O3-P2252,O3,250,59.300,0.375,0.541,6.565,0.573
O3-P2457,O3,280,38.400,0.375,0.560,8.519,0.611
O3-P2362,O3,250,82.500,0.375,0.410,4.346,0.510
O3-P1461,O3,250,73.400,0.375,0.577,8.059,0.607
O9-P735,O9,250,70.900,0.375,0.523,5.697,0.551
O9-P726,O9,250,45.100,0.375,0.530,5.985,0.559
O15-P9,O15,250,46.400,0.375,0.382,4.177,0.504
O3-P46,O3,250,48.800,0.375,0.511,6.178,0.564
O3-P2178,O3,250,47.700,0.375,0.543,6.463,0.571
O3-P2258,O3,250,68.400,0.375,0.529,6.080,0.561
O9-P2814,O9,250,50.100,0.375,0.539,6.662,0.576
O8-P2,O8,250,30.900,0.375,0.563,7.420,0.593
O9-P737,O9,250,51.100,0.375,0.523,5.692,0.551
O15-P4,O15,250,52.200,0.375,0.388,4.348,0.510
O3-P2000,O3,250,50.400,0.375,0.519,6.837,0.580
O3-P1481,O3,250,67.700,0.375,0.529,6.302,0.567
O9-P2796,O9,250,59.200,0.375,0.578,8.439,0.615
O3-P1458,O3,250,80.000,0.375,0.582,8.464,0.615
O3-P2011,O3,250,61.300,0.375,0.421,5.169,0.536
O9-P730,O9,250,61.500,0.375,0.528,5.901,0.556
O9-P738,O9,250,62.100,0.375,0.521,5.594,0.548
O3-P2019,O3,250,62.300,0.375,0.400,4.316,0.509
O15-P7,O15,250,62.800,0.375,0.386,4.307,0.508
O3-P2867,O3,250,62.800,0.375,0.582,8.022,0.606
O4-P128,O4,250,71.500,0.375,0.518,5.776,0.553
O9-P2810,O9,250,65.600,0.375,0.564,7.777,0.601
O3-P2620,O3,250,80.500,0.375,0.498,5.368,0.542
O4-P114,O4,250,50.800,0.738,0.713,7.480,0.760
O9-P2802,O9,250,96.300,0.375,0.572,8.155,0.609
O15-P3,O15,280,74.400,0.375,0.513,7.890,0.598
O15-P29,O15,250,76.800,0.375,0.403,4.201,0.505
O3-P2865,O3,250,100.000,0.375,0.583,8.088,0.607
O9-P2808,O9,250,52.200,0.375,0.569,8.024,0.606
O3-P1999,O3,250,55.700,0.375,0.520,6.866,0.581
O9-P727,O9,250,81.000,0.375,0.529,5.925,0.557
O3-P45,O3,250,81.700,0.375,0.538,7.187,0.588
O9-P732,O9,250,81.900,0.375,0.524,5.719,0.551
O3-P2467,O3,250,83.100,0.375,0.436,5.065,0.533
O3-P49,O3,250,84.200,0.375,0.430,4.862,0.526
O3-P43,O3,250,84.300,0.375,0.547,7.564,0.596
O3-P2621,O3,250,84.600,0.375,0.491,5.092,0.533
O9-P728,O9,250,84.700,0.375,0.529,5.912,0.557
O3-P47,O3,250,94.900,0.375,0.433,4.996,0.531
O9-P2798,O9,250,88.200,0.375,0.578,8.429,0.614
O9-P731,O9,250,85.000,0.375,0.524,5.722,0.552
O9-P736,O9,250,66.500,0.375,0.523,5.693,0.551
O3-P2014,O3,250,85.700,0.375,0.416,4.999,0.531
O3-P2007,O3,250,85.900,0.375,0.485,5.823,0.554
O3-P44,O3,250,87.100,0.375,0.539,7.221,0.589
O3-P48,O3,250,88.500,0.375,0.433,4.987,0.530
O3-P2257,O3,250,70.400,0.375,0.529,6.097,0.562
O9-P2793,O9,250,92.700,0.375,0.579,8.485,0.615
O3-P1450,O3,280,90.700,0.750,0.748,9.035,0.799
O3-P1459,O3,250,91.700,0.375,0.578,8.120,0.608
O3-P1456,O3,250,84.800,0.748,0.748,8.532,0.793
O1-P2439,O1,800,100.000,0.156,0.750,83.493,0.769
O4-P129,O4,250,58.600,0.375,0.518,5.771,0.553
O4-P123,O4,250,44.800,0.375,0.528,6.211,0.564
O3-P2002,O3,250,74.900,0.375,0.507,6.494,0.572
O4-P122,O4,250,95.100,0.738,0.702,7.080,0.748
O9-P2805,O9,250,110.700,0.375,0.572,8.126,0.608
O4-P126,O4,250,70.600,0.375,0.521,5.915,0.557
O3-P1996,O3,280,123.200,0.375,0.520,7.078,0.580
O3-P1455,O3,250,97.500,0.748,0.749,8.605,0.795
O3-P2618,O3,250,97.900,0.375,0.509,5.810,0.554
O3-P2173,O3,250,100.000,0.375,0.548,6.754,0.578
O3-P1483,O3,250,99.100,0.375,0.516,5.705,0.551
O3-P1997,O3,280,182.700,0.375,0.518,6.995,0.578
O3-P1993,O3,280,115.100,0.375,0.527,7.313,0.586
O4-P119,O4,250,81.900,0.738,0.707,7.297,0.755
O3-P2458,O3,280,100.000,0.375,0.559,8.503,0.611
O3-P1998,O3,280,78.200,0.375,0.517,6.977,0.578
O1-P1372,O1,250,78.500,0.375,0.583,8.166,0.609
O3-P1468,O3,250,100.000,0.375,0.576,7.997,0.606
O3-P1474,O3,250,94.000,0.375,0.569,7.729,0.600
O3-P2174,O3,250,100.000,0.375,0.545,6.625,0.575
O3-P2015,O3,250,100.000,0.375,0.416,4.973,0.530
O3-P1478,O3,250,100.000,0.375,0.531,6.376,0.569
O3-P1463,O3,250,100.000,0.375,0.576,8.015,0.606
O9-P725,O9,250,72.700,0.375,0.531,5.987,0.559
O3-P1469,O3,250,100.000,0.375,0.576,7.996,0.606
O3-P1992,O3,280,131.400,0.375,0.528,7.351,0.586
O9-P2816,O9,250,100.000,0.375,0.539,6.662,0.576
O3-P1470,O3,250,100.000,0.375,0.576,7.995,0.606
O3-P1480,O3,250,100.000,0.375,0.529,6.302,0.567
O9-P2812,O9,250,100.000,0.375,0.564,7.765,0.601
O15-P5,O15,250,100.000,0.375,0.388,4.348,0.510
O3-P2008,O3,250,100.000,0.375,0.437,5.797,0.554
O3-P1994,O3,280,123.700,0.375,0.527,7.304,0.585
O3-P1466,O3,250,100.000,0.375,0.576,7.998,0.606
O4-P115,O4,250,99.400,0.738,0.711,7.407,0.758
O4-P118,O4,250,93.200,0.738,0.709,7.356,0.756
O3-P1464,O3,250,100.000,0.375,0.576,8.014,0.606
O9-P2813,O9,250,100.000,0.375,0.564,7.764,0.601
O3-P2013,O3,250,100.000,0.375,0.421,5.168,0.536
O3-P2012,O3,250,100.000,0.375,0.421,5.169,0.536
O4-P120,O4,250,83.100,0.738,0.707,7.297,0.755
O4-P121,O4,250,73.500,0.738,0.705,7.226,0.753
O9-P733,O9,250,100.000,0.375,0.524,5.705,0.551
O3-P2255,O3,250,82.100,0.375,0.532,6.197,0.564
O3-P2004,O3,250,107.300,0.375,0.496,6.197,0.564
O3-P2866,O3,250,100.000,0.375,0.583,8.055,0.607
O3-P1460,O3,250,70.700,0.375,0.577,8.073,0.607
O3-P42,O3,280,64.400,0.375,0.548,7.863,0.598
O3-P1479,O3,250,100.000,0.375,0.529,6.303,0.567
O4-P125,O4,250,103.300,0.375,0.522,5.936,0.557
O3-P2619,O3,250,85.200,0.375,0.498,5.395,0.542
O3-P1475,O3,250,70.800,0.375,0.566,7.633,0.598
O3-P2363,O3,250,78.400,0.375,0.409,4.309,0.508
O1-P1373,O1,250,120.500,0.375,0.580,8.041,0.606
O9-P734,O9,250,73.600,0.375,0.523,5.701,0.551
O3-P2868,O3,250,59.900,0.375,0.577,7.820,0.602
O9-P2795,O9,250,60.400,0.375,0.579,8.480,0.615
O3-P1457,O3,250,79.900,0.375,0.582,8.501,0.616
O3-P2175,O3,250,100.000,0.375,0.544,6.565,0.573
O9-P739,O9,250,100.000,0.375,0.521,5.591,0.548
O3-P1471,O3,250,100.000,0.375,0.575,7.994,0.605
O3-P2005,O3,250,110.900,0.375,0.495,6.168,0.563
O9-P740,O9,250,100.000,0.375,0.521,5.586,0.548
O15-P1,O15,315,44.700,0.270,0.453,8.009,0.528
O3-P2253,O3,250,79.000,0.375,0.541,6.565,0.573
O3-P2003,O3,250,111.100,0.375,0.507,6.494,0.572
O3-P1462,O3,250,100.000,0.375,0.577,8.044,0.607
O15-P8,O15,250,100.000,0.375,0.386,4.306,0.508
O3-P2256,O3,250,73.300,0.375,0.530,6.107,0.562
O3-P1482,O3,250,126.500,0.375,0.517,5.730,0.552
O9-P2806,O9,250,79.200,0.375,0.570,8.051,0.607
O3-P2466,O3,250,100.000,0.375,0.484,5.127,0.535
O3-P2010,O3,250,62.500,0.375,0.423,5.219,0.537
O3-P1472,O3,250,100.000,0.375,0.575,7.970,0.605
O1-P2105,O1,250,100.000,0.375,0.543,6.453,0.571
O9-P2801,O9,250,101.500,0.375,0.573,8.184,0.609
O3-P1477,O3,250,100.000,0.375,0.531,6.381,0.569
O3-P1465,O3,250,100.000,0.375,0.576,7.999,0.606
O15-P6,O15,250,100.000,0.375,0.386,4.308,0.508
O15-P10,O15,250,100.000,0.375,0.382,4.177,0.504
O3-P1995,O3,280,102.400,0.375,0.520,7.079,0.580
O4-P116,O4,250,100.000,0.738,0.709,7.363,0.757
O9-P2797,O9,250,100.000,0.375,0.578,8.439,0.615
O3-P1467,O3,250,100.000,0.375,0.576,7.997,0.606
O9-P729,O9,250,100.000,0.375,0.528,5.903,0.556
O4-P130,O4,250,49.000,0.375,0.516,5.720,0.551
O3-P2461,O3,250,66.700,0.375,0.528,6.543,0.573
O3-P2459,O3,280,60.900,0.375,0.559,8.486,0.611
O3-P2460,O3,250,70.900,0.375,0.528,6.560,0.573
O3-P2017,O3,250,68.600,0.375,0.408,4.719,0.522
O3-P2016,O3,250,31.400,0.375,0.414,4.910,0.528
O8-P1,O8,250,39.700,0.375,0.563,7.423,0.593
O3-P2465,O3,250,85.400,0.375,0.486,5.200,0.537
O3-P2464,O3,250,93.900,0.375,0.492,5.363,0.541
O3-P2463,O3,250,110.200,0.375,0.495,5.466,0.544
O15-P2,O15,280,73.300,0.375,0.515,7.951,0.600
O9-P2807,O9,250,41.400,0.375,0.569,8.025,0.606
O9-P2803,O9,250,61.500,0.375,0.572,8.154,0.609
O9-P2799,O9,250,188.300,0.375,0.575,8.275,0.611
O9-P2804,O9,250,117.200,0.375,0.572,8.129,0.608
O3-P2870,O3,250,46.900,0.375,0.572,7.617,0.598
O3-P2869,O3,250,52.900,0.375,0.576,7.772,0.601
O9-P724,O9,250,41.200,0.375,0.531,5.997,0.559
O9-P723,O9,250,45.900,0.375,0.531,6.000,0.559
