key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
1690,O2-P1447,P1-P4004,pipe,P1,200,29.300,0.510,0.510,0,0.299,0.318,1,0,2.990,2.550,2.990,DN200 (not steepened),,P1-M4004,P1-M4003
1697,O2-P74,P1-P3447,pipe,P1,200,29.400,0.510,0.510,0,0.719,0.727,1,0,8.130,8.110,8.130,DN200 (not steepened),,P1-M3447,P1-M3446
1698,O2-P1123,P1-P3677,pipe,P1,200,29.400,0.510,0.510,0,0.178,0.196,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M3677,P1-M3676
1699,O2-P950,P1-P3507,pipe,P1,200,29.400,0.510,0.510,0,0.464,0.471,1,0,10.430,10.790,10.790,DN200 (not steepened),,P1-M3507,P1-M3506
1700,O1-P1092,P1-P2281,pipe,P1,200,29.400,0.510,0.510,0,0.182,0.255,1,0,2.590,2.690,2.690,DN200 (not steepened),,P1-M2281,P1-M2280
1701,O2-P375,P1-P3173,pipe,P1,200,63.600,0.510,0.510,0,0.383,0.403,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M3173,P1-M3172
1702,O2-P1246,P1-P3803,pipe,P1,200,29.500,0.510,0.510,0,0.338,0.346,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1-M3803,P1-M3802
1703,O1-P852,P1-P1022,pipe,P1,200,29.500,0.510,0.510,0,0.260,0.302,1,0,1.910,2.390,2.390,DN200 (not steepened),,P1-M1022,P1-M1015
1704,O3-P1647,P1-P5671,pipe,P1,200,67.100,0.510,0.510,0,0.147,0.262,1,0,4.810,5.220,5.220,DN200 (not steepened),,P1-M5671,P1-M5670
1705,O3-P3233,P1-P5252,pipe,P1,200,29.500,0.510,0.510,0,0.407,0.438,1,0,3.130,3.150,3.150,DN200 (not steepened),,P1-M5252,P1-M5251
1706,O3-P1541,P1-P5565,pipe,P1,200,113.900,0.510,0.510,0,0.321,0.339,1,0,2.620,2.650,2.650,DN200 (not steepened),,P1-M5565,P1-M5564
1707,O2-P1119,P1-P3679,pipe,P1,200,29.500,0.510,0.510,0,0.319,0.332,1,0,1.610,1.760,1.760,DN200 (not steepened),,P1-M3679,P1-M3675
1709,O2-P1650,P1-P4207,pipe,P1,200,64.000,0.510,0.510,0,0.201,0.216,1,0,1.480,2.040,2.040,DN200 (not steepened),,P1-M4207,P1-M4178
1714,O3-P3036,P1-P5055,pipe,P1,200,60.300,0.510,0.510,0,0.434,0.485,1,0,2.930,2.870,2.930,DN200 (not steepened),,P1-M5055,P1-M5054
1716,O2-P1726,P1-P4283,pipe,P1,200,29.600,0.510,0.510,0,0.223,0.245,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M4283,P1-M4282
1722,O1-P2366,P1-P1941,pipe,P1,200,29.700,0.510,0.510,0,0.266,0.289,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M1941,P1-M1935
1723,O2-P1534,P1-P4099,pipe,P1,200,29.700,0.510,0.510,0,0.174,0.174,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M4099,P1-M4098
1725,O2-P784,P1-P4690,pipe,P1,200,29.700,0.510,0.510,0,0.018,0.018,1,0,1.480,3.360,3.360,DN200 (not steepened),,P1-M4690,P1-M4687
1726,O3-P188,P1-P269,pipe,P1,200,66.200,0.510,0.510,0,0.492,0.629,1,0,4.950,4.790,4.950,DN200 (not steepened),,P1-M269,P1-M268
1727,O3-P7,P1-P5381,pipe,P1,560,47.500,0.155,0.374,1,0.801,1.011,0,0,12.970,13.140,13.140,Steepened 0.30 to 0.50 %,,P1-M5381,P1-M5380
1730,O2-P2,P1-P94,pipe,P1,1400,29.800,0.075,0.075,0,0.827,0.903,0,0,7.260,7.210,7.260,"Above DN200, 0.75 m/s as laid",,P1-M94,P1-M93
1731,O1-P1664,P1-P2815,pipe,P1,200,29.800,0.510,0.510,0,0.201,0.216,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M2815,P1-M2810
1733,O2-P1372,P1-P3929,pipe,P1,200,29.800,0.510,0.510,0,0.650,0.690,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M3929,P1-M3748
1738,O2-P1964,P1-P4521,pipe,P1,200,29.900,0.510,0.510,0,0.235,0.235,1,0,1.630,1.780,1.780,DN200 (not steepened),,P1-M4521,P1-M3455
1740,O3-P934,P1-P7281,pipe,P1,200,69.300,0.510,0.510,0,0.253,0.266,1,0,2.290,1.980,2.290,DN200 (not steepened),,P1-M7281,P1-M7280
1741,O2-P1965,P1-P4522,pipe,P1,200,29.900,0.510,0.510,0,0.137,0.137,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M4522,P1-M4521
1742,O1-P1668,P1-P2819,pipe,P1,200,52.800,0.510,0.510,0,0.223,0.223,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M2819,P1-M2818
1743,O2-P96,P1-P3469,pipe,P1,200,71.200,0.510,0.510,0,0.042,0.042,1,0,2.090,2.270,2.270,DN200 (not steepened),,P1-M3469,P1-M3468
1747,O1-P1048,P1-P2671,pipe,P1,200,46.300,0.510,0.510,0,0.729,0.760,1,0,6.600,6.560,6.600,DN200 (not steepened),,P1-M2671,P1-M2670
1748,O3-P465,P1-P6812,pipe,P1,200,30.000,0.510,0.510,0,0.494,0.555,1,0,2.810,2.890,2.890,DN200 (not steepened),,P1-M6812,P1-M6811
1750,O1-P1241,P1-P2430,pipe,P1,200,30.000,0.510,0.510,0,0.227,0.251,1,0,2.070,1.480,2.070,DN200 (not steepened),,P1-M2430,P1-M2429
1753,O3-P927,P1-P7274,pipe,P1,200,68.600,0.510,0.510,0,0.376,0.381,1,0,3.510,2.860,3.510,DN200 (not steepened),,P1-M7274,P1-M7198
1754,O2-P1711,P1-P4268,pipe,P1,200,30.100,0.510,0.510,0,0.298,0.298,1,0,2.050,2.260,2.260,DN200 (not steepened),,P1-M4268,P1-M4267
1755,O2-P1715,P1-P4272,pipe,P1,200,30.100,0.510,0.510,0,0.137,0.137,1,0,2.840,3.740,3.740,DN200 (not steepened),,P1-M4272,P1-M4271
1756,O2-P1178,P1-P3735,pipe,P1,355,30.100,0.270,0.328,1,0.750,0.814,0,0,5.870,5.780,5.870,Steepened 0.30 to 0.50 %,,P1-M3735,P1-M3734
1757,O2-P1655,P1-P4212,pipe,P1,200,30.100,0.510,0.510,0,0.290,0.310,1,0,2.820,2.750,2.820,DN200 (not steepened),,P1-M4212,P1-M4211
1760,O1-P2250,P1-P1825,pipe,P1,200,30.200,0.510,0.510,0,0.637,0.675,1,0,7.560,6.970,7.560,DN200 (not steepened),,P1-M1825,P1-M1824
1764,O1-P69,P1-P1211,pipe,P1,900,30.200,0.075,0.120,1,0.750,0.838,0,0,9.710,9.700,9.710,Steepened up to 0.30 %,,P1-M1211,P1-M1210
1765,O1-P2262,P1-P1837,pipe,P1,200,30.200,0.510,0.510,0,0.492,0.571,1,0,4.580,4.090,4.580,DN200 (not steepened),,P1-M1837,P1-M1836
1768,O2-P1361,P1-P3918,pipe,P1,200,30.200,0.510,0.510,0,0.319,0.363,1,0,2.780,2.980,2.980,DN200 (not steepened),,P1-M3918,P1-M3917
1769,O2-P1599,P1-P4156,pipe,P1,200,30.200,0.510,0.510,0,0.326,0.338,1,0,3.050,3.790,3.790,DN200 (not steepened),,P1-M4156,P1-M3421
1771,O3-P476,P1-P6823,pipe,P1,200,30.200,0.510,0.510,0,0.311,0.321,1,0,1.640,1.840,1.840,DN200 (not steepened),,P1-M6823,P1-M6822
1772,O3-P2515,P1-P6274,pipe,P1,200,30.200,0.510,0.510,0,0.069,0.131,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M6274,P1-M6271
1773,O1-P2637,P1-P2212,pipe,P1,200,30.300,0.510,0.510,0,0.415,0.417,1,0,3.850,3.000,3.850,DN200 (not steepened),,P1-M2212,P1-M2211
1775,O2-P1136,P1-P3693,pipe,P1,200,30.300,0.510,0.510,0,0.255,0.272,1,0,2.430,1.840,2.430,DN200 (not steepened),,P1-M3693,P1-M3692
1776,O2-P394,P1-P3192,pipe,P1,200,30.300,0.510,0.510,0,0.181,0.213,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M3192,P1-M3191
1777,O1-P1908,P1-P1483,pipe,P1,280,30.300,0.375,0.477,1,0.757,0.845,0,0,9.540,9.640,9.640,Steepened 0.30 to 0.50 %,,P1-M1483,P1-M1482
1779,O2-P275,P1-P3073,pipe,P1,200,30.300,0.510,0.510,0,0.265,0.265,1,0,2.040,2.050,2.050,DN200 (not steepened),,P1-M3073,P1-M3072
1781,O3-P2669,P1-P6428,pipe,P1,200,30.400,0.510,0.510,0,0.211,0.328,1,0,2.300,2.520,2.520,DN200 (not steepened),,P1-M6428,P1-M6384
1782,O1-P605,P1-P775,pipe,P1,200,30.400,0.510,0.510,0,0.018,0.018,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M775,P1-M761
1787,O3-P1187,P1-P7534,pipe,P1,200,31.200,0.510,0.510,0,0.159,0.159,1,0,2.160,2.730,2.730,DN200 (not steepened),,P1-M7534,P1-M7533
1790,O2-P1652,P1-P4209,pipe,P1,200,30.500,0.510,0.510,0,0.317,0.335,1,0,1.990,2.320,2.320,DN200 (not steepened),,P1-M4209,P1-M4208
1794,O3-P2062,P1-P5821,pipe,P1,200,65.900,0.510,0.510,0,0.144,0.170,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M5821,P1-M5820
1799,O3-P1167,P1-P7514,pipe,P1,200,65.000,0.510,0.510,0,0.135,0.152,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M7514,P1-M7488
1801,O1-P1272,P1-P2461,pipe,P1,200,30.600,0.510,0.510,0,0.165,0.206,1,0,2.810,2.630,2.810,DN200 (not steepened),,P1-M2461,P1-M2460
1802,O1-P965,P1-P1135,pipe,P1,200,55.300,0.510,0.510,0,0.228,0.228,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M1135,P1-M1134
1803,O2-P727,P1-P4633,pipe,P1,200,30.600,0.510,0.510,0,0.234,0.234,1,0,2.440,1.480,2.440,DN200 (not steepened),,P1-M4633,P1-M4609
1804,O2-P37,P1-P3410,pipe,P1,560,30.600,0.155,0.179,1,0.750,0.783,0,0,4.820,4.840,4.840,Steepened up to 0.30 %,,P1-M3410,P1-M3409
1805,O3-P1309,P1-P7656,pipe,P1,200,65.000,0.510,0.510,0,0.357,0.393,1,0,4.580,4.430,4.580,DN200 (not steepened),,P1-M7656,P1-M271
1806,O1-P1644,P1-P2795,pipe,P1,200,30.700,0.510,0.510,0,0.235,0.235,1,0,2.870,3.080,3.080,DN200 (not steepened),,P1-M2795,P1-M2789
1807,O1-P39,P1-P1181,pipe,P1,1000,33.300,0.075,0.112,1,0.750,0.841,0,0,8.010,8.690,8.690,Steepened up to 0.30 %,,P1-M1181,P1-M1180
1808,O1-P2378,P1-P1953,pipe,P1,200,30.700,0.510,0.510,0,0.323,0.366,1,0,6.220,6.450,6.450,DN200 (not steepened),,P1-M1953,P1-M1952
1809,O2-P1030,P1-P3587,pipe,P1,200,25.800,0.510,0.510,0,0.415,0.422,1,0,3.620,4.480,4.480,DN200 (not steepened),,P1-M3587,P1-M3586
1810,O2-P291,P1-P3089,pipe,P1,200,30.700,0.510,0.510,0,0.315,0.318,1,0,3.280,3.990,3.990,DN200 (not steepened),,P1-M3089,P1-M3088
1812,O1-P404,P1-P574,pipe,P1,200,94.100,0.510,0.510,0,0.373,0.578,1,0,4.000,3.910,4.000,DN200 (not steepened),,P1-M574,P1-M523
1814,O3-P2373,P1-P6132,pipe,P1,200,30.800,0.510,0.510,0,0.444,0.656,1,0,7.430,7.490,7.490,DN200 (not steepened),,P1-M6132,P1-M6131
1818,O1-P1799,P1-P1374,pipe,P1,200,58.700,0.510,0.510,0,0.154,0.154,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M1374,P1-M1169
1822,O3-P1227,P1-P7574,pipe,P1,200,30.900,0.510,0.510,0,0.277,0.277,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M7574,P1-M238
1823,O3-P1398,P1-P5479,pipe,P1,200,30.900,0.510,0.510,0,0.283,0.283,1,0,2.190,1.480,2.190,DN200 (not steepened),,P1-M5479,P1-M5455
1824,O3-P539,P1-P6886,pipe,P1,200,69.100,0.510,0.510,0,0.225,0.231,1,0,2.390,2.960,2.960,DN200 (not steepened),,P1-M6886,P1-M6885
1829,O3-P938,P1-P7285,pipe,P1,200,68.900,0.510,0.510,0,0.190,0.202,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M7285,P1-M7284
1830,O2-P733,P1-P4639,pipe,P1,200,31.000,0.510,0.510,0,0.018,0.018,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M4639,P1-M4611
1831,O2-P1891,P1-P4448,pipe,P1,200,31.000,0.510,0.510,0,0.018,0.018,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M4448,P1-M4447
1832,O2-P231,P1-P3029,pipe,P1,200,31.000,0.510,0.510,0,0.482,0.552,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M3029,P1-M3028
1834,O1-P352,P1-P522,pipe,P1,200,31.100,0.510,0.510,0,0.063,0.119,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M522,P1-M428
1835,O2-P1251,P1-P3808,pipe,P1,200,31.100,0.510,0.510,0,0.264,0.273,1,0,4.640,3.700,4.640,DN200 (not steepened),,P1-M3808,P1-M3738
1837,O2-P1596,P1-P4153,pipe,P1,200,31.100,0.510,0.510,0,0.341,0.341,1,0,4.840,5.390,5.390,DN200 (not steepened),,P1-M4153,P1-M3419
1841,O2-P729,P1-P4635,pipe,P1,200,31.200,0.510,0.510,0,0.173,0.173,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M4635,P1-M4610
1842,O2-P1638,P1-P4195,pipe,P1,200,31.200,0.510,0.510,0,0.312,0.312,1,0,2.530,1.950,2.530,DN200 (not steepened),,P1-M4195,P1-M4194
1843,O2-P1580,P1-P4137,pipe,P1,200,31.200,0.510,0.510,0,0.308,0.353,1,0,6.880,5.160,6.880,DN200 (not steepened),,P1-M4137,P1-M4136
1844,O3-P144,P1-P225,pipe,P1,250,49.900,0.375,0.616,1,0.821,0.886,0,0,12.320,11.570,12.320,Steepened 0.50 to 0.75 %,,P1-M225,P1-M224
1845,O2-P905,P1-P4811,pipe,P1,200,31.200,0.510,0.510,0,0.137,0.137,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M4811,P1-M4592
1846,O2-P617,P1-P4570,pipe,P1,200,31.200,0.510,0.510,0,0.720,0.743,1,0,5.430,5.340,5.430,DN200 (not steepened),,P1-M4570,P1-M4569
1847,O2-P1641,P1-P4198,pipe,P1,200,31.200,0.510,0.510,0,0.138,0.138,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M4198,P1-M4197
1849,O2-P1836,P1-P4393,pipe,P1,200,72.900,0.510,0.510,0,0.186,0.203,1,0,1.480,3.120,3.120,DN200 (not steepened),,P1-M4393,P1-M4392
1851,O1-P2544,P1-P2119,pipe,P1,200,31.300,0.510,0.510,0,0.217,0.306,1,0,2.310,2.070,2.310,DN200 (not steepened),,P1-M2119,P1-M2118
1852,O2-P1772,P1-P4329,pipe,P1,200,24.600,0.510,0.510,0,0.224,0.224,1,0,1.480,2.110,2.110,DN200 (not steepened),,P1-M4329,P1-M4311
1855,O3-P1544,P1-P5568,pipe,P1,200,69.700,0.510,0.510,0,0.283,0.314,1,0,1.960,2.080,2.080,DN200 (not steepened),,P1-M5568,P1-M5567
1857,O2-P1742,P1-P4299,pipe,P1,200,31.300,0.510,0.510,0,0.241,0.251,1,0,2.490,1.480,2.490,DN200 (not steepened),,P1-M4299,P1-M4298
1858,O3-P2430,P1-P6189,pipe,P1,200,60.000,0.510,0.510,0,0.315,0.390,1,0,5.510,6.670,6.670,DN200 (not steepened),,P1-M6189,P1-M6146
1860,O1-P2564,P1-P2139,pipe,P1,200,29.100,0.510,0.510,0,0.093,0.093,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M2139,P1-M2138
1862,O2-P151,P1-P2949,pipe,P1,200,31.400,0.510,0.510,0,0.385,0.385,1,0,2.580,2.710,2.710,DN200 (not steepened),,P1-M2949,P1-M2948
1863,O3-P10,P1-P5384,pipe,P1,560,65.100,0.155,0.374,1,0.798,1.008,0,0,12.890,12.540,12.890,Steepened 0.30 to 0.50 %,,P1-M5384,P1-M5383
1864,O1-P1134,P1-P2323,pipe,P1,200,24.000,0.510,0.510,0,0.200,0.221,1,0,3.630,3.830,3.830,DN200 (not steepened),,P1-M2323,P1-M2322
1865,O2-P799,P1-P4705,pipe,P1,200,31.400,0.510,0.510,0,0.198,0.198,1,0,1.480,3.430,3.430,DN200 (not steepened),,P1-M4705,P1-M4658
1868,O1-P913,P1-P1083,pipe,P1,200,31.400,0.510,0.510,0,0.197,0.197,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M1083,P1-M368
1869,O2-P63,P1-P3436,pipe,P1,280,31.400,0.375,0.375,0,0.752,0.768,0,0,8.390,8.270,8.390,"Above DN200, 0.75 m/s as laid",,P1-M3436,P1-M3435
1871,O1-P1749,P1-P1324,pipe,P1,200,31.500,0.510,0.510,0,0.307,0.310,1,0,2.260,2.420,2.420,DN200 (not steepened),,P1-M1324,P1-M1323
1872,O2-P1194,P1-P3751,pipe,P1,250,31.500,0.375,0.591,1,0.759,0.831,0,0,8.800,8.550,8.800,Steepened 0.50 to 0.75 %,,P1-M3751,P1-M3750
1873,O3-P998,P1-P7345,pipe,P1,200,31.500,0.510,0.510,0,0.018,0.018,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M7345,P1-M7344
1874,O3-P3242,P1-P5261,pipe,P1,200,65.200,0.510,0.510,0,0.025,0.025,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1-M5261,P1-M5260
1876,O3-P1654,P1-P5678,pipe,P1,200,79.300,0.510,0.510,0,0.118,0.216,1,0,2.490,1.480,2.490,DN200 (not steepened),,P1-M5678,P1-M5677
1877,O3-P458,P1-P6805,pipe,P1,200,51.000,0.510,0.510,0,0.240,0.240,1,0,2.430,1.480,2.430,DN200 (not steepened),,P1-M6805,P1-M6611
1878,O2-P326,P1-P3124,pipe,P1,200,31.700,0.510,0.510,0,0.201,0.216,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1-M3124,P1-M3123
1880,O3-P1703,P1-P5711,pipe,P1,200,31.700,0.510,0.510,0,0.176,0.309,1,0,1.570,2.280,2.280,DN200 (not steepened),,P1-M5711,P1-M5710
1881,O1-P673,P1-P843,pipe,P1,200,31.700,0.510,0.510,0,0.209,0.263,1,0,2.840,3.000,3.000,DN200 (not steepened),,P1-M843,P1-M842
1882,O3-P2928,P1-P4947,pipe,P1,200,31.700,0.510,0.510,0,0.322,0.333,1,0,5.490,5.550,5.550,DN200 (not steepened),,P1-M4947,P1-M4946
1883,O3-P1573,P1-P5597,pipe,P1,200,31.700,0.510,0.510,0,0.201,0.283,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M5597,P1-M5596
1884,O2-P1811,P1-P4368,pipe,P1,200,31.700,0.510,0.510,0,0.028,0.028,1,0,1.720,1.800,1.800,DN200 (not steepened),,P1-M4368,P1-M4367
1886,O1-P2504,P1-P2079,pipe,P1,200,64.900,0.510,0.510,0,0.387,0.389,1,0,4.690,4.940,4.940,DN200 (not steepened),,P1-M2079,P1-M2078
1887,O2-P1098,P1-P3655,pipe,P1,200,31.800,0.510,0.510,0,0.370,0.378,1,0,2.130,1.790,2.130,DN200 (not steepened),,P1-M3655,P1-M3609
1890,O2-P873,P1-P4779,pipe,P1,200,68.300,0.510,0.510,0,0.476,0.487,1,0,1.480,2.210,2.210,DN200 (not steepened),,P1-M4779,P1-M4778
1891,O1-P1183,P1-P2372,pipe,P1,200,31.800,0.510,0.510,0,0.381,0.411,1,0,3.110,2.870,3.110,DN200 (not steepened),,P1-M2372,P1-M2371
1892,O2-P408,P1-P3206,pipe,P1,200,44.800,0.510,0.510,0,0.342,0.374,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M3206,P1-M3205
1893,O3-P2913,P1-P4932,pipe,P1,200,31.800,0.510,0.510,0,0.400,0.429,1,0,6.950,7.020,7.020,DN200 (not steepened),,P1-M4932,P1-M4931
1894,O2-P388,P1-P3186,pipe,P1,200,31.900,0.510,0.510,0,0.144,0.170,1,0,2.450,1.480,2.450,DN200 (not steepened),,P1-M3186,P1-M3179
1895,O1-P1603,P1-P2754,pipe,P1,200,65.100,0.510,0.510,0,0.034,0.034,1,0,1.960,2.080,2.080,DN200 (not steepened),,P1-M2754,P1-M2724
1896,O3-P388,P1-P6735,pipe,P1,200,31.900,0.510,0.510,0,0.184,0.197,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M6735,P1-M6734
1897,O1-P1329,P1-P2518,pipe,P1,200,63.600,0.510,0.510,0,0.083,0.151,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M2518,P1-M2517
1898,O3-P2468,P1-P6227,pipe,P1,200,123.800,0.510,0.510,0,0.482,0.705,1,0,4.380,4.150,4.380,DN200 (not steepened),,P1-M6227,P1-M6226
1901,O3-P763,P1-P7110,pipe,P1,200,25.300,0.510,0.510,0,0.174,0.214,1,0,1.600,1.840,1.840,DN200 (not steepened),,P1-M7110,P1-M7109
1902,O2-P1889,P1-P4446,pipe,P1,200,31.900,0.510,0.510,0,0.018,0.018,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M4446,P1-M4445
1904,O3-P1210,P1-P7557,pipe,P1,200,32.000,0.510,0.510,0,0.337,0.346,1,0,2.860,3.040,3.040,DN200 (not steepened),,P1-M7557,P1-M7556
1907,O1-P1064,P1-P2687,pipe,P1,200,58.000,0.510,0.510,0,0.675,0.699,1,0,4.530,4.400,4.530,DN200 (not steepened),,P1-M2687,P1-M2686
1908,O1-P2168,P1-P1743,pipe,P1,200,66.500,0.510,0.510,0,0.235,0.294,1,0,2.940,1.480,2.940,DN200 (not steepened),,P1-M1743,P1-M1742
1912,O3-P2365,P1-P6124,pipe,P1,200,78.800,0.510,0.510,0,0.466,0.703,1,0,9.590,10.060,10.060,DN200 (not steepened),,P1-M6124,P1-M6123
1913,O2-P1299,P1-P3856,pipe,P1,200,67.800,0.510,0.510,0,0.279,0.304,1,0,2.320,1.480,2.320,DN200 (not steepened),,P1-M3856,P1-M3855
1914,O2-P1266,P1-P3823,pipe,P1,200,32.100,0.510,0.510,0,0.295,0.304,1,0,3.530,3.500,3.530,DN200 (not steepened),,P1-M3823,P1-M3822
1916,O3-P679,P1-P7026,pipe,P1,200,86.500,0.510,0.510,0,0.146,0.197,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M7026,P1-M7025
1917,O1-P836,P1-P1006,pipe,P1,200,32.200,0.510,0.510,0,0.288,0.329,1,0,3.120,3.310,3.310,DN200 (not steepened),,P1-M1006,P1-M1005
1918,O3-P2525,P1-P6284,pipe,P1,200,72.200,0.510,0.510,0,0.269,0.390,1,0,2.490,2.430,2.490,DN200 (not steepened),,P1-M6284,P1-M6283
1919,O3-P3236,P1-P5255,pipe,P1,200,32.200,0.510,0.510,0,0.252,0.317,1,0,2.850,3.020,3.020,DN200 (not steepened),,P1-M5255,P1-M5254
1920,O2-P1887,P1-P4444,pipe,P1,200,32.200,0.510,0.510,0,0.018,0.018,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M4444,P1-M4443
1923,O1-P1287,P1-P2476,pipe,P1,200,97.100,0.510,0.510,0,0.175,0.209,1,0,2.300,3.740,3.740,DN200 (not steepened),,P1-M2476,P1-M2361
1926,O2-P839,P1-P4745,pipe,P1,200,32.300,0.510,0.510,0,0.182,0.182,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M4745,P1-M4735
1930,O1-P1387,P1-P2576,pipe,P1,200,58.600,0.510,0.510,0,0.450,0.593,1,0,3.660,3.270,3.660,DN200 (not steepened),,P1-M2576,P1-M2575
1931,O1-P1494,P1-P2862,pipe,P1,200,32.400,0.510,0.510,0,0.276,0.341,1,0,1.840,2.080,2.080,DN200 (not steepened),,P1-M2862,P1-M2861
1932,O3-P158,P1-P239,pipe,P1,250,32.400,0.375,0.616,1,0.754,0.838,0,0,9.580,9.630,9.630,Steepened 0.50 to 0.75 %,,P1-M239,P1-M238
1935,O1-P375,P1-P545,pipe,P1,200,32.400,0.510,0.510,0,0.674,0.750,1,0,7.960,7.950,7.960,DN200 (not steepened),,P1-M545,P1-M544
1936,O2-P1126,P1-P3685,pipe,P1,200,32.400,0.510,0.510,0,0.018,0.018,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M3685,P1-M3684
1937,O3-P3131,P1-P5150,pipe,P1,200,32.500,0.510,0.510,0,0.343,0.349,1,0,1.580,1.590,1.590,DN200 (not steepened),,P1-M5150,P1-M5149
1939,O3-P2220,P1-P5979,pipe,P1,200,32.500,0.510,0.510,0,0.480,0.480,1,0,2.430,2.770,2.770,DN200 (not steepened),,P1-M5979,P1-M5978
1940,O3-P1195,P1-P7542,pipe,P1,200,32.000,0.510,0.510,0,0.277,0.285,1,0,1.960,2.120,2.120,DN200 (not steepened),,P1-M7542,P1-M7460
1941,O2-P1919,P1-P4476,pipe,P1,200,32.500,0.510,0.510,0,0.373,0.373,1,0,2.560,2.720,2.720,DN200 (not steepened),,P1-M4476,P1-M4475
1942,O1-P1972,P1-P1547,pipe,P1,200,57.800,0.510,0.510,0,0.194,0.194,1,0,1.890,2.400,2.400,DN200 (not steepened),,P1-M1547,P1-M1496
1943,O3-P2877,P1-P4896,pipe,P1,200,32.500,0.510,0.510,0,0.482,0.666,1,0,6.830,6.920,6.920,DN200 (not steepened),,P1-M4896,P1-M4895
1944,O1-P2330,P1-P1905,pipe,P1,200,32.500,0.510,0.510,0,0.307,0.318,1,0,2.240,1.480,2.240,DN200 (not steepened),,P1-M1905,P1-M1904
1948,O3-P490,P1-P6837,pipe,P1,200,32.600,0.510,0.510,0,0.307,0.310,1,0,1.920,2.060,2.060,DN200 (not steepened),,P1-M6837,P1-M6836
1951,O1-P2396,P1-P1971,pipe,P1,200,32.600,0.510,0.510,0,0.400,0.412,1,0,2.750,2.440,2.750,DN200 (not steepened),,P1-M1971,P1-M1830
1953,O1-P1771,P1-P1346,pipe,P1,200,32.700,0.510,0.510,0,0.316,0.316,1,0,2.190,2.010,2.190,DN200 (not steepened),,P1-M1346,P1-M1290
1954,O3-P2244,P1-P6003,pipe,P1,200,67.900,0.510,0.510,0,0.156,0.280,1,0,1.530,1.620,1.620,DN200 (not steepened),,P1-M6003,P1-M6002
1955,O2-P1717,P1-P4274,pipe,P1,200,32.700,0.510,0.510,0,0.403,0.403,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1-M4274,P1-M4261
1956,O1-P1188,P1-P2377,pipe,P1,200,32.700,0.510,0.510,0,0.322,0.345,1,0,4.190,4.020,4.190,DN200 (not steepened),,P1-M2377,P1-M2376
1958,O1-P901,P1-P1071,pipe,P1,200,32.700,0.510,0.510,0,0.177,0.177,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1-M1071,P1-M1070
1961,O2-P587,P1-P3385,pipe,P1,200,32.800,0.510,0.510,0,0.320,0.326,1,0,1.770,2.190,2.190,DN200 (not steepened),,P1-M3385,P1-M3384
1962,O3-P3264,P1-P5283,pipe,P1,200,32.800,0.510,0.510,0,0.251,0.296,1,0,1.980,2.380,2.380,DN200 (not steepened),,P1-M5283,P1-M5282
1963,O2-P1301,P1-P3858,pipe,P1,200,100.600,0.510,0.510,0,0.030,0.030,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M3858,P1-M3857
1964,O3-P1554,P1-P5578,pipe,P1,200,37.000,0.510,0.510,0,0.138,0.138,1,0,1.830,1.910,1.910,DN200 (not steepened),,P1-M5578,P1-M5577
1966,O1-P2107,P1-P1682,pipe,P1,200,68.600,0.510,0.510,0,0.610,0.721,1,0,5.390,6.620,6.620,DN200 (not steepened),,P1-M1682,P1-M1681
1967,O2-P180,P1-P2978,pipe,P1,200,32.900,0.510,0.510,0,0.120,0.120,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M2978,P1-M2933
1970,O3-P1279,P1-P7626,pipe,P1,200,33.000,0.510,0.510,0,0.376,0.417,1,0,2.990,3.080,3.080,DN200 (not steepened),,P1-M7626,P1-M7625
1971,O3-P412,P1-P6759,pipe,P1,200,33.000,0.510,0.510,0,0.361,0.370,1,0,4.690,4.380,4.690,DN200 (not steepened),,P1-M6759,P1-M6758
1972,O2-P329,P1-P3127,pipe,P1,200,33.000,0.510,0.510,0,0.399,0.402,1,0,2.220,2.380,2.380,DN200 (not steepened),,P1-M3127,P1-M3011
1973,O2-P1662,P1-P4219,pipe,P1,200,33.000,0.510,0.510,0,0.178,0.196,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M4219,P1-M4209
1978,O2-P1529,P1-P4086,pipe,P1,200,33.100,0.510,0.510,0,0.418,0.434,1,0,4.090,4.320,4.320,DN200 (not steepened),,P1-M4086,P1-M4085
1979,O2-P1409,P1-P3966,pipe,P1,200,33.100,0.510,0.510,0,0.239,0.258,1,0,2.030,1.560,2.030,DN200 (not steepened),,P1-M3966,P1-M3965
1980,O2-P1479,P1-P4036,pipe,P1,200,33.100,0.510,0.510,0,0.144,0.170,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M4036,P1-M4035
1983,O2-P1724,P1-P4281,pipe,P1,200,33.100,0.510,0.510,0,0.269,0.297,1,0,2.700,1.950,2.700,DN200 (not steepened),,P1-M4281,P1-M4280
1986,O3-P1608,P1-P5632,pipe,P1,200,66.300,0.510,0.510,0,0.161,0.289,1,0,1.730,2.070,2.070,DN200 (not steepened),,P1-M5632,P1-M5631
1987,O2-P1008,P1-P3565,pipe,P1,200,33.200,0.510,0.510,0,0.301,0.305,1,0,2.700,3.350,3.350,DN200 (not steepened),,P1-M3565,P1-M3558
1990,O3-P2128,P1-P5887,pipe,P1,200,64.600,0.510,0.510,0,0.131,0.238,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M5887,P1-M5886
1991,O1-P2142,P1-P1717,pipe,P1,200,33.200,0.510,0.510,0,0.019,0.019,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M1717,P1-M1716
1992,O1-P869,P1-P1039,pipe,P1,200,52.200,0.510,0.510,0,0.181,0.213,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M1039,P1-M1007
1993,O3-P2539,P1-P6298,pipe,P1,200,69.700,0.510,0.510,0,0.144,0.170,1,0,1.740,1.480,1.740,DN200 (not steepened),,P1-M6298,P1-M6263
1995,O2-P640,P1-P4593,pipe,P1,200,33.300,0.510,0.510,0,0.406,0.425,1,0,2.980,3.450,3.450,DN200 (not steepened),,P1-M4593,P1-M4592
1997,O3-P1176,P1-P7523,pipe,P1,200,33.300,0.510,0.510,0,0.313,0.313,1,0,3.900,2.820,3.900,DN200 (not steepened),,P1-M7523,P1-M7522
1998,O2-P1608,P1-P4165,pipe,P1,200,33.300,0.510,0.510,0,0.274,0.281,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M4165,P1-M4164
1999,O2-P1851,P1-P4408,pipe,P1,200,33.400,0.510,0.510,0,0.408,0.411,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M4408,P1-M4407
2000,O1-P2300,P1-P1875,pipe,P1,200,33.400,0.510,0.510,0,0.300,0.361,1,0,2.260,2.830,2.830,DN200 (not steepened),,P1-M1875,P1-M1874
2001,O2-P1952,P1-P4509,pipe,P1,200,33.400,0.510,0.510,0,0.178,0.196,1,0,2.650,2.590,2.650,DN200 (not steepened),,P1-M4509,P1-M4508
2003,O2-P308,P1-P3106,pipe,P1,200,33.500,0.510,0.510,0,0.257,0.257,1,0,1.580,1.950,1.950,DN200 (not steepened),,P1-M3106,P1-M3105
2005,O2-P968,P1-P3525,pipe,P1,200,33.500,0.510,0.510,0,0.333,0.333,1,0,5.300,5.120,5.300,DN200 (not steepened),,P1-M3525,P1-M3524
2006,O2-P1016,P1-P3573,pipe,P1,200,69.400,0.510,0.510,0,0.256,0.256,1,0,3.610,3.980,3.980,DN200 (not steepened),,P1-M3573,P1-M3525
2007,O3-P2411,P1-P6170,pipe,P1,200,67.000,0.510,0.510,0,0.150,0.271,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M6170,P1-M6165
2008,O2-P1909,P1-P4466,pipe,P1,200,33.500,0.510,0.510,0,0.412,0.417,1,0,5.260,5.220,5.260,DN200 (not steepened),,P1-M4466,P1-M4465
2009,O3-P273,P1-P6620,pipe,P1,315,33.500,0.270,0.366,1,0.754,0.821,0,0,7.800,7.290,7.800,Steepened 0.30 to 0.50 %,,P1-M6620,P1-M6619
2010,O2-P1345,P1-P3902,pipe,P1,200,33.500,0.510,0.510,0,0.241,0.269,1,0,2.280,1.480,2.280,DN200 (not steepened),,P1-M3902,P1-M3901
2011,O3-P2006,P1-P5765,pipe,P1,250,33.600,0.375,0.375,0,0.485,0.687,1,0,4.400,4.660,4.660,"Above DN200, under 0.75 m/s",0.555,P1-M5765,P1-M5764
2012,O1-P2546,P1-P2121,pipe,P1,200,33.600,0.510,0.510,0,0.116,0.175,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M2121,P1-M2120
2013,O3-P2916,P1-P4935,pipe,P1,200,73.600,0.510,0.510,0,0.396,0.426,1,0,4.170,4.670,4.670,DN200 (not steepened),,P1-M4935,P1-M4934
2015,O1-P581,P1-P751,pipe,P1,200,33.600,0.510,0.510,0,0.054,0.054,1,0,2.020,2.130,2.130,DN200 (not steepened),,P1-M751,P1-M750
2017,O2-P71,P1-P3444,pipe,P1,200,33.600,0.510,0.510,0,0.738,0.751,1,0,8.060,8.160,8.160,DN200 (not steepened),,P1-M3444,P1-M3443
2019,O2-P725,P1-P4631,pipe,P1,200,74.500,0.510,0.510,0,0.207,0.243,1,0,2.590,1.480,2.590,DN200 (not steepened),,P1-M4631,P1-M4630
2021,O1-P951,P1-P1121,pipe,P1,200,33.600,0.510,0.510,0,0.250,0.260,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M1121,P1-M1120
2022,O3-P3314,P1-P5333,pipe,P1,200,33.600,0.510,0.510,0,0.218,0.280,1,0,1.480,2.080,2.080,DN200 (not steepened),,P1-M5333,P1-M5308
2024,O3-P1030,P1-P7377,pipe,P1,200,37.300,0.510,0.510,0,0.577,0.594,1,0,5.510,5.590,5.590,DN200 (not steepened),,P1-M7377,P1-M7376
2025,O1-P1875,P1-P1450,pipe,P1,200,33.700,0.510,0.510,0,0.305,0.375,1,0,5.230,5.680,5.680,DN200 (not steepened),,P1-M1450,P1-M1198
2028,O1-P757,P1-P927,pipe,P1,200,33.700,0.510,0.510,0,0.487,0.573,1,0,4.270,4.760,4.760,DN200 (not steepened),,P1-M927,P1-M926
2035,O1-P1683,P1-P2834,pipe,P1,200,73.000,0.510,0.510,0,0.395,0.402,1,0,2.360,2.400,2.400,DN200 (not steepened),,P1-M2834,P1-M2833
2036,O2-P1435,P1-P3992,pipe,P1,200,33.800,0.510,0.510,0,0.189,0.242,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M3992,P1-M3991
2039,O3-P491,P1-P6838,pipe,P1,200,33.800,0.510,0.510,0,0.234,0.242,1,0,1.750,1.920,1.920,DN200 (not steepened),,P1-M6838,P1-M6837
2040,O1-P109,P1-P1251,pipe,P1,200,33.800,0.510,0.510,0,0.655,0.689,1,0,2.420,2.490,2.490,DN200 (not steepened),,P1-M1251,P1-M1250
2042,O1-P1087,P1-P2276,pipe,P1,200,33.800,0.510,0.510,0,0.207,0.288,1,0,5.240,5.070,5.240,DN200 (not steepened),,P1-M2276,P1-M2275
2043,O2-P603,P1-P120,pipe,P1,1400,65.600,0.075,0.075,0,0.759,0.846,0,0,7.550,6.930,7.550,"Above DN200, 0.75 m/s as laid",,P1-M120,P1-M119
2046,O1-P1883,P1-P1458,pipe,P1,200,33.900,0.510,0.510,0,0.222,0.318,1,0,2.400,2.510,2.510,DN200 (not steepened),,P1-M1458,P1-M1457
2047,O1-P997,P1-P25,pipe,P1,1400,67.800,0.075,0.075,0,0.850,0.925,0,0,7.580,7.410,7.580,"Above DN200, 0.75 m/s as laid",,P1-M25,P1-M24
2048,O3-P1616,P1-P5640,pipe,P1,200,33.900,0.510,0.510,0,0.237,0.326,1,0,2.860,3.150,3.150,DN200 (not steepened),,P1-M5640,P1-M5610
2049,O2-P1654,P1-P4211,pipe,P1,200,47.800,0.510,0.510,0,0.298,0.315,1,0,2.750,1.700,2.750,DN200 (not steepened),,P1-M4211,P1-M4210
2056,O3-P2438,P1-P6197,pipe,P1,200,67.900,0.510,0.510,0,0.243,0.318,1,0,1.590,2.030,2.030,DN200 (not steepened),,P1-M6197,P1-M6196
2058,O1-P199,P1-P369,pipe,P1,250,34.100,0.375,0.539,1,0.750,0.786,0,0,7.830,7.100,7.830,Steepened 0.50 to 0.75 %,,P1-M369,P1-M368
2059,O2-P157,P1-P2955,pipe,P1,200,69.400,0.510,0.510,0,0.301,0.301,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M2955,P1-M2948
2061,O3-P2595,P1-P6354,pipe,P1,200,65.000,0.510,0.510,0,0.221,0.293,1,0,1.720,1.940,1.940,DN200 (not steepened),,P1-M6354,P1-M6353
2063,O1-P1100,P1-P2289,pipe,P1,200,34.100,0.510,0.510,0,0.175,0.237,1,0,2.170,2.570,2.570,DN200 (not steepened),,P1-M2289,P1-M2274
2064,O3-P1408,P1-P5489,pipe,P1,355,34.200,0.270,0.529,1,0.780,1.006,0,0,8.160,8.340,8.340,Steepened 0.50 to 0.75 %,,P1-M5489,P1-M5488
2066,O3-P184,P1-P265,pipe,P1,200,78.200,0.510,0.510,0,0.639,0.715,1,0,4.830,4.960,4.960,DN200 (not steepened),,P1-M265,P1-M264
2068,O3-P2158,P1-P5917,pipe,P1,200,55.700,0.510,0.510,0,0.267,0.282,1,0,3.680,3.910,3.910,DN200 (not steepened),,P1-M5917,P1-M5385
2069,O3-P2789,P1-P6548,pipe,P1,200,62.900,0.510,0.510,0,0.145,0.261,1,0,1.760,2.030,2.030,DN200 (not steepened),,P1-M6548,P1-M6547
2071,O2-P1659,P1-P4216,pipe,P1,200,34.200,0.510,0.510,0,0.304,0.304,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M4216,P1-M4215
2072,O2-P460,P1-P3258,pipe,P1,200,55.500,0.510,0.510,0,0.173,0.173,1,0,8.920,1.480,8.920,DN200 (not steepened),,P1-M3258,P1-M3032
2073,O3-P1403,P1-P5484,pipe,P1,355,34.300,0.270,0.529,1,0.832,1.030,0,0,9.510,9.190,9.510,Steepened 0.50 to 0.75 %,,P1-M5484,P1-M5483
2076,O2-P704,P1-P4610,pipe,P1,200,34.300,0.510,0.510,0,0.359,0.369,1,0,2.560,1.480,2.560,DN200 (not steepened),,P1-M4610,P1-M4609
2077,O2-P936,P1-P3493,pipe,P1,200,34.300,0.510,0.510,0,0.594,0.604,1,0,7.190,6.750,7.190,DN200 (not steepened),,P1-M3493,P1-M3492
2079,O3-P2,P1-P5376,pipe,P1,800,34.300,0.085,0.228,1,0.760,0.953,0,0,12.180,11.930,12.180,Steepened up to 0.30 %,,P1-M5376,P1-M152
2081,O3-P800,P1-P7147,pipe,P1,200,34.400,0.510,0.510,0,0.388,0.393,1,0,5.320,4.170,5.320,DN200 (not steepened),,P1-M7147,P1-M7146
2082,O1-P1365,P1-P2554,pipe,P1,200,34.400,0.510,0.510,0,0.332,0.343,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M2554,P1-M2553
2085,O1-P2181,P1-P1756,pipe,P1,200,66.700,0.510,0.510,0,0.311,0.421,1,0,3.020,2.420,3.020,DN200 (not steepened),,P1-M1756,P1-M1755
2087,O2-P202,P1-P3000,pipe,P1,315,47.900,0.270,0.301,1,0.751,0.769,0,0,2.170,2.620,2.620,Steepened 0.30 to 0.50 %,,P1-M3000,P1-M2999
2088,O1-P2575,P1-P2150,pipe,P1,200,34.500,0.510,0.510,0,0.614,0.632,1,0,5.630,5.700,5.700,DN200 (not steepened),,P1-M2150,P1-M2149
2089,O3-P1356,P1-P7703,pipe,P1,200,44.800,0.510,0.510,0,0.280,0.332,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M7703,P1-M7702
2093,O1-P2318,P1-P1879,pipe,P1,200,34.500,0.510,0.510,0,0.144,0.170,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M1879,P1-M1878
2095,O2-P1702,P1-P4259,pipe,P1,200,34.500,0.510,0.510,0,0.431,0.431,1,0,2.650,2.360,2.650,DN200 (not steepened),,P1-M4259,P1-M4258
2096,O2-P486,P1-P3284,pipe,P1,200,103.600,0.510,0.510,0,0.213,0.266,1,0,4.700,3.920,4.700,DN200 (not steepened),,P1-M3284,P1-M3283
2097,O2-P60,P1-P3433,pipe,P1,280,34.600,0.375,0.375,0,0.756,0.772,0,0,7.700,7.420,7.700,"Above DN200, 0.75 m/s as laid",,P1-M3433,P1-M3432
2099,O1-P961,P1-P1131,pipe,P1,200,34.600,0.510,0.510,0,0.356,0.381,1,0,1.580,1.570,1.580,DN200 (not steepened),,P1-M1131,P1-M1130
2102,O2-P1758,P1-P4315,pipe,P1,200,34.600,0.510,0.510,0,0.268,0.297,1,0,2.930,2.830,2.930,DN200 (not steepened),,P1-M4315,P1-M4308
2106,O3-P1375,P1-P5456,pipe,P1,200,34.700,0.510,0.510,0,0.279,0.299,1,0,3.110,3.400,3.400,DN200 (not steepened),,P1-M5456,P1-M5455
2110,O2-P46,P1-P3419,pipe,P1,355,34.700,0.270,0.280,1,0.755,0.772,0,0,9.960,9.740,9.960,Steepened up to 0.30 %,,P1-M3419,P1-M3418
2111,O3-P40,P1-P5414,pipe,P1,280,77.700,0.375,0.615,1,0.750,0.962,0,0,5.950,6.600,6.600,Steepened 0.50 to 0.75 %,,P1-M5414,P1-M5413
2112,O2-P1326,P1-P3883,pipe,P1,200,57.500,0.510,0.510,0,0.414,0.460,1,0,2.100,1.480,2.100,DN200 (not steepened),,P1-M3883,P1-M3746
2113,O2-P888,P1-P4794,pipe,P1,200,36.000,0.510,0.510,0,0.301,0.301,1,0,1.500,1.580,1.580,DN200 (not steepened),,P1-M4794,P1-M4793
2116,O1-P2356,P1-P1931,pipe,P1,200,34.700,0.510,0.510,0,0.223,0.245,1,0,3.110,3.290,3.290,DN200 (not steepened),,P1-M1931,P1-M1930
2118,O1-P2692,P1-P2267,pipe,P1,200,34.800,0.510,0.510,0,0.301,0.305,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M2267,P1-M1261
2120,O2-P325,P1-P3123,pipe,P1,200,34.800,0.510,0.510,0,0.239,0.258,1,0,2.000,3.050,3.050,DN200 (not steepened),,P1-M3123,P1-M3116
2124,O1-P831,P1-P1001,pipe,P1,200,34.800,0.510,0.510,0,0.452,0.562,1,0,3.620,3.450,3.620,DN200 (not steepened),,P1-M1001,P1-M1000
2125,O2-P1733,P1-P4290,pipe,P1,200,34.800,0.510,0.510,0,0.144,0.170,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M4290,P1-M4289
2127,O2-P1703,P1-P4260,pipe,P1,200,34.900,0.510,0.510,0,0.431,0.431,1,0,3.180,2.650,3.180,DN200 (not steepened),,P1-M4260,P1-M4259
2128,O1-P2344,P1-P1919,pipe,P1,200,34.900,0.510,0.510,0,0.186,0.186,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M1919,P1-M1918
2129,O2-P379,P1-P3177,pipe,P1,200,34.900,0.510,0.510,0,0.343,0.367,1,0,1.480,1.810,1.810,DN200 (not steepened),,P1-M3177,P1-M3176
2131,O2-P1743,P1-P4300,pipe,P1,200,34.900,0.510,0.510,0,0.225,0.237,1,0,2.420,1.670,2.420,DN200 (not steepened),,P1-M4300,P1-M4299
2132,O2-P1370,P1-P3927,pipe,P1,200,34.900,0.510,0.510,0,0.144,0.170,1,0,2.280,1.480,2.280,DN200 (not steepened),,P1-M3927,P1-M3903
2133,O3-P1175,P1-P7522,pipe,P1,200,34.900,0.510,0.510,0,0.321,0.323,1,0,2.820,1.680,2.820,DN200 (not steepened),,P1-M7522,P1-M7521
2134,O3-P2254,P1-P6013,pipe,P1,200,79.500,0.510,0.510,0,0.607,0.728,1,0,4.430,4.820,4.820,DN200 (not steepened),,P1-M6013,P1-M6012
2135,O2-P91,P1-P3464,pipe,P1,200,35.000,0.510,0.510,0,0.410,0.412,1,0,4.750,4.950,4.950,DN200 (not steepened),,P1-M3464,P1-M3463
2136,O2-P104,P1-P2902,pipe,P1,200,68.000,0.510,0.510,0,0.687,0.706,1,0,3.430,3.360,3.430,DN200 (not steepened),,P1-M2902,P1-M2901
2138,O2-P1269,P1-P3826,pipe,P1,200,80.800,0.510,0.510,0,0.205,0.205,1,0,1.480,2.200,2.200,DN200 (not steepened),,P1-M3826,P1-M3818
2140,O2-P479,P1-P3277,pipe,P1,200,62.000,0.510,0.510,0,0.362,0.399,1,0,3.410,3.240,3.410,DN200 (not steepened),,P1-M3277,P1-M3276
2141,O3-P2056,P1-P5815,pipe,P1,200,35.000,0.510,0.510,0,0.264,0.334,1,0,2.620,2.600,2.620,DN200 (not steepened),,P1-M5815,P1-M5814
2143,O3-P2114,P1-P5873,pipe,P1,200,63.200,0.510,0.510,0,0.141,0.251,1,0,7.010,7.210,7.210,DN200 (not steepened),,P1-M5873,P1-M5872
2144,O3-P404,P1-P6751,pipe,P1,200,35.100,0.510,0.510,0,0.079,0.148,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M6751,P1-M6750
2147,O2-P1347,P1-P3904,pipe,P1,200,35.100,0.510,0.510,0,0.223,0.245,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M3904,P1-M3903
2149,O3-P1679,P1-P5522,pipe,P1,200,72.900,0.510,0.510,0,0.385,0.646,1,0,4.260,4.490,4.490,DN200 (not steepened),,P1-M5522,P1-M5521
2150,O2-P1093,P1-P3650,pipe,P1,200,35.100,0.510,0.510,0,0.070,0.131,1,0,1.480,2.370,2.370,DN200 (not steepened),,P1-M3650,P1-M3644
2153,O2-P1649,P1-P4206,pipe,P1,200,35.100,0.510,0.510,0,0.019,0.019,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M4206,P1-M4205
2156,O3-P654,P1-P7001,pipe,P1,200,35.200,0.510,0.510,0,0.492,0.651,1,0,4.730,4.620,4.730,DN200 (not steepened),,P1-M7001,P1-M7000
2157,O2-P1060,P1-P3617,pipe,P1,200,35.200,0.510,0.510,0,0.392,0.400,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1-M3617,P1-M3616
2158,O3-P2176,P1-P5935,pipe,P1,200,35.200,0.510,0.510,0,0.618,0.728,1,0,6.990,7.010,7.010,DN200 (not steepened),,P1-M5935,P1-M5934
2159,O3-P295,P1-P6642,pipe,P1,280,65.500,0.375,0.465,1,0.762,0.846,0,0,7.780,7.620,7.780,Steepened 0.30 to 0.50 %,,P1-M6642,P1-M6641
2161,O3-P3027,P1-P5046,pipe,P1,200,43.400,0.510,0.510,0,0.584,0.656,1,0,3.030,3.130,3.130,DN200 (not steepened),,P1-M5046,P1-M5045
2162,O3-P1697,P1-P5540,pipe,P1,200,82.900,0.510,0.510,0,0.135,0.244,1,0,2.200,3.660,3.660,DN200 (not steepened),,P1-M5540,P1-M5539
2163,O2-P1089,P1-P3646,pipe,P1,200,35.200,0.510,0.510,0,0.249,0.249,1,0,1.480,2.130,2.130,DN200 (not steepened),,P1-M3646,P1-M3645
2165,O2-P1378,P1-P3935,pipe,P1,200,35.300,0.510,0.510,0,0.493,0.586,1,0,3.710,3.250,3.710,DN200 (not steepened),,P1-M3935,P1-M3934
2166,O3-P489,P1-P6836,pipe,P1,200,35.300,0.510,0.510,0,0.338,0.340,1,0,2.060,1.890,2.060,DN200 (not steepened),,P1-M6836,P1-M6835
2169,O2-P1764,P1-P4321,pipe,P1,200,35.400,0.510,0.510,0,0.290,0.314,1,0,2.740,2.730,2.740,DN200 (not steepened),,P1-M4321,P1-M4309
2171,O1-P2375,P1-P1950,pipe,P1,200,35.400,0.510,0.510,0,0.344,0.382,1,0,5.790,4.840,5.790,DN200 (not steepened),,P1-M1950,P1-M1825
2172,O2-P1114,P1-P3671,pipe,P1,200,35.400,0.510,0.510,0,0.358,0.371,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1-M3671,P1-M3610
2176,O1-P579,P1-P749,pipe,P1,200,61.300,0.510,0.510,0,0.110,0.192,1,0,2.110,2.320,2.320,DN200 (not steepened),,P1-M749,P1-M748
2181,O3-P2563,P1-P6322,pipe,P1,200,66.000,0.510,0.510,0,0.288,0.393,1,0,2.720,2.640,2.720,DN200 (not steepened),,P1-M6322,P1-M6321
2182,O2-P1593,P1-P4150,pipe,P1,200,35.500,0.510,0.510,0,0.150,0.193,1,0,4.980,5.270,5.270,DN200 (not steepened),,P1-M4150,P1-M3417
2183,O2-P508,P1-P3306,pipe,P1,200,35.500,0.510,0.510,0,0.432,0.476,1,0,3.130,3.020,3.130,DN200 (not steepened),,P1-M3306,P1-M3305
2184,O3-P824,P1-P7171,pipe,P1,200,35.500,0.510,0.510,0,0.329,0.336,1,0,2.360,2.250,2.360,DN200 (not steepened),,P1-M7171,P1-M7170
2191,O3-P943,P1-P7290,pipe,P1,200,57.900,0.510,0.510,0,0.413,0.416,1,0,4.930,5.220,5.220,DN200 (not steepened),,P1-M7290,P1-M7289
2193,O2-P654,P1-P4544,pipe,P1,200,35.600,0.510,0.510,0,0.253,0.311,1,0,2.950,3.360,3.360,DN200 (not steepened),,P1-M4544,P1-M4543
2200,O2-P236,P1-P3034,pipe,P1,200,35.700,0.510,0.510,0,0.375,0.387,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M3034,P1-M3033
2201,O1-P895,P1-P1065,pipe,P1,200,70.400,0.510,0.510,0,0.384,0.393,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M1065,P1-M1064
2202,O2-P907,P1-P4813,pipe,P1,200,35.700,0.510,0.510,0,0.137,0.137,1,0,1.480,2.980,2.980,DN200 (not steepened),,P1-M4813,P1-M4593
2206,O2-P796,P1-P4702,pipe,P1,200,35.700,0.510,0.510,0,0.403,0.405,1,0,3.580,3.460,3.580,DN200 (not steepened),,P1-M4702,P1-M4653
2207,O1-P1522,P1-P2894,pipe,P1,200,51.800,0.510,0.510,0,0.037,0.037,1,0,1.740,2.010,2.010,DN200 (not steepened),,P1-M2894,P1-M2893
2208,O1-P312,P1-P482,pipe,P1,200,35.800,0.510,0.510,0,0.063,0.119,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M482,P1-M481
2209,O1-P2296,P1-P1871,pipe,P1,200,97.900,0.510,0.510,0,0.430,0.564,1,0,3.530,4.350,4.350,DN200 (not steepened),,P1-M1871,P1-M1870
2210,O2-P1158,P1-P3715,pipe,P1,200,35.800,0.510,0.510,0,0.324,0.342,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M3715,P1-M3714
2211,O2-P1692,P1-P4249,pipe,P1,200,35.800,0.510,0.510,0,0.181,0.213,1,0,1.510,1.520,1.520,DN200 (not steepened),,P1-M4249,P1-M4248
2212,O3-P3263,P1-P5282,pipe,P1,200,35.800,0.510,0.510,0,0.305,0.329,1,0,3.000,3.110,3.110,DN200 (not steepened),,P1-M5282,P1-M5281
2213,O2-P1160,P1-P3717,pipe,P1,200,35.800,0.510,0.510,0,0.276,0.290,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M3717,P1-M3716
2215,O2-P1644,P1-P4201,pipe,P1,200,35.900,0.510,0.510,0,0.207,0.221,1,0,2.260,1.480,2.260,DN200 (not steepened),,P1-M4201,P1-M4200
2217,O2-P663,P1-P4553,pipe,P1,200,63.200,0.510,0.510,0,0.256,0.288,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M4553,P1-M116
2218,O2-P177,P1-P2975,pipe,P1,200,35.900,0.510,0.510,0,0.341,0.344,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M2975,P1-M2974
2219,O2-P1672,P1-P4229,pipe,P1,200,35.900,0.510,0.510,0,0.173,0.173,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M4229,P1-M4228
2220,O1-P726,P1-P896,pipe,P1,200,35.900,0.510,0.510,0,0.233,0.311,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M896,P1-M880
2221,O1-P174,P1-P344,pipe,P1,280,35.900,0.375,0.375,0,0.758,0.804,0,0,8.120,8.190,8.190,"Above DN200, 0.75 m/s as laid",,P1-M344,P1-M343
2224,O2-P1606,P1-P4163,pipe,P1,200,35.900,0.510,0.510,0,0.363,0.365,1,0,4.620,3.910,4.620,DN200 (not steepened),,P1-M4163,P1-M3424
2225,O2-P519,P1-P3317,pipe,P1,200,35.900,0.510,0.510,0,0.332,0.375,1,0,4.090,4.410,4.410,DN200 (not steepened),,P1-M3317,P1-M3316
2226,O2-P1818,P1-P4375,pipe,P1,200,35.900,0.510,0.510,0,0.218,0.218,1,0,2.260,1.480,2.260,DN200 (not steepened),,P1-M4375,P1-M4344
2227,O2-P266,P1-P3064,pipe,P1,200,68.300,0.510,0.510,0,0.198,0.198,1,0,2.740,1.480,2.740,DN200 (not steepened),,P1-M3064,P1-M3063
2228,O3-P3213,P1-P5232,pipe,P1,200,69.200,0.510,0.510,0,0.244,0.319,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M5232,P1-M5231
2230,O3-P2119,P1-P5878,pipe,P1,200,86.600,0.510,0.510,0,0.211,0.328,1,0,2.250,2.120,2.250,DN200 (not steepened),,P1-M5878,P1-M5857
2232,O2-P396,P1-P3194,pipe,P1,200,38.400,0.510,0.510,0,0.223,0.245,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M3194,P1-M3193
2233,O2-P1800,P1-P4357,pipe,P1,200,36.000,0.510,0.510,0,0.198,0.198,1,0,1.480,2.480,2.480,DN200 (not steepened),,P1-M4357,P1-M4337
2234,O2-P492,P1-P3290,pipe,P1,200,36.000,0.510,0.510,0,0.264,0.353,1,0,2.470,2.150,2.470,DN200 (not steepened),,P1-M3290,P1-M3289
2235,O3-P3244,P1-P5263,pipe,P1,200,36.000,0.510,0.510,0,0.335,0.339,1,0,1.620,1.680,1.680,DN200 (not steepened),,P1-M5263,P1-M5262
2236,O3-P33,P1-P5407,pipe,P1,355,88.100,0.270,0.464,1,0.752,0.965,0,0,8.270,8.170,8.270,Steepened 0.30 to 0.50 %,,P1-M5407,P1-M5406
2237,O3-P1406,P1-P5487,pipe,P1,355,36.000,0.270,0.529,1,0.817,1.023,0,0,8.850,9.040,9.040,Steepened 0.50 to 0.75 %,,P1-M5487,P1-M5486
2238,O2-P1769,P1-P4326,pipe,P1,200,36.100,0.510,0.510,0,0.178,0.196,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M4326,P1-M4310
2240,O3-P261,P1-P6608,pipe,P1,355,36.100,0.270,0.321,1,0.756,0.813,0,0,5.880,5.530,5.880,Steepened 0.30 to 0.50 %,,P1-M6608,P1-M6607
2241,O3-P252,P1-P6599,pipe,P1,355,36.100,0.270,0.321,1,0.778,0.831,0,0,5.680,5.440,5.680,Steepened 0.30 to 0.50 %,,P1-M6599,P1-M6598
2245,O1-P479,P1-P649,pipe,P1,200,67.300,0.510,0.510,0,0.161,0.289,1,0,2.300,2.740,2.740,DN200 (not steepened),,P1-M649,P1-M607
2246,O3-P1170,P1-P7517,pipe,P1,200,70.500,0.510,0.510,0,0.254,0.277,1,0,1.760,2.010,2.010,DN200 (not steepened),,P1-M7517,P1-M7516
2247,O3-P3158,P1-P5177,pipe,P1,900,36.200,0.075,0.127,1,0.750,0.832,0,0,3.620,3.510,3.620,Steepened up to 0.30 %,,P1-M5177,P1-M5176
2249,O1-P1117,P1-P2306,pipe,P1,200,67.600,0.510,0.510,0,0.087,0.159,1,0,1.970,2.460,2.460,DN200 (not steepened),,P1-M2306,P1-M2305
2251,O2-P1396,P1-P3953,pipe,P1,200,36.200,0.510,0.510,0,0.451,0.476,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M3953,P1-M3952
2253,O2-P1669,P1-P4226,pipe,P1,200,36.200,0.510,0.510,0,0.285,0.292,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M4226,P1-M4186
2255,O3-P2338,P1-P6097,pipe,P1,200,36.300,0.510,0.510,0,0.391,0.444,1,0,2.700,2.780,2.780,DN200 (not steepened),,P1-M6097,P1-M6096
2256,O2-P315,P1-P3113,pipe,P1,200,36.300,0.510,0.510,0,0.249,0.249,1,0,3.330,1.480,3.330,DN200 (not steepened),,P1-M3113,P1-M3105
2257,O2-P1440,P1-P3997,pipe,P1,200,36.300,0.510,0.510,0,0.241,0.310,1,0,1.870,1.480,1.870,DN200 (not steepened),,P1-M3997,P1-M3996
2258,O2-P1591,P1-P4148,pipe,P1,200,36.300,0.510,0.510,0,0.270,0.270,1,0,5.040,5.680,5.680,DN200 (not steepened),,P1-M4148,P1-M3416
2259,O3-P989,P1-P7336,pipe,P1,200,45.600,0.510,0.510,0,0.416,0.419,1,0,5.360,5.210,5.360,DN200 (not steepened),,P1-M7336,P1-M7216
2260,O2-P1165,P1-P3722,pipe,P1,200,36.300,0.510,0.510,0,0.201,0.216,1,0,2.200,1.480,2.200,DN200 (not steepened),,P1-M3722,P1-M3617
2261,O2-P1297,P1-P3854,pipe,P1,200,36.300,0.510,0.510,0,0.321,0.342,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M3854,P1-M3853
2263,O2-P542,P1-P3340,pipe,P1,200,69.200,0.510,0.510,0,0.267,0.289,1,0,1.620,2.350,2.350,DN200 (not steepened),,P1-M3340,P1-M3339
2264,O2-P1051,P1-P3608,pipe,P1,200,36.400,0.510,0.510,0,0.679,0.695,1,0,4.950,5.260,5.260,DN200 (not steepened),,P1-M3608,P1-M3607
2266,O2-P1444,P1-P4001,pipe,P1,200,36.400,0.510,0.510,0,0.144,0.170,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1-M4001,P1-M3987
2270,O2-P1336,P1-P3893,pipe,P1,200,36.500,0.510,0.510,0,0.294,0.316,1,0,3.040,4.120,4.120,DN200 (not steepened),,P1-M3893,P1-M3892
2272,O1-P2329,P1-P1904,pipe,P1,200,36.500,0.510,0.510,0,0.350,0.362,1,0,2.870,1.760,2.870,DN200 (not steepened),,P1-M1904,P1-M1903
2274,O1-P2526,P1-P2101,pipe,P1,200,73.600,0.510,0.510,0,0.363,0.450,1,0,3.120,3.070,3.120,DN200 (not steepened),,P1-M2101,P1-M2100
2278,O2-P674,P1-P128,pipe,P1,1200,36.500,0.075,0.075,0,0.751,0.838,0,0,7.870,7.470,7.870,"Above DN200, 0.75 m/s as laid",,P1-M128,P1-M127
2282,O2-P1157,P1-P3714,pipe,P1,200,36.600,0.510,0.510,0,0.360,0.378,1,0,2.220,1.480,2.220,DN200 (not steepened),,P1-M3714,P1-M3713
2283,O1-P1456,P1-P2645,pipe,P1,200,43.900,0.510,0.510,0,0.372,0.382,1,0,2.270,2.290,2.290,DN200 (not steepened),,P1-M2645,P1-M2571
2284,O2-P45,P1-P3418,pipe,P1,355,36.600,0.270,0.280,1,0.756,0.772,0,0,9.740,9.450,9.740,Steepened up to 0.30 %,,P1-M3418,P1-M3417
2287,O2-P1024,P1-P3581,pipe,P1,200,36.600,0.510,0.510,0,0.305,0.329,1,0,1.550,1.740,1.740,DN200 (not steepened),,P1-M3581,P1-M3575
2290,O3-P1417,P1-P5498,pipe,P1,355,65.000,0.270,0.529,1,0.762,0.991,0,0,6.950,6.970,6.970,Steepened 0.50 to 0.75 %,,P1-M5498,P1-M5497
2292,O2-P935,P1-P3492,pipe,P1,200,36.700,0.510,0.510,0,0.598,0.608,1,0,6.750,6.410,6.750,DN200 (not steepened),,P1-M3492,P1-M3491
2294,O3-P293,P1-P6640,pipe,P1,280,66.000,0.375,0.465,1,0.806,0.881,0,0,7.220,7.310,7.310,Steepened 0.30 to 0.50 %,,P1-M6640,P1-M6639
2296,O2-P889,P1-P4795,pipe,P1,200,36.700,0.510,0.510,0,0.266,0.266,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M4795,P1-M4794
2298,O3-P558,P1-P6905,pipe,P1,200,36.700,0.510,0.510,0,0.606,0.663,1,0,5.460,5.300,5.460,DN200 (not steepened),,P1-M6905,P1-M6676
2301,O3-P2551,P1-P6310,pipe,P1,200,67.900,0.510,0.510,0,0.182,0.214,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M6310,P1-M6309
2304,O1-P872,P1-P1042,pipe,P1,200,36.800,0.510,0.510,0,0.285,0.321,1,0,2.250,2.290,2.290,DN200 (not steepened),,P1-M1042,P1-M352
2306,O2-P1668,P1-P4225,pipe,P1,200,36.800,0.510,0.510,0,0.019,0.019,1,0,1.480,2.310,2.310,DN200 (not steepened),,P1-M4225,P1-M4224
2307,O2-P908,P1-P4814,pipe,P1,200,36.800,0.510,0.510,0,0.137,0.137,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M4814,P1-M4593
2310,O2-P537,P1-P3335,pipe,P1,200,36.800,0.510,0.510,0,0.283,0.283,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M3335,P1-M3334
2311,O2-P1673,P1-P4230,pipe,P1,200,36.900,0.510,0.510,0,0.201,0.216,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M4230,P1-M4187
2312,O2-P1084,P1-P3641,pipe,P1,200,36.900,0.510,0.510,0,0.330,0.333,1,0,2.580,1.480,2.580,DN200 (not steepened),,P1-M3641,P1-M3607
2313,O3-P2568,P1-P6327,pipe,P1,200,36.900,0.510,0.510,0,0.089,0.166,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M6327,P1-M6326
2316,O3-P3097,P1-P5116,pipe,P1,200,65.400,0.510,0.510,0,0.381,0.410,1,0,2.370,2.390,2.390,DN200 (not steepened),,P1-M5116,P1-M5115
2317,O2-P1682,P1-P4239,pipe,P1,200,44.800,0.510,0.510,0,0.239,0.258,1,0,1.480,2.470,2.470,DN200 (not steepened),,P1-M4239,P1-M4238
2318,O3-P1115,P1-P7462,pipe,P1,200,37.000,0.510,0.510,0,0.280,0.284,1,0,1.700,2.440,2.440,DN200 (not steepened),,P1-M7462,P1-M7461
2319,O2-P1856,P1-P4413,pipe,P1,200,37.000,0.510,0.510,0,0.309,0.313,1,0,1.610,2.260,2.260,DN200 (not steepened),,P1-M4413,P1-M4412
2322,O3-P12,P1-P5386,pipe,P1,560,69.500,0.155,0.374,1,0.794,1.006,0,0,13.310,13.640,13.640,Steepened 0.30 to 0.50 %,,P1-M5386,P1-M5385
2323,O1-P84,P1-P1226,pipe,P1,280,59.300,0.375,0.385,1,0.778,0.814,0,0,6.930,6.900,6.930,Steepened 0.30 to 0.50 %,,P1-M1226,P1-M1225
2324,O3-P190,P1-P271,pipe,P1,200,37.000,0.510,0.510,0,0.491,0.629,1,0,5.140,5.320,5.320,DN200 (not steepened),,P1-M271,P1-M270
2326,O2-P1457,P1-P4014,pipe,P1,200,37.000,0.510,0.510,0,0.137,0.137,1,0,1.480,2.260,2.260,DN200 (not steepened),,P1-M4014,P1-M4013
2327,O1-P1021,P1-P49,pipe,P1,1400,85.500,0.075,0.075,0,0.845,0.921,0,0,6.190,5.010,6.190,"Above DN200, 0.75 m/s as laid",,P1-M49,P1-M48
2330,O3-P454,P1-P6801,pipe,P1,200,37.100,0.510,0.510,0,0.163,0.178,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M6801,P1-M6800
2333,O2-P1756,P1-P4313,pipe,P1,200,37.100,0.510,0.510,0,0.276,0.290,1,0,2.110,1.990,2.110,DN200 (not steepened),,P1-M4313,P1-M4312
2335,O3-P378,P1-P6725,pipe,P1,200,37.100,0.510,0.510,0,0.361,0.370,1,0,2.110,1.840,2.110,DN200 (not steepened),,P1-M6725,P1-M6724
2336,O3-P470,P1-P6817,pipe,P1,200,37.100,0.510,0.510,0,0.436,0.442,1,0,2.120,2.730,2.730,DN200 (not steepened),,P1-M6817,P1-M6816
2339,O3-P432,P1-P6779,pipe,P1,200,37.200,0.510,0.510,0,0.394,0.400,1,0,2.460,2.530,2.530,DN200 (not steepened),,P1-M6779,P1-M6778
2340,O3-P659,P1-P7006,pipe,P1,200,78.900,0.510,0.510,0,0.476,0.629,1,0,5.350,5.500,5.500,DN200 (not steepened),,P1-M7006,P1-M7005
