key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
2987,O2-P1070,P1-P3627,pipe,P1,200,44.700,0.510,0.510,0,0.374,0.378,1,0,2.370,2.000,2.370,DN200 (not steepened),,P1-M3627,P1-M3626
2990,O3-P905,P1-P7252,pipe,P1,200,44.700,0.510,0.510,0,0.159,0.159,1,0,1.480,2.510,2.510,DN200 (not steepened),,P1-M7252,P1-M7244
2991,O3-P2281,P1-P6040,pipe,P1,200,44.700,0.510,0.510,0,0.409,0.473,1,0,2.730,2.960,2.960,DN200 (not steepened),,P1-M6040,P1-M6039
2994,O3-P2757,P1-P6516,pipe,P1,200,44.700,0.510,0.510,0,0.116,0.209,1,0,1.510,1.720,1.720,DN200 (not steepened),,P1-M6516,P1-M6511
2995,O2-P391,P1-P3189,pipe,P1,200,44.700,0.510,0.510,0,0.137,0.137,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M3189,P1-M3188
2996,O1-P2075,P1-P1650,pipe,P1,200,66.600,0.510,0.510,0,0.218,0.218,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M1650,P1-M1649
2998,O3-P2707,P1-P6466,pipe,P1,200,44.800,0.510,0.510,0,0.282,0.335,1,0,2.620,3.010,3.010,DN200 (not steepened),,P1-M6466,P1-M5417
2999,O3-P2800,P1-P6559,pipe,P1,200,90.700,0.510,0.510,0,0.202,0.317,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M6559,P1-M5441
3002,O1-P1768,P1-P1343,pipe,P1,200,44.800,0.510,0.510,0,0.202,0.202,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M1343,P1-M1324
3003,O3-P1660,P1-P5684,pipe,P1,200,73.700,0.510,0.510,0,0.027,0.027,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M5684,P1-M5683
3004,O1-P1726,P1-P1301,pipe,P1,200,44.800,0.510,0.510,0,0.354,0.357,1,0,1.890,1.940,1.940,DN200 (not steepened),,P1-M1301,P1-M1300
3005,O2-P1840,P1-P4397,pipe,P1,200,44.800,0.510,0.510,0,0.237,0.247,1,0,2.110,1.630,2.110,DN200 (not steepened),,P1-M4397,P1-M4348
3006,O2-P1878,P1-P4435,pipe,P1,200,44.900,0.510,0.510,0,0.221,0.232,1,0,1.970,1.480,1.970,DN200 (not steepened),,P1-M4435,P1-M4434
3008,O3-P2315,P1-P6074,pipe,P1,200,69.800,0.510,0.510,0,0.026,0.026,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M6074,P1-M6073
3009,O3-P466,P1-P6813,pipe,P1,200,44.900,0.510,0.510,0,0.491,0.552,1,0,3.000,2.810,3.000,DN200 (not steepened),,P1-M6813,P1-M6812
3011,O2-P929,P1-P3486,pipe,P1,200,44.900,0.510,0.510,0,0.604,0.616,1,0,5.710,5.470,5.710,DN200 (not steepened),,P1-M3486,P1-M3485
3012,O2-P346,P1-P3144,pipe,P1,200,44.900,0.510,0.510,0,0.491,0.575,1,0,2.940,3.560,3.560,DN200 (not steepened),,P1-M3144,P1-M3018
3014,O1-P1586,P1-P2737,pipe,P1,200,44.900,0.510,0.510,0,0.045,0.045,1,0,1.990,1.880,1.990,DN200 (not steepened),,P1-M2737,P1-M2736
3015,O3-P469,P1-P6816,pipe,P1,200,45.000,0.510,0.510,0,0.453,0.460,1,0,2.730,2.860,2.860,DN200 (not steepened),,P1-M6816,P1-M6815
3016,O2-P1688,P1-P4245,pipe,P1,200,45.000,0.510,0.510,0,0.384,0.393,1,0,2.620,1.520,2.620,DN200 (not steepened),,P1-M4245,P1-M3427
3017,O3-P2348,P1-P6107,pipe,P1,200,71.600,0.510,0.510,0,0.223,0.245,1,0,1.970,1.480,1.970,DN200 (not steepened),,P1-M6107,P1-M6093
3018,O2-P1555,P1-P4112,pipe,P1,200,45.000,0.510,0.510,0,0.319,0.348,1,0,2.080,1.650,2.080,DN200 (not steepened),,P1-M4112,P1-M4111
3020,O2-P721,P1-P4627,pipe,P1,200,45.000,0.510,0.510,0,0.316,0.335,1,0,2.460,2.190,2.460,DN200 (not steepened),,P1-M4627,P1-M4604
3021,O1-P2483,P1-P2058,pipe,P1,200,45.400,0.510,0.510,0,0.328,0.334,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M2058,P1-M2057
3028,O1-P712,P1-P882,pipe,P1,200,45.000,0.510,0.510,0,0.214,0.309,1,0,2.640,3.140,3.140,DN200 (not steepened),,P1-M882,P1-M881
3031,O2-P1350,P1-P3907,pipe,P1,200,45.100,0.510,0.510,0,0.270,0.303,1,0,1.870,2.180,2.180,DN200 (not steepened),,P1-M3907,P1-M3887
3034,O1-P390,P1-P560,pipe,P1,200,45.100,0.510,0.510,0,0.478,0.582,1,0,5.640,5.820,5.820,DN200 (not steepened),,P1-M560,P1-M559
3035,O1-P28,P1-P1170,pipe,P1,1000,45.100,0.075,0.112,1,0.752,0.843,0,0,6.290,6.190,6.290,Steepened up to 0.30 %,,P1-M1170,P1-M1169
3036,O2-P1480,P1-P4037,pipe,P1,200,45.100,0.510,0.510,0,0.405,0.429,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M4037,P1-M4024
3037,O3-P115,P1-P196,pipe,P1,355,45.100,0.270,0.270,0,0.777,0.803,0,0,8.940,8.630,8.940,"Above DN200, 0.75 m/s as laid",,P1-M196,P1-M195
3038,O2-P483,P1-P3281,pipe,P1,200,45.100,0.510,0.510,0,0.313,0.338,1,0,4.720,4.320,4.720,DN200 (not steepened),,P1-M3281,P1-M3280
3044,O2-P1341,P1-P3898,pipe,P1,200,68.700,0.510,0.510,0,0.294,0.316,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M3898,P1-M3897
3045,O2-P1346,P1-P3903,pipe,P1,200,45.200,0.510,0.510,0,0.241,0.269,1,0,2.360,1.480,2.360,DN200 (not steepened),,P1-M3903,P1-M3902
3046,O3-P2633,P1-P6392,pipe,P1,200,45.300,0.510,0.510,0,0.359,0.456,1,0,4.410,4.300,4.410,DN200 (not steepened),,P1-M6392,P1-M6391
3047,O3-P2872,P1-P4891,pipe,P1,200,45.300,0.510,0.510,0,0.571,0.695,1,0,7.020,7.250,7.250,DN200 (not steepened),,P1-M4891,P1-M4890
3048,O2-P1483,P1-P4040,pipe,P1,200,94.200,0.510,0.510,0,0.338,0.343,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M4040,P1-M4039
3049,O1-P2295,P1-P1870,pipe,P1,200,45.300,0.510,0.510,0,0.443,0.576,1,0,4.350,3.720,4.350,DN200 (not steepened),,P1-M1870,P1-M1869
3055,O1-P1185,P1-P2374,pipe,P1,200,45.300,0.510,0.510,0,0.373,0.401,1,0,2.980,3.080,3.080,DN200 (not steepened),,P1-M2374,P1-M2373
3056,O2-P1901,P1-P4458,pipe,P1,200,45.400,0.510,0.510,0,0.303,0.315,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M4458,P1-M4451
3057,O2-P1281,P1-P3838,pipe,P1,200,45.400,0.510,0.510,0,0.235,0.322,1,0,2.350,1.810,2.350,DN200 (not steepened),,P1-M3838,P1-M3837
3058,O1-P1587,P1-P2738,pipe,P1,200,45.400,0.510,0.510,0,0.041,0.041,1,0,1.580,1.990,1.990,DN200 (not steepened),,P1-M2738,P1-M2737
3059,O3-P1223,P1-P7570,pipe,P1,200,45.400,0.510,0.510,0,0.141,0.190,1,0,1.480,2.590,2.590,DN200 (not steepened),,P1-M7570,P1-M7561
3063,O1-P1870,P1-P1445,pipe,P1,200,46.400,0.510,0.510,0,0.211,0.221,1,0,2.010,2.120,2.120,DN200 (not steepened),,P1-M1445,P1-M1190
3064,O1-P628,P1-P798,pipe,P1,200,45.500,0.510,0.510,0,0.174,0.263,1,0,1.570,1.930,1.930,DN200 (not steepened),,P1-M798,P1-M542
3067,O1-P1460,P1-P2649,pipe,P1,200,45.500,0.510,0.510,0,0.370,0.405,1,0,3.380,4.410,4.410,DN200 (not steepened),,P1-M2649,P1-M2648
3068,O1-P2139,P1-P1714,pipe,P1,200,71.200,0.510,0.510,0,0.192,0.254,1,0,1.700,1.530,1.700,DN200 (not steepened),,P1-M1714,P1-M1713
3071,O1-P1195,P1-P2384,pipe,P1,200,45.600,0.510,0.510,0,0.405,0.423,1,0,2.120,1.480,2.120,DN200 (not steepened),,P1-M2384,P1-M2383
3078,O2-P878,P1-P4784,pipe,P1,200,45.600,0.510,0.510,0,0.287,0.304,1,0,2.780,1.480,2.780,DN200 (not steepened),,P1-M4784,P1-M4783
3079,O1-P2204,P1-P1779,pipe,P1,200,88.600,0.510,0.510,0,0.114,0.209,1,0,2.370,1.480,2.370,DN200 (not steepened),,P1-M1779,P1-M1778
3080,O3-P150,P1-P231,pipe,P1,250,45.700,0.375,0.616,1,0.803,0.872,0,0,10.940,11.020,11.020,Steepened 0.50 to 0.75 %,,P1-M231,P1-M230
3082,O2-P240,P1-P3038,pipe,P1,200,45.800,0.510,0.510,0,0.249,0.249,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M3038,P1-M3037
3084,O1-P941,P1-P1111,pipe,P1,200,77.300,0.510,0.510,0,0.290,0.290,1,0,2.010,2.570,2.570,DN200 (not steepened),,P1-M1111,P1-M1110
3085,O1-P2548,P1-P2123,pipe,P1,200,54.500,0.510,0.510,0,0.196,0.224,1,0,4.070,1.480,4.070,DN200 (not steepened),,P1-M2123,P1-M2122
3088,O2-P1805,P1-P4362,pipe,P1,200,45.800,0.510,0.510,0,0.226,0.257,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M4362,P1-M4361
3089,O1-P1932,P1-P1507,pipe,P1,250,73.900,0.375,0.616,1,0.762,0.846,0,0,9.330,9.330,9.330,Steepened 0.50 to 0.75 %,,P1-M1507,P1-M1506
3090,O2-P1794,P1-P4351,pipe,P1,200,45.800,0.510,0.510,0,0.321,0.324,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M4351,P1-M4350
3093,O3-P1098,P1-P7445,pipe,P1,200,45.900,0.510,0.510,0,0.430,0.435,1,0,3.470,3.800,3.800,DN200 (not steepened),,P1-M7445,P1-M7444
3094,O2-P312,P1-P3110,pipe,P1,200,45.900,0.510,0.510,0,0.261,0.261,1,0,3.400,1.480,3.400,DN200 (not steepened),,P1-M3110,P1-M3099
3095,O2-P1630,P1-P4187,pipe,P1,200,45.900,0.510,0.510,0,0.434,0.445,1,0,4.000,3.880,4.000,DN200 (not steepened),,P1-M4187,P1-M4186
3100,O2-P1550,P1-P4107,pipe,P1,200,45.900,0.510,0.510,0,0.454,0.493,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1-M4107,P1-M4106
3101,O3-P1159,P1-P7506,pipe,P1,200,46.000,0.510,0.510,0,0.314,0.316,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M7506,P1-M7480
3102,O3-P1194,P1-P7541,pipe,P1,200,70.800,0.510,0.510,0,0.026,0.026,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M7541,P1-M7540
3103,O1-P1705,P1-P1280,pipe,P1,200,64.000,0.510,0.510,0,0.471,0.482,1,0,7.010,7.300,7.300,DN200 (not steepened),,P1-M1280,P1-M1279
3105,O3-P605,P1-P6952,pipe,P1,200,76.100,0.510,0.510,0,0.130,0.130,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M6952,P1-M6951
3106,O2-P130,P1-P2928,pipe,P1,200,46.300,0.510,0.510,0,0.453,0.479,1,0,4.560,3.980,4.560,DN200 (not steepened),,P1-M2928,P1-M2927
3107,O3-P149,P1-P230,pipe,P1,250,46.000,0.375,0.616,1,0.807,0.875,0,0,11.020,11.300,11.300,Steepened 0.50 to 0.75 %,,P1-M230,P1-M229
3108,O1-P2209,P1-P1784,pipe,P1,200,66.600,0.510,0.510,0,0.221,0.293,1,0,1.960,1.480,1.960,DN200 (not steepened),,P1-M1784,P1-M1712
3109,O3-P2532,P1-P6291,pipe,P1,200,46.100,0.510,0.510,0,0.089,0.166,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6291,P1-M6285
3111,O1-P1945,P1-P1520,pipe,P1,200,73.100,0.510,0.510,0,0.633,0.680,1,0,6.720,7.200,7.200,DN200 (not steepened),,P1-M1520,P1-M1519
3112,O2-P370,P1-P3168,pipe,P1,200,133.600,0.510,0.510,0,0.258,0.275,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M3168,P1-M3167
3115,O2-P1302,P1-P3859,pipe,P1,200,46.100,0.510,0.510,0,0.202,0.283,1,0,3.370,3.700,3.700,DN200 (not steepened),,P1-M3859,P1-M3849
3116,O1-P1334,P1-P2523,pipe,P1,200,46.100,0.510,0.510,0,0.237,0.310,1,0,4.820,4.710,4.820,DN200 (not steepened),,P1-M2523,P1-M2522
3119,O2-P4,P1-P96,pipe,P1,1400,46.200,0.075,0.075,0,0.810,0.890,0,0,7.440,7.600,7.600,"Above DN200, 0.75 m/s as laid",,P1-M96,P1-M95
3120,O1-P650,P1-P820,pipe,P1,200,75.600,0.510,0.510,0,0.261,0.307,1,0,2.630,3.250,3.250,DN200 (not steepened),,P1-M820,P1-M819
3122,O2-P1730,P1-P4287,pipe,P1,200,46.200,0.510,0.510,0,0.297,0.310,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M4287,P1-M4278
3124,O2-P54,P1-P3427,pipe,P1,315,46.200,0.270,0.288,1,0.750,0.765,0,0,8.120,8.910,8.910,Steepened up to 0.30 %,,P1-M3427,P1-M3426
3125,O3-P467,P1-P6814,pipe,P1,200,46.200,0.510,0.510,0,0.479,0.486,1,0,3.010,2.820,3.010,DN200 (not steepened),,P1-M6814,P1-M6813
3128,O2-P868,P1-P4774,pipe,P1,200,46.300,0.510,0.510,0,0.391,0.395,1,0,3.380,3.520,3.520,DN200 (not steepened),,P1-M4774,P1-M4773
3130,O2-P1503,P1-P4060,pipe,P1,200,46.300,0.510,0.510,0,0.194,0.293,1,0,2.900,3.450,3.450,DN200 (not steepened),,P1-M4060,P1-M4059
3131,O1-P611,P1-P781,pipe,P1,200,46.300,0.510,0.510,0,0.089,0.166,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M781,P1-M780
3132,O2-P653,P1-P4543,pipe,P1,200,46.300,0.510,0.510,0,0.339,0.368,1,0,3.360,3.250,3.360,DN200 (not steepened),,P1-M4543,P1-M113
3133,O1-P1463,P1-P2652,pipe,P1,200,46.300,0.510,0.510,0,0.192,0.254,1,0,1.520,1.550,1.550,DN200 (not steepened),,P1-M2652,P1-M2651
3135,O2-P726,P1-P4632,pipe,P1,200,46.300,0.510,0.510,0,0.177,0.196,1,0,1.480,2.460,2.460,DN200 (not steepened),,P1-M4632,P1-M4627
3136,O3-P1209,P1-P7556,pipe,P1,200,46.300,0.510,0.510,0,0.337,0.349,1,0,3.040,2.680,3.040,DN200 (not steepened),,P1-M7556,P1-M7555
3137,O3-P3147,P1-P5166,pipe,P1,900,46.400,0.075,0.127,1,0.752,0.836,0,0,2.490,2.090,2.490,Steepened up to 0.30 %,,P1-M5166,P1-M5165
3141,O3-P3049,P1-P5068,pipe,P1,200,46.400,0.510,0.510,0,0.188,0.210,1,0,2.240,2.480,2.480,DN200 (not steepened),,P1-M5068,P1-M5067
3143,O1-P843,P1-P1013,pipe,P1,200,73.400,0.510,0.510,0,0.144,0.170,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M1013,P1-M996
3145,O1-P957,P1-P1127,pipe,P1,200,46.500,0.510,0.510,0,0.234,0.234,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M1127,P1-M379
3147,O2-P1329,P1-P3886,pipe,P1,200,77.900,0.510,0.510,0,0.414,0.460,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M3886,P1-M3885
3150,O1-P2208,P1-P1783,pipe,P1,200,73.100,0.510,0.510,0,0.189,0.242,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M1783,P1-M1782
3152,O1-P935,P1-P1105,pipe,P1,200,46.500,0.510,0.510,0,0.123,0.224,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M1105,P1-M1104
3154,O2-P1712,P1-P4269,pipe,P1,200,46.600,0.510,0.510,0,0.218,0.218,1,0,1.480,2.050,2.050,DN200 (not steepened),,P1-M4269,P1-M4268
3155,O2-P631,P1-P4584,pipe,P1,200,46.600,0.510,0.510,0,0.683,0.708,1,0,4.220,4.690,4.690,DN200 (not steepened),,P1-M4584,P1-M4583
3158,O2-P343,P1-P3141,pipe,P1,200,46.600,0.510,0.510,0,0.481,0.487,1,0,2.160,2.370,2.370,DN200 (not steepened),,P1-M3141,P1-M3140
3159,O3-P1550,P1-P5574,pipe,P1,200,75.000,0.510,0.510,0,0.255,0.280,1,0,2.130,2.310,2.310,DN200 (not steepened),,P1-M5574,P1-M5561
3160,O1-P1186,P1-P2375,pipe,P1,200,46.600,0.510,0.510,0,0.336,0.362,1,0,3.050,2.980,3.050,DN200 (not steepened),,P1-M2375,P1-M2374
3163,O2-P92,P1-P3465,pipe,P1,200,56.900,0.510,0.510,0,0.391,0.391,1,0,4.420,4.750,4.750,DN200 (not steepened),,P1-M3465,P1-M3464
3164,O1-P1053,P1-P2676,pipe,P1,200,46.600,0.510,0.510,0,0.725,0.755,1,0,5.270,5.510,5.510,DN200 (not steepened),,P1-M2676,P1-M2675
3165,O3-P1676,P1-P5700,pipe,P1,200,96.300,0.510,0.510,0,0.129,0.234,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M5700,P1-M5699
3167,O2-P1469,P1-P4026,pipe,P1,200,46.000,0.510,0.510,0,0.388,0.424,1,0,1.820,2.280,2.280,DN200 (not steepened),,P1-M4026,P1-M4025
3168,O1-P2463,P1-P2038,pipe,P1,710,46.700,0.100,0.160,1,0.750,0.831,0,0,4.200,1.930,4.200,Steepened up to 0.30 %,,P1-M2038,P1-M2037
3169,O2-P1605,P1-P4162,pipe,P1,200,46.700,0.510,0.510,0,0.268,0.268,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M4162,P1-M4156
3170,O2-P1106,P1-P3663,pipe,P1,200,46.700,0.510,0.510,0,0.173,0.173,1,0,2.100,1.480,2.100,DN200 (not steepened),,P1-M3663,P1-M3662
3171,O1-P2214,P1-P1789,pipe,P1,200,46.700,0.510,0.510,0,0.044,0.044,1,0,2.270,2.400,2.400,DN200 (not steepened),,P1-M1789,P1-M1211
3172,O3-P903,P1-P7250,pipe,P1,200,47.100,0.510,0.510,0,0.188,0.188,1,0,1.850,2.070,2.070,DN200 (not steepened),,P1-M7250,P1-M7249
3173,O3-P1229,P1-P7576,pipe,P1,200,55.400,0.510,0.510,0,0.205,0.224,1,0,2.940,3.600,3.600,DN200 (not steepened),,P1-M7576,P1-M7575
3174,O2-P350,P1-P3148,pipe,P1,200,46.700,0.510,0.510,0,0.460,0.487,1,0,1.960,1.870,1.960,DN200 (not steepened),,P1-M3148,P1-M3147
3175,O3-P486,P1-P6833,pipe,P1,200,46.700,0.510,0.510,0,0.269,0.280,1,0,1.770,1.990,1.990,DN200 (not steepened),,P1-M6833,P1-M6816
3177,O3-P3059,P1-P5078,pipe,P1,200,80.600,0.510,0.510,0,0.197,0.250,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M5078,P1-M5043
3179,O3-P2541,P1-P6300,pipe,P1,200,72.700,0.510,0.510,0,0.301,0.384,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M6300,P1-M6220
3181,O1-P864,P1-P1034,pipe,P1,200,46.800,0.510,0.510,0,0.208,0.244,1,0,1.890,1.930,1.930,DN200 (not steepened),,P1-M1034,P1-M1033
3182,O2-P1894,P1-P4451,pipe,P1,200,46.800,0.510,0.510,0,0.399,0.430,1,0,2.530,2.770,2.770,DN200 (not steepened),,P1-M4451,P1-M3444
3183,O1-P949,P1-P1119,pipe,P1,200,46.800,0.510,0.510,0,0.224,0.224,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M1119,P1-M1118
3187,O1-P1934,P1-P1509,pipe,P1,250,90.900,0.375,0.616,1,0.750,0.832,0,0,9.020,8.880,9.020,Steepened 0.50 to 0.75 %,,P1-M1509,P1-M1508
3188,O1-P2638,P1-P2213,pipe,P1,200,46.800,0.510,0.510,0,0.414,0.414,1,0,2.090,2.140,2.140,DN200 (not steepened),,P1-M2213,P1-M2212
3189,O2-P1815,P1-P4372,pipe,P1,200,46.800,0.510,0.510,0,0.174,0.174,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M4372,P1-M4366
3191,O3-P148,P1-P229,pipe,P1,250,46.900,0.375,0.616,1,0.813,0.879,0,0,11.300,11.290,11.300,Steepened 0.50 to 0.75 %,,P1-M229,P1-M228
3192,O1-P2055,P1-P1630,pipe,P1,200,70.700,0.510,0.510,0,0.186,0.290,1,0,2.620,2.260,2.620,DN200 (not steepened),,P1-M1630,P1-M1629
3196,O2-P1612,P1-P4169,pipe,P1,200,47.000,0.510,0.510,0,0.137,0.137,1,0,1.480,3.300,3.300,DN200 (not steepened),,P1-M4169,P1-M4164
3197,O2-P1778,P1-P4335,pipe,P1,200,47.000,0.510,0.510,0,0.201,0.216,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M4335,P1-M4334
3200,O3-P2941,P1-P4960,pipe,P1,200,71.300,0.510,0.510,0,0.144,0.260,1,0,2.630,1.480,2.630,DN200 (not steepened),,P1-M4960,P1-M4930
3201,O2-P313,P1-P3111,pipe,P1,200,47.100,0.510,0.510,0,0.250,0.260,1,0,3.630,1.480,3.630,DN200 (not steepened),,P1-M3111,P1-M3100
3202,O3-P2961,P1-P4980,pipe,P1,200,47.100,0.510,0.510,0,0.158,0.158,1,0,1.480,1.930,1.930,DN200 (not steepened),,P1-M4980,P1-M4979
3205,O1-P1343,P1-P2532,pipe,P1,200,47.100,0.510,0.510,0,0.058,0.104,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M2532,P1-M2523
3206,O2-P1508,P1-P4065,pipe,P1,200,59.300,0.510,0.510,0,0.305,0.323,1,0,2.310,2.300,2.310,DN200 (not steepened),,P1-M4065,P1-M4053
3208,O3-P151,P1-P232,pipe,P1,250,47.100,0.375,0.616,1,0.795,0.866,0,0,10.730,10.940,10.940,Steepened 0.50 to 0.75 %,,P1-M232,P1-M231
3210,O2-P1843,P1-P4400,pipe,P1,200,47.700,0.510,0.510,0,0.042,0.042,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M4400,P1-M3438
3211,O2-P459,P1-P3257,pipe,P1,200,63.400,0.510,0.510,0,0.178,0.196,1,0,8.000,1.480,8.000,DN200 (not steepened),,P1-M3257,P1-M3031
3212,O2-P1813,P1-P4370,pipe,P1,200,47.200,0.510,0.510,0,0.182,0.213,1,0,2.790,2.900,2.900,DN200 (not steepened),,P1-M4370,P1-M4365
3214,O1-P1376,P1-P2565,pipe,P1,200,47.200,0.510,0.510,0,0.580,0.675,1,0,7.060,7.420,7.420,DN200 (not steepened),,P1-M2565,P1-M2564
3217,O3-P46,P1-P5420,pipe,P1,200,48.800,0.510,0.510,0,0.583,0.756,1,0,5.400,5.430,5.430,DN200 (not steepened),,P1-M5420,P1-M5419
3218,O3-P157,P1-P238,pipe,P1,250,47.200,0.375,0.616,1,0.760,0.841,0,0,9.630,9.660,9.660,Steepened 0.50 to 0.75 %,,P1-M238,P1-M237
3219,O3-P26,P1-P5400,pipe,P1,500,72.000,0.155,0.422,1,0.750,0.979,0,0,10.970,10.990,10.990,Steepened 0.30 to 0.50 %,,P1-M5400,P1-M5399
3220,O2-P484,P1-P3282,pipe,P1,200,47.300,0.510,0.510,0,0.295,0.325,1,0,4.140,4.720,4.720,DN200 (not steepened),,P1-M3282,P1-M3281
3221,O2-P620,P1-P4573,pipe,P1,200,47.300,0.510,0.510,0,0.716,0.739,1,0,4.980,5.230,5.230,DN200 (not steepened),,P1-M4573,P1-M4572
3222,O2-P1918,P1-P4475,pipe,P1,200,47.300,0.510,0.510,0,0.390,0.390,1,0,2.720,2.750,2.750,DN200 (not steepened),,P1-M4475,P1-M4465
3223,O1-P1133,P1-P2322,pipe,P1,200,47.300,0.510,0.510,0,0.229,0.257,1,0,3.830,3.990,3.990,DN200 (not steepened),,P1-M2322,P1-M2321
3225,O2-P1862,P1-P4419,pipe,P1,200,47.300,0.510,0.510,0,0.492,0.553,1,0,1.540,1.700,1.700,DN200 (not steepened),,P1-M4419,P1-M4418
3226,O2-P1424,P1-P3981,pipe,P1,200,47.300,0.510,0.510,0,0.022,0.022,1,0,1.480,2.080,2.080,DN200 (not steepened),,P1-M3981,P1-M3961
3230,O3-P982,P1-P7329,pipe,P1,200,47.000,0.510,0.510,0,0.241,0.249,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M7329,P1-M7328
3231,O1-P2305,P1-P1880,pipe,P1,200,47.400,0.510,0.510,0,0.268,0.297,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M1880,P1-M1870
3234,O2-P643,P1-P4596,pipe,P1,200,47.400,0.510,0.510,0,0.381,0.403,1,0,2.680,3.750,3.750,DN200 (not steepened),,P1-M4596,P1-M4595
3235,O2-P1247,P1-P3807,pipe,P1,200,47.400,0.510,0.510,0,0.311,0.314,1,0,3.010,1.480,3.010,DN200 (not steepened),,P1-M3807,P1-M3803
3237,O3-P1049,P1-P7396,pipe,P1,200,72.500,0.510,0.510,0,0.370,0.385,1,0,3.810,4.570,4.570,DN200 (not steepened),,P1-M7396,P1-M7395
3238,O2-P1640,P1-P4197,pipe,P1,200,47.400,0.510,0.510,0,0.219,0.219,1,0,1.940,2.610,2.610,DN200 (not steepened),,P1-M4197,P1-M4196
3240,O2-P8,P1-P100,pipe,P1,1400,70.400,0.075,0.075,0,0.809,0.889,0,0,7.820,7.630,7.820,"Above DN200, 0.75 m/s as laid",,P1-M100,P1-M99
3242,O2-P271,P1-P3069,pipe,P1,200,47.500,0.510,0.510,0,0.388,0.393,1,0,4.520,4.320,4.520,DN200 (not steepened),,P1-M3069,P1-M3068
3243,O1-P2189,P1-P1764,pipe,P1,200,47.500,0.510,0.510,0,0.150,0.271,1,0,2.120,1.480,2.120,DN200 (not steepened),,P1-M1764,P1-M1763
3244,O2-P1944,P1-P4501,pipe,P1,200,47.500,0.510,0.510,0,0.302,0.310,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M4501,P1-M4500
3245,O1-P372,P1-P542,pipe,P1,200,47.500,0.510,0.510,0,0.680,0.759,1,0,8.150,8.430,8.430,DN200 (not steepened),,P1-M542,P1-M541
3248,O1-P2560,P1-P2135,pipe,P1,200,48.000,0.510,0.510,0,0.097,0.097,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M2135,P1-M2134
3250,O2-P1863,P1-P4420,pipe,P1,200,47.600,0.510,0.510,0,0.469,0.473,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M4420,P1-M4419
3251,O3-P260,P1-P6607,pipe,P1,355,47.600,0.270,0.321,1,0.774,0.827,0,0,5.530,5.120,5.530,Steepened 0.30 to 0.50 %,,P1-M6607,P1-M6606
3254,O2-P705,P1-P4611,pipe,P1,200,47.600,0.510,0.510,0,0.328,0.340,1,0,2.360,2.340,2.360,DN200 (not steepened),,P1-M4611,P1-M4610
3255,O2-P1456,P1-P4013,pipe,P1,200,47.600,0.510,0.510,0,0.138,0.138,1,0,2.260,1.910,2.260,DN200 (not steepened),,P1-M4013,P1-M4012
3256,O2-P126,P1-P2924,pipe,P1,200,88.700,0.510,0.510,0,0.578,0.612,1,0,4.270,4.390,4.390,DN200 (not steepened),,P1-M2924,P1-M2923
3258,O2-P627,P1-P4580,pipe,P1,200,47.700,0.510,0.510,0,0.698,0.722,1,0,4.100,3.970,4.100,DN200 (not steepened),,P1-M4580,P1-M4579
3259,O3-P2178,P1-P5937,pipe,P1,200,47.700,0.510,0.510,0,0.617,0.725,1,0,6.750,6.980,6.980,DN200 (not steepened),,P1-M5937,P1-M5936
3260,O1-P2549,P1-P2124,pipe,P1,200,47.700,0.510,0.510,0,0.123,0.224,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M2124,P1-M2118
3261,O2-P1296,P1-P3853,pipe,P1,200,47.600,0.510,0.510,0,0.350,0.374,1,0,1.500,1.610,1.610,DN200 (not steepened),,P1-M3853,P1-M3852
3264,O2-P1315,P1-P3872,pipe,P1,200,47.700,0.510,0.510,0,0.156,0.280,1,0,1.480,2.150,2.150,DN200 (not steepened),,P1-M3872,P1-M3871
3265,O1-P1977,P1-P1552,pipe,P1,200,59.500,0.510,0.510,0,0.275,0.307,1,0,1.850,2.670,2.670,DN200 (not steepened),,P1-M1552,P1-M1499
3266,O2-P1835,P1-P4392,pipe,P1,200,47.700,0.510,0.510,0,0.257,0.265,1,0,3.120,3.580,3.580,DN200 (not steepened),,P1-M4392,P1-M4391
3267,O1-P1212,P1-P2401,pipe,P1,200,47.700,0.510,0.510,0,0.299,0.315,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M2401,P1-M2374
3268,O1-P1858,P1-P1433,pipe,P1,200,47.800,0.510,0.510,0,0.089,0.089,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M1433,P1-M1430
3270,O3-P1133,P1-P7480,pipe,P1,200,47.800,0.510,0.510,0,0.447,0.475,1,0,3.750,4.260,4.260,DN200 (not steepened),,P1-M7480,P1-M7479
3271,O2-P756,P1-P4662,pipe,P1,200,47.800,0.510,0.510,0,0.472,0.487,1,0,6.850,7.060,7.060,DN200 (not steepened),,P1-M4662,P1-M4661
3272,O3-P3100,P1-P5119,pipe,P1,200,47.800,0.510,0.510,0,0.323,0.354,1,0,2.310,2.320,2.320,DN200 (not steepened),,P1-M5119,P1-M5118
3273,O3-P730,P1-P7077,pipe,P1,200,74.000,0.510,0.510,0,0.253,0.278,1,0,4.080,3.860,4.080,DN200 (not steepened),,P1-M7077,P1-M7076
3274,O2-P1356,P1-P3913,pipe,P1,200,47.800,0.510,0.510,0,0.260,0.302,1,0,1.500,1.550,1.550,DN200 (not steepened),,P1-M3913,P1-M3889
3278,O2-P234,P1-P3032,pipe,P1,200,47.800,0.510,0.510,0,0.415,0.426,1,0,2.400,1.480,2.400,DN200 (not steepened),,P1-M3032,P1-M3031
3279,O1-P956,P1-P1126,pipe,P1,200,47.800,0.510,0.510,0,0.137,0.137,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M1126,P1-M377
3283,O2-P334,P1-P3132,pipe,P1,200,47.900,0.510,0.510,0,0.136,0.136,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M3132,P1-M3131
3284,O3-P1640,P1-P5664,pipe,P1,200,47.900,0.510,0.510,0,0.298,0.442,1,0,3.460,3.970,3.970,DN200 (not steepened),,P1-M5664,P1-M5663
3285,O2-P248,P1-P3046,pipe,P1,200,47.900,0.510,0.510,0,0.426,0.427,1,0,2.810,1.480,2.810,DN200 (not steepened),,P1-M3046,P1-M2986
3287,O3-P728,P1-P7075,pipe,P1,200,84.400,0.510,0.510,0,0.087,0.160,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M7075,P1-M6683
3291,O3-P2064,P1-P5819,pipe,P1,200,74.800,0.510,0.510,0,0.181,0.213,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M5819,P1-M5818
3293,O2-P1867,P1-P4424,pipe,P1,200,47.900,0.510,0.510,0,0.319,0.319,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M4424,P1-M4423
3294,O3-P455,P1-P6802,pipe,P1,200,47.900,0.510,0.510,0,0.159,0.159,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M6802,P1-M6780
3295,O2-P1643,P1-P4200,pipe,P1,200,47.900,0.510,0.510,0,0.329,0.335,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M4200,P1-M4173
3297,O2-P600,P1-P117,pipe,P1,1400,48.000,0.075,0.075,0,0.759,0.847,0,0,6.290,6.000,6.290,"Above DN200, 0.75 m/s as laid",,P1-M117,P1-M116
3299,O1-P591,P1-P761,pipe,P1,200,48.000,0.510,0.510,0,0.351,0.452,1,0,3.270,3.330,3.330,DN200 (not steepened),,P1-M761,P1-M760
3302,O1-P1132,P1-P2321,pipe,P1,200,48.000,0.510,0.510,0,0.230,0.263,1,0,3.990,4.050,4.050,DN200 (not steepened),,P1-M2321,P1-M2320
3303,O2-P1035,P1-P3592,pipe,P1,200,48.000,0.510,0.510,0,0.482,0.483,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M3592,P1-M3586
3304,O2-P1680,P1-P4237,pipe,P1,200,48.000,0.510,0.510,0,0.303,0.315,1,0,2.670,2.670,2.670,DN200 (not steepened),,P1-M4237,P1-M4194
3306,O2-P1428,P1-P3985,pipe,P1,200,48.000,0.510,0.510,0,0.402,0.424,1,0,2.510,1.720,2.510,DN200 (not steepened),,P1-M3985,P1-M3984
3307,O1-P1654,P1-P2805,pipe,P1,200,60.300,0.510,0.510,0,0.340,0.342,1,0,1.480,2.340,2.340,DN200 (not steepened),,P1-M2805,P1-M2804
3310,O1-P2091,P1-P1666,pipe,P1,200,48.100,0.510,0.510,0,0.480,0.481,1,0,4.570,4.430,4.570,DN200 (not steepened),,P1-M1666,P1-M1665
3312,O2-P1539,P1-P4095,pipe,P1,200,48.100,0.510,0.510,0,0.253,0.270,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M4095,P1-M4088
3313,O1-P2668,P1-P2243,pipe,P1,200,48.100,0.510,0.510,0,0.423,0.441,1,0,1.970,1.680,1.970,DN200 (not steepened),,P1-M2243,P1-M2242
3316,O1-P584,P1-P754,pipe,P1,200,48.200,0.510,0.510,0,0.043,0.043,1,0,1.530,1.560,1.560,DN200 (not steepened),,P1-M754,P1-M753
3317,O3-P770,P1-P7117,pipe,P1,200,56.400,0.510,0.510,0,0.227,0.336,1,0,2.520,2.400,2.520,DN200 (not steepened),,P1-M7117,P1-M7116
3318,O3-P3028,P1-P5047,pipe,P1,200,83.400,0.510,0.510,0,0.580,0.652,1,0,3.140,3.030,3.140,DN200 (not steepened),,P1-M5047,P1-M5046
3323,O3-P2864,P1-P4883,pipe,P1,200,48.200,0.510,0.510,0,0.668,0.756,1,0,8.220,8.130,8.220,DN200 (not steepened),,P1-M4883,P1-M4882
3326,O3-P1157,P1-P7504,pipe,P1,200,48.200,0.510,0.510,0,0.200,0.200,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M7504,P1-M7471
3329,O3-P829,P1-P7176,pipe,P1,200,48.300,0.510,0.510,0,0.283,0.293,1,0,2.120,2.360,2.360,DN200 (not steepened),,P1-M7176,P1-M7171
3330,O1-P1498,P1-P70,pipe,P1,1400,52.200,0.075,0.075,0,0.834,0.909,0,0,3.360,3.860,3.860,"Above DN200, 0.75 m/s as laid",,P1-M70,P1-M69
3331,O2-P256,P1-P3054,pipe,P1,200,48.300,0.510,0.510,0,0.351,0.351,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M3054,P1-M2995
3332,O1-P958,P1-P1128,pipe,P1,200,48.300,0.510,0.510,0,0.144,0.170,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M1128,P1-M380
3333,O2-P811,P1-P4717,pipe,P1,200,48.300,0.510,0.510,0,0.299,0.318,1,0,3.160,3.980,3.980,DN200 (not steepened),,P1-M4717,P1-M4665
3335,O1-P1327,P1-P2516,pipe,P1,200,48.300,0.510,0.510,0,0.148,0.215,1,0,1.510,1.830,1.830,DN200 (not steepened),,P1-M2516,P1-M2487
3336,O3-P888,P1-P7235,pipe,P1,200,48.400,0.510,0.510,0,0.224,0.224,1,0,2.190,2.030,2.190,DN200 (not steepened),,P1-M7235,P1-M7234
3339,O2-P469,P1-P3267,pipe,P1,200,72.800,0.510,0.510,0,0.455,0.559,1,0,5.460,4.100,5.460,DN200 (not steepened),,P1-M3267,P1-M3266
3340,O1-P1785,P1-P1360,pipe,P1,200,48.400,0.510,0.510,0,0.154,0.154,1,0,1.480,1.980,1.980,DN200 (not steepened),,P1-M1360,P1-M1347
3342,O3-P3272,P1-P5291,pipe,P1,200,48.400,0.510,0.510,0,0.124,0.225,1,0,1.720,1.810,1.810,DN200 (not steepened),,P1-M5291,P1-M4894
3343,O2-P1238,P1-P3795,pipe,P1,200,48.400,0.510,0.510,0,0.221,0.233,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M3795,P1-M3731
3344,O1-P703,P1-P873,pipe,P1,200,48.400,0.510,0.510,0,0.400,0.559,1,0,5.340,6.000,6.000,DN200 (not steepened),,P1-M873,P1-M872
3350,O3-P2258,P1-P6017,pipe,P1,200,68.400,0.510,0.510,0,0.602,0.722,1,0,4.080,4.100,4.100,DN200 (not steepened),,P1-M6017,P1-M6016
3351,O3-P689,P1-P7036,pipe,P1,200,48.500,0.510,0.510,0,0.304,0.374,1,0,2.250,2.000,2.250,DN200 (not steepened),,P1-M7036,P1-M7011
3354,O2-P1689,P1-P4246,pipe,P1,200,48.600,0.510,0.510,0,0.304,0.315,1,0,2.670,1.480,2.670,DN200 (not steepened),,P1-M4246,P1-M4245
3356,O2-P657,P1-P4547,pipe,P1,200,58.300,0.510,0.510,0,0.241,0.269,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M4547,P1-M4543
3358,O1-P2399,P1-P1974,pipe,P1,200,48.600,0.510,0.510,0,0.316,0.326,1,0,2.510,3.200,3.200,DN200 (not steepened),,P1-M1974,P1-M1973
3359,O2-P1000,P1-P3557,pipe,P1,200,48.600,0.510,0.510,0,0.373,0.378,1,0,3.730,3.970,3.970,DN200 (not steepened),,P1-M3557,P1-M3556
3360,O2-P790,P1-P4696,pipe,P1,200,48.600,0.510,0.510,0,0.177,0.196,1,0,1.480,4.220,4.220,DN200 (not steepened),,P1-M4696,P1-M4695
3361,O2-P1761,P1-P4318,pipe,P1,200,48.600,0.510,0.510,0,0.237,0.247,1,0,2.660,2.450,2.660,DN200 (not steepened),,P1-M4318,P1-M4317
3362,O1-P1353,P1-P2542,pipe,P1,200,48.600,0.510,0.510,0,0.237,0.270,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M2542,P1-M2492
3363,O2-P1113,P1-P3670,pipe,P1,200,48.600,0.510,0.510,0,0.089,0.166,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M3670,P1-M3669
3364,O2-P1832,P1-P4389,pipe,P1,200,48.700,0.510,0.510,0,0.070,0.131,1,0,1.870,1.480,1.870,DN200 (not steepened),,P1-M4389,P1-M4379
3366,O2-P1763,P1-P4320,pipe,P1,200,48.700,0.510,0.510,0,0.220,0.232,1,0,1.480,2.870,2.870,DN200 (not steepened),,P1-M4320,P1-M4308
3367,O1-P435,P1-P605,pipe,P1,200,48.700,0.510,0.510,0,0.123,0.224,1,0,1.480,2.070,2.070,DN200 (not steepened),,P1-M605,P1-M581
3368,O1-P415,P1-P585,pipe,P1,200,48.800,0.510,0.510,0,0.293,0.387,1,0,2.780,2.830,2.830,DN200 (not steepened),,P1-M585,P1-M584
3370,O1-P873,P1-P1043,pipe,P1,200,48.800,0.510,0.510,0,0.274,0.316,1,0,2.500,2.250,2.500,DN200 (not steepened),,P1-M1043,P1-M1042
3371,O2-P1143,P1-P3700,pipe,P1,200,100.200,0.510,0.510,0,0.232,0.252,1,0,6.370,1.480,6.370,DN200 (not steepened),,P1-M3700,P1-M3699
3374,O2-P1335,P1-P3892,pipe,P1,200,48.800,0.510,0.510,0,0.295,0.316,1,0,4.120,5.660,5.660,DN200 (not steepened),,P1-M3892,P1-M3891
3375,O3-P1368,P1-P5449,pipe,P1,200,71.800,0.510,0.510,0,0.426,0.433,1,0,3.450,3.240,3.450,DN200 (not steepened),,P1-M5449,P1-M5448
3377,O2-P1872,P1-P4429,pipe,P1,200,48.900,0.510,0.510,0,0.309,0.312,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M4429,P1-M4428
3378,O1-P2327,P1-P1902,pipe,P1,200,48.900,0.510,0.510,0,0.376,0.394,1,0,2.820,4.250,4.250,DN200 (not steepened),,P1-M1902,P1-M1860
3379,O2-P1864,P1-P4421,pipe,P1,200,48.900,0.510,0.510,0,0.444,0.445,1,0,2.190,1.480,2.190,DN200 (not steepened),,P1-M4421,P1-M4420
3381,O2-P1134,P1-P3691,pipe,P1,200,48.900,0.510,0.510,0,0.320,0.329,1,0,2.380,1.480,2.380,DN200 (not steepened),,P1-M3691,P1-M3690
3382,O2-P372,P1-P3170,pipe,P1,200,49.000,0.510,0.510,0,0.391,0.409,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M3170,P1-M3148
3384,O1-P992,P1-P1162,pipe,P1,200,49.000,0.510,0.510,0,0.164,0.202,1,0,2.230,2.900,2.900,DN200 (not steepened),,P1-M1162,P1-M1161
3386,O3-P942,P1-P7289,pipe,P1,200,49.000,0.510,0.510,0,0.413,0.416,1,0,5.220,5.470,5.470,DN200 (not steepened),,P1-M7289,P1-M7288
3387,O1-P558,P1-P728,pipe,P1,200,49.800,0.510,0.510,0,0.196,0.264,1,0,2.640,3.020,3.020,DN200 (not steepened),,P1-M728,P1-M727
3388,O3-P1380,P1-P5461,pipe,P1,200,49.100,0.510,0.510,0,0.392,0.396,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M5461,P1-M5446
3390,O3-P991,P1-P7338,pipe,P1,200,49.100,0.510,0.510,0,0.390,0.391,1,0,5.480,5.460,5.480,DN200 (not steepened),,P1-M7338,P1-M7337
3392,O2-P352,P1-P3150,pipe,P1,200,74.300,0.510,0.510,0,0.377,0.409,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M3150,P1-M3149
3393,O1-P2165,P1-P1740,pipe,P1,200,67.100,0.510,0.510,0,0.185,0.228,1,0,3.440,1.480,3.440,DN200 (not steepened),,P1-M1740,P1-M1739
3394,O3-P159,P1-P240,pipe,P1,250,49.100,0.375,0.616,1,0.752,0.836,0,0,9.130,9.580,9.580,Steepened 0.50 to 0.75 %,,P1-M240,P1-M239
3396,O3-P1245,P1-P7592,pipe,P1,200,78.400,0.510,0.510,0,0.084,0.156,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M7592,P1-M7591
3397,O1-P2401,P1-P1976,pipe,P1,200,49.100,0.510,0.510,0,0.206,0.206,1,0,1.670,1.980,1.980,DN200 (not steepened),,P1-M1976,P1-M1975
3398,O2-P1768,P1-P4325,pipe,P1,200,49.100,0.510,0.510,0,0.181,0.213,1,0,1.480,2.610,2.610,DN200 (not steepened),,P1-M4325,P1-M4323
3399,O1-P198,P1-P368,pipe,P1,250,49.100,0.375,0.539,1,0.752,0.788,0,0,7.100,7.500,7.500,Steepened 0.50 to 0.75 %,,P1-M368,P1-M367
3400,O3-P1658,P1-P5682,pipe,P1,200,49.100,0.510,0.510,0,0.074,0.133,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M5682,P1-M5681
3401,O2-P1841,P1-P4399,pipe,P1,200,49.100,0.510,0.510,0,0.173,0.173,1,0,1.480,2.110,2.110,DN200 (not steepened),,P1-M4399,P1-M4397
3404,O1-P2159,P1-P1734,pipe,P1,200,76.100,0.510,0.510,0,0.234,0.272,1,0,3.390,1.480,3.390,DN200 (not steepened),,P1-M1734,P1-M1733
3405,O1-P186,P1-P356,pipe,P1,250,49.200,0.375,0.415,1,0.750,0.786,0,0,9.100,9.490,9.490,Steepened 0.30 to 0.50 %,,P1-M356,P1-M355
3406,O3-P1372,P1-P5453,pipe,P1,200,49.200,0.510,0.510,0,0.381,0.387,1,0,3.260,3.430,3.430,DN200 (not steepened),,P1-M5453,P1-M5452
3407,O3-P653,P1-P7000,pipe,P1,200,49.200,0.510,0.510,0,0.493,0.652,1,0,4.620,4.450,4.620,DN200 (not steepened),,P1-M7000,P1-M6999
3408,O1-P162,P1-P332,pipe,P1,355,86.000,0.270,0.316,1,0.750,0.817,0,0,10.230,10.310,10.310,Steepened 0.30 to 0.50 %,,P1-M332,P1-M331
3410,O3-P2166,P1-P5925,pipe,P1,200,92.300,0.510,0.510,0,0.174,0.174,1,0,1.480,2.710,2.710,DN200 (not steepened),,P1-M5925,P1-M5924
3413,O2-P1563,P1-P4120,pipe,P1,200,49.300,0.510,0.510,0,0.321,0.345,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M4120,P1-M4119
3415,O1-P204,P1-P374,pipe,P1,200,49.300,0.510,0.510,0,0.645,0.678,1,0,8.480,8.100,8.480,DN200 (not steepened),,P1-M374,P1-M373
3416,O2-P446,P1-P3244,pipe,P1,200,49.300,0.510,0.510,0,0.181,0.213,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M3244,P1-M3243
3417,O3-P2876,P1-P4895,pipe,P1,200,49.400,0.510,0.510,0,0.483,0.667,1,0,6.920,6.910,6.920,DN200 (not steepened),,P1-M4895,P1-M4894
3419,O2-P1130,P1-P3687,pipe,P1,200,49.400,0.510,0.510,0,0.223,0.245,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M3687,P1-M3686
3421,O2-P125,P1-P2923,pipe,P1,200,49.400,0.510,0.510,0,0.584,0.617,1,0,4.390,4.790,4.790,DN200 (not steepened),,P1-M2923,P1-M2922
3425,O3-P810,P1-P7157,pipe,P1,200,49.400,0.510,0.510,0,0.256,0.262,1,0,1.480,2.340,2.340,DN200 (not steepened),,P1-M7157,P1-M7156
3426,O2-P1433,P1-P3990,pipe,P1,200,49.500,0.510,0.510,0,0.022,0.022,1,0,1.480,2.350,2.350,DN200 (not steepened),,P1-M3990,P1-M3989
3427,O3-P1741,P1-P5749,pipe,P1,200,71.100,0.510,0.510,0,0.063,0.117,1,0,1.480,2.120,2.120,DN200 (not steepened),,P1-M5749,P1-M5748
3430,O2-P960,P1-P3517,pipe,P1,200,49.500,0.510,0.510,0,0.452,0.458,1,0,8.820,9.080,9.080,DN200 (not steepened),,P1-M3517,P1-M3516
3431,O2-P171,P1-P2969,pipe,P1,200,49.500,0.510,0.510,0,0.022,0.022,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M2969,P1-M2926
3434,O3-P147,P1-P228,pipe,P1,250,49.500,0.375,0.616,1,0.815,0.881,0,0,11.290,11.220,11.290,Steepened 0.50 to 0.75 %,,P1-M228,P1-M227
3435,O3-P1025,P1-P7372,pipe,P1,200,49.600,0.510,0.510,0,0.592,0.608,1,0,4.340,4.720,4.720,DN200 (not steepened),,P1-M7372,P1-M7371
3438,O3-P448,P1-P6795,pipe,P1,200,49.600,0.510,0.510,0,0.139,0.139,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M6795,P1-M6794
3441,O2-P1360,P1-P3917,pipe,P1,200,49.600,0.510,0.510,0,0.339,0.386,1,0,2.980,3.090,3.090,DN200 (not steepened),,P1-M3917,P1-M3916
3442,O2-P49,P1-P3422,pipe,P1,355,49.600,0.270,0.280,1,0.750,0.767,0,0,10.560,10.050,10.560,Steepened up to 0.30 %,,P1-M3422,P1-M3421
3445,O2-P684,P1-P138,pipe,P1,1200,49.600,0.075,0.075,0,0.750,0.838,0,0,10.050,9.930,10.050,"Above DN200, 0.75 m/s as laid",,P1-M138,P1-M137
3449,O1-P2235,P1-P1810,pipe,P1,200,49.800,0.510,0.510,0,0.683,0.724,1,0,7.620,7.950,7.950,DN200 (not steepened),,P1-M1810,P1-M1809
3450,O1-P1739,P1-P1314,pipe,P1,200,49.700,0.510,0.510,0,0.367,0.374,1,0,4.340,4.280,4.340,DN200 (not steepened),,P1-M1314,P1-M1313
3452,O1-P1822,P1-P1397,pipe,P1,200,49.700,0.510,0.510,0,0.306,0.337,1,0,2.900,2.970,2.970,DN200 (not steepened),,P1-M1397,P1-M1396
3453,O3-P1099,P1-P7446,pipe,P1,200,49.700,0.510,0.510,0,0.413,0.418,1,0,2.870,3.470,3.470,DN200 (not steepened),,P1-M7446,P1-M7445
3454,O1-P183,P1-P353,pipe,P1,250,49.800,0.375,0.413,1,0.752,0.788,0,0,9.300,8.980,9.300,Steepened 0.30 to 0.50 %,,P1-M353,P1-M352
3458,O3-P2572,P1-P6331,pipe,P1,200,49.700,0.510,0.510,0,0.291,0.397,1,0,1.600,1.530,1.600,DN200 (not steepened),,P1-M6331,P1-M6330
3460,O1-P1723,P1-P1298,pipe,P1,200,49.700,0.510,0.510,0,0.357,0.359,1,0,2.660,2.310,2.660,DN200 (not steepened),,P1-M1298,P1-M1297
3461,O3-P1032,P1-P7379,pipe,P1,200,53.200,0.510,0.510,0,0.495,0.567,1,0,4.480,4.550,4.550,DN200 (not steepened),,P1-M7379,P1-M7378
3462,O3-P460,P1-P6807,pipe,P1,200,49.700,0.510,0.510,0,0.583,0.591,1,0,2.730,2.810,2.810,DN200 (not steepened),,P1-M6807,P1-M6806
3464,O2-P955,P1-P3512,pipe,P1,200,49.800,0.510,0.510,0,0.463,0.470,1,0,9.600,9.630,9.630,DN200 (not steepened),,P1-M3512,P1-M3511
3467,O1-P1914,P1-P1489,pipe,P1,280,49.900,0.375,0.477,1,0.756,0.844,0,0,8.900,8.980,8.980,Steepened 0.30 to 0.50 %,,P1-M1489,P1-M1488
3469,O2-P1262,P1-P3819,pipe,P1,200,49.900,0.510,0.510,0,0.342,0.358,1,0,2.670,1.550,2.670,DN200 (not steepened),,P1-M3819,P1-M3818
3470,O1-P722,P1-P892,pipe,P1,200,72.800,0.510,0.510,0,0.150,0.193,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M892,P1-M891
3471,O2-P1882,P1-P4439,pipe,P1,200,49.900,0.510,0.510,0,0.363,0.363,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M4439,P1-M4421
3472,O2-P767,P1-P4673,pipe,P1,200,49.900,0.510,0.510,0,0.181,0.198,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M4673,P1-M4672
3473,O2-P1853,P1-P4410,pipe,P1,200,49.900,0.510,0.510,0,0.373,0.375,1,0,2.190,1.740,2.190,DN200 (not steepened),,P1-M4410,P1-M4409
3480,O2-P1063,P1-P3620,pipe,P1,200,50.000,0.510,0.510,0,0.347,0.355,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M3620,P1-M3619
3481,O2-P1839,P1-P4396,pipe,P1,200,50.000,0.510,0.510,0,0.022,0.022,1,0,1.480,2.530,2.530,DN200 (not steepened),,P1-M4396,P1-M4392
3483,O1-P845,P1-P1015,pipe,P1,200,50.000,0.510,0.510,0,0.413,0.462,1,0,2.950,3.080,3.080,DN200 (not steepened),,P1-M1015,P1-M1014
3487,O1-P1543,P1-P2880,pipe,P1,200,50.100,0.510,0.510,0,0.312,0.331,1,0,2.190,2.140,2.190,DN200 (not steepened),,P1-M2880,P1-M2879
3489,O2-P862,P1-P4768,pipe,P1,200,50.100,0.510,0.510,0,0.285,0.285,1,0,3.260,1.480,3.260,DN200 (not steepened),,P1-M4768,P1-M4763
3491,O2-P891,P1-P4797,pipe,P1,200,50.100,0.510,0.510,0,0.198,0.198,1,0,2.580,1.480,2.580,DN200 (not steepened),,P1-M4797,P1-M4794
3492,O2-P383,P1-P3181,pipe,P1,200,50.100,0.510,0.510,0,0.223,0.245,1,0,2.350,3.050,3.050,DN200 (not steepened),,P1-M3181,P1-M3180
3493,O1-P1912,P1-P1487,pipe,P1,280,50.100,0.375,0.477,1,0.757,0.844,0,0,9.360,9.630,9.630,Steepened 0.30 to 0.50 %,,P1-M1487,P1-M1486
3495,O2-P714,P1-P4620,pipe,P1,200,50.200,0.510,0.510,0,0.347,0.352,1,0,2.570,1.480,2.570,DN200 (not steepened),,P1-M4620,P1-M4616
3497,O1-P462,P1-P632,pipe,P1,200,50.200,0.510,0.510,0,0.422,0.566,1,0,4.610,5.430,5.430,DN200 (not steepened),,P1-M632,P1-M631
3498,O2-P1812,P1-P4369,pipe,P1,200,50.200,0.510,0.510,0,0.022,0.022,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M4369,P1-M4368
3503,O2-P786,P1-P4692,pipe,P1,200,50.300,0.510,0.510,0,0.305,0.309,1,0,5.610,7.370,7.370,DN200 (not steepened),,P1-M4692,P1-M4691
3505,O3-P655,P1-P7002,pipe,P1,200,50.300,0.510,0.510,0,0.489,0.649,1,0,4.920,4.730,4.920,DN200 (not steepened),,P1-M7002,P1-M7001
3507,O3-P3238,P1-P5257,pipe,P1,200,50.300,0.510,0.510,0,0.185,0.256,1,0,2.860,2.670,2.860,DN200 (not steepened),,P1-M5257,P1-M5256
3509,O1-P2585,P1-P2160,pipe,P1,200,51.700,0.510,0.510,0,0.420,0.433,1,0,2.980,2.320,2.980,DN200 (not steepened),,P1-M2160,P1-M2159
3510,O2-P112,P1-P2910,pipe,P1,200,75.500,0.510,0.510,0,0.671,0.692,1,0,1.860,2.240,2.240,DN200 (not steepened),,P1-M2910,P1-M2909
3513,O1-P2405,P1-P1980,pipe,P1,200,50.400,0.510,0.510,0,0.070,0.131,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1-M1980,P1-M1972
3514,O1-P1711,P1-P1286,pipe,P1,200,50.400,0.510,0.510,0,0.421,0.423,1,0,4.450,5.000,5.000,DN200 (not steepened),,P1-M1286,P1-M1285
3516,O1-P1085,P1-P2274,pipe,P1,200,50.400,0.510,0.510,0,0.245,0.325,1,0,5.530,6.070,6.070,DN200 (not steepened),,P1-M2274,P1-M2273
3517,O2-P1121,P1-P3681,pipe,P1,200,68.600,0.510,0.510,0,0.221,0.232,1,0,2.480,1.480,2.480,DN200 (not steepened),,P1-M3681,P1-M3680
3519,O1-P2645,P1-P2220,pipe,P1,200,82.100,0.510,0.510,0,0.037,0.037,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M2220,P1-M2219
3520,O3-P3283,P1-P5302,pipe,P1,200,50.500,0.510,0.510,0,0.131,0.154,1,0,1.480,2.510,2.510,DN200 (not steepened),,P1-M5302,P1-M5301
3521,O2-P1164,P1-P3721,pipe,P1,200,50.500,0.510,0.510,0,0.239,0.258,1,0,2.710,1.480,2.710,DN200 (not steepened),,P1-M3721,P1-M3716
3522,O1-P926,P1-P1096,pipe,P1,200,50.500,0.510,0.510,0,0.392,0.397,1,0,3.540,4.130,4.130,DN200 (not steepened),,P1-M1096,P1-M1095
3523,O1-P1517,P1-P89,pipe,P1,1400,50.500,0.075,0.075,0,0.831,0.907,0,0,6.810,6.360,6.810,"Above DN200, 0.75 m/s as laid",,P1-M89,P1-M88
3524,O1-P1493,P1-P2861,pipe,P1,200,50.500,0.510,0.510,0,0.286,0.345,1,0,2.080,2.370,2.370,DN200 (not steepened),,P1-M2861,P1-M2860
3525,O3-P1332,P1-P7679,pipe,P1,200,54.800,0.510,0.510,0,0.155,0.222,1,0,1.940,2.400,2.400,DN200 (not steepened),,P1-M7679,P1-M276
3526,O2-P1587,P1-P4144,pipe,P1,200,89.500,0.510,0.510,0,0.132,0.238,1,0,4.560,1.480,4.560,DN200 (not steepened),,P1-M4144,P1-M4137
3527,O3-P402,P1-P6749,pipe,P1,200,50.500,0.510,0.510,0,0.182,0.182,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M6749,P1-M6739
3528,O2-P449,P1-P3247,pipe,P1,200,50.600,0.510,0.510,0,0.358,0.365,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M3247,P1-M3246
3529,O3-P831,P1-P7178,pipe,P1,200,50.600,0.510,0.510,0,0.197,0.208,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M7178,P1-M7177
3530,O2-P1588,P1-P4145,pipe,P1,200,50.600,0.510,0.510,0,0.123,0.224,1,0,1.910,2.400,2.400,DN200 (not steepened),,P1-M4145,P1-M4144
3531,O3-P2391,P1-P6150,pipe,P1,200,50.700,0.510,0.510,0,0.342,0.442,1,0,5.200,5.040,5.200,DN200 (not steepened),,P1-M6150,P1-M6149
3532,O3-P395,P1-P6742,pipe,P1,200,50.700,0.510,0.510,0,0.230,0.238,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M6742,P1-M6741
3534,O2-P1848,P1-P4405,pipe,P1,200,50.700,0.510,0.510,0,0.442,0.445,1,0,1.560,1.500,1.560,DN200 (not steepened),,P1-M4405,P1-M4404
3535,O1-P1333,P1-P2522,pipe,P1,200,50.700,0.510,0.510,0,0.238,0.313,1,0,4.710,4.960,4.960,DN200 (not steepened),,P1-M2522,P1-M2489
3537,O1-P1814,P1-P1389,pipe,P1,200,50.700,0.510,0.510,0,0.404,0.433,1,0,4.410,4.440,4.440,DN200 (not steepened),,P1-M1389,P1-M1388
3538,O1-P1361,P1-P2550,pipe,P1,200,50.700,0.510,0.510,0,0.178,0.188,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M2550,P1-M2500
3539,O3-P354,P1-P6701,pipe,P1,200,91.200,0.510,0.510,0,0.422,0.463,1,0,4.790,5.350,5.350,DN200 (not steepened),,P1-M6701,P1-M6700
3540,O3-P2644,P1-P6403,pipe,P1,200,75.200,0.510,0.510,0,0.226,0.305,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M6403,P1-M6402
3541,O1-P692,P1-P862,pipe,P1,200,50.700,0.510,0.510,0,0.235,0.342,1,0,1.740,2.050,2.050,DN200 (not steepened),,P1-M862,P1-M861
3544,O3-P257,P1-P6604,pipe,P1,355,50.800,0.270,0.321,1,0.775,0.828,0,0,5.740,5.210,5.740,Steepened 0.30 to 0.50 %,,P1-M6604,P1-M6603
3545,O1-P2240,P1-P1815,pipe,P1,200,50.800,0.510,0.510,0,0.676,0.712,1,0,7.410,7.790,7.790,DN200 (not steepened),,P1-M1815,P1-M1814
3546,O2-P1263,P1-P3820,pipe,P1,200,50.800,0.510,0.510,0,0.341,0.355,1,0,2.430,2.670,2.670,DN200 (not steepened),,P1-M3820,P1-M3819
3549,O2-P1561,P1-P4118,pipe,P1,200,50.900,0.510,0.510,0,0.144,0.170,1,0,3.120,1.480,3.120,DN200 (not steepened),,P1-M4118,P1-M4117
3550,O2-P1478,P1-P4035,pipe,P1,200,50.900,0.510,0.510,0,0.182,0.213,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M4035,P1-M4034
3552,O1-P171,P1-P341,pipe,P1,280,63.300,0.375,0.375,0,0.762,0.811,0,0,8.430,8.200,8.430,"Above DN200, 0.75 m/s as laid",,P1-M341,P1-M340
3553,O1-P1300,P1-P2489,pipe,P1,200,51.000,0.510,0.510,0,0.386,0.425,1,0,4.960,4.880,4.960,DN200 (not steepened),,P1-M2489,P1-M2488
3554,O2-P314,P1-P3112,pipe,P1,200,51.000,0.510,0.510,0,0.326,0.326,1,0,4.910,1.480,4.910,DN200 (not steepened),,P1-M3112,P1-M3101
3555,O2-P1929,P1-P4486,pipe,P1,200,51.000,0.510,0.510,0,0.218,0.218,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M4486,P1-M4480
3556,O2-P1287,P1-P3844,pipe,P1,200,51.000,0.510,0.510,0,0.150,0.193,1,0,1.480,2.120,2.120,DN200 (not steepened),,P1-M3844,P1-M3843
3557,O2-P19,P1-P3392,pipe,P1,630,51.000,0.125,0.175,1,0.764,0.798,0,0,7.210,7.870,7.870,Steepened up to 0.30 %,,P1-M3392,P1-M3391
3558,O1-P1084,P1-P2273,pipe,P1,200,51.000,0.510,0.510,0,0.336,0.373,1,0,6.070,6.620,6.620,DN200 (not steepened),,P1-M2273,P1-M27
3560,O3-P350,P1-P6697,pipe,P1,200,83.700,0.510,0.510,0,0.449,0.490,1,0,5.570,5.460,5.570,DN200 (not steepened),,P1-M6697,P1-M6696
3562,O3-P1067,P1-P7412,pipe,P1,200,51.400,0.510,0.510,0,0.202,0.212,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M7412,P1-M7411
3564,O3-P2740,P1-P6499,pipe,P1,200,72.600,0.510,0.510,0,0.211,0.304,1,0,1.760,1.990,1.990,DN200 (not steepened),,P1-M6499,P1-M6484
3567,O1-P2014,P1-P1589,pipe,P1,200,51.100,0.510,0.510,0,0.298,0.350,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M1589,P1-M1588
3568,O2-P1881,P1-P4438,pipe,P1,200,51.200,0.510,0.510,0,0.218,0.218,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M4438,P1-M4420
3570,O3-P1190,P1-P7537,pipe,P1,200,51.200,0.510,0.510,0,0.228,0.228,1,0,1.480,2.330,2.330,DN200 (not steepened),,P1-M7537,P1-M7536
3571,O1-P1345,P1-P2534,pipe,P1,200,51.200,0.510,0.510,0,0.093,0.167,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M2534,P1-M2528
3572,O3-P2138,P1-P5897,pipe,P1,200,51.200,0.510,0.510,0,0.154,0.255,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M5897,P1-M5896
3573,O1-P1219,P1-P2408,pipe,P1,200,51.200,0.510,0.510,0,0.200,0.224,1,0,1.610,1.660,1.660,DN200 (not steepened),,P1-M2408,P1-M2407
3574,O3-P2632,P1-P6391,pipe,P1,200,51.200,0.510,0.510,0,0.388,0.557,1,0,4.300,4.190,4.300,DN200 (not steepened),,P1-M6391,P1-M6390
3575,O1-P2388,P1-P1963,pipe,P1,200,51.200,0.510,0.510,0,0.292,0.339,1,0,4.800,4.250,4.800,DN200 (not steepened),,P1-M1963,P1-M1962
3576,O2-P754,P1-P4660,pipe,P1,200,51.200,0.510,0.510,0,0.494,0.562,1,0,6.640,6.680,6.680,DN200 (not steepened),,P1-M4660,P1-M4659
3578,O1-P851,P1-P1021,pipe,P1,200,51.200,0.510,0.510,0,0.144,0.170,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M1021,P1-M1020
3580,O3-P1433,P1-P5514,pipe,P1,315,87.200,0.270,0.622,1,0.750,0.999,0,0,5.780,5.790,5.790,Steepened 0.50 to 0.75 %,,P1-M5514,P1-M5513
3581,O2-P622,P1-P4575,pipe,P1,200,51.300,0.510,0.510,0,0.698,0.722,1,0,5.210,5.240,5.240,DN200 (not steepened),,P1-M4575,P1-M4574
3582,O2-P1611,P1-P4168,pipe,P1,200,72.800,0.510,0.510,0,0.201,0.201,1,0,1.480,4.260,4.260,DN200 (not steepened),,P1-M4168,P1-M4166
3583,O2-P1417,P1-P3974,pipe,P1,200,56.100,0.510,0.510,0,0.138,0.138,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M3974,P1-M3973
3584,O2-P1314,P1-P3871,pipe,P1,200,40.000,0.510,0.510,0,0.260,0.327,1,0,2.150,1.750,2.150,DN200 (not steepened),,P1-M3871,P1-M3870
3585,O3-P2069,P1-P5828,pipe,P1,200,69.700,0.510,0.510,0,0.226,0.305,1,0,1.600,1.790,1.790,DN200 (not steepened),,P1-M5828,P1-M5775
3586,O2-P778,P1-P4684,pipe,P1,200,51.300,0.510,0.510,0,0.286,0.299,1,0,6.060,7.890,7.890,DN200 (not steepened),,P1-M4684,P1-M4646
3587,O3-P2372,P1-P6131,pipe,P1,200,51.300,0.510,0.510,0,0.444,0.656,1,0,7.490,7.560,7.560,DN200 (not steepened),,P1-M6131,P1-M6130
3589,O2-P851,P1-P4757,pipe,P1,200,36.000,0.510,0.510,0,0.403,0.419,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M4757,P1-M4584
3590,O2-P1398,P1-P3955,pipe,P1,200,51.300,0.510,0.510,0,0.428,0.452,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M3955,P1-M3954
3591,O3-P1353,P1-P7700,pipe,P1,200,79.800,0.510,0.510,0,0.155,0.222,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M7700,P1-M286
3594,O3-P2626,P1-P6385,pipe,P1,200,51.400,0.510,0.510,0,0.466,0.657,1,0,4.430,4.470,4.470,DN200 (not steepened),,P1-M6385,P1-M6384
3597,O3-P2199,P1-P5958,pipe,P1,200,70.700,0.510,0.510,0,0.223,0.299,1,0,2.730,1.480,2.730,DN200 (not steepened),,P1-M5958,P1-M5957
3598,O2-P1243,P1-P3800,pipe,P1,200,51.500,0.510,0.510,0,0.023,0.023,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M3800,P1-M3799
3600,O2-P1876,P1-P4433,pipe,P1,200,56.000,0.510,0.510,0,0.198,0.198,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M4433,P1-M4419
3602,O3-P2679,P1-P6438,pipe,P1,200,79.300,0.510,0.510,0,0.205,0.292,1,0,3.200,1.480,3.200,DN200 (not steepened),,P1-M6438,P1-M6433
3604,O2-P445,P1-P3243,pipe,P1,200,51.500,0.510,0.510,0,0.266,0.289,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M3243,P1-M3242
3605,O1-P1316,P1-P2505,pipe,P1,200,51.500,0.510,0.510,0,0.190,0.229,1,0,2.480,2.680,2.680,DN200 (not steepened),,P1-M2505,P1-M2504
