key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
5110,O3-P754,P1-P7101,pipe,P1,200,69.800,0.510,0.510,0,0.216,0.255,1,0,2.250,2.650,2.650,DN200 (not steepened),,P1-M7101,P1-M7100
5114,O1-P2350,P1-P1925,pipe,P1,200,69.900,0.510,0.510,0,0.178,0.196,1,0,1.480,2.960,2.960,DN200 (not steepened),,P1-M1925,P1-M1924
5118,O1-P1852,P1-P1427,pipe,P1,200,69.900,0.510,0.510,0,0.194,0.228,1,0,1.890,1.900,1.900,DN200 (not steepened),,P1-M1427,P1-M1426
5121,O2-P947,P1-P3504,pipe,P1,200,69.900,0.510,0.510,0,0.468,0.475,1,0,11.580,10.590,11.580,DN200 (not steepened),,P1-M3504,P1-M3503
5123,O1-P181,P1-P351,pipe,P1,280,70.000,0.375,0.406,1,0.774,0.819,0,0,8.660,8.330,8.660,Steepened 0.30 to 0.50 %,,P1-M351,P1-M350
5125,O2-P1646,P1-P4203,pipe,P1,200,70.000,0.510,0.510,0,0.144,0.170,1,0,2.270,1.480,2.270,DN200 (not steepened),,P1-M4203,P1-M4200
5129,O1-P1391,P1-P2580,pipe,P1,200,75.200,0.510,0.510,0,0.363,0.455,1,0,5.680,5.370,5.680,DN200 (not steepened),,P1-M2580,P1-M2579
5131,O3-P387,P1-P6734,pipe,P1,200,70.100,0.510,0.510,0,0.252,0.258,1,0,1.520,1.560,1.560,DN200 (not steepened),,P1-M6734,P1-M6733
5133,O3-P457,P1-P6783,pipe,P1,200,70.200,0.510,0.510,0,0.184,0.197,1,0,2.320,1.480,2.320,DN200 (not steepened),,P1-M6783,P1-M6782
5134,O1-P1526,P1-P2890,pipe,P1,200,70.200,0.510,0.510,0,0.181,0.213,1,0,1.480,2.480,2.480,DN200 (not steepened),,P1-M2890,P1-M71
5135,O3-P1243,P1-P7590,pipe,P1,200,78.500,0.510,0.510,0,0.168,0.199,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M7590,P1-M7589
5139,O2-P84,P1-P3457,pipe,P1,200,70.200,0.510,0.510,0,0.577,0.579,1,0,9.100,8.980,9.100,DN200 (not steepened),,P1-M3457,P1-M3456
5140,O1-P2302,P1-P1877,pipe,P1,200,70.200,0.510,0.510,0,0.264,0.334,1,0,4.890,3.620,4.890,DN200 (not steepened),,P1-M1877,P1-M1876
5141,O1-P1079,P1-P2268,pipe,P1,200,70.200,0.510,0.510,0,0.281,0.298,1,0,2.600,2.970,2.970,DN200 (not steepened),,P1-M2268,P1-M26
5142,O2-P667,P1-P4557,pipe,P1,200,70.200,0.510,0.510,0,0.239,0.258,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M4557,P1-M118
5143,O1-P498,P1-P668,pipe,P1,200,70.300,0.510,0.510,0,0.174,0.308,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M668,P1-M657
5144,O2-P1837,P1-P4394,pipe,P1,200,70.300,0.510,0.510,0,0.026,0.026,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M4394,P1-M4390
5146,O1-P1383,P1-P2572,pipe,P1,200,100.000,0.510,0.510,0,0.460,0.606,1,0,6.400,6.580,6.580,DN200 (not steepened),,P1-M2572,P1-M2571
5147,O3-P145,P1-P226,pipe,P1,250,51.600,0.375,0.616,1,0.820,0.885,0,0,11.550,12.320,12.320,Steepened 0.50 to 0.75 %,,P1-M226,P1-M225
5150,O1-P1764,P1-P1339,pipe,P1,200,70.300,0.510,0.510,0,0.194,0.194,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M1339,P1-M1323
5151,O1-P1753,P1-P1328,pipe,P1,200,70.300,0.510,0.510,0,0.101,0.185,1,0,2.360,2.350,2.360,DN200 (not steepened),,P1-M1328,P1-M1327
5153,O3-P2658,P1-P6417,pipe,P1,200,70.300,0.510,0.510,0,0.240,0.329,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M6417,P1-M6380
5154,O3-P529,P1-P6876,pipe,P1,200,86.000,0.510,0.510,0,0.363,0.388,1,0,2.590,2.510,2.590,DN200 (not steepened),,P1-M6876,P1-M6875
5156,O1-P1356,P1-P2545,pipe,P1,200,70.400,0.510,0.510,0,0.071,0.131,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M2545,P1-M2542
5159,O3-P732,P1-P7079,pipe,P1,200,70.400,0.510,0.510,0,0.059,0.110,1,0,1.480,2.540,2.540,DN200 (not steepened),,P1-M7079,P1-M7078
5166,O2-P181,P1-P2979,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,3.040,1.480,3.040,DN200 (not steepened),,P1-M2979,P1-M2978
5167,O3-P2792,P1-P6551,pipe,P1,200,84.900,0.510,0.510,0,0.213,0.266,1,0,2.710,1.480,2.710,DN200 (not steepened),,P1-M6551,P1-M6550
5169,O3-P3053,P1-P5072,pipe,P1,200,70.500,0.510,0.510,0,0.237,0.367,1,0,2.320,2.430,2.430,DN200 (not steepened),,P1-M5072,P1-M5071
5170,O1-P2102,P1-P1677,pipe,P1,200,91.300,0.510,0.510,0,0.237,0.247,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M1677,P1-M1676
5173,O1-P909,P1-P1079,pipe,P1,200,70.500,0.510,0.510,0,0.320,0.336,1,0,2.070,1.540,2.070,DN200 (not steepened),,P1-M1079,P1-M1061
5174,O2-P1552,P1-P4109,pipe,P1,200,70.500,0.510,0.510,0,0.403,0.442,1,0,2.810,2.740,2.810,DN200 (not steepened),,P1-M4109,P1-M4108
5175,O3-P2234,P1-P5993,pipe,P1,200,83.500,0.510,0.510,0,0.189,0.242,1,0,1.490,1.510,1.510,DN200 (not steepened),,P1-M5993,P1-M5947
5177,O1-P2371,P1-P1946,pipe,P1,200,77.300,0.510,0.510,0,0.178,0.196,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M1946,P1-M1936
5180,O1-P389,P1-P559,pipe,P1,200,70.500,0.510,0.510,0,0.604,0.669,1,0,5.820,6.420,6.420,DN200 (not steepened),,P1-M559,P1-M558
5181,O3-P2491,P1-P6250,pipe,P1,200,95.700,0.510,0.510,0,0.180,0.313,1,0,2.190,1.820,2.190,DN200 (not steepened),,P1-M6250,P1-M6249
5183,O3-P553,P1-P6900,pipe,P1,200,70.500,0.510,0.510,0,0.362,0.378,1,0,1.570,1.810,1.810,DN200 (not steepened),,P1-M6900,P1-M6860
5184,O2-P1244,P1-P3801,pipe,P1,200,70.500,0.510,0.510,0,0.026,0.026,1,0,2.540,1.480,2.540,DN200 (not steepened),,P1-M3801,P1-M3799
5185,O1-P1215,P1-P2404,pipe,P1,200,70.500,0.510,0.510,0,0.268,0.282,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M2404,P1-M2403
5187,O3-P2509,P1-P6268,pipe,P1,200,86.800,0.510,0.510,0,0.145,0.261,1,0,2.610,3.420,3.420,DN200 (not steepened),,P1-M6268,P1-M6267
5188,O1-P1110,P1-P2299,pipe,P1,200,70.600,0.510,0.510,0,0.204,0.281,1,0,4.880,5.300,5.300,DN200 (not steepened),,P1-M2299,P1-M2298
5189,O1-P1996,P1-P1596,pipe,P1,200,69.300,0.510,0.510,0,0.241,0.310,1,0,1.890,1.990,1.990,DN200 (not steepened),,P1-M1596,P1-M1595
5190,O3-P471,P1-P6818,pipe,P1,200,70.600,0.510,0.510,0,0.427,0.434,1,0,1.760,2.120,2.120,DN200 (not steepened),,P1-M6818,P1-M6817
5192,O1-P2389,P1-P1964,pipe,P1,200,100.000,0.510,0.510,0,0.288,0.328,1,0,4.370,4.800,4.800,DN200 (not steepened),,P1-M1964,P1-M1963
5195,O2-P1845,P1-P4402,pipe,P1,200,70.600,0.510,0.510,0,0.026,0.026,1,0,2.250,1.480,2.250,DN200 (not steepened),,P1-M4402,P1-M4401
5196,O1-P151,P1-P321,pipe,P1,355,70.600,0.270,0.311,1,0.751,0.829,0,0,11.670,11.450,11.670,Steepened 0.30 to 0.50 %,,P1-M321,P1-M320
5198,O1-P1897,P1-P1472,pipe,P1,200,70.600,0.510,0.510,0,0.071,0.131,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M1472,P1-M1466
5200,O1-P1798,P1-P1373,pipe,P1,200,70.600,0.510,0.510,0,0.209,0.213,1,0,1.480,2.040,2.040,DN200 (not steepened),,P1-M1373,P1-M1306
5201,O1-P2267,P1-P1842,pipe,P1,200,46.300,0.510,0.510,0,0.230,0.277,1,0,3.350,4.060,4.060,DN200 (not steepened),,P1-M1842,P1-M1841
5202,O2-P826,P1-P4732,pipe,P1,200,70.700,0.510,0.510,0,0.377,0.386,1,0,5.650,6.010,6.010,DN200 (not steepened),,P1-M4732,P1-M4731
5203,O1-P442,P1-P612,pipe,P1,800,70.700,0.085,0.141,1,0.753,0.832,0,0,6.640,6.000,6.640,Steepened up to 0.30 %,,P1-M612,P1-M611
5204,O3-P2275,P1-P6034,pipe,P1,200,70.700,0.510,0.510,0,0.239,0.329,1,0,2.280,2.930,2.930,DN200 (not steepened),,P1-M6034,P1-M6033
5206,O3-P898,P1-P7245,pipe,P1,200,79.000,0.510,0.510,0,0.289,0.294,1,0,1.500,2.100,2.100,DN200 (not steepened),,P1-M7245,P1-M7244
5209,O1-P72,P1-P1214,pipe,P1,900,70.700,0.075,0.120,1,0.750,0.838,0,0,9.090,10.170,10.170,Steepened up to 0.30 %,,P1-M1214,P1-M1213
5213,O2-P1683,P1-P4240,pipe,P1,200,70.800,0.510,0.510,0,0.218,0.218,1,0,2.190,1.480,2.190,DN200 (not steepened),,P1-M4240,P1-M4239
5215,O1-P1982,P1-P1557,pipe,P1,200,79.900,0.510,0.510,0,0.240,0.261,1,0,2.380,1.480,2.380,DN200 (not steepened),,P1-M1557,P1-M1556
5216,O1-P2024,P1-P1574,pipe,P1,200,70.800,0.510,0.510,0,0.144,0.170,1,0,1.480,2.120,2.120,DN200 (not steepened),,P1-M1574,P1-M1573
5224,O3-P2727,P1-P6486,pipe,P1,200,72.600,0.510,0.510,0,0.239,0.305,1,0,1.750,2.000,2.000,DN200 (not steepened),,P1-M6486,P1-M6485
5225,O2-P881,P1-P4787,pipe,P1,200,100.000,0.510,0.510,0,0.324,0.334,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M4787,P1-M4786
5227,O3-P2237,P1-P5996,pipe,P1,200,70.900,0.510,0.510,0,0.202,0.317,1,0,2.080,1.840,2.080,DN200 (not steepened),,P1-M5996,P1-M5995
5228,O2-P500,P1-P3298,pipe,P1,200,70.900,0.510,0.510,0,0.239,0.249,1,0,1.480,3.360,3.360,DN200 (not steepened),,P1-M3298,P1-M3270
5229,O3-P2334,P1-P6093,pipe,P1,200,84.700,0.510,0.510,0,0.426,0.556,1,0,3.490,4.180,4.180,DN200 (not steepened),,P1-M6093,P1-M6092
5234,O2-P791,P1-P4697,pipe,P1,200,74.000,0.510,0.510,0,0.199,0.199,1,0,2.520,4.440,4.440,DN200 (not steepened),,P1-M4697,P1-M4649
5235,O1-P2146,P1-P1721,pipe,P1,200,71.100,0.510,0.510,0,0.038,0.038,1,0,2.460,3.100,3.100,DN200 (not steepened),,P1-M1721,P1-M1696
5239,O1-P2367,P1-P1942,pipe,P1,200,71.100,0.510,0.510,0,0.226,0.257,1,0,2.440,1.480,2.440,DN200 (not steepened),,P1-M1942,P1-M1941
5240,O1-P968,P1-P1138,pipe,P1,200,99.800,0.510,0.510,0,0.333,0.372,1,0,1.810,1.720,1.810,DN200 (not steepened),,P1-M1138,P1-M1137
5241,O1-P1490,P1-P2858,pipe,P1,200,71.100,0.510,0.510,0,0.340,0.378,1,0,1.880,1.640,1.880,DN200 (not steepened),,P1-M2858,P1-M2857
5242,O2-P39,P1-P3412,pipe,P1,355,71.100,0.270,0.270,0,0.762,0.777,0,0,7.080,5.760,7.080,"Above DN200, 0.75 m/s as laid",,P1-M3412,P1-M3411
5244,O1-P2218,P1-P1793,pipe,P1,200,81.000,0.510,0.510,0,0.028,0.028,1,0,1.480,2.210,2.210,DN200 (not steepened),,P1-M1793,P1-M1792
5246,O1-P837,P1-P1007,pipe,P1,200,71.200,0.510,0.510,0,0.278,0.324,1,0,2.420,3.120,3.120,DN200 (not steepened),,P1-M1007,P1-M1006
5248,O2-P612,P1-P4565,pipe,P1,250,32.400,0.375,0.404,1,0.750,0.767,0,0,6.150,6.000,6.150,Steepened 0.30 to 0.50 %,,P1-M4565,P1-M4564
5251,O1-P2117,P1-P1692,pipe,P1,200,71.300,0.510,0.510,0,0.603,0.716,1,0,3.850,4.440,4.440,DN200 (not steepened),,P1-M1692,P1-M1691
5254,O3-P424,P1-P6770,pipe,P1,200,71.300,0.510,0.510,0,0.241,0.249,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M6770,P1-M6769
5258,O2-P1750,P1-P4307,pipe,P1,200,71.400,0.510,0.510,0,0.417,0.438,1,0,2.190,1.510,2.190,DN200 (not steepened),,P1-M4307,P1-M4306
5263,O2-P823,P1-P4729,pipe,P1,200,71.400,0.510,0.510,0,0.236,0.236,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M4729,P1-M4727
5265,O1-P1303,P1-P2492,pipe,P1,200,71.400,0.510,0.510,0,0.367,0.395,1,0,2.720,2.810,2.810,DN200 (not steepened),,P1-M2492,P1-M2491
5266,O1-P1518,P1-P90,pipe,P1,1400,71.400,0.075,0.075,0,0.831,0.906,0,0,7.020,6.810,7.020,"Above DN200, 0.75 m/s as laid",,P1-M90,P1-M89
5268,O3-P2882,P1-P4901,pipe,P1,200,71.400,0.510,0.510,0,0.463,0.644,1,0,3.800,3.810,3.810,DN200 (not steepened),,P1-M4901,P1-M4900
5270,O3-P2317,P1-P6076,pipe,P1,200,52.200,0.510,0.510,0,0.144,0.261,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M6076,P1-M6075
5271,O2-P1425,P1-P3982,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M3982,P1-M3963
5272,O2-P1348,P1-P3905,pipe,P1,200,71.500,0.510,0.510,0,0.205,0.231,1,0,2.900,1.480,2.900,DN200 (not steepened),,P1-M3905,P1-M3904
5275,O2-P1642,P1-P4199,pipe,P1,200,71.500,0.510,0.510,0,0.138,0.138,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M4199,P1-M4198
5277,O3-P2191,P1-P5950,pipe,P1,200,71.500,0.510,0.510,0,0.312,0.441,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M5950,P1-M5949
5278,O1-P1606,P1-P2757,pipe,P1,200,83.600,0.510,0.510,0,0.318,0.324,1,0,2.180,2.530,2.530,DN200 (not steepened),,P1-M2757,P1-M2756
5281,O2-P848,P1-P4754,pipe,P1,200,71.600,0.510,0.510,0,0.328,0.328,1,0,3.120,1.480,3.120,DN200 (not steepened),,P1-M4754,P1-M4753
5283,O3-P3231,P1-P5250,pipe,P1,200,71.600,0.510,0.510,0,0.424,0.455,1,0,3.920,4.460,4.460,DN200 (not steepened),,P1-M5250,P1-M5249
5287,O2-P1025,P1-P3582,pipe,P1,200,71.700,0.510,0.510,0,0.165,0.240,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M3582,P1-M3581
5289,O3-P3190,P1-P5209,pipe,P1,200,71.700,0.510,0.510,0,0.101,0.187,1,0,3.820,1.480,3.820,DN200 (not steepened),,P1-M5209,P1-M5208
5290,O2-P766,P1-P4672,pipe,P1,200,71.700,0.510,0.510,0,0.241,0.260,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M4672,P1-M4671
5292,O2-P48,P1-P3421,pipe,P1,355,71.700,0.270,0.280,1,0.752,0.770,0,0,10.050,10.020,10.050,Steepened up to 0.30 %,,P1-M3421,P1-M3420
5293,O1-P654,P1-P824,pipe,P1,200,71.700,0.510,0.510,0,0.404,0.449,1,0,3.260,3.800,3.800,DN200 (not steepened),,P1-M824,P1-M823
5295,O1-P2650,P1-P2225,pipe,P1,200,100.000,0.510,0.510,0,0.421,0.423,1,0,1.480,2.200,2.200,DN200 (not steepened),,P1-M2225,P1-M2219
5297,O1-P981,P1-P1151,pipe,P1,200,71.800,0.510,0.510,0,0.038,0.038,1,0,2.360,1.480,2.360,DN200 (not steepened),,P1-M1151,P1-M401
5305,O3-P2132,P1-P5891,pipe,P1,200,89.600,0.510,0.510,0,0.150,0.271,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M5891,P1-M5890
5308,O1-P1093,P1-P2282,pipe,P1,200,71.900,0.510,0.510,0,0.112,0.201,1,0,2.620,2.590,2.620,DN200 (not steepened),,P1-M2282,P1-M2281
5312,O3-P194,P1-P275,pipe,P1,200,86.300,0.510,0.510,0,0.443,0.578,1,0,4.470,4.420,4.470,DN200 (not steepened),,P1-M275,P1-M274
5317,O1-P2280,P1-P1855,pipe,P1,200,72.000,0.510,0.510,0,0.643,0.725,1,0,3.720,4.740,4.740,DN200 (not steepened),,P1-M1855,P1-M1807
5318,O3-P2445,P1-P6204,pipe,P1,200,72.000,0.510,0.510,0,0.155,0.211,1,0,3.130,1.480,3.130,DN200 (not steepened),,P1-M6204,P1-M6201
5320,O3-P644,P1-P6991,pipe,P1,200,57.800,0.510,0.510,0,0.221,0.273,1,0,1.500,1.650,1.650,DN200 (not steepened),,P1-M6991,P1-M6990
5321,O3-P2215,P1-P5974,pipe,P1,200,93.400,0.510,0.510,0,0.485,0.492,1,0,2.580,2.480,2.580,DN200 (not steepened),,P1-M5974,P1-M5973
5322,O1-P2190,P1-P1765,pipe,P1,200,72.000,0.510,0.510,0,0.131,0.238,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M1765,P1-M1764
5324,O1-P365,P1-P535,pipe,P1,250,72.000,0.375,0.656,1,0.750,0.858,0,0,7.140,7.080,7.140,Steepened 0.50 to 0.75 %,,P1-M535,P1-M534
5327,O1-P1377,P1-P2566,pipe,P1,200,72.100,0.510,0.510,0,0.577,0.673,1,0,6.890,7.060,7.060,DN200 (not steepened),,P1-M2566,P1-M2565
5330,O3-P3188,P1-P5207,pipe,P1,200,72.100,0.510,0.510,0,0.176,0.309,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M5207,P1-M5177
5332,O2-P473,P1-P3271,pipe,P1,200,100.000,0.510,0.510,0,0.398,0.437,1,0,4.830,4.590,4.830,DN200 (not steepened),,P1-M3271,P1-M3270
5333,O2-P1325,P1-P3882,pipe,P1,200,57.400,0.510,0.510,0,0.150,0.193,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M3882,P1-M3881
5336,O3-P596,P1-P6943,pipe,P1,200,44.400,0.510,0.510,0,0.231,0.325,1,0,2.680,1.970,2.680,DN200 (not steepened),,P1-M6943,P1-M6942
5337,O1-P1942,P1-P1517,pipe,P1,200,72.100,0.510,0.510,0,0.641,0.689,1,0,8.900,9.910,9.910,DN200 (not steepened),,P1-M1517,P1-M1516
5338,O3-P178,P1-P259,pipe,P1,200,72.100,0.510,0.510,0,0.674,0.747,1,0,4.880,4.930,4.930,DN200 (not steepened),,P1-M259,P1-M258
5339,O3-P1577,P1-P5601,pipe,P1,200,72.200,0.510,0.510,0,0.444,0.659,1,0,5.660,5.870,5.870,DN200 (not steepened),,P1-M5601,P1-M5505
5340,O1-P1108,P1-P2297,pipe,P1,200,72.200,0.510,0.510,0,0.265,0.321,1,0,5.510,6.130,6.130,DN200 (not steepened),,P1-M2297,P1-M29
5341,O3-P434,P1-P6781,pipe,P1,200,72.200,0.510,0.510,0,0.356,0.358,1,0,1.570,2.140,2.140,DN200 (not steepened),,P1-M6781,P1-M6780
5342,O1-P70,P1-P1212,pipe,P1,900,100.000,0.075,0.120,1,0.750,0.838,0,0,10.030,9.710,10.030,Steepened up to 0.30 %,,P1-M1212,P1-M1211
5343,O1-P1730,P1-P1305,pipe,P1,200,78.800,0.510,0.510,0,0.245,0.255,1,0,2.810,3.070,3.070,DN200 (not steepened),,P1-M1305,P1-M1304
5344,O2-P963,P1-P3520,pipe,P1,200,72.200,0.510,0.510,0,0.385,0.385,1,0,6.150,7.450,7.450,DN200 (not steepened),,P1-M3520,P1-M3519
5348,O1-P602,P1-P772,pipe,P1,200,82.600,0.510,0.510,0,0.138,0.250,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1-M772,P1-M771
5349,O3-P1255,P1-P7607,pipe,P1,200,86.500,0.510,0.510,0,0.232,0.269,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M7607,P1-M7606
5350,O2-P1661,P1-P4218,pipe,P1,200,72.300,0.510,0.510,0,0.248,0.248,1,0,3.160,1.480,3.160,DN200 (not steepened),,P1-M4218,P1-M4215
5351,O3-P586,P1-P6933,pipe,P1,200,72.300,0.510,0.510,0,0.407,0.485,1,0,3.250,3.380,3.380,DN200 (not steepened),,P1-M6933,P1-M6932
5353,O1-P1027,P1-P55,pipe,P1,1400,71.200,0.075,0.075,0,0.842,0.917,0,0,8.000,8.390,8.390,"Above DN200, 0.75 m/s as laid",,P1-M55,P1-M54
5355,O1-P1525,P1-P2889,pipe,P1,200,72.400,0.510,0.510,0,0.103,0.190,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M2889,P1-M70
5358,O3-P2909,P1-P4928,pipe,P1,200,72.400,0.510,0.510,0,0.418,0.487,1,0,6.850,6.700,6.850,DN200 (not steepened),,P1-M4928,P1-M4927
5360,O1-P503,P1-P673,pipe,P1,200,72.400,0.510,0.510,0,0.199,0.335,1,0,1.920,2.170,2.170,DN200 (not steepened),,P1-M673,P1-M672
5361,O1-P572,P1-P742,pipe,P1,200,72.400,0.510,0.510,0,0.231,0.336,1,0,1.990,2.050,2.050,DN200 (not steepened),,P1-M742,P1-M737
5362,O1-P569,P1-P739,pipe,P1,200,72.400,0.510,0.510,0,0.245,0.340,1,0,2.120,2.150,2.150,DN200 (not steepened),,P1-M739,P1-M738
5363,O1-P2644,P1-P2219,pipe,P1,200,72.400,0.510,0.510,0,0.446,0.449,1,0,2.320,1.480,2.320,DN200 (not steepened),,P1-M2219,P1-M2218
5367,O2-P1781,P1-P4338,pipe,P1,200,75.200,0.510,0.510,0,0.562,0.591,1,0,9.820,9.900,9.900,DN200 (not steepened),,P1-M4338,P1-M4337
5368,O2-P1474,P1-P4031,pipe,P1,200,49.000,0.510,0.510,0,0.314,0.323,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1-M4031,P1-M4030
5371,O1-P1930,P1-P1505,pipe,P1,250,69.300,0.375,0.616,1,0.780,0.869,0,0,9.070,8.940,9.070,Steepened 0.50 to 0.75 %,,P1-M1505,P1-M1504
5374,O3-P3276,P1-P5295,pipe,P1,200,72.500,0.510,0.510,0,0.181,0.248,1,0,2.730,3.520,3.520,DN200 (not steepened),,P1-M5295,P1-M4896
5376,O3-P2696,P1-P6455,pipe,P1,200,72.500,0.510,0.510,0,0.150,0.193,1,0,1.480,2.610,2.610,DN200 (not steepened),,P1-M6455,P1-M6454
5378,O2-P1332,P1-P3889,pipe,P1,200,72.500,0.510,0.510,0,0.396,0.440,1,0,4.640,3.950,4.640,DN200 (not steepened),,P1-M3889,P1-M3888
5379,O2-P1795,P1-P4352,pipe,P1,200,72.500,0.510,0.510,0,0.293,0.293,1,0,2.500,1.480,2.500,DN200 (not steepened),,P1-M4352,P1-M4351
5381,O3-P3312,P1-P5331,pipe,P1,200,72.600,0.510,0.510,0,0.065,0.118,1,0,4.130,1.480,4.130,DN200 (not steepened),,P1-M5331,P1-M5330
5382,O1-P906,P1-P1076,pipe,P1,200,72.600,0.510,0.510,0,0.198,0.198,1,0,3.560,1.480,3.560,DN200 (not steepened),,P1-M1076,P1-M1072
5383,O3-P2165,P1-P5924,pipe,P1,200,84.900,0.510,0.510,0,0.174,0.174,1,0,2.710,2.970,2.970,DN200 (not steepened),,P1-M5924,P1-M5923
5385,O3-P2585,P1-P6344,pipe,P1,200,72.600,0.510,0.510,0,0.144,0.261,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M6344,P1-M6326
5389,O2-P624,P1-P4577,pipe,P1,200,72.700,0.510,0.510,0,0.698,0.722,1,0,4.330,4.700,4.700,DN200 (not steepened),,P1-M4577,P1-M4576
5390,O2-P632,P1-P4585,pipe,P1,200,76.500,0.510,0.510,0,0.655,0.680,1,0,3.680,4.220,4.220,DN200 (not steepened),,P1-M4585,P1-M4584
5396,O1-P1995,P1-P1595,pipe,P1,200,59.500,0.510,0.510,0,0.260,0.327,1,0,1.990,2.430,2.430,DN200 (not steepened),,P1-M1595,P1-M1569
5400,O2-P1877,P1-P4434,pipe,P1,200,72.800,0.510,0.510,0,0.276,0.290,1,0,1.500,1.850,1.850,DN200 (not steepened),,P1-M4434,P1-M4420
5403,O1-P2461,P1-P2036,pipe,P1,710,73.000,0.100,0.160,1,0.750,0.831,0,0,3.500,3.650,3.650,Steepened up to 0.30 %,,P1-M2036,P1-M2035
5407,O2-P1199,P1-P3756,pipe,P1,200,76.000,0.510,0.510,0,0.687,0.748,1,0,9.130,9.430,9.430,DN200 (not steepened),,P1-M3756,P1-M3755
5409,O2-P1445,P1-P4002,pipe,P1,200,72.900,0.510,0.510,0,0.317,0.320,1,0,2.590,1.480,2.590,DN200 (not steepened),,P1-M4002,P1-M3989
5410,O1-P220,P1-P390,pipe,P1,200,66.400,0.510,0.510,0,0.618,0.651,1,0,1.850,2.420,2.420,DN200 (not steepened),,P1-M390,P1-M389
5411,O1-P2348,P1-P1923,pipe,P1,200,72.900,0.510,0.510,0,0.138,0.250,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M1923,P1-M1916
5418,O2-P1870,P1-P4427,pipe,P1,200,73.000,0.510,0.510,0,0.315,0.321,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M4427,P1-M4419
5420,O2-P505,P1-P3303,pipe,P1,200,73.600,0.510,0.510,0,0.438,0.487,1,0,4.410,4.500,4.500,DN200 (not steepened),,P1-M3303,P1-M3302
5422,O2-P1001,P1-P3558,pipe,P1,200,73.000,0.510,0.510,0,0.358,0.362,1,0,3.350,3.730,3.730,DN200 (not steepened),,P1-M3558,P1-M3557
5423,O3-P2936,P1-P4955,pipe,P1,200,73.000,0.510,0.510,0,0.203,0.317,1,0,3.920,5.370,5.370,DN200 (not steepened),,P1-M4955,P1-M4954
5426,O1-P2687,P1-P2262,pipe,P1,200,57.300,0.510,0.510,0,0.316,0.316,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M2262,P1-M2261
5427,O2-P160,P1-P2958,pipe,P1,200,73.100,0.510,0.510,0,0.399,0.424,1,0,1.920,2.620,2.620,DN200 (not steepened),,P1-M2958,P1-M2925
5431,O3-P2599,P1-P6358,pipe,P1,200,70.500,0.510,0.510,0,0.282,0.395,1,0,1.530,1.850,1.850,DN200 (not steepened),,P1-M6358,P1-M6357
5434,O2-P1515,P1-P4072,pipe,P1,200,101.100,0.510,0.510,0,0.370,0.419,1,0,2.510,2.850,2.850,DN200 (not steepened),,P1-M4072,P1-M3762
5438,O3-P2578,P1-P6337,pipe,P1,200,73.100,0.510,0.510,0,0.250,0.326,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1-M6337,P1-M6318
5440,O3-P1599,P1-P5623,pipe,P1,200,87.700,0.510,0.510,0,0.187,0.320,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M5623,P1-M5622
5441,O1-P1527,P1-P2891,pipe,P1,200,73.200,0.510,0.510,0,0.305,0.309,1,0,1.480,2.180,2.180,DN200 (not steepened),,P1-M2891,P1-M74
5442,O3-P2982,P1-P5001,pipe,P1,200,100.000,0.510,0.510,0,0.342,0.360,1,0,1.570,2.590,2.590,DN200 (not steepened),,P1-M5001,P1-M4837
5443,O1-P907,P1-P1077,pipe,P1,200,42.700,0.510,0.510,0,0.207,0.243,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M1077,P1-M1053
5445,O1-P947,P1-P1117,pipe,P1,200,73.200,0.510,0.510,0,0.218,0.218,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M1117,P1-M1116
5446,O2-P182,P1-P2980,pipe,P1,200,100.000,0.510,0.510,0,0.033,0.033,1,0,2.260,3.090,3.090,DN200 (not steepened),,P1-M2980,P1-M2935
5448,O3-P3223,P1-P5242,pipe,P1,200,73.200,0.510,0.510,0,0.263,0.274,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M5242,P1-M4886
5451,O3-P191,P1-P272,pipe,P1,200,86.900,0.510,0.510,0,0.459,0.594,1,0,4.560,5.140,5.140,DN200 (not steepened),,P1-M272,P1-M271
5454,O1-P2188,P1-P1763,pipe,P1,200,73.300,0.510,0.510,0,0.170,0.303,1,0,2.630,1.480,2.630,DN200 (not steepened),,P1-M1763,P1-M1762
5456,O3-P3090,P1-P5109,pipe,P1,200,73.300,0.510,0.510,0,0.220,0.286,1,0,1.560,2.670,2.670,DN200 (not steepened),,P1-M5109,P1-M5099
5457,O3-P920,P1-P7267,pipe,P1,200,39.600,0.510,0.510,0,0.321,0.323,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M7267,P1-M7194
5458,O3-P3191,P1-P5210,pipe,P1,200,73.300,0.510,0.510,0,0.116,0.213,1,0,3.280,1.480,3.280,DN200 (not steepened),,P1-M5210,P1-M5207
5459,O3-P2286,P1-P6045,pipe,P1,200,74.800,0.510,0.510,0,0.301,0.338,1,0,1.640,1.500,1.640,DN200 (not steepened),,P1-M6045,P1-M6044
5461,O1-P2523,P1-P2098,pipe,P1,200,73.300,0.510,0.510,0,0.396,0.471,1,0,3.280,3.610,3.610,DN200 (not steepened),,P1-M2098,P1-M2097
5463,O1-P1344,P1-P2533,pipe,P1,200,73.300,0.510,0.510,0,0.045,0.082,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M2533,P1-M2532
5464,O1-P260,P1-P430,pipe,P1,200,94.300,0.510,0.510,0,0.141,0.196,1,0,1.590,2.080,2.080,DN200 (not steepened),,P1-M430,P1-M429
5466,O1-P1748,P1-P1323,pipe,P1,200,73.600,0.510,0.510,0,0.321,0.324,1,0,2.420,2.620,2.620,DN200 (not steepened),,P1-M1323,P1-M1322
5467,O3-P2687,P1-P6446,pipe,P1,200,73.300,0.510,0.510,0,0.216,0.313,1,0,3.020,4.310,4.310,DN200 (not steepened),,P1-M6446,P1-M6390
5471,O3-P1624,P1-P5648,pipe,P1,200,73.400,0.510,0.510,0,0.145,0.261,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M5648,P1-M5513
5473,O3-P1235,P1-P7582,pipe,P1,200,73.400,0.510,0.510,0,0.271,0.275,1,0,1.940,1.480,1.940,DN200 (not steepened),,P1-M7582,P1-M250
5474,O3-P1553,P1-P5577,pipe,P1,200,73.400,0.510,0.510,0,0.145,0.171,1,0,1.910,1.980,1.980,DN200 (not steepened),,P1-M5577,P1-M5576
5476,O1-P2448,P1-P2023,pipe,P1,800,100.000,0.085,0.158,1,0.750,0.830,0,0,2.670,2.010,2.670,Steepened up to 0.30 %,,P1-M2023,P1-M2022
5481,O3-P541,P1-P6888,pipe,P1,200,83.600,0.510,0.510,0,0.242,0.262,1,0,2.180,2.610,2.610,DN200 (not steepened),,P1-M6888,P1-M6884
5482,O3-P419,P1-P6766,pipe,P1,200,73.500,0.510,0.510,0,0.167,0.167,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M6766,P1-M6763
5485,O3-P1196,P1-P7543,pipe,P1,200,40.900,0.510,0.510,0,0.219,0.226,1,0,1.750,1.960,1.960,DN200 (not steepened),,P1-M7543,P1-M7542
5491,O2-P139,P1-P2937,pipe,P1,200,100.000,0.510,0.510,0,0.094,0.167,1,0,3.000,3.340,3.340,DN200 (not steepened),,P1-M2937,P1-M2936
5497,O3-P3001,P1-P5020,pipe,P1,200,99.700,0.510,0.510,0,0.274,0.294,1,0,1.970,1.480,1.970,DN200 (not steepened),,P1-M5020,P1-M5006
5499,O1-P1205,P1-P2394,pipe,P1,200,41.800,0.510,0.510,0,0.183,0.211,1,0,1.480,2.110,2.110,DN200 (not steepened),,P1-M2394,P1-M2384
5500,O2-P1793,P1-P4350,pipe,P1,200,55.100,0.510,0.510,0,0.342,0.348,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M4350,P1-M4349
5502,O3-P533,P1-P6880,pipe,P1,200,87.200,0.510,0.510,0,0.158,0.171,1,0,1.730,1.890,1.890,DN200 (not steepened),,P1-M6880,P1-M6879
5503,O3-P3052,P1-P5071,pipe,P1,200,73.800,0.510,0.510,0,0.260,0.384,1,0,2.430,2.300,2.430,DN200 (not steepened),,P1-M5071,P1-M5043
5505,O3-P2151,P1-P5910,pipe,P1,200,73.800,0.510,0.510,0,0.217,0.314,1,0,5.220,1.480,5.220,DN200 (not steepened),,P1-M5910,P1-M5909
5509,O1-P1202,P1-P2391,pipe,P1,200,73.900,0.510,0.510,0,0.392,0.406,1,0,2.930,1.480,2.930,DN200 (not steepened),,P1-M2391,P1-M2390
5511,O2-P1449,P1-P4006,pipe,P1,200,57.200,0.510,0.510,0,0.255,0.280,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M4006,P1-M4005
5512,O3-P2919,P1-P4938,pipe,P1,200,100.000,0.510,0.510,0,0.395,0.425,1,0,4.910,4.400,4.910,DN200 (not steepened),,P1-M4938,P1-M4937
5516,O1-P1236,P1-P2425,pipe,P1,200,73.900,0.510,0.510,0,0.342,0.372,1,0,2.760,1.780,2.760,DN200 (not steepened),,P1-M2425,P1-M2424
5517,O3-P426,P1-P6773,pipe,P1,200,71.300,0.510,0.510,0,0.485,0.495,1,0,5.970,5.110,5.970,DN200 (not steepened),,P1-M6773,P1-M6607
5520,O3-P2701,P1-P6460,pipe,P1,200,88.800,0.510,0.510,0,0.269,0.344,1,0,2.320,3.210,3.210,DN200 (not steepened),,P1-M6460,P1-M5416
5521,O1-P821,P1-P991,pipe,P1,200,73.900,0.510,0.510,0,0.151,0.151,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M991,P1-M990
5522,O1-P606,P1-P776,pipe,P1,200,74.000,0.510,0.510,0,0.161,0.289,1,0,1.630,1.930,1.930,DN200 (not steepened),,P1-M776,P1-M762
5528,O2-P1553,P1-P4110,pipe,P1,200,74.000,0.510,0.510,0,0.391,0.430,1,0,1.980,2.050,2.050,DN200 (not steepened),,P1-M4110,P1-M4109
5529,O2-P444,P1-P3242,pipe,P1,200,74.000,0.510,0.510,0,0.318,0.339,1,0,1.830,1.840,1.840,DN200 (not steepened),,P1-M3242,P1-M3241
5530,O2-P951,P1-P3508,pipe,P1,200,74.100,0.510,0.510,0,0.464,0.471,1,0,9.670,10.430,10.430,DN200 (not steepened),,P1-M3508,P1-M3507
5537,O3-P2290,P1-P6049,pipe,P1,200,74.100,0.510,0.510,0,0.185,0.229,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M6049,P1-M6039
5538,O2-P1740,P1-P4297,pipe,P1,200,74.100,0.510,0.510,0,0.027,0.027,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M4297,P1-M4282
5539,O1-P2443,P1-P2018,pipe,P1,800,74.200,0.085,0.156,1,0.750,0.830,0,0,3.300,3.010,3.300,Steepened up to 0.30 %,,P1-M2018,P1-M2017
5540,O1-P2553,P1-P2128,pipe,P1,200,75.100,0.510,0.510,0,0.165,0.240,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M2128,P1-M2108
5543,O3-P2684,P1-P6443,pipe,P1,200,74.200,0.510,0.510,0,0.192,0.253,1,0,1.480,2.420,2.420,DN200 (not steepened),,P1-M6443,P1-M6442
5546,O2-P1732,P1-P4289,pipe,P1,200,74.300,0.510,0.510,0,0.276,0.291,1,0,2.140,1.480,2.140,DN200 (not steepened),,P1-M4289,P1-M4288
5547,O3-P2333,P1-P6092,pipe,P1,200,83.400,0.510,0.510,0,0.428,0.561,1,0,4.180,4.570,4.570,DN200 (not steepened),,P1-M6092,P1-M6091
5548,O3-P239,P1-P6586,pipe,P1,200,65.400,0.510,0.510,0,0.309,0.317,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M6586,P1-M6585
5549,O1-P781,P1-P951,pipe,P1,200,100.000,0.510,0.510,0,0.362,0.436,1,0,2.430,2.740,2.740,DN200 (not steepened),,P1-M951,P1-M950
5550,O2-P1545,P1-P4101,pipe,P1,200,74.300,0.510,0.510,0,0.223,0.245,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M4101,P1-M4089
5551,O1-P1903,P1-P1478,pipe,P1,200,75.900,0.510,0.510,0,0.076,0.142,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M1478,P1-M1459
5556,O3-P2053,P1-P5812,pipe,P1,200,97.700,0.510,0.510,0,0.307,0.378,1,0,2.880,3.410,3.410,DN200 (not steepened),,P1-M5812,P1-M5811
5558,O1-P347,P1-P517,pipe,P1,200,74.400,0.510,0.510,0,0.081,0.151,1,0,1.480,1.930,1.930,DN200 (not steepened),,P1-M517,P1-M516
5562,O3-P1241,P1-P7588,pipe,P1,200,101.900,0.510,0.510,0,0.217,0.263,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M7588,P1-M7587
5563,O1-P995,P1-P1165,pipe,P1,200,99.800,0.510,0.510,0,0.130,0.160,1,0,1.480,2.320,2.320,DN200 (not steepened),,P1-M1165,P1-M1164
5565,O1-P2011,P1-P1586,pipe,P1,200,100.100,0.510,0.510,0,0.223,0.245,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M1586,P1-M1576
5566,O2-P115,P1-P2913,pipe,P1,200,76.500,0.510,0.510,0,0.667,0.689,1,0,1.670,1.880,1.880,DN200 (not steepened),,P1-M2913,P1-M2912
5568,O1-P210,P1-P380,pipe,P1,200,74.500,0.510,0.510,0,0.622,0.656,1,0,3.810,4.780,4.780,DN200 (not steepened),,P1-M380,P1-M379
5569,O1-P1948,P1-P1523,pipe,P1,200,74.500,0.510,0.510,0,0.623,0.673,1,0,5.410,5.890,5.890,DN200 (not steepened),,P1-M1523,P1-M1522
5572,O2-P487,P1-P3285,pipe,P1,200,64.500,0.510,0.510,0,0.189,0.242,1,0,3.030,4.700,4.700,DN200 (not steepened),,P1-M3285,P1-M3284
5573,O1-P2324,P1-P1899,pipe,P1,200,76.000,0.510,0.510,0,0.237,0.300,1,0,3.680,1.950,3.680,DN200 (not steepened),,P1-M1899,P1-M1898
5574,O3-P2147,P1-P5906,pipe,P1,200,74.600,0.510,0.510,0,0.294,0.361,1,0,1.730,1.810,1.810,DN200 (not steepened),,P1-M5906,P1-M5383
5575,O2-P609,P1-P4562,pipe,P1,250,74.600,0.375,0.404,1,0.750,0.767,0,0,5.880,5.910,5.910,Steepened 0.30 to 0.50 %,,P1-M4562,P1-M4561
5576,O1-P1203,P1-P2392,pipe,P1,200,74.600,0.510,0.510,0,0.372,0.382,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1-M2392,P1-M2391
5577,O1-P1470,P1-P2659,pipe,P1,200,74.600,0.510,0.510,0,0.202,0.317,1,0,2.940,5.100,5.100,DN200 (not steepened),,P1-M2659,P1-M2584
5579,O2-P1938,P1-P4495,pipe,P1,200,74.600,0.510,0.510,0,0.404,0.414,1,0,2.400,1.500,2.400,DN200 (not steepened),,P1-M4495,P1-M4494
5580,O3-P3332,P1-P5351,pipe,P1,200,74.600,0.510,0.510,0,0.136,0.174,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M5351,P1-M5347
5581,O2-P496,P1-P3294,pipe,P1,200,74.600,0.510,0.510,0,0.174,0.263,1,0,1.880,1.780,1.880,DN200 (not steepened),,P1-M3294,P1-M3293
5586,O3-P499,P1-P6846,pipe,P1,200,74.700,0.510,0.510,0,0.276,0.303,1,0,1.530,1.840,1.840,DN200 (not steepened),,P1-M6846,P1-M6845
5587,O1-P178,P1-P348,pipe,P1,280,75.400,0.375,0.375,0,0.752,0.796,0,0,8.400,8.350,8.400,"Above DN200, 0.75 m/s as laid",,P1-M348,P1-M347
5588,O1-P270,P1-P440,pipe,P1,200,74.700,0.510,0.510,0,0.214,0.306,1,0,2.070,1.850,2.070,DN200 (not steepened),,P1-M440,P1-M439
5591,O2-P1390,P1-P3947,pipe,P1,200,74.700,0.510,0.510,0,0.259,0.283,1,0,1.480,2.730,2.730,DN200 (not steepened),,P1-M3947,P1-M3946
5596,O3-P2168,P1-P5927,pipe,P1,200,98.600,0.510,0.510,0,0.186,0.229,1,0,1.810,2.520,2.520,DN200 (not steepened),,P1-M5927,P1-M5392
5597,O3-P1244,P1-P7591,pipe,P1,200,67.400,0.510,0.510,0,0.146,0.194,1,0,1.800,2.220,2.220,DN200 (not steepened),,P1-M7591,P1-M7586
5598,O1-P777,P1-P947,pipe,P1,200,74.800,0.510,0.510,0,0.365,0.438,1,0,2.860,3.310,3.310,DN200 (not steepened),,P1-M947,P1-M946
5600,O3-P2052,P1-P5811,pipe,P1,200,96.100,0.510,0.510,0,0.317,0.393,1,0,3.410,3.790,3.790,DN200 (not steepened),,P1-M5811,P1-M5767
5602,O1-P770,P1-P940,pipe,P1,200,74.800,0.510,0.510,0,0.384,0.390,1,0,2.020,2.180,2.180,DN200 (not steepened),,P1-M940,P1-M939
5604,O2-P52,P1-P3425,pipe,P1,315,74.800,0.270,0.288,1,0.752,0.767,0,0,10.510,10.580,10.580,Steepened up to 0.30 %,,P1-M3425,P1-M3424
5605,O2-P188,P1-P2986,pipe,P1,355,74.900,0.270,0.281,1,0.767,0.784,0,0,2.910,2.650,2.910,Steepened up to 0.30 %,,P1-M2986,P1-M2985
5607,O1-P1002,P1-P30,pipe,P1,1400,74.900,0.075,0.075,0,0.849,0.925,0,0,5.020,5.190,5.190,"Above DN200, 0.75 m/s as laid",,P1-M30,P1-M29
5610,O3-P684,P1-P7031,pipe,P1,200,86.900,0.510,0.510,0,0.190,0.266,1,0,2.170,2.160,2.170,DN200 (not steepened),,P1-M7031,P1-M7030
5613,O1-P338,P1-P508,pipe,P1,200,75.400,0.510,0.510,0,0.090,0.166,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M508,P1-M507
5616,O1-P1763,P1-P1338,pipe,P1,200,74.900,0.510,0.510,0,0.056,0.104,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M1338,P1-M1322
5618,O2-P1017,P1-P3574,pipe,P1,200,65.500,0.510,0.510,0,0.223,0.223,1,0,1.480,3.610,3.610,DN200 (not steepened),,P1-M3574,P1-M3573
5620,O1-P1595,P1-P2746,pipe,P1,200,75.000,0.510,0.510,0,0.236,0.343,1,0,1.840,1.960,1.960,DN200 (not steepened),,P1-M2746,P1-M2745
5625,O3-P3017,P1-P5040,pipe,P1,200,75.000,0.510,0.510,0,0.175,0.229,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M5040,P1-M5035
5626,O1-P1249,P1-P2438,pipe,P1,200,75.000,0.510,0.510,0,0.180,0.198,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M2438,P1-M2437
5627,O1-P954,P1-P1124,pipe,P1,200,75.000,0.510,0.510,0,0.174,0.174,1,0,1.480,2.430,2.430,DN200 (not steepened),,P1-M1124,P1-M1123
5628,O2-P1933,P1-P4490,pipe,P1,200,75.000,0.510,0.510,0,0.302,0.302,1,0,3.210,3.700,3.700,DN200 (not steepened),,P1-M4490,P1-M4470
5630,O1-P2334,P1-P1909,pipe,P1,200,75.100,0.510,0.510,0,0.239,0.258,1,0,1.480,2.870,2.870,DN200 (not steepened),,P1-M1909,P1-M1904
5632,O3-P680,P1-P7027,pipe,P1,200,75.100,0.510,0.510,0,0.245,0.332,1,0,2.030,2.530,2.530,DN200 (not steepened),,P1-M7027,P1-M7002
5633,O3-P830,P1-P7177,pipe,P1,200,75.100,0.510,0.510,0,0.263,0.275,1,0,1.730,2.120,2.120,DN200 (not steepened),,P1-M7177,P1-M7176
5636,O1-P1005,P1-P33,pipe,P1,1400,75.100,0.075,0.075,0,0.849,0.925,0,0,6.430,6.140,6.430,"Above DN200, 0.75 m/s as laid",,P1-M33,P1-M32
5640,O3-P2791,P1-P6550,pipe,P1,200,75.100,0.510,0.510,0,0.224,0.300,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M6550,P1-M5438
5641,O3-P181,P1-P262,pipe,P1,200,75.100,0.510,0.510,0,0.645,0.722,1,0,5.000,5.190,5.190,DN200 (not steepened),,P1-M262,P1-M261
5645,O1-P2285,P1-P1860,pipe,P1,200,75.200,0.510,0.510,0,0.483,0.604,1,0,4.250,3.470,4.250,DN200 (not steepened),,P1-M1860,P1-M1859
5648,O2-P534,P1-P3332,pipe,P1,200,54.600,0.510,0.510,0,0.405,0.412,1,0,2.490,2.430,2.490,DN200 (not steepened),,P1-M3332,P1-M3331
5649,O2-P1806,P1-P4363,pipe,P1,200,75.200,0.510,0.510,0,0.181,0.213,1,0,3.310,1.480,3.310,DN200 (not steepened),,P1-M4363,P1-M4362
5652,O2-P152,P1-P2950,pipe,P1,200,94.600,0.510,0.510,0,0.358,0.358,1,0,2.160,2.580,2.580,DN200 (not steepened),,P1-M2950,P1-M2949
5653,O1-P696,P1-P866,pipe,P1,200,75.300,0.510,0.510,0,0.186,0.320,1,0,1.650,2.490,2.490,DN200 (not steepened),,P1-M866,P1-M859
5657,O3-P2922,P1-P4941,pipe,P1,200,75.400,0.510,0.510,0,0.368,0.377,1,0,5.460,5.540,5.540,DN200 (not steepened),,P1-M4941,P1-M4940
5659,O1-P2037,P1-P1612,pipe,P1,200,84.500,0.510,0.510,0,0.303,0.337,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M1612,P1-M1611
5662,O1-P2531,P1-P2106,pipe,P1,200,75.400,0.510,0.510,0,0.314,0.370,1,0,2.370,2.520,2.520,DN200 (not steepened),,P1-M2106,P1-M2105
5665,O3-P1260,P1-P7602,pipe,P1,200,75.500,0.510,0.510,0,0.277,0.307,1,0,2.150,1.830,2.150,DN200 (not steepened),,P1-M7602,P1-M7601
5669,O2-P1061,P1-P3618,pipe,P1,200,75.500,0.510,0.510,0,0.384,0.391,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M3618,P1-M3617
5672,O3-P118,P1-P199,pipe,P1,355,84.900,0.270,0.270,0,0.772,0.799,0,0,9.360,9.530,9.530,"Above DN200, 0.75 m/s as laid",,P1-M199,P1-M198
5675,O1-P1886,P1-P1461,pipe,P1,200,75.600,0.510,0.510,0,0.119,0.214,1,0,1.930,1.710,1.930,DN200 (not steepened),,P1-M1461,P1-M1460
5678,O2-P894,P1-P4800,pipe,P1,200,75.600,0.510,0.510,0,0.303,0.307,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M4800,P1-M4783
5681,O2-P437,P1-P3235,pipe,P1,200,65.300,0.510,0.510,0,0.138,0.138,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M3235,P1-M3234
5682,O1-P857,P1-P1027,pipe,P1,200,75.700,0.510,0.510,0,0.160,0.226,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M1027,P1-M1017
5686,O3-P1212,P1-P7559,pipe,P1,200,53.600,0.510,0.510,0,0.293,0.310,1,0,2.400,2.600,2.600,DN200 (not steepened),,P1-M7559,P1-M7558
5690,O3-P2049,P1-P5808,pipe,P1,200,75.800,0.510,0.510,0,0.155,0.211,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M5808,P1-M5807
5694,O3-P428,P1-P6775,pipe,P1,200,100.000,0.510,0.510,0,0.439,0.444,1,0,1.790,1.930,1.930,DN200 (not steepened),,P1-M6775,P1-M6774
5696,O2-P97,P1-P3470,pipe,P1,200,64.000,0.510,0.510,0,0.036,0.036,1,0,2.380,2.090,2.380,DN200 (not steepened),,P1-M3470,P1-M3469
5702,O1-P1061,P1-P2684,pipe,P1,200,75.900,0.510,0.510,0,0.706,0.730,1,0,4.590,4.690,4.690,DN200 (not steepened),,P1-M2684,P1-M2683
5712,O3-P414,P1-P6761,pipe,P1,200,76.000,0.510,0.510,0,0.167,0.167,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M6761,P1-M6760
5713,O3-P2219,P1-P5978,pipe,P1,200,76.000,0.510,0.510,0,0.480,0.480,1,0,2.770,2.390,2.770,DN200 (not steepened),,P1-M5978,P1-M5977
5714,O1-P1597,P1-P2748,pipe,P1,200,76.000,0.510,0.510,0,0.174,0.263,1,0,2.240,2.020,2.240,DN200 (not steepened),,P1-M2748,P1-M2747
5717,O3-P782,P1-P7129,pipe,P1,200,76.100,0.510,0.510,0,0.161,0.161,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M7129,P1-M6716
5719,O3-P866,P1-P7213,pipe,P1,200,76.300,0.510,0.510,0,0.591,0.598,1,0,8.050,8.080,8.080,DN200 (not steepened),,P1-M7213,P1-M7212
5720,O3-P140,P1-P221,pipe,P1,280,76.100,0.375,0.375,0,0.758,0.798,0,0,8.630,8.990,8.990,"Above DN200, 0.75 m/s as laid",,P1-M221,P1-M220
5726,O3-P2211,P1-P5970,pipe,P1,200,76.100,0.510,0.510,0,0.493,0.578,1,0,3.020,3.480,3.480,DN200 (not steepened),,P1-M5970,P1-M5969
5728,O3-P1613,P1-P5637,pipe,P1,200,76.200,0.510,0.510,0,0.146,0.262,1,0,2.780,3.350,3.350,DN200 (not steepened),,P1-M5637,P1-M5609
5730,O2-P1395,P1-P3952,pipe,P1,200,76.200,0.510,0.510,0,0.478,0.562,1,0,2.830,3.000,3.000,DN200 (not steepened),,P1-M3952,P1-M3951
5731,O3-P3356,P1-P5375,pipe,P1,200,76.200,0.510,0.510,0,0.063,0.117,1,0,4.670,1.480,4.670,DN200 (not steepened),,P1-M5375,P1-M5374
5733,O1-P2488,P1-P2063,pipe,P1,200,77.000,0.510,0.510,0,0.207,0.243,1,0,1.940,1.480,1.940,DN200 (not steepened),,P1-M2063,P1-M2036
5734,O3-P1174,P1-P7521,pipe,P1,200,76.300,0.510,0.510,0,0.332,0.338,1,0,1.680,1.710,1.710,DN200 (not steepened),,P1-M7521,P1-M7520
5740,O1-P1483,P1-P2851,pipe,P1,200,76.300,0.510,0.510,0,0.468,0.556,1,0,3.720,3.720,3.720,DN200 (not steepened),,P1-M2851,P1-M2850
5742,O2-P1046,P1-P3603,pipe,P1,200,76.300,0.510,0.510,0,0.280,0.280,1,0,1.480,2.720,2.720,DN200 (not steepened),,P1-M3603,P1-M3588
5743,O3-P538,P1-P6885,pipe,P1,200,76.300,0.510,0.510,0,0.262,0.271,1,0,2.960,2.600,2.960,DN200 (not steepened),,P1-M6885,P1-M6884
5744,O1-P991,P1-P1161,pipe,P1,200,76.300,0.510,0.510,0,0.193,0.247,1,0,2.900,3.420,3.420,DN200 (not steepened),,P1-M1161,P1-M19
5745,O3-P1401,P1-P5482,pipe,P1,355,76.500,0.270,0.529,1,0.832,1.030,0,0,8.860,9.720,9.720,Steepened 0.50 to 0.75 %,,P1-M5482,P1-M5378
5746,O1-P549,P1-P719,pipe,P1,200,76.400,0.510,0.510,0,0.189,0.242,1,0,1.480,2.250,2.250,DN200 (not steepened),,P1-M719,P1-M718
5750,O3-P2755,P1-P6514,pipe,P1,200,76.400,0.510,0.510,0,0.124,0.225,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M6514,P1-M6513
5751,O1-P1861,P1-P1436,pipe,P1,200,56.000,0.510,0.510,0,0.024,0.024,1,0,1.480,2.150,2.150,DN200 (not steepened),,P1-M1436,P1-M1435
5755,O1-P1795,P1-P1370,pipe,P1,200,76.500,0.510,0.510,0,0.249,0.249,1,0,2.010,1.640,2.010,DN200 (not steepened),,P1-M1370,P1-M1369
5758,O3-P2236,P1-P5995,pipe,P1,200,76.500,0.510,0.510,0,0.219,0.339,1,0,2.300,2.800,2.800,DN200 (not steepened),,P1-M5995,P1-M5948
5762,O2-P1427,P1-P3984,pipe,P1,200,76.500,0.510,0.510,0,0.408,0.434,1,0,2.300,2.460,2.460,DN200 (not steepened),,P1-M3984,P1-M3939
5764,O3-P2974,P1-P4993,pipe,P1,200,76.600,0.510,0.510,0,0.205,0.225,1,0,1.480,2.230,2.230,DN200 (not steepened),,P1-M4993,P1-M4992
5765,O1-P607,P1-P777,pipe,P1,200,76.600,0.510,0.510,0,0.131,0.238,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M777,P1-M776
5766,O1-P803,P1-P973,pipe,P1,200,76.600,0.510,0.510,0,0.255,0.325,1,0,1.910,3.310,3.310,DN200 (not steepened),,P1-M973,P1-M929
5767,O3-P3089,P1-P5108,pipe,P1,200,76.600,0.510,0.510,0,0.208,0.243,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M5108,P1-M5107
5768,O3-P1206,P1-P7553,pipe,P1,200,76.600,0.510,0.510,0,0.275,0.275,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1-M7553,P1-M233
5776,O1-P2643,P1-P2218,pipe,P1,200,76.700,0.510,0.510,0,0.468,0.480,1,0,2.060,2.180,2.180,DN200 (not steepened),,P1-M2218,P1-M2217
5785,O1-P612,P1-P782,pipe,P1,200,76.800,0.510,0.510,0,0.160,0.226,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M782,P1-M778
5788,O1-P823,P1-P993,pipe,P1,200,76.800,0.510,0.510,0,0.103,0.190,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M993,P1-M992
5790,O2-P335,P1-P3133,pipe,P1,200,100.000,0.510,0.510,0,0.273,0.273,1,0,1.480,2.390,2.390,DN200 (not steepened),,P1-M3133,P1-M3128
5791,O1-P601,P1-P771,pipe,P1,200,76.800,0.510,0.510,0,0.170,0.303,1,0,1.640,1.790,1.790,DN200 (not steepened),,P1-M771,P1-M770
5795,O2-P608,P1-P4561,pipe,P1,280,100.000,0.375,0.375,0,0.753,0.771,0,0,5.930,5.440,5.930,"Above DN200, 0.75 m/s as laid",,P1-M4561,P1-M4560
5796,O3-P2134,P1-P5893,pipe,P1,200,79.700,0.510,0.510,0,0.219,0.350,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M5893,P1-M5892
5801,O2-P1513,P1-P4070,pipe,P1,200,73.400,0.510,0.510,0,0.223,0.245,1,0,1.480,2.520,2.520,DN200 (not steepened),,P1-M4070,P1-M4069
5802,O1-P2153,P1-P1728,pipe,P1,200,76.900,0.510,0.510,0,0.215,0.241,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M1728,P1-M1724
5803,O2-P876,P1-P4782,pipe,P1,200,76.900,0.510,0.510,0,0.400,0.409,1,0,3.770,1.480,3.770,DN200 (not steepened),,P1-M4782,P1-M4781
5805,O1-P2534,P1-P2109,pipe,P1,200,74.800,0.510,0.510,0,0.156,0.280,1,0,1.520,2.010,2.010,DN200 (not steepened),,P1-M2109,P1-M2108
5807,O3-P275,P1-P6622,pipe,P1,315,76.900,0.270,0.366,1,0.751,0.819,0,0,7.880,8.460,8.460,Steepened 0.30 to 0.50 %,,P1-M6622,P1-M6621
5809,O1-P1054,P1-P2677,pipe,P1,200,75.200,0.510,0.510,0,0.723,0.753,1,0,5.000,5.270,5.270,DN200 (not steepened),,P1-M2677,P1-M2676
5813,O3-P3108,P1-P5127,pipe,P1,200,77.000,0.510,0.510,0,0.166,0.194,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M5127,P1-M5116
5815,O2-P1376,P1-P3933,pipe,P1,200,77.000,0.510,0.510,0,0.493,0.586,1,0,3.160,3.510,3.510,DN200 (not steepened),,P1-M3933,P1-M3932
5816,O3-P2106,P1-P5865,pipe,P1,200,77.000,0.510,0.510,0,0.160,0.226,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M5865,P1-M5863
5818,O1-P2314,P1-P1889,pipe,P1,200,77.000,0.510,0.510,0,0.195,0.264,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1-M1889,P1-M1888
5820,O3-P1682,P1-P5525,pipe,P1,200,77.000,0.510,0.510,0,0.371,0.619,1,0,4.420,4.240,4.420,DN200 (not steepened),,P1-M5525,P1-M5524
5822,O3-P3099,P1-P5118,pipe,P1,200,77.000,0.510,0.510,0,0.335,0.367,1,0,2.320,2.380,2.380,DN200 (not steepened),,P1-M5118,P1-M5117
5823,O2-P797,P1-P4703,pipe,P1,200,77.000,0.510,0.510,0,0.349,0.351,1,0,2.300,3.580,3.580,DN200 (not steepened),,P1-M4703,P1-M4702
5824,O2-P420,P1-P3218,pipe,P1,200,77.000,0.510,0.510,0,0.325,0.329,1,0,2.160,1.710,2.160,DN200 (not steepened),,P1-M3218,P1-M3022
5825,O3-P968,P1-P7315,pipe,P1,200,77.000,0.510,0.510,0,0.250,0.255,1,0,2.100,2.500,2.500,DN200 (not steepened),,P1-M7315,P1-M7288
5827,O1-P1191,P1-P2380,pipe,P1,200,77.100,0.510,0.510,0,0.238,0.260,1,0,2.670,4.420,4.420,DN200 (not steepened),,P1-M2380,P1-M2379
5828,O2-P1532,P1-P4089,pipe,P1,200,77.100,0.510,0.510,0,0.337,0.350,1,0,3.480,2.590,3.480,DN200 (not steepened),,P1-M4089,P1-M4088
5831,O1-P1496,P1-P2864,pipe,P1,200,77.100,0.510,0.510,0,0.239,0.306,1,0,1.880,1.640,1.880,DN200 (not steepened),,P1-M2864,P1-M2863
5832,O3-P2242,P1-P6001,pipe,P1,200,99.900,0.510,0.510,0,0.193,0.328,1,0,2.450,1.480,2.450,DN200 (not steepened),,P1-M6001,P1-M5949
5833,O1-P2118,P1-P1693,pipe,P1,200,77.100,0.510,0.510,0,0.602,0.716,1,0,3.680,3.850,3.850,DN200 (not steepened),,P1-M1693,P1-M1692
5834,O1-P2678,P1-P2253,pipe,P1,200,77.100,0.510,0.510,0,0.178,0.196,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M2253,P1-M2243
5836,O1-P731,P1-P901,pipe,P1,200,77.200,0.510,0.510,0,0.155,0.211,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M901,P1-M882
5838,O2-P971,P1-P3528,pipe,P1,200,79.300,0.510,0.510,0,0.033,0.033,1,0,2.100,2.760,2.760,DN200 (not steepened),,P1-M3528,P1-M3527
5841,O3-P969,P1-P7316,pipe,P1,200,77.200,0.510,0.510,0,0.167,0.179,1,0,1.480,2.100,2.100,DN200 (not steepened),,P1-M7316,P1-M7315
5843,O3-P2413,P1-P6172,pipe,P1,200,77.200,0.510,0.510,0,0.203,0.338,1,0,1.590,1.710,1.710,DN200 (not steepened),,P1-M6172,P1-M6132
5848,O2-P1523,P1-P4084,pipe,P1,200,77.300,0.510,0.510,0,0.131,0.238,1,0,1.480,2.470,2.470,DN200 (not steepened),,P1-M4084,P1-M4079
5850,O1-P2278,P1-P1853,pipe,P1,200,77.300,0.510,0.510,0,0.072,0.132,1,0,1.770,1.890,1.890,DN200 (not steepened),,P1-M1853,P1-M1852
5854,O2-P1103,P1-P3660,pipe,P1,200,77.400,0.510,0.510,0,0.307,0.311,1,0,2.230,1.480,2.230,DN200 (not steepened),,P1-M3660,P1-M3659
5858,O3-P549,P1-P6896,pipe,P1,200,77.400,0.510,0.510,0,0.073,0.136,1,0,1.480,2.020,2.020,DN200 (not steepened),,P1-M6896,P1-M6895
5862,O2-P1147,P1-P3704,pipe,P1,200,100.000,0.510,0.510,0,0.126,0.180,1,0,8.780,1.480,8.780,DN200 (not steepened),,P1-M3704,P1-M3703
5866,O2-P817,P1-P4723,pipe,P1,200,77.400,0.510,0.510,0,0.027,0.027,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M4723,P1-M4567
5867,O3-P1240,P1-P7587,pipe,P1,200,105.000,0.510,0.510,0,0.235,0.288,1,0,1.870,1.990,1.990,DN200 (not steepened),,P1-M7587,P1-M7586
5869,O1-P1987,P1-P1562,pipe,P1,200,69.100,0.510,0.510,0,0.122,0.122,1,0,2.080,1.480,2.080,DN200 (not steepened),,P1-M1562,P1-M1561
5872,O2-P1460,P1-P4017,pipe,P1,200,76.200,0.510,0.510,0,0.160,0.227,1,0,2.600,1.480,2.600,DN200 (not steepened),,P1-M4017,P1-M3946
5873,O2-P1358,P1-P3915,pipe,P1,200,77.500,0.510,0.510,0,0.339,0.386,1,0,3.020,3.080,3.080,DN200 (not steepened),,P1-M3915,P1-M3891
5875,O3-P1413,P1-P5494,pipe,P1,355,76.300,0.270,0.529,1,0.772,1.001,0,0,7.070,7.080,7.080,Steepened 0.50 to 0.75 %,,P1-M5494,P1-M5493
5877,O3-P1253,P1-P7605,pipe,P1,200,85.900,0.510,0.510,0,0.283,0.321,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M7605,P1-M7604
5881,O2-P601,P1-P118,pipe,P1,1400,77.600,0.075,0.075,0,0.759,0.847,0,0,6.520,6.290,6.520,"Above DN200, 0.75 m/s as laid",,P1-M118,P1-M117
5882,O3-P1339,P1-P7686,pipe,P1,200,77.600,0.510,0.510,0,0.206,0.266,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M7686,P1-M7685
5884,O1-P1573,P1-P2724,pipe,P1,200,77.600,0.510,0.510,0,0.373,0.403,1,0,3.420,3.600,3.600,DN200 (not steepened),,P1-M2724,P1-M2723
5885,O3-P823,P1-P7170,pipe,P1,200,77.600,0.510,0.510,0,0.340,0.345,1,0,2.250,2.110,2.250,DN200 (not steepened),,P1-M7170,P1-M7169
5887,O1-P590,P1-P760,pipe,P1,200,77.600,0.510,0.510,0,0.358,0.461,1,0,3.330,3.410,3.410,DN200 (not steepened),,P1-M760,P1-M759
5888,O2-P1983,P1-P4540,pipe,P1,200,77.600,0.510,0.510,0,0.174,0.174,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M4540,P1-M4539
5897,O3-P1548,P1-P5572,pipe,P1,200,78.600,0.510,0.510,0,0.186,0.229,1,0,1.520,1.630,1.630,DN200 (not steepened),,P1-M5572,P1-M5571
5898,O2-P217,P1-P3015,pipe,P1,250,77.700,0.375,0.395,1,0.750,0.771,0,0,3.530,3.840,3.840,Steepened 0.30 to 0.50 %,,P1-M3015,P1-M3014
5903,O2-P1441,P1-P3998,pipe,P1,200,59.600,0.510,0.510,0,0.208,0.299,1,0,2.330,1.480,2.330,DN200 (not steepened),,P1-M3998,P1-M3997
5904,O3-P2910,P1-P4929,pipe,P1,200,77.700,0.510,0.510,0,0.410,0.460,1,0,7.180,6.850,7.180,DN200 (not steepened),,P1-M4929,P1-M4928
5905,O1-P11,P1-P11,pipe,P1,1600,77.800,0.075,0.075,0,0.907,0.994,0,0,9.970,9.970,9.970,"Above DN200, 0.75 m/s as laid",,P1-M11,P1-M10
5912,O3-P2925,P1-P4944,pipe,P1,200,77.800,0.510,0.510,0,0.352,0.362,1,0,5.620,5.680,5.680,DN200 (not steepened),,P1-M4944,P1-M4943
5914,O3-P2524,P1-P6283,pipe,P1,200,77.800,0.510,0.510,0,0.283,0.397,1,0,2.430,2.250,2.430,DN200 (not steepened),,P1-M6283,P1-M6282
5916,O2-P1279,P1-P3836,pipe,P1,200,77.800,0.510,0.510,0,0.278,0.376,1,0,3.300,2.340,3.300,DN200 (not steepened),,P1-M3836,P1-M3835
5919,O3-P1620,P1-P5644,pipe,P1,200,77.800,0.510,0.510,0,0.235,0.342,1,0,2.520,3.260,3.260,DN200 (not steepened),,P1-M5644,P1-M5611
5920,O1-P2034,P1-P1609,pipe,P1,200,85.700,0.510,0.510,0,0.160,0.226,1,0,1.480,2.520,2.520,DN200 (not steepened),,P1-M1609,P1-M1608
5922,O3-P597,P1-P6944,pipe,P1,200,77.900,0.510,0.510,0,0.202,0.297,1,0,1.480,2.220,2.220,DN200 (not steepened),,P1-M6944,P1-M6943
5923,O3-P3237,P1-P5256,pipe,P1,200,77.900,0.510,0.510,0,0.240,0.310,1,0,2.670,2.850,2.850,DN200 (not steepened),,P1-M5256,P1-M5255
5924,O3-P828,P1-P7175,pipe,P1,200,77.900,0.510,0.510,0,0.182,0.182,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M7175,P1-M7169
5925,O1-P1439,P1-P2628,pipe,P1,200,78.100,0.510,0.510,0,0.223,0.299,1,0,2.150,2.950,2.950,DN200 (not steepened),,P1-M2628,P1-M2603
5927,O1-P1761,P1-P1336,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,2.720,1.480,2.720,DN200 (not steepened),,P1-M1336,P1-M1335
5930,O3-P1305,P1-P7652,pipe,P1,200,77.900,0.510,0.510,0,0.260,0.312,1,0,1.780,1.750,1.780,DN200 (not steepened),,P1-M7652,P1-M7629
5931,O1-P2412,P1-P1987,pipe,P1,200,77.900,0.510,0.510,0,0.239,0.258,1,0,3.070,1.480,3.070,DN200 (not steepened),,P1-M1987,P1-M1974
