key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
12776,O3-P2619,P1-P6378,pipe,P1,200,85.200,0.510,0.510,0,0.568,0.724,1,0,5.030,5.390,5.390,DN200 (not steepened),,P1-M6378,P1-M6377
12778,O1-P1854,P1-P1429,pipe,P1,200,100.000,0.510,0.510,0,0.152,0.198,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M1429,P1-M1428
12780,O2-P1592,P1-P4149,pipe,P1,200,72.400,0.510,0.510,0,0.026,0.026,1,0,1.480,5.040,5.040,DN200 (not steepened),,P1-M4149,P1-M4148
12786,O1-P1319,P1-P2508,pipe,P1,200,100.000,0.510,0.510,0,0.070,0.109,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M2508,P1-M2507
12787,O3-P1732,P1-P5740,pipe,P1,200,100.000,0.510,0.510,0,0.148,0.267,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M5740,P1-M5739
12788,O3-P2245,P1-P6004,pipe,P1,200,64.700,0.510,0.510,0,0.103,0.190,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M6004,P1-M6003
12789,O2-P1218,P1-P3775,pipe,P1,200,78.100,0.510,0.510,0,0.190,0.220,1,0,1.620,1.500,1.620,DN200 (not steepened),,P1-M3775,P1-M3774
12802,O3-P2068,P1-P5827,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.190,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M5827,P1-M5826
12808,O2-P439,P1-P3237,pipe,P1,200,61.500,0.510,0.510,0,0.312,0.316,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M3237,P1-M3236
12813,O2-P621,P1-P4574,pipe,P1,200,100.000,0.510,0.510,0,0.716,0.739,1,0,5.240,4.980,5.240,DN200 (not steepened),,P1-M4574,P1-M4573
12816,O2-P1173,P1-P3730,pipe,P1,355,100.000,0.270,0.328,1,0.751,0.815,0,0,4.920,5.910,5.910,Steepened 0.30 to 0.50 %,,P1-M3730,P1-M3729
12823,O3-P1740,P1-P5748,pipe,P1,200,78.400,0.510,0.510,0,0.110,0.201,1,0,2.120,2.580,2.580,DN200 (not steepened),,P1-M5748,P1-M5747
12824,O3-P1546,P1-P5570,pipe,P1,200,106.400,0.510,0.510,0,0.257,0.288,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M5570,P1-M5569
12826,O1-P58,P1-P1200,pipe,P1,1000,64.100,0.075,0.120,1,0.767,0.861,0,0,10.280,10.360,10.360,Steepened up to 0.30 %,,P1-M1200,P1-M1199
12828,O2-P1330,P1-P3887,pipe,P1,200,68.600,0.510,0.510,0,0.413,0.459,1,0,2.560,1.480,2.560,DN200 (not steepened),,P1-M3887,P1-M3886
12832,O3-P84,P1-P165,pipe,P1,630,100.000,0.125,0.174,1,0.759,0.798,0,0,2.530,2.370,2.530,Steepened up to 0.30 %,,P1-M165,P1-M164
12833,O2-P1948,P1-P4505,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.199,1,0,1.810,1.480,1.810,DN200 (not steepened),,P1-M4505,P1-M4504
12838,O3-P3350,P1-P5369,pipe,P1,200,100.000,0.510,0.510,0,0.256,0.355,1,0,2.290,1.480,2.290,DN200 (not steepened),,P1-M5369,P1-M5368
12840,O3-P1125,P1-P7472,pipe,P1,200,100.000,0.510,0.510,0,0.487,0.567,1,0,5.420,5.620,5.620,DN200 (not steepened),,P1-M7472,P1-M7471
12841,O3-P2363,P1-P6122,pipe,P1,200,78.400,0.510,0.510,0,0.468,0.707,1,0,10.530,10.600,10.600,DN200 (not steepened),,P1-M6122,P1-M6121
12844,O2-P1595,P1-P4152,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,1.480,5.010,5.010,DN200 (not steepened),,P1-M4152,P1-M3418
12849,O3-P3166,P1-P5185,pipe,P1,900,100.000,0.075,0.128,1,0.752,0.834,0,0,4.150,3.920,4.150,Steepened up to 0.30 %,,P1-M5185,P1-M5184
12850,O3-P1364,P1-P7711,pipe,P1,200,100.000,0.510,0.510,0,0.107,0.196,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M7711,P1-M7710
12856,O1-P235,P1-P405,pipe,P1,200,41.000,0.510,0.510,0,0.020,0.020,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M405,P1-M404
12862,O2-P1222,P1-P3779,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.178,1,0,7.030,1.480,7.030,DN200 (not steepened),,P1-M3779,P1-M3778
12867,O3-P325,P1-P6672,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.837,0,0,8.230,8.060,8.230,Steepened 0.30 to 0.50 %,,P1-M6672,P1-M6671
12868,O1-P1796,P1-P1371,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,2.130,2.010,2.130,DN200 (not steepened),,P1-M1371,P1-M1370
12869,O3-P1728,P1-P5736,pipe,P1,200,100.000,0.510,0.510,0,0.124,0.225,1,0,1.960,2.440,2.440,DN200 (not steepened),,P1-M5736,P1-M5735
12870,O2-P1295,P1-P3852,pipe,P1,200,106.800,0.510,0.510,0,0.395,0.453,1,0,2.920,1.480,2.920,DN200 (not steepened),,P1-M3852,P1-M3851
12879,O2-P348,P1-P3146,pipe,P1,200,100.000,0.510,0.510,0,0.479,0.562,1,0,2.200,2.260,2.260,DN200 (not steepened),,P1-M3146,P1-M3145
12884,O2-P1240,P1-P3797,pipe,P1,200,100.000,0.510,0.510,0,0.099,0.099,1,0,2.580,1.480,2.580,DN200 (not steepened),,P1-M3797,P1-M3732
12888,O1-P215,P1-P385,pipe,P1,200,100.000,0.510,0.510,0,0.618,0.652,1,0,3.510,3.270,3.510,DN200 (not steepened),,P1-M385,P1-M384
12889,O1-P1224,P1-P2413,pipe,P1,200,100.000,0.510,0.510,0,0.187,0.227,1,0,3.170,1.480,3.170,DN200 (not steepened),,P1-M2413,P1-M2412
12899,O3-P608,P1-P6955,pipe,P1,200,87.900,0.510,0.510,0,0.333,0.406,1,0,2.620,2.850,2.850,DN200 (not steepened),,P1-M6955,P1-M6954
12900,O3-P2510,P1-P6269,pipe,P1,200,98.200,0.510,0.510,0,0.114,0.209,1,0,1.480,2.610,2.610,DN200 (not steepened),,P1-M6269,P1-M6268
12901,O3-P2474,P1-P6233,pipe,P1,200,100.000,0.510,0.510,0,0.397,0.584,1,0,5.620,5.600,5.620,DN200 (not steepened),,P1-M6233,P1-M6232
12904,O3-P3024,P1-P5043,pipe,P1,200,147.100,0.510,0.510,0,0.644,0.721,1,0,3.150,3.890,3.890,DN200 (not steepened),,P1-M5043,P1-M5042
12906,O3-P31,P1-P5405,pipe,P1,450,100.000,0.205,0.443,1,0.751,0.984,0,0,11.120,10.980,11.120,Steepened 0.30 to 0.50 %,,P1-M5405,P1-M5404
12912,O1-P2307,P1-P1882,pipe,P1,200,100.000,0.510,0.510,0,0.151,0.193,1,0,1.480,3.230,3.230,DN200 (not steepened),,P1-M1882,P1-M1881
12915,O3-P1120,P1-P7467,pipe,P1,200,100.000,0.510,0.510,0,0.224,0.224,1,0,2.480,1.480,2.480,DN200 (not steepened),,P1-M7467,P1-M7438
12916,O3-P702,P1-P7049,pipe,P1,200,100.000,0.510,0.510,0,0.087,0.160,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M7049,P1-M7043
12920,O1-P573,P1-P743,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.313,1,0,1.730,1.990,1.990,DN200 (not steepened),,P1-M743,P1-M742
12926,O1-P536,P1-P706,pipe,P1,200,89.800,0.510,0.510,0,0.317,0.379,1,0,4.050,4.220,4.220,DN200 (not steepened),,P1-M706,P1-M705
12929,O1-P1673,P1-P2824,pipe,P1,200,100.000,0.510,0.510,0,0.324,0.336,1,0,1.600,1.910,1.910,DN200 (not steepened),,P1-M2824,P1-M2823
12932,O1-P1373,P1-P2562,pipe,P1,200,120.500,0.510,0.510,0,0.657,0.756,1,0,9.510,9.010,9.510,DN200 (not steepened),,P1-M2562,P1-M2561
12934,O1-P1793,P1-P1368,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,1.530,1.640,1.640,DN200 (not steepened),,P1-M1368,P1-M1367
12939,O3-P2455,P1-P6214,pipe,P1,200,100.000,0.510,0.510,0,0.124,0.225,1,0,2.750,4.100,4.100,DN200 (not steepened),,P1-M6214,P1-M6213
12941,O3-P2238,P1-P5997,pipe,P1,200,60.000,0.510,0.510,0,0.156,0.280,1,0,1.850,2.080,2.080,DN200 (not steepened),,P1-M5997,P1-M5996
12942,O1-P508,P1-P678,pipe,P1,200,115.200,0.510,0.510,0,0.249,0.326,1,0,1.690,2.070,2.070,DN200 (not steepened),,P1-M678,P1-M677
12947,O3-P3250,P1-P5269,pipe,P1,200,100.000,0.510,0.510,0,0.281,0.296,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M5269,P1-M5253
12951,O1-P1872,P1-P1447,pipe,P1,200,52.700,0.510,0.510,0,0.176,0.176,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M1447,P1-M1446
12952,O3-P2434,P1-P6193,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.209,1,0,1.480,2.630,2.630,DN200 (not steepened),,P1-M6193,P1-M6192
12960,O2-P15,P1-P107,pipe,P1,1400,74.800,0.075,0.075,0,0.806,0.886,0,0,9.190,9.200,9.200,"Above DN200, 0.75 m/s as laid",,P1-M107,P1-M106
12965,O2-P24,P1-P3397,pipe,P1,630,66.600,0.125,0.175,1,0.764,0.798,0,0,6.800,6.900,6.900,Steepened up to 0.30 %,,P1-M3397,P1-M3396
12966,O3-P2673,P1-P6432,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M6432,P1-M6428
12967,O1-P871,P1-P1041,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.196,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M1041,P1-M1040
12972,O3-P3308,P1-P5327,pipe,P1,200,100.000,0.510,0.510,0,0.172,0.219,1,0,2.920,1.480,2.920,DN200 (not steepened),,P1-M5327,P1-M5326
12973,O2-P149,P1-P2947,pipe,P1,200,100.000,0.510,0.510,0,0.435,0.435,1,0,2.490,3.260,3.260,DN200 (not steepened),,P1-M2947,P1-M2946
12974,O3-P525,P1-P6872,pipe,P1,200,101.100,0.510,0.510,0,0.446,0.467,1,0,3.640,2.630,3.640,DN200 (not steepened),,P1-M6872,P1-M6850
12977,O1-P525,P1-P695,pipe,P1,200,100.000,0.510,0.510,0,0.337,0.402,1,0,4.460,3.470,4.460,DN200 (not steepened),,P1-M695,P1-M694
12978,O1-P64,P1-P1206,pipe,P1,900,100.000,0.075,0.120,1,0.750,0.838,0,0,9.300,8.890,9.300,Steepened up to 0.30 %,,P1-M1206,P1-M1205
12980,O1-P368,P1-P538,pipe,P1,200,58.100,0.510,0.510,0,0.682,0.761,1,0,7.590,7.160,7.590,DN200 (not steepened),,P1-M538,P1-M537
12981,O3-P2765,P1-P6524,pipe,P1,200,100.000,0.510,0.510,0,0.258,0.322,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M6524,P1-M6523
12986,O3-P3306,P1-P5325,pipe,P1,200,100.000,0.510,0.510,0,0.218,0.235,1,0,2.540,1.480,2.540,DN200 (not steepened),,P1-M5325,P1-M5324
12989,O2-P1080,P1-P3637,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.235,1,0,3.150,1.480,3.150,DN200 (not steepened),,P1-M3637,P1-M3632
12990,O1-P325,P1-P495,pipe,P1,200,100.000,0.510,0.510,0,0.197,0.328,1,0,3.090,5.730,5.730,DN200 (not steepened),,P1-M495,P1-M424
12991,O3-P2367,P1-P6126,pipe,P1,200,88.300,0.510,0.510,0,0.465,0.700,1,0,9.460,9.480,9.480,DN200 (not steepened),,P1-M6126,P1-M6125
12995,O1-P36,P1-P1178,pipe,P1,1000,100.000,0.075,0.112,1,0.750,0.841,0,0,8.660,8.810,8.810,Steepened up to 0.30 %,,P1-M1178,P1-M1177
13005,O2-P1583,P1-P4140,pipe,P1,200,76.700,0.510,0.510,0,0.181,0.213,1,0,1.480,3.820,3.820,DN200 (not steepened),,P1-M4140,P1-M4139
13008,O3-P3113,P1-P5132,pipe,P1,200,49.300,0.510,0.510,0,0.204,0.223,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M5132,P1-M5131
13009,O3-P817,P1-P7164,pipe,P1,200,100.000,0.510,0.510,0,0.200,0.200,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M7164,P1-M7163
13010,O3-P2561,P1-P6320,pipe,P1,200,100.000,0.510,0.510,0,0.303,0.407,1,0,2.570,2.420,2.570,DN200 (not steepened),,P1-M6320,P1-M6319
13016,O3-P2891,P1-P4910,pipe,P1,200,100.000,0.510,0.510,0,0.225,0.318,1,0,1.480,3.090,3.090,DN200 (not steepened),,P1-M4910,P1-M4909
13019,O3-P1623,P1-P5647,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.238,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M5647,P1-M5646
13020,O3-P2615,P1-P6374,pipe,P1,200,86.800,0.510,0.510,0,0.071,0.132,1,0,2.500,1.480,2.500,DN200 (not steepened),,P1-M6374,P1-M6373
13021,O3-P1014,P1-P7361,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,2.680,3.830,3.830,DN200 (not steepened),,P1-M7361,P1-M7360
13026,O1-P553,P1-P723,pipe,P1,200,100.000,0.510,0.510,0,0.381,0.430,1,0,3.530,3.240,3.530,DN200 (not steepened),,P1-M723,P1-M722
13027,O1-P448,P1-P618,pipe,P1,200,104.500,0.510,0.510,0,0.569,0.697,1,0,5.080,6.110,6.110,DN200 (not steepened),,P1-M618,P1-M617
13031,O2-P1250,P1-P3804,pipe,P1,200,104.000,0.510,0.510,0,0.174,0.174,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M3804,P1-M3803
13034,O2-P1978,P1-P4535,pipe,P1,200,100.000,0.510,0.510,0,0.375,0.375,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M4535,P1-M3463
13035,O3-P628,P1-P6975,pipe,P1,200,85.000,0.510,0.510,0,0.278,0.313,1,0,1.970,2.200,2.200,DN200 (not steepened),,P1-M6975,P1-M6974
13037,O1-P1425,P1-P2614,pipe,P1,200,100.000,0.510,0.510,0,0.214,0.309,1,0,2.750,2.710,2.750,DN200 (not steepened),,P1-M2614,P1-M2613
13039,O1-P1314,P1-P2503,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.162,1,0,2.880,1.480,2.880,DN200 (not steepened),,P1-M2503,P1-M2502
13040,O1-P148,P1-P318,pipe,P1,355,100.000,0.270,0.311,1,0.752,0.831,0,0,10.540,9.810,10.540,Steepened 0.30 to 0.50 %,,P1-M318,P1-M317
13042,O1-P826,P1-P996,pipe,P1,200,102.900,0.510,0.510,0,0.464,0.574,1,0,5.980,6.200,6.200,DN200 (not steepened),,P1-M996,P1-M995
13044,O1-P158,P1-P328,pipe,P1,355,84.500,0.270,0.311,1,0.750,0.824,0,0,9.550,10.160,10.160,Steepened 0.30 to 0.50 %,,P1-M328,P1-M327
13051,O3-P1730,P1-P5738,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.334,1,0,2.060,2.890,2.890,DN200 (not steepened),,P1-M5738,P1-M5731
13056,O3-P1557,P1-P5581,pipe,P1,200,100.000,0.510,0.510,0,0.317,0.317,1,0,2.310,2.150,2.310,DN200 (not steepened),,P1-M5581,P1-M5580
13059,O1-P1869,P1-P1444,pipe,P1,200,58.200,0.510,0.510,0,0.076,0.142,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1444,P1-M1443
13061,O1-P2647,P1-P2222,pipe,P1,200,93.400,0.510,0.510,0,0.189,0.242,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M2222,P1-M2217
13065,O3-P70,P1-P5444,pipe,P1,200,83.500,0.510,0.510,0,0.115,0.209,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M5444,P1-M5443
13073,O3-P440,P1-P6787,pipe,P1,200,100.000,0.510,0.510,0,0.083,0.149,1,0,3.450,4.310,4.310,DN200 (not steepened),,P1-M6787,P1-M6786
13075,O3-P2774,P1-P6533,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.252,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M6533,P1-M6532
13076,O1-P297,P1-P467,pipe,P1,200,100.000,0.510,0.510,0,0.179,0.273,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M467,P1-M463
13077,O3-P114,P1-P195,pipe,P1,355,100.000,0.270,0.270,0,0.777,0.803,0,0,8.630,9.050,9.050,"Above DN200, 0.75 m/s as laid",,P1-M195,P1-M194
13078,O2-P137,P1-P2935,pipe,P1,200,100.000,0.510,0.510,0,0.123,0.178,1,0,4.990,1.480,4.990,DN200 (not steepened),,P1-M2935,P1-M2934
13079,O3-P2530,P1-P6289,pipe,P1,200,75.400,0.510,0.510,0,0.161,0.289,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M6289,P1-M6288
13082,O1-P2606,P1-P2181,pipe,P1,200,100.000,0.510,0.510,0,0.350,0.360,1,0,1.990,2.500,2.500,DN200 (not steepened),,P1-M2181,P1-M2180
13083,O1-P2155,P1-P1730,pipe,P1,200,100.000,0.510,0.510,0,0.130,0.160,1,0,3.330,1.480,3.330,DN200 (not steepened),,P1-M1730,P1-M1729
13085,O3-P1277,P1-P7624,pipe,P1,200,52.200,0.510,0.510,0,0.377,0.420,1,0,3.120,3.060,3.120,DN200 (not steepened),,P1-M7624,P1-M7623
13089,O1-P990,P1-P1160,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M1160,P1-M1159
13096,O1-P1465,P1-P2654,pipe,P1,200,100.000,0.510,0.510,0,0.195,0.264,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M2654,P1-M2649
13097,O3-P2824,P1-P4843,pipe,P1,1000,100.000,0.075,0.116,1,0.755,0.838,0,0,4.530,3.430,4.530,Steepened up to 0.30 %,,P1-M4843,P1-M4842
13102,O1-P1090,P1-P2279,pipe,P1,200,100.000,0.510,0.510,0,0.186,0.266,1,0,2.950,2.950,2.950,DN200 (not steepened),,P1-M2279,P1-M2278
13105,O1-P344,P1-P514,pipe,P1,200,67.100,0.510,0.510,0,0.139,0.248,1,0,3.070,3.350,3.350,DN200 (not steepened),,P1-M514,P1-M513
13106,O1-P342,P1-P512,pipe,P1,200,77.200,0.510,0.510,0,0.153,0.272,1,0,3.520,3.570,3.570,DN200 (not steepened),,P1-M512,P1-M425
13112,O3-P1593,P1-P5617,pipe,P1,200,82.200,0.510,0.510,0,0.160,0.289,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M5617,P1-M5616
13114,O1-P2132,P1-P1707,pipe,P1,200,83.200,0.510,0.510,0,0.442,0.554,1,0,3.670,4.260,4.260,DN200 (not steepened),,P1-M1707,P1-M1706
13116,O2-P23,P1-P3396,pipe,P1,630,100.000,0.125,0.175,1,0.764,0.798,0,0,6.900,6.620,6.900,Steepened up to 0.30 %,,P1-M3396,P1-M3395
13119,O1-P1411,P1-P2600,pipe,P1,200,100.000,0.510,0.510,0,0.350,0.424,1,0,4.350,3.680,4.350,DN200 (not steepened),,P1-M2600,P1-M2599
13121,O3-P3035,P1-P5054,pipe,P1,200,87.600,0.510,0.510,0,0.436,0.487,1,0,2.870,2.960,2.960,DN200 (not steepened),,P1-M5054,P1-M5053
13137,O3-P1711,P1-P5719,pipe,P1,200,100.000,0.510,0.510,0,0.271,0.414,1,0,2.880,3.500,3.500,DN200 (not steepened),,P1-M5719,P1-M5718
13141,O3-P17,P1-P5391,pipe,P1,560,100.000,0.155,0.374,1,0.791,1.005,0,0,12.100,11.990,12.100,Steepened 0.30 to 0.50 %,,P1-M5391,P1-M5390
13142,O1-P1837,P1-P1412,pipe,P1,200,100.000,0.510,0.510,0,0.194,0.194,1,0,1.640,2.580,2.580,DN200 (not steepened),,P1-M1412,P1-M1411
13149,O1-P282,P1-P452,pipe,P1,200,100.000,0.510,0.510,0,0.088,0.159,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M452,P1-M451
13155,O1-P1502,P1-P74,pipe,P1,1400,100.000,0.075,0.075,0,0.834,0.909,0,0,3.750,2.700,3.750,"Above DN200, 0.75 m/s as laid",,P1-M74,P1-M73
13156,O3-P822,P1-P7169,pipe,P1,200,100.000,0.510,0.510,0,0.350,0.356,1,0,2.110,1.890,2.110,DN200 (not steepened),,P1-M7169,P1-M7168
13159,O1-P1709,P1-P1284,pipe,P1,200,100.000,0.510,0.510,0,0.421,0.423,1,0,4.900,5.290,5.290,DN200 (not steepened),,P1-M1284,P1-M1283
13164,O3-P2384,P1-P6143,pipe,P1,200,97.100,0.510,0.510,0,0.385,0.494,1,0,7.730,8.070,8.070,DN200 (not steepened),,P1-M6143,P1-M6142
13166,O3-P2449,P1-P6208,pipe,P1,200,100.000,0.510,0.510,0,0.176,0.308,1,0,1.620,2.120,2.120,DN200 (not steepened),,P1-M6208,P1-M6207
13168,O3-P3347,P1-P5366,pipe,P1,200,100.000,0.510,0.510,0,0.300,0.385,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M5366,P1-M5365
13170,O3-P2297,P1-P6056,pipe,P1,200,104.300,0.510,0.510,0,0.235,0.294,1,0,1.480,2.260,2.260,DN200 (not steepened),,P1-M6056,P1-M6055
13174,O3-P2536,P1-P6295,pipe,P1,200,100.000,0.510,0.510,0,0.233,0.318,1,0,3.660,5.000,5.000,DN200 (not steepened),,P1-M6295,P1-M6294
13182,O1-P1029,P1-P57,pipe,P1,1400,100.000,0.075,0.075,0,0.842,0.917,0,0,8.770,7.970,8.770,"Above DN200, 0.75 m/s as laid",,P1-M57,P1-M56
13191,O3-P2347,P1-P6106,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.214,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M6106,P1-M6105
13192,O3-P326,P1-P6673,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.837,0,0,9.000,8.230,9.000,Steepened 0.30 to 0.50 %,,P1-M6673,P1-M6672
13194,O3-P104,P1-P185,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.791,0,0,8.620,9.600,9.600,Steepened up to 0.30 %,,P1-M185,P1-M184
13196,O3-P2952,P1-P4971,pipe,P1,200,67.200,0.510,0.510,0,0.181,0.313,1,0,1.650,1.700,1.700,DN200 (not steepened),,P1-M4971,P1-M4970
13197,O1-P2170,P1-P1745,pipe,P1,200,113.300,0.510,0.510,0,0.333,0.364,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M1745,P1-M1704
13200,O1-P1700,P1-P1275,pipe,P1,200,69.200,0.510,0.510,0,0.472,0.483,1,0,10.630,11.650,11.650,DN200 (not steepened),,P1-M1275,P1-M1274
13205,O3-P2663,P1-P6422,pipe,P1,200,103.000,0.510,0.510,0,0.213,0.309,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M6422,P1-M6421
13207,O1-P2582,P1-P2157,pipe,P1,200,79.400,0.510,0.510,0,0.564,0.581,1,0,2.010,3.930,3.930,DN200 (not steepened),,P1-M2157,P1-M2156
13209,O1-P742,P1-P912,pipe,P1,200,100.900,0.510,0.510,0,0.562,0.604,1,0,8.260,7.630,8.260,DN200 (not steepened),,P1-M912,P1-M911
13210,O3-P2977,P1-P4996,pipe,P1,200,100.000,0.510,0.510,0,0.183,0.189,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M4996,P1-M4992
13211,O1-P1975,P1-P1550,pipe,P1,200,88.200,0.510,0.510,0,0.155,0.155,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1550,P1-M1549
13212,O3-P1539,P1-P5563,pipe,P1,200,73.900,0.510,0.510,0,0.386,0.400,1,0,2.950,2.990,2.990,DN200 (not steepened),,P1-M5563,P1-M5562
13214,O2-P1499,P1-P4056,pipe,P1,200,104.400,0.510,0.510,0,0.365,0.410,1,0,4.260,4.410,4.410,DN200 (not steepened),,P1-M4056,P1-M4055
13221,O3-P2868,P1-P4887,pipe,P1,200,59.900,0.510,0.510,0,0.654,0.748,1,0,8.080,7.800,8.080,DN200 (not steepened),,P1-M4887,P1-M4886
13222,O1-P640,P1-P810,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.209,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M810,P1-M809
13224,O1-P1962,P1-P1537,pipe,P1,200,110.800,0.510,0.510,0,0.293,0.410,1,0,2.380,3.470,3.470,DN200 (not steepened),,P1-M1537,P1-M1536
13225,O2-P604,P1-P121,pipe,P1,1400,68.200,0.075,0.075,0,0.759,0.846,0,0,7.940,7.550,7.940,"Above DN200, 0.75 m/s as laid",,P1-M121,P1-M120
13226,O1-P2536,P1-P2111,pipe,P1,200,100.000,0.510,0.510,0,0.271,0.293,1,0,3.060,3.280,3.280,DN200 (not steepened),,P1-M2111,P1-M2098
13228,O3-P2270,P1-P6029,pipe,P1,200,54.300,0.510,0.510,0,0.401,0.485,1,0,2.610,2.980,2.980,DN200 (not steepened),,P1-M6029,P1-M6028
13230,O3-P2278,P1-P6037,pipe,P1,200,100.000,0.510,0.510,0,0.195,0.264,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M6037,P1-M6036
13235,O3-P3256,P1-P5275,pipe,P1,200,100.000,0.510,0.510,0,0.136,0.174,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M5275,P1-M5274
13236,O3-P2404,P1-P6163,pipe,P1,200,100.000,0.510,0.510,0,0.115,0.209,1,0,1.680,2.230,2.230,DN200 (not steepened),,P1-M6163,P1-M6162
13237,O1-P241,P1-P411,pipe,P1,200,100.000,0.510,0.510,0,0.058,0.058,1,0,3.430,5.350,5.350,DN200 (not steepened),,P1-M411,P1-M410
13239,O1-P386,P1-P556,pipe,P1,200,70.600,0.510,0.510,0,0.614,0.680,1,0,6.870,6.690,6.870,DN200 (not steepened),,P1-M556,P1-M555
13247,O1-P1347,P1-P2536,pipe,P1,200,100.000,0.510,0.510,0,0.065,0.119,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M2536,P1-M2535
13248,O1-P242,P1-P412,pipe,P1,200,100.000,0.510,0.510,0,0.053,0.053,1,0,2.620,3.430,3.430,DN200 (not steepened),,P1-M412,P1-M411
13249,O3-P2554,P1-P6313,pipe,P1,200,85.700,0.510,0.510,0,0.237,0.300,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M6313,P1-M6312
13252,O3-P132,P1-P213,pipe,P1,280,100.000,0.375,0.375,0,0.766,0.804,0,0,10.090,9.810,10.090,"Above DN200, 0.75 m/s as laid",,P1-M213,P1-M212
13255,O1-P1083,P1-P2272,pipe,P1,200,57.400,0.510,0.510,0,0.064,0.119,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M2272,P1-M2271
13258,O2-P5,P1-P97,pipe,P1,1400,58.700,0.075,0.075,0,0.810,0.890,0,0,7.080,7.440,7.440,"Above DN200, 0.75 m/s as laid",,P1-M97,P1-M96
13259,O3-P2100,P1-P5859,pipe,P1,200,100.000,0.510,0.510,0,0.194,0.328,1,0,4.320,4.680,4.680,DN200 (not steepened),,P1-M5859,P1-M5858
13260,O1-P580,P1-P750,pipe,P1,200,74.200,0.510,0.510,0,0.082,0.135,1,0,2.130,2.110,2.130,DN200 (not steepened),,P1-M750,P1-M749
13268,O1-P727,P1-P897,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.275,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M897,P1-M896
13269,O2-P1308,P1-P3865,pipe,P1,200,77.400,0.510,0.510,0,0.034,0.034,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M3865,P1-M3864
13272,O1-P2273,P1-P1848,pipe,P1,200,92.700,0.510,0.510,0,0.123,0.224,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M1848,P1-M1847
13273,O3-P3023,P1-P5042,pipe,P1,200,100.000,0.510,0.510,0,0.644,0.721,1,0,3.890,3.620,3.890,DN200 (not steepened),,P1-M5042,P1-M5041
13274,O2-P1624,P1-P4181,pipe,P1,200,60.100,0.510,0.510,0,0.483,0.496,1,0,2.790,3.130,3.130,DN200 (not steepened),,P1-M4181,P1-M4180
13279,O1-P1817,P1-P1392,pipe,P1,200,98.200,0.510,0.510,0,0.387,0.419,1,0,4.090,4.160,4.160,DN200 (not steepened),,P1-M1392,P1-M1391
13281,O1-P2050,P1-P1625,pipe,P1,200,69.400,0.510,0.510,0,0.138,0.250,1,0,2.340,1.480,2.340,DN200 (not steepened),,P1-M1625,P1-M1624
13282,O3-P2389,P1-P6148,pipe,P1,200,71.900,0.510,0.510,0,0.342,0.444,1,0,5.070,5.130,5.130,DN200 (not steepened),,P1-M6148,P1-M6147
13283,O1-P163,P1-P333,pipe,P1,315,63.200,0.270,0.323,1,0.750,0.805,0,0,10.000,10.200,10.200,Steepened 0.30 to 0.50 %,,P1-M333,P1-M332
13293,O1-P1395,P1-P2584,pipe,P1,200,61.100,0.510,0.510,0,0.347,0.443,1,0,5.600,5.600,5.600,DN200 (not steepened),,P1-M2584,P1-M2583
13295,O3-P2844,P1-P4863,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.833,0,0,4.540,3.600,4.540,Steepened up to 0.30 %,,P1-M4863,P1-M4862
13297,O2-P31,P1-P3404,pipe,P1,630,100.000,0.125,0.175,1,0.750,0.783,0,0,7.250,6.860,7.250,Steepened up to 0.30 %,,P1-M3404,P1-M3403
13298,O3-P2575,P1-P6334,pipe,P1,200,100.000,0.510,0.510,0,0.161,0.289,1,0,2.030,1.860,2.030,DN200 (not steepened),,P1-M6334,P1-M6333
13301,O1-P1388,P1-P2577,pipe,P1,200,73.800,0.510,0.510,0,0.450,0.591,1,0,4.470,3.660,4.470,DN200 (not steepened),,P1-M2577,P1-M2576
13304,O1-P1157,P1-P2346,pipe,P1,200,100.000,0.510,0.510,0,0.491,0.608,1,0,7.600,7.590,7.600,DN200 (not steepened),,P1-M2346,P1-M2345
13305,O3-P589,P1-P6936,pipe,P1,200,100.000,0.510,0.510,0,0.399,0.481,1,0,3.240,3.540,3.540,DN200 (not steepened),,P1-M6936,P1-M6935
13308,O1-P413,P1-P583,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.190,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M583,P1-M582
13315,O1-P2025,P1-P1600,pipe,P1,200,100.000,0.510,0.510,0,0.125,0.201,1,0,2.690,1.480,2.690,DN200 (not steepened),,P1-M1600,P1-M1505
13318,O1-P540,P1-P710,pipe,P1,200,100.000,0.510,0.510,0,0.286,0.324,1,0,2.180,2.700,2.700,DN200 (not steepened),,P1-M710,P1-M709
13319,O3-P2153,P1-P5912,pipe,P1,200,60.500,0.510,0.510,0,0.160,0.226,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M5912,P1-M5911
13322,O1-P424,P1-P594,pipe,P1,200,100.000,0.510,0.510,0,0.185,0.229,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M594,P1-M593
13327,O3-P2061,P1-P5820,pipe,P1,200,64.600,0.510,0.510,0,0.170,0.252,1,0,1.880,2.310,2.310,DN200 (not steepened),,P1-M5820,P1-M5814
13332,O1-P2569,P1-P2144,pipe,P1,200,100.000,0.510,0.510,0,0.652,0.682,1,0,5.930,4.380,5.930,DN200 (not steepened),,P1-M2144,P1-M2143
13336,O3-P760,P1-P7107,pipe,P1,200,100.000,0.510,0.510,0,0.272,0.317,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M7107,P1-M7106
13338,O3-P1130,P1-P7477,pipe,P1,200,62.800,0.510,0.510,0,0.460,0.486,1,0,5.190,7.630,7.630,DN200 (not steepened),,P1-M7477,P1-M7476
13339,O3-P1575,P1-P5599,pipe,P1,200,100.000,0.510,0.510,0,0.309,0.323,1,0,1.540,1.700,1.700,DN200 (not steepened),,P1-M5599,P1-M5499
13340,O3-P2325,P1-P6084,pipe,P1,200,100.000,0.510,0.510,0,0.282,0.335,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M6084,P1-M6033
13341,O1-P2080,P1-P1655,pipe,P1,200,100.000,0.510,0.510,0,0.290,0.301,1,0,2.970,3.680,3.680,DN200 (not steepened),,P1-M1655,P1-M1529
13343,O3-P2402,P1-P6161,pipe,P1,200,100.000,0.510,0.510,0,0.134,0.239,1,0,2.140,2.420,2.420,DN200 (not steepened),,P1-M6161,P1-M6160
13344,O1-P1704,P1-P1279,pipe,P1,200,100.000,0.510,0.510,0,0.471,0.482,1,0,7.300,7.640,7.640,DN200 (not steepened),,P1-M1279,P1-M1278
13346,O1-P2620,P1-P2195,pipe,P1,200,101.000,0.510,0.510,0,0.031,0.031,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M2195,P1-M2164
13348,O1-P1643,P1-P2794,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.196,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M2794,P1-M2793
13350,O1-P1179,P1-P2368,pipe,P1,200,100.000,0.510,0.510,0,0.215,0.241,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M2368,P1-M2367
13354,O1-P1022,P1-P50,pipe,P1,1400,65.300,0.075,0.075,0,0.845,0.921,0,0,7.040,6.190,7.040,"Above DN200, 0.75 m/s as laid",,P1-M50,P1-M49
13359,O1-P1028,P1-P56,pipe,P1,1400,100.000,0.075,0.075,0,0.842,0.917,0,0,7.970,8.000,8.000,"Above DN200, 0.75 m/s as laid",,P1-M56,P1-M55
13360,O1-P1504,P1-P76,pipe,P1,1400,100.000,0.075,0.075,0,0.832,0.907,0,0,3.600,3.340,3.600,"Above DN200, 0.75 m/s as laid",,P1-M76,P1-M75
13364,O3-P199,P1-P280,pipe,P1,200,134.800,0.510,0.510,0,0.424,0.558,1,0,3.320,3.790,3.790,DN200 (not steepened),,P1-M280,P1-M279
13365,O1-P2468,P1-P2043,pipe,P1,710,58.100,0.100,0.161,1,0.750,0.831,0,0,4.310,3.540,4.310,Steepened up to 0.30 %,,P1-M2043,P1-M2042
13366,O1-P1651,P1-P2802,pipe,P1,200,100.000,0.510,0.510,0,0.342,0.345,1,0,2.440,2.040,2.440,DN200 (not steepened),,P1-M2802,P1-M2801
13367,O3-P294,P1-P6641,pipe,P1,280,70.700,0.375,0.465,1,0.802,0.879,0,0,7.620,7.220,7.620,Steepened 0.30 to 0.50 %,,P1-M6641,P1-M6640
13368,O2-P21,P1-P3394,pipe,P1,630,65.700,0.125,0.175,1,0.764,0.798,0,0,6.990,7.030,7.030,Steepened up to 0.30 %,,P1-M3394,P1-M3393
13370,O3-P2534,P1-P6293,pipe,P1,200,105.700,0.510,0.510,0,0.269,0.344,1,0,6.160,7.270,7.270,DN200 (not steepened),,P1-M6293,P1-M6262
13372,O3-P2175,P1-P5934,pipe,P1,200,100.000,0.510,0.510,0,0.619,0.730,1,0,7.010,7.470,7.470,DN200 (not steepened),,P1-M5934,P1-M5933
13374,O3-P2981,P1-P5000,pipe,P1,200,68.800,0.510,0.510,0,0.026,0.026,1,0,1.480,2.420,2.420,DN200 (not steepened),,P1-M5000,P1-M4999
13375,O3-P2026,P1-P5785,pipe,P1,200,78.800,0.510,0.510,0,0.339,0.493,1,0,3.100,3.420,3.420,DN200 (not steepened),,P1-M5785,P1-M5784
13379,O1-P524,P1-P694,pipe,P1,200,100.000,0.510,0.510,0,0.344,0.416,1,0,3.470,2.090,3.470,DN200 (not steepened),,P1-M694,P1-M693
13384,O1-P239,P1-P409,pipe,P1,200,100.000,0.510,0.510,0,0.066,0.066,1,0,6.040,6.300,6.300,DN200 (not steepened),,P1-M409,P1-M408
13385,O1-P740,P1-P910,pipe,P1,200,65.400,0.510,0.510,0,0.594,0.655,1,0,6.830,7.270,7.270,DN200 (not steepened),,P1-M910,P1-M909
13386,O3-P2893,P1-P4912,pipe,P1,200,100.000,0.510,0.510,0,0.193,0.278,1,0,3.410,1.480,3.410,DN200 (not steepened),,P1-M4912,P1-M4911
13392,O1-P557,P1-P727,pipe,P1,200,100.000,0.510,0.510,0,0.325,0.345,1,0,3.020,3.070,3.070,DN200 (not steepened),,P1-M727,P1-M726
13394,O3-P213,P1-P294,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.223,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M294,P1-M293
13395,O1-P566,P1-P736,pipe,P1,200,103.400,0.510,0.510,0,0.199,0.274,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M736,P1-M645
13396,O2-P1844,P1-P4401,pipe,P1,200,100.000,0.510,0.510,0,0.038,0.038,1,0,2.670,1.480,2.670,DN200 (not steepened),,P1-M4401,P1-M4400
13402,O1-P2595,P1-P2170,pipe,P1,200,100.000,0.510,0.510,0,0.259,0.283,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M2170,P1-M2169
13403,O1-P2140,P1-P1715,pipe,P1,200,74.300,0.510,0.510,0,0.178,0.196,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M1715,P1-M1714
13404,O3-P2835,P1-P4854,pipe,P1,1000,100.000,0.075,0.116,1,0.752,0.835,0,0,4.270,4.260,4.270,Steepened up to 0.30 %,,P1-M4854,P1-M4853
13405,O2-P1900,P1-P4457,pipe,P1,200,100.000,0.510,0.510,0,0.306,0.320,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M4457,P1-M4456
13407,O1-P576,P1-P746,pipe,P1,200,53.100,0.510,0.510,0,0.189,0.321,1,0,2.810,2.890,2.890,DN200 (not steepened),,P1-M746,P1-M745
13408,O3-P2133,P1-P5892,pipe,P1,200,100.000,0.510,0.510,0,0.229,0.362,1,0,2.030,2.850,2.850,DN200 (not steepened),,P1-M5892,P1-M5786
13411,O3-P1738,P1-P5746,pipe,P1,200,82.800,0.510,0.510,0,0.157,0.281,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M5746,P1-M5535
13412,O1-P585,P1-P755,pipe,P1,200,100.000,0.510,0.510,0,0.039,0.039,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M755,P1-M754
13416,O1-P1198,P1-P2387,pipe,P1,200,100.000,0.510,0.510,0,0.395,0.411,1,0,2.830,1.480,2.830,DN200 (not steepened),,P1-M2387,P1-M2386
13421,O1-P1680,P1-P2831,pipe,P1,200,71.600,0.510,0.510,0,0.396,0.402,1,0,2.810,2.570,2.810,DN200 (not steepened),,P1-M2831,P1-M2830
13423,O1-P1695,P1-P1270,pipe,P1,200,100.000,0.510,0.510,0,0.476,0.487,1,0,11.980,11.480,11.980,DN200 (not steepened),,P1-M1270,P1-M1269
13425,O3-P2041,P1-P5800,pipe,P1,200,75.300,0.510,0.510,0,0.090,0.166,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M5800,P1-M5799
13428,O3-P2412,P1-P6171,pipe,P1,200,66.500,0.510,0.510,0,0.090,0.166,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M6171,P1-M6170
13432,O3-P2295,P1-P6054,pipe,P1,200,75.000,0.510,0.510,0,0.155,0.211,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M6054,P1-M6053
13433,O1-P467,P1-P637,pipe,P1,200,100.000,0.510,0.510,0,0.405,0.480,1,0,3.850,3.600,3.850,DN200 (not steepened),,P1-M637,P1-M636
13434,O1-P820,P1-P990,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.290,1,0,1.700,2.450,2.450,DN200 (not steepened),,P1-M990,P1-M345
13436,O2-P175,P1-P2973,pipe,P1,200,100.000,0.510,0.510,0,0.369,0.387,1,0,3.180,4.950,4.950,DN200 (not steepened),,P1-M2973,P1-M2972
13438,O1-P1605,P1-P2756,pipe,P1,200,88.000,0.510,0.510,0,0.332,0.340,1,0,2.530,2.770,2.770,DN200 (not steepened),,P1-M2756,P1-M2728
13439,O1-P2298,P1-P1873,pipe,P1,200,100.000,0.510,0.510,0,0.326,0.393,1,0,4.600,4.340,4.600,DN200 (not steepened),,P1-M1873,P1-M1872
13442,O1-P2008,P1-P1583,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.305,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M1583,P1-M1582
13445,O3-P2976,P1-P4995,pipe,P1,200,100.000,0.510,0.510,0,0.228,0.232,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M4995,P1-M4991
13446,O1-P2195,P1-P1771,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.261,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M1771,P1-M1769
13449,O1-P547,P1-P717,pipe,P1,200,100.000,0.510,0.510,0,0.247,0.322,1,0,2.070,1.480,2.070,DN200 (not steepened),,P1-M717,P1-M627
13451,O1-P434,P1-P604,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.190,1,0,1.480,2.060,2.060,DN200 (not steepened),,P1-M604,P1-M603
13454,O3-P962,P1-P7309,pipe,P1,200,100.000,0.510,0.510,0,0.296,0.296,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M7309,P1-M7308
13455,O1-P463,P1-P633,pipe,P1,200,100.000,0.510,0.510,0,0.419,0.559,1,0,5.450,4.610,5.450,DN200 (not steepened),,P1-M633,P1-M632
13456,O3-P2454,P1-P6213,pipe,P1,200,100.000,0.510,0.510,0,0.146,0.262,1,0,4.100,5.650,5.650,DN200 (not steepened),,P1-M6213,P1-M6212
13457,O1-P153,P1-P323,pipe,P1,355,100.000,0.270,0.311,1,0.751,0.828,0,0,12.620,12.420,12.620,Steepened 0.30 to 0.50 %,,P1-M323,P1-M322
13459,O1-P551,P1-P721,pipe,P1,200,100.000,0.510,0.510,0,0.399,0.451,1,0,3.400,3.130,3.400,DN200 (not steepened),,P1-M721,P1-M720
13464,O1-P149,P1-P319,pipe,P1,355,100.000,0.270,0.311,1,0.752,0.830,0,0,11.140,10.540,11.140,Steepened 0.30 to 0.50 %,,P1-M319,P1-M318
13466,O3-P283,P1-P6630,pipe,P1,280,100.000,0.375,0.465,1,0.814,0.887,0,0,8.490,8.710,8.710,Steepened 0.30 to 0.50 %,,P1-M6630,P1-M6629
13467,O3-P2401,P1-P6160,pipe,P1,200,100.000,0.510,0.510,0,0.135,0.239,1,0,2.420,2.410,2.420,DN200 (not steepened),,P1-M6160,P1-M6159
13470,O1-P2210,P1-P1785,pipe,P1,200,79.500,0.510,0.510,0,0.160,0.226,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M1785,P1-M1784
13474,O2-P1974,P1-P4531,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,1.480,3.360,3.360,DN200 (not steepened),,P1-M4531,P1-M4530
13476,O3-P598,P1-P6945,pipe,P1,200,100.000,0.510,0.510,0,0.188,0.260,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M6945,P1-M6944
13479,O1-P351,P1-P521,pipe,P1,200,100.000,0.510,0.510,0,0.086,0.159,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M521,P1-M427
13480,O3-P676,P1-P7023,pipe,P1,200,79.700,0.510,0.510,0,0.231,0.285,1,0,2.120,2.130,2.130,DN200 (not steepened),,P1-M7023,P1-M7022
13483,O3-P570,P1-P6917,pipe,P1,200,80.000,0.510,0.510,0,0.487,0.606,1,0,4.620,4.540,4.620,DN200 (not steepened),,P1-M6917,P1-M6916
13484,O3-P2887,P1-P4906,pipe,P1,200,99.800,0.510,0.510,0,0.250,0.357,1,0,3.430,1.480,3.430,DN200 (not steepened),,P1-M4906,P1-M4905
13489,O1-P774,P1-P944,pipe,P1,200,100.000,0.510,0.510,0,0.276,0.276,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M944,P1-M943
13493,O3-P3317,P1-P5336,pipe,P1,200,100.000,0.510,0.510,0,0.180,0.288,1,0,2.850,1.480,2.850,DN200 (not steepened),,P1-M5336,P1-M5335
13497,O3-P2506,P1-P6265,pipe,P1,200,80.000,0.510,0.510,0,0.219,0.357,1,0,4.270,4.530,4.530,DN200 (not steepened),,P1-M6265,P1-M6264
13501,O1-P874,P1-P1044,pipe,P1,200,100.000,0.510,0.510,0,0.243,0.278,1,0,2.350,2.500,2.500,DN200 (not steepened),,P1-M1044,P1-M1043
13505,O1-P528,P1-P698,pipe,P1,200,100.000,0.510,0.510,0,0.290,0.346,1,0,2.420,3.770,3.770,DN200 (not steepened),,P1-M698,P1-M697
13508,O1-P1687,P1-P2838,pipe,P1,200,102.500,0.510,0.510,0,0.107,0.146,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M2838,P1-M2837
13515,O1-P1628,P1-P2779,pipe,P1,200,68.000,0.510,0.510,0,0.237,0.301,1,0,2.680,2.370,2.680,DN200 (not steepened),,P1-M2779,P1-M2778
13517,O1-P2220,P1-P1795,pipe,P1,355,101.700,0.270,0.381,1,0.750,0.909,0,0,9.210,9.660,9.660,Steepened 0.30 to 0.50 %,,P1-M1795,P1-M1794
13525,O3-P2538,P1-P6297,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.209,1,0,1.480,2.460,2.460,DN200 (not steepened),,P1-M6297,P1-M6296
13528,O1-P526,P1-P696,pipe,P1,200,89.500,0.510,0.510,0,0.318,0.386,1,0,3.660,4.460,4.460,DN200 (not steepened),,P1-M696,P1-M695
13529,O1-P1701,P1-P1276,pipe,P1,200,104.500,0.510,0.510,0,0.472,0.483,1,0,9.500,10.630,10.630,DN200 (not steepened),,P1-M1276,P1-M1275
13530,O1-P2633,P1-P2208,pipe,P1,200,100.000,0.510,0.510,0,0.618,0.636,1,0,3.000,3.680,3.680,DN200 (not steepened),,P1-M2208,P1-M2207
13532,O3-P2521,P1-P6280,pipe,P1,200,104.900,0.510,0.510,0,0.315,0.415,1,0,2.150,2.060,2.150,DN200 (not steepened),,P1-M6280,P1-M6260
13534,O2-P1549,P1-P4106,pipe,P1,200,100.000,0.510,0.510,0,0.454,0.493,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M4106,P1-M4105
13536,O1-P2499,P1-P2074,pipe,P1,200,100.000,0.510,0.510,0,0.411,0.434,1,0,4.950,5.460,5.460,DN200 (not steepened),,P1-M2074,P1-M2073
13541,O3-P3349,P1-P5368,pipe,P1,200,100.000,0.510,0.510,0,0.279,0.369,1,0,2.260,1.480,2.260,DN200 (not steepened),,P1-M5368,P1-M5367
13550,O3-P296,P1-P6643,pipe,P1,280,69.700,0.375,0.465,1,0.760,0.845,0,0,7.540,7.780,7.780,Steepened 0.30 to 0.50 %,,P1-M6643,P1-M6642
13553,O1-P1349,P1-P2538,pipe,P1,200,68.200,0.510,0.510,0,0.126,0.144,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M2538,P1-M2537
13557,O3-P308,P1-P6655,pipe,P1,280,100.000,0.375,0.465,1,0.751,0.838,0,0,6.730,6.600,6.730,Steepened 0.30 to 0.50 %,,P1-M6655,P1-M6654
13558,O1-P1615,P1-P2766,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M2766,P1-M2765
13567,O3-P1565,P1-P5589,pipe,P1,200,100.000,0.510,0.510,0,0.241,0.269,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M5589,P1-M5588
13574,O3-P1534,P1-P5558,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.216,1,0,2.480,1.480,2.480,DN200 (not steepened),,P1-M5558,P1-M5557
13576,O1-P2429,P1-P2004,pipe,P1,800,100.000,0.085,0.154,1,0.750,0.829,0,0,2.160,2.010,2.160,Steepened up to 0.30 %,,P1-M2004,P1-M2003
13578,O3-P2200,P1-P5959,pipe,P1,200,108.500,0.510,0.510,0,0.123,0.224,1,0,6.080,1.480,6.080,DN200 (not steepened),,P1-M5959,P1-M5958
13581,O1-P505,P1-P675,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.261,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M675,P1-M674
13584,O3-P846,P1-P7193,pipe,P1,200,100.000,0.510,0.510,0,0.740,0.747,1,0,8.310,8.020,8.310,DN200 (not steepened),,P1-M7193,P1-M7192
13585,O3-P1270,P1-P7617,pipe,P1,200,69.500,0.510,0.510,0,0.424,0.467,1,0,3.410,3.490,3.490,DN200 (not steepened),,P1-M7617,P1-M7616
13587,O3-P3169,P1-P5188,pipe,P1,900,100.000,0.075,0.128,1,0.752,0.834,0,0,4.080,3.770,4.080,Steepened up to 0.30 %,,P1-M5188,P1-M5187
13588,O3-P2448,P1-P6207,pipe,P1,200,100.000,0.510,0.510,0,0.180,0.313,1,0,2.120,2.150,2.150,DN200 (not steepened),,P1-M6207,P1-M6206
13597,O1-P1358,P1-P2547,pipe,P1,200,100.000,0.510,0.510,0,0.240,0.284,1,0,2.630,1.480,2.630,DN200 (not steepened),,P1-M2547,P1-M2546
13604,O3-P2638,P1-P6397,pipe,P1,200,70.400,0.510,0.510,0,0.312,0.403,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M6397,P1-M6396
13606,O1-P1197,P1-P2386,pipe,P1,200,100.000,0.510,0.510,0,0.399,0.416,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M2386,P1-M2385
13608,O3-P1540,P1-P5564,pipe,P1,200,81.500,0.510,0.510,0,0.372,0.388,1,0,2.650,2.950,2.950,DN200 (not steepened),,P1-M5564,P1-M5563
13609,O1-P1567,P1-P2718,pipe,P1,200,100.000,0.510,0.510,0,0.408,0.481,1,0,3.710,4.270,4.270,DN200 (not steepened),,P1-M2718,P1-M2717
13612,O3-P1422,P1-P5503,pipe,P1,355,100.000,0.270,0.529,1,0.750,0.985,0,0,7.420,7.420,7.420,Steepened 0.50 to 0.75 %,,P1-M5503,P1-M5502
13617,O1-P2193,P1-P1768,pipe,P1,200,84.400,0.510,0.510,0,0.169,0.252,1,0,2.550,1.480,2.550,DN200 (not steepened),,P1-M1768,P1-M1767
13618,O3-P2155,P1-P5914,pipe,P1,200,66.100,0.510,0.510,0,0.103,0.190,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M5914,P1-M5913
13621,O3-P2761,P1-P6520,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.209,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M6520,P1-M6519
13623,O3-P3241,P1-P5260,pipe,P1,200,66.400,0.510,0.510,0,0.034,0.034,1,0,2.000,2.380,2.380,DN200 (not steepened),,P1-M5260,P1-M5259
13625,O3-P2472,P1-P6231,pipe,P1,200,100.000,0.510,0.510,0,0.405,0.591,1,0,5.270,4.970,5.270,DN200 (not steepened),,P1-M6231,P1-M6230
13626,O3-P511,P1-P6858,pipe,P1,200,74.500,0.510,0.510,0,0.392,0.421,1,0,2.390,2.680,2.680,DN200 (not steepened),,P1-M6858,P1-M6857
13629,O2-P185,P1-P2983,pipe,P1,355,100.000,0.270,0.281,1,0.780,0.796,0,0,2.120,2.830,2.830,Steepened up to 0.30 %,,P1-M2983,P1-M2982
13634,O1-P570,P1-P740,pipe,P1,200,100.000,0.510,0.510,0,0.233,0.318,1,0,1.730,2.120,2.120,DN200 (not steepened),,P1-M740,P1-M739
13636,O3-P1051,P1-P7398,pipe,P1,200,58.400,0.510,0.510,0,0.331,0.346,1,0,2.740,2.940,2.940,DN200 (not steepened),,P1-M7398,P1-M7397
13639,O3-P1694,P1-P5537,pipe,P1,200,80.600,0.510,0.510,0,0.186,0.320,1,0,2.450,1.480,2.450,DN200 (not steepened),,P1-M5537,P1-M5536
13642,O1-P1158,P1-P2347,pipe,P1,200,100.000,0.510,0.510,0,0.489,0.607,1,0,5.840,7.600,7.600,DN200 (not steepened),,P1-M2347,P1-M2346
13644,O2-P488,P1-P3286,pipe,P1,200,65.700,0.510,0.510,0,0.090,0.166,1,0,1.480,3.030,3.030,DN200 (not steepened),,P1-M3286,P1-M3285
13645,O1-P1473,P1-P2662,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.238,1,0,1.480,3.550,3.550,DN200 (not steepened),,P1-M2662,P1-M2586
13647,O3-P2733,P1-P6492,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.326,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M6492,P1-M6491
13648,O1-P655,P1-P825,pipe,P1,200,100.000,0.510,0.510,0,0.399,0.443,1,0,3.310,3.260,3.310,DN200 (not steepened),,P1-M825,P1-M824
13651,O3-P2483,P1-P6242,pipe,P1,200,71.500,0.510,0.510,0,0.265,0.381,1,0,3.570,3.390,3.570,DN200 (not steepened),,P1-M6242,P1-M6241
13654,O3-P650,P1-P6997,pipe,P1,200,100.000,0.510,0.510,0,0.497,0.659,1,0,3.900,4.140,4.140,DN200 (not steepened),,P1-M6997,P1-M6996
13658,O1-P588,P1-P758,pipe,P1,200,62.500,0.510,0.510,0,0.368,0.486,1,0,3.350,3.340,3.350,DN200 (not steepened),,P1-M758,P1-M534
13661,O1-P578,P1-P748,pipe,P1,200,115.600,0.510,0.510,0,0.136,0.240,1,0,2.320,2.600,2.600,DN200 (not steepened),,P1-M748,P1-M747
13663,O3-P534,P1-P6881,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.155,1,0,1.880,1.730,1.880,DN200 (not steepened),,P1-M6881,P1-M6880
13664,O3-P2146,P1-P5905,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.261,1,0,1.480,2.220,2.220,DN200 (not steepened),,P1-M5905,P1-M5793
13669,O3-P2794,P1-P6553,pipe,P1,200,108.700,0.510,0.510,0,0.259,0.361,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M6553,P1-M5439
13670,O1-P1708,P1-P1283,pipe,P1,200,100.000,0.510,0.510,0,0.421,0.423,1,0,5.290,6.120,6.120,DN200 (not steepened),,P1-M1283,P1-M1282
13681,O3-P3141,P1-P5160,pipe,P1,200,100.000,0.510,0.510,0,0.110,0.201,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M5160,P1-M5067
13683,O3-P2492,P1-P6251,pipe,P1,200,93.700,0.510,0.510,0,0.172,0.303,1,0,2.750,2.190,2.750,DN200 (not steepened),,P1-M6251,P1-M6250
13684,O1-P1821,P1-P1396,pipe,P1,200,100.000,0.510,0.510,0,0.310,0.340,1,0,2.970,3.320,3.320,DN200 (not steepened),,P1-M1396,P1-M1395
13687,O1-P1703,P1-P1278,pipe,P1,200,100.000,0.510,0.510,0,0.471,0.482,1,0,7.640,8.300,8.300,DN200 (not steepened),,P1-M1278,P1-M1277
13694,O3-P2112,P1-P5871,pipe,P1,200,100.600,0.510,0.510,0,0.072,0.132,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M5871,P1-M5870
13695,O1-P571,P1-P741,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.250,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M741,P1-M740
13697,O1-P530,P1-P700,pipe,P1,200,88.900,0.510,0.510,0,0.212,0.295,1,0,1.480,2.250,2.250,DN200 (not steepened),,P1-M700,P1-M699
13699,O3-P2357,P1-P6116,pipe,P1,200,51.800,0.510,0.510,0,0.146,0.171,1,0,2.410,2.620,2.620,DN200 (not steepened),,P1-M6116,P1-M6115
13704,O2-P661,P1-P4551,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.196,1,0,2.200,2.060,2.200,DN200 (not steepened),,P1-M4551,P1-M4550
13708,O1-P396,P1-P566,pipe,P1,200,100.000,0.510,0.510,0,0.400,0.442,1,0,6.050,6.360,6.360,DN200 (not steepened),,P1-M566,P1-M565
13709,O1-P2160,P1-P1735,pipe,P1,200,73.100,0.510,0.510,0,0.220,0.250,1,0,2.460,1.480,2.460,DN200 (not steepened),,P1-M1735,P1-M1734
13710,O3-P1286,P1-P7633,pipe,P1,200,82.900,0.510,0.510,0,0.228,0.246,1,0,2.200,2.240,2.240,DN200 (not steepened),,P1-M7633,P1-M7632
13712,O3-P2931,P1-P4950,pipe,P1,200,63.500,0.510,0.510,0,0.048,0.048,1,0,3.130,3.830,3.830,DN200 (not steepened),,P1-M4950,P1-M4949
13714,O1-P2039,P1-P1614,pipe,P1,200,100.000,0.510,0.510,0,0.243,0.278,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M1614,P1-M1613
13721,O3-P2895,P1-P4914,pipe,P1,200,100.000,0.510,0.510,0,0.107,0.188,1,0,7.940,1.480,7.940,DN200 (not steepened),,P1-M4914,P1-M4913
13731,O3-P27,P1-P5401,pipe,P1,500,75.200,0.155,0.422,1,0.750,0.979,0,0,10.970,10.970,10.970,Steepened 0.30 to 0.50 %,,P1-M5401,P1-M5400
13734,O3-P775,P1-P7122,pipe,P1,200,69.900,0.510,0.510,0,0.185,0.253,1,0,2.280,2.520,2.520,DN200 (not steepened),,P1-M7122,P1-M7117
13735,O3-P61,P1-P5435,pipe,P1,200,100.000,0.510,0.510,0,0.392,0.597,1,0,3.600,3.620,3.620,DN200 (not steepened),,P1-M5435,P1-M5434
13736,O1-P506,P1-P676,pipe,P1,200,100.000,0.510,0.510,0,0.274,0.369,1,0,2.190,2.540,2.540,DN200 (not steepened),,P1-M676,P1-M659
13742,O1-P509,P1-P679,pipe,P1,200,85.000,0.510,0.510,0,0.202,0.283,1,0,1.900,1.690,1.900,DN200 (not steepened),,P1-M679,P1-M678
13743,O3-P2892,P1-P4911,pipe,P1,200,100.000,0.510,0.510,0,0.217,0.305,1,0,2.300,1.480,2.300,DN200 (not steepened),,P1-M4911,P1-M4910
13745,O3-P2686,P1-P6445,pipe,P1,200,110.200,0.510,0.510,0,0.189,0.242,1,0,4.590,1.480,4.590,DN200 (not steepened),,P1-M6445,P1-M6444
13746,O3-P1071,P1-P7418,pipe,P1,200,100.000,0.510,0.510,0,0.166,0.166,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M7418,P1-M7417
13747,O2-P159,P1-P2957,pipe,P1,200,100.000,0.510,0.510,0,0.286,0.286,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M2957,P1-M2949
13749,O1-P1150,P1-P2339,pipe,P1,200,100.000,0.510,0.510,0,0.634,0.694,1,0,6.010,6.260,6.260,DN200 (not steepened),,P1-M2339,P1-M2338
13755,O1-P1169,P1-P2358,pipe,P1,200,100.000,0.510,0.510,0,0.345,0.377,1,0,2.740,3.170,3.170,DN200 (not steepened),,P1-M2358,P1-M2357
13756,O1-P2660,P1-P2235,pipe,P1,200,100.000,0.510,0.510,0,0.294,0.325,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M2235,P1-M2234
13757,O1-P189,P1-P359,pipe,P1,250,111.800,0.375,0.428,1,0.755,0.791,0,0,8.060,8.730,8.730,Steepened 0.30 to 0.50 %,,P1-M359,P1-M358
13758,O3-P1563,P1-P5587,pipe,P1,200,59.900,0.510,0.510,0,0.089,0.166,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M5587,P1-M5586
13759,O1-P987,P1-P1157,pipe,P1,200,100.000,0.510,0.510,0,0.053,0.053,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M1157,P1-M1156
13761,O2-P26,P1-P3399,pipe,P1,630,75.100,0.125,0.175,1,0.764,0.798,0,0,6.520,6.860,6.860,Steepened up to 0.30 %,,P1-M3399,P1-M3398
13763,O1-P423,P1-P593,pipe,P1,200,100.000,0.510,0.510,0,0.196,0.264,1,0,1.680,1.850,1.850,DN200 (not steepened),,P1-M593,P1-M592
13765,O1-P729,P1-P899,pipe,P1,200,100.000,0.510,0.510,0,0.219,0.284,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M899,P1-M898
13772,O2-P1677,P1-P4234,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.196,1,0,4.300,1.480,4.300,DN200 (not steepened),,P1-M4234,P1-M4233
13773,O2-P426,P1-P3224,pipe,P1,200,62.500,0.510,0.510,0,0.285,0.292,1,0,2.030,2.190,2.190,DN200 (not steepened),,P1-M3224,P1-M3223
13777,O3-P700,P1-P7047,pipe,P1,200,100.000,0.510,0.510,0,0.247,0.282,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M7047,P1-M7046
13778,O3-P2581,P1-P6340,pipe,P1,200,73.400,0.510,0.510,0,0.165,0.240,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M6340,P1-M6339
13781,O3-P2671,P1-P6430,pipe,P1,200,78.400,0.510,0.510,0,0.161,0.289,1,0,3.500,1.480,3.500,DN200 (not steepened),,P1-M6430,P1-M6429
13782,O3-P803,P1-P7150,pipe,P1,200,63.400,0.510,0.510,0,0.305,0.311,1,0,4.010,4.340,4.340,DN200 (not steepened),,P1-M7150,P1-M7149
13786,O3-P2759,P1-P6518,pipe,P1,200,100.000,0.510,0.510,0,0.090,0.166,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M6518,P1-M6517
13793,O1-P326,P1-P496,pipe,P1,200,100.000,0.510,0.510,0,0.193,0.324,1,0,2.850,3.090,3.090,DN200 (not steepened),,P1-M496,P1-M495
13802,O1-P842,P1-P1012,pipe,P1,200,100.000,0.510,0.510,0,0.090,0.166,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M1012,P1-M1011
13805,O3-P3087,P1-P5106,pipe,P1,200,100.000,0.510,0.510,0,0.248,0.322,1,0,1.790,2.380,2.380,DN200 (not steepened),,P1-M5106,P1-M5098
13808,O1-P323,P1-P493,pipe,P1,200,100.000,0.510,0.510,0,0.088,0.159,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M493,P1-M492
13809,O1-P1097,P1-P2286,pipe,P1,200,77.400,0.510,0.510,0,0.194,0.194,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M2286,P1-M2285
13815,O2-P977,P1-P3534,pipe,P1,200,56.700,0.510,0.510,0,0.197,0.246,1,0,2.270,2.220,2.270,DN200 (not steepened),,P1-M3534,P1-M3533
13816,O3-P2437,P1-P6196,pipe,P1,200,66.200,0.510,0.510,0,0.249,0.329,1,0,2.030,2.520,2.520,DN200 (not steepened),,P1-M6196,P1-M6150
13818,O1-P1118,P1-P2307,pipe,P1,200,68.600,0.510,0.510,0,0.056,0.104,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M2307,P1-M2306
13820,O3-P35,P1-P5409,pipe,P1,355,87.400,0.270,0.464,1,0.752,0.965,0,0,8.200,8.290,8.290,Steepened 0.30 to 0.50 %,,P1-M5409,P1-M5408
13822,O3-P2784,P1-P6543,pipe,P1,200,100.000,0.510,0.510,0,0.244,0.355,1,0,4.780,4.530,4.780,DN200 (not steepened),,P1-M6543,P1-M6542
13826,O3-P1572,P1-P5596,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.313,1,0,1.490,1.740,1.740,DN200 (not steepened),,P1-M5596,P1-M5595
13829,O1-P552,P1-P722,pipe,P1,200,100.000,0.510,0.510,0,0.390,0.441,1,0,3.240,3.400,3.400,DN200 (not steepened),,P1-M722,P1-M721
13831,O1-P1491,P1-P2859,pipe,P1,200,100.000,0.510,0.510,0,0.327,0.370,1,0,2.190,1.880,2.190,DN200 (not steepened),,P1-M2859,P1-M2858
13833,O1-P1979,P1-P1554,pipe,P1,200,58.900,0.510,0.510,0,0.245,0.285,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M1554,P1-M1553
13840,O2-P1411,P1-P3968,pipe,P1,200,105.100,0.510,0.510,0,0.315,0.339,1,0,3.150,2.830,3.150,DN200 (not steepened),,P1-M3968,P1-M3952
13842,O3-P2453,P1-P6212,pipe,P1,200,100.000,0.510,0.510,0,0.162,0.290,1,0,5.650,6.480,6.480,DN200 (not steepened),,P1-M6212,P1-M6157
13848,O1-P2059,P1-P1634,pipe,P1,200,69.900,0.510,0.510,0,0.185,0.228,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1634,P1-M1633
