key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
9435,O9-P2125,P4-P1103,pipe,P4,200,100.000,0.510,0.510,0,0.202,0.214,1,0,1.940,1.910,1.940,DN200 (not steepened),,P4-M1103,P4-M1102
1257,O9-P2467,P4-P1393,pipe,P4,200,62.200,0.510,0.510,0,0.127,0.138,1,0,1.480,2.110,2.110,DN200 (not steepened),,P4-M1393,P4-M1392
1271,O9-P1827,P4-P805,pipe,P4,200,61.900,0.510,0.510,0,0.036,0.062,1,0,1.480,2.320,2.320,DN200 (not steepened),,P4-M805,P4-M804
1272,O9-P1831,P4-P809,pipe,P4,200,61.900,0.510,0.510,0,0.040,0.071,1,0,1.480,2.750,2.750,DN200 (not steepened),,P4-M809,P4-M808
1277,O9-P1783,P4-P761,pipe,P4,200,63.900,0.510,0.510,0,0.304,0.436,1,0,5.760,5.690,5.760,DN200 (not steepened),,P4-M761,P4-M7
1280,O9-P2566,P4-P1492,pipe,P4,200,54.600,0.510,0.510,0,0.032,0.053,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4-M1492,P4-M1491
9483,O9-P2049,P4-P1027,pipe,P4,200,100.000,0.510,0.510,0,0.622,0.649,1,0,7.310,7.060,7.310,DN200 (not steepened),,P4-M1027,P4-M1026
1298,O9-P2167,P4-P1145,pipe,P4,200,104.500,0.510,0.510,0,0.200,0.205,1,0,1.480,2.030,2.030,DN200 (not steepened),,P4-M1145,P4-M1144
17684,O9-P2509,P4-P1435,pipe,P4,200,136.000,0.510,0.510,0,0.132,0.154,1,0,1.870,2.470,2.470,DN200 (not steepened),,P4-M1435,P4-M1426
1317,O9-P2672,P4-P1598,pipe,P4,200,66.100,0.510,0.510,0,0.357,0.357,1,0,1.540,1.730,1.730,DN200 (not steepened),,P4-M1598,P4-M1597
1323,O9-P2668,P4-P1594,pipe,P4,200,67.600,0.510,0.510,0,0.423,0.424,1,0,2.580,2.940,2.940,DN200 (not steepened),,P4-M1594,P4-M1593
9520,O9-P2120,P4-P1098,pipe,P4,200,100.000,0.510,0.510,0,0.280,0.292,1,0,2.110,2.170,2.170,DN200 (not steepened),,P4-M1098,P4-M1097
9523,O9-P2142,P4-P1120,pipe,P4,200,100.000,0.510,0.510,0,0.298,0.303,1,0,1.510,1.550,1.550,DN200 (not steepened),,P4-M1120,P4-M1119
17727,O9-P1274,P4-P673,pipe,P4,200,79.500,0.510,0.510,0,0.102,0.176,1,0,2.060,2.100,2.100,DN200 (not steepened),,P4-M673,P4-M663
9536,O9-P1223,P4-P622,pipe,P4,200,100.000,0.510,0.510,0,0.051,0.079,1,0,1.810,2.060,2.060,DN200 (not steepened),,P4-M622,P4-M621
17728,O9-P1275,P4-P674,pipe,P4,200,86.500,0.510,0.510,0,0.095,0.165,1,0,1.970,2.060,2.060,DN200 (not steepened),,P4-M674,P4-M673
17729,O9-P1276,P4-P675,pipe,P4,200,96.900,0.510,0.510,0,0.087,0.151,1,0,1.540,1.970,1.970,DN200 (not steepened),,P4-M675,P4-M674
17730,O9-P1161,P4-P560,pipe,P4,200,70.400,0.510,0.510,0,0.077,0.128,1,0,1.680,1.760,1.760,DN200 (not steepened),,P4-M560,P4-M559
17731,O9-P1162,P4-P561,pipe,P4,200,71.200,0.510,0.510,0,0.070,0.116,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M561,P4-M560
17732,O9-P2169,P4-P1147,pipe,P4,200,56.000,0.510,0.510,0,0.118,0.205,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M1147,P4-M997
17733,O9-P2170,P4-P1148,pipe,P4,200,57.500,0.510,0.510,0,0.117,0.205,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4-M1148,P4-M1147
17734,O9-P2079,P4-P1057,pipe,P4,200,79.300,0.510,0.510,0,0.375,0.396,1,0,3.680,3.910,3.910,DN200 (not steepened),,P4-M1057,P4-M1056
17735,O9-P2078,P4-P1056,pipe,P4,200,65.100,0.510,0.510,0,0.377,0.399,1,0,3.910,4.430,4.430,DN200 (not steepened),,P4-M1056,P4-M1055
17736,O9-P2027,P4-P1005,pipe,P4,200,70.500,0.510,0.510,0,0.674,0.702,1,0,10.650,10.620,10.650,DN200 (not steepened),,P4-M1005,P4-M1004
17737,O9-P2028,P4-P1006,pipe,P4,200,64.100,0.510,0.510,0,0.674,0.702,1,0,10.650,10.650,10.650,DN200 (not steepened),,P4-M1006,P4-M1005
9547,O9-P2609,P4-P1535,pipe,P4,200,59.800,0.510,0.510,0,0.099,0.163,1,0,3.110,3.200,3.200,DN200 (not steepened),,P4-M1535,P4-M1534
17738,O9-P2217,P4-P1195,pipe,P4,200,77.400,0.510,0.510,0,0.069,0.122,1,0,1.580,1.650,1.650,DN200 (not steepened),,P4-M1195,P4-M1192
17739,O9-P2218,P4-P1196,pipe,P4,200,92.700,0.510,0.510,0,0.049,0.086,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4-M1196,P4-M1195
17754,O9-P888,P4-P287,pipe,P4,200,44.000,0.510,0.510,0,0.268,0.274,1,0,5.560,6.440,6.440,DN200 (not steepened),,P4-M287,P4-M286
9563,O9-P2690,P4-P1616,pipe,P4,200,100.000,0.510,0.510,0,0.265,0.265,1,0,1.770,1.830,1.830,DN200 (not steepened),,P4-M1616,P4-M1615
17755,O9-P889,P4-P288,pipe,P4,200,56.400,0.510,0.510,0,0.267,0.273,1,0,5.100,5.560,5.560,DN200 (not steepened),,P4-M288,P4-M287
17756,O9-P963,P4-P362,pipe,P4,200,83.300,0.510,0.510,0,0.065,0.108,1,0,1.650,1.640,1.650,DN200 (not steepened),,P4-M362,P4-M361
17757,O9-P962,P4-P361,pipe,P4,200,19.100,0.510,0.510,0,0.091,0.155,1,0,1.640,1.600,1.640,DN200 (not steepened),,P4-M361,P4-M360
9568,O9-P1246,P4-P645,pipe,P4,200,100.000,0.510,0.510,0,0.049,0.077,1,0,1.740,1.930,1.930,DN200 (not steepened),,P4-M645,P4-M644
17764,O9-P1150,P4-P549,pipe,P4,200,91.400,0.510,0.510,0,0.143,0.187,1,0,2.190,2.490,2.490,DN200 (not steepened),,P4-M549,P4-M548
17765,O9-P1221,P4-P620,pipe,P4,200,100.000,0.510,0.510,0,0.045,0.078,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4-M620,P4-M549
1392,O9-P2354,P4-P83,pipe,P4,250,56.300,0.375,0.486,1,0.750,0.766,0,0,11.360,11.330,11.360,Steepened 0.30 to 0.50 %,,P4-M83,P4-M82
1395,O9-P1943,P4-P921,pipe,P4,200,60.000,0.510,0.510,0,0.048,0.081,1,0,2.420,2.150,2.420,DN200 (not steepened),,P4-M921,P4-M920
1399,O9-P2427,P4-P1353,pipe,P4,200,70.700,0.510,0.510,0,0.104,0.161,1,0,4.000,2.710,4.000,DN200 (not steepened),,P4-M1353,P4-M1352
17786,O9-P1091,P4-P490,pipe,P4,315,72.600,0.270,0.387,1,0.758,0.851,0,0,6.280,6.420,6.420,Steepened 0.30 to 0.50 %,,P4-M490,P4-M489
17787,O9-P1090,P4-P489,pipe,P4,315,77.300,0.270,0.377,1,0.750,0.842,0,0,6.420,5.900,6.420,Steepened 0.30 to 0.50 %,,P4-M489,P4-M488
1419,O9-P2453,P4-P1379,pipe,P4,200,26.000,0.510,0.510,0,0.094,0.163,1,0,2.360,2.550,2.550,DN200 (not steepened),,P4-M1379,P4-M1378
9614,O9-P1083,P4-P482,pipe,P4,315,114.600,0.270,0.377,1,0.752,0.844,0,0,5.880,6.100,6.100,Steepened 0.30 to 0.50 %,,P4-M482,P4-M189
9622,O9-P890,P4-P289,pipe,P4,200,105.000,0.510,0.510,0,0.183,0.187,1,0,4.160,5.100,5.100,DN200 (not steepened),,P4-M289,P4-M288
9624,O9-P2216,P4-P1194,pipe,P4,200,101.500,0.510,0.510,0,0.286,0.290,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M1194,P4-M1193
9652,O9-P2373,P4-P102,pipe,P4,200,100.000,0.510,0.510,0,0.454,0.552,1,0,3.290,3.630,3.630,DN200 (not steepened),,P4-M102,P4-M101
9656,O9-P2163,P4-P1141,pipe,P4,200,90.700,0.510,0.510,0,0.303,0.310,1,0,2.540,2.350,2.540,DN200 (not steepened),,P4-M1141,P4-M1063
1467,O9-P2060,P4-P1038,pipe,P4,200,60.300,0.510,0.510,0,0.575,0.596,1,0,6.370,6.260,6.370,DN200 (not steepened),,P4-M1038,P4-M1037
9663,O9-P2104,P4-P1082,pipe,P4,200,100.000,0.510,0.510,0,0.217,0.228,1,0,1.520,1.580,1.580,DN200 (not steepened),,P4-M1082,P4-M1081
9675,O9-P874,P4-P273,pipe,P4,200,106.200,0.510,0.510,0,0.329,0.348,1,0,5.760,5.040,5.760,DN200 (not steepened),,P4-M273,P4-M272
1487,O9-P2724,P4-P1650,pipe,P4,200,69.900,0.510,0.510,0,0.330,0.330,1,0,2.160,2.150,2.160,DN200 (not steepened),,P4-M1650,P4-M1649
1488,O9-P2715,P4-P1641,pipe,P4,200,57.500,0.510,0.510,0,0.463,0.463,1,0,4.210,4.590,4.590,DN200 (not steepened),,P4-M1641,P4-M1640
9686,O9-P5,P4-P5,pipe,P4,710,100.000,0.100,0.177,1,0.750,0.842,0,0,10.700,10.640,10.700,Steepened up to 0.30 %,,P4-M5,P4-M4
1502,O9-P2386,P4-P115,pipe,P4,200,66.900,0.510,0.510,0,0.344,0.368,1,0,3.250,3.530,3.530,DN200 (not steepened),,P4-M115,P4-M114
1503,O9-P2134,P4-P1112,pipe,P4,200,63.100,0.510,0.510,0,0.356,0.371,1,0,2.210,2.360,2.360,DN200 (not steepened),,P4-M1112,P4-M1111
1504,O9-P702,P4-P169,pipe,P4,500,26.900,0.155,0.339,1,0.753,0.875,0,0,10.710,10.710,10.710,Steepened 0.30 to 0.50 %,,P4-M169,P4-M168
9699,O9-P2434,P4-P1360,pipe,P4,200,76.900,0.510,0.510,0,0.027,0.027,1,0,1.480,3.470,3.470,DN200 (not steepened),,P4-M1360,P4-M1359
9713,O9-P2374,P4-P103,pipe,P4,200,100.000,0.510,0.510,0,0.454,0.552,1,0,3.250,3.290,3.290,DN200 (not steepened),,P4-M103,P4-M102
1525,O9-P2184,P4-P1162,pipe,P4,200,80.400,0.510,0.510,0,0.090,0.161,1,0,2.100,1.480,2.100,DN200 (not steepened),,P4-M1162,P4-M1161
1527,O9-P2362,P4-P91,pipe,P4,200,97.500,0.510,0.510,0,0.572,0.611,1,0,5.470,5.440,5.470,DN200 (not steepened),,P4-M91,P4-M90
9719,O9-P2729,P4-P1655,pipe,P4,200,69.400,0.510,0.510,0,0.354,0.354,1,0,2.010,2.080,2.080,DN200 (not steepened),,P4-M1655,P4-M1654
9749,O9-P689,P4-P156,pipe,P4,500,57.700,0.155,0.312,1,0.758,0.864,0,0,11.460,11.410,11.460,Steepened 0.30 to 0.50 %,,P4-M156,P4-M155
1564,O9-P2256,P4-P1234,pipe,P4,200,62.200,0.510,0.510,0,0.378,0.407,1,0,3.860,4.200,4.200,DN200 (not steepened),,P4-M1234,P4-M1036
1576,O9-P2334,P4-P63,pipe,P4,250,59.800,0.375,0.394,1,0.750,0.773,0,0,12.710,12.400,12.710,Steepened 0.30 to 0.50 %,,P4-M63,P4-M62
9773,O9-P2229,P4-P1207,pipe,P4,200,100.000,0.510,0.510,0,0.185,0.200,1,0,1.700,1.850,1.850,DN200 (not steepened),,P4-M1207,P4-M1206
1584,O9-P2493,P4-P1419,pipe,P4,200,72.100,0.510,0.510,0,0.080,0.148,1,0,1.480,2.050,2.050,DN200 (not steepened),,P4-M1419,P4-M1418
9784,O9-P2118,P4-P1096,pipe,P4,200,100.000,0.510,0.510,0,0.306,0.317,1,0,2.250,2.290,2.290,DN200 (not steepened),,P4-M1096,P4-M1095
9791,O9-P242,P4-P127,pipe,P4,200,100.000,0.510,0.510,0,0.310,0.314,1,0,2.680,3.810,3.810,DN200 (not steepened),,P4-M127,P4-M126
1600,O9-P1189,P4-P588,pipe,P4,200,45.700,0.510,0.510,0,0.289,0.294,1,0,1.780,1.830,1.830,DN200 (not steepened),,P4-M588,P4-M587
1603,O9-P2761,P4-P1687,pipe,P4,200,65.600,0.510,0.510,0,0.138,0.194,1,0,1.980,2.740,2.740,DN200 (not steepened),,P4-M1687,P4-M1686
18000,O9-P2449,P4-P1375,pipe,P4,200,46.600,0.510,0.510,0,0.053,0.094,1,0,1.490,1.530,1.530,DN200 (not steepened),,P4-M1375,P4-M1374
18001,O9-P2448,P4-P1374,pipe,P4,200,53.400,0.510,0.510,0,0.058,0.100,1,0,1.530,2.000,2.000,DN200 (not steepened),,P4-M1374,P4-M1373
18002,O9-P709,P4-P176,pipe,P4,500,97.300,0.155,0.340,1,0.750,0.872,0,0,10.180,10.410,10.410,Steepened 0.30 to 0.50 %,,P4-M176,P4-M175
1619,O9-P1344,P4-P741,pipe,P4,200,60.500,0.510,0.510,0,0.057,0.106,1,0,1.480,3.500,3.500,DN200 (not steepened),,P4-M741,P4-M738
18003,O9-P710,P4-P177,pipe,P4,500,54.600,0.155,0.341,1,0.751,0.873,0,0,10.230,10.180,10.230,Steepened 0.30 to 0.50 %,,P4-M177,P4-M176
18004,O9-P2546,P4-P1472,pipe,P4,200,64.100,0.510,0.510,0,0.270,0.306,1,0,2.160,2.630,2.630,DN200 (not steepened),,P4-M1472,P4-M1471
18005,O9-P2547,P4-P1473,pipe,P4,200,72.700,0.510,0.510,0,0.261,0.299,1,0,2.120,2.160,2.160,DN200 (not steepened),,P4-M1473,P4-M1472
18006,O9-P2415,P4-P1341,pipe,P4,200,68.500,0.510,0.510,0,0.382,0.414,1,0,4.740,4.260,4.740,DN200 (not steepened),,P4-M1341,P4-M1340
18007,O9-P2416,P4-P1342,pipe,P4,200,74.700,0.510,0.510,0,0.382,0.413,1,0,4.820,4.740,4.820,DN200 (not steepened),,P4-M1342,P4-M1341
1634,O9-P2261,P4-P1239,pipe,P4,200,28.600,0.510,0.510,0,0.347,0.380,1,0,2.900,2.920,2.920,DN200 (not steepened),,P4-M1239,P4-M1238
9834,O9-P2230,P4-P1208,pipe,P4,200,100.000,0.510,0.510,0,0.128,0.138,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M1208,P4-M1207
1649,O9-P1003,P4-P402,pipe,P4,200,70.500,0.510,0.510,0,0.068,0.120,1,0,1.660,1.790,1.790,DN200 (not steepened),,P4-M402,P4-M391
1650,O9-P2074,P4-P1052,pipe,P4,200,62.500,0.510,0.510,0,0.466,0.490,1,0,4.720,4.850,4.850,DN200 (not steepened),,P4-M1052,P4-M1051
9850,O9-P2558,P4-P1484,pipe,P4,200,99.900,0.510,0.510,0,0.128,0.138,1,0,1.480,3.910,3.910,DN200 (not steepened),,P4-M1484,P4-M1346
1677,O9-P2264,P4-P1242,pipe,P4,200,29.100,0.510,0.510,0,0.283,0.341,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M1242,P4-M1241
9875,O9-P1343,P4-P743,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.101,1,0,2.890,1.480,2.890,DN200 (not steepened),,P4-M743,P4-M742
9878,O9-P2111,P4-P1089,pipe,P4,200,100.000,0.510,0.510,0,0.345,0.360,1,0,2.340,2.490,2.490,DN200 (not steepened),,P4-M1089,P4-M1053
1689,O9-P1143,P4-P542,pipe,P4,200,66.800,0.510,0.510,0,0.222,0.308,1,0,2.790,3.020,3.020,DN200 (not steepened),,P4-M542,P4-M541
9900,O9-P2504,P4-P1430,pipe,P4,200,100.000,0.510,0.510,0,0.125,0.125,1,0,1.480,2.260,2.260,DN200 (not steepened),,P4-M1430,P4-M1429
9904,O9-P2119,P4-P1097,pipe,P4,200,100.000,0.510,0.510,0,0.296,0.307,1,0,2.170,2.250,2.250,DN200 (not steepened),,P4-M1097,P4-M1096
9915,O9-P891,P4-P290,pipe,P4,200,98.900,0.510,0.510,0,0.059,0.081,1,0,1.950,4.160,4.160,DN200 (not steepened),,P4-M290,P4-M289
1734,O9-P848,P4-P247,pipe,P4,200,77.100,0.510,0.510,0,0.184,0.196,1,0,3.000,3.420,3.420,DN200 (not steepened),,P4-M247,P4-M246
9937,O9-P2203,P4-P1181,pipe,P4,200,100.000,0.510,0.510,0,0.218,0.235,1,0,2.120,2.090,2.120,DN200 (not steepened),,P4-M1181,P4-M1180
9940,O9-P2107,P4-P1085,pipe,P4,200,96.600,0.510,0.510,0,0.201,0.210,1,0,1.690,1.480,1.690,DN200 (not steepened),,P4-M1085,P4-M1084
1749,O9-P2549,P4-P1475,pipe,P4,200,60.600,0.510,0.510,0,0.237,0.270,1,0,1.670,1.840,1.840,DN200 (not steepened),,P4-M1475,P4-M1474
1751,O9-P2688,P4-P1614,pipe,P4,200,62.800,0.510,0.510,0,0.372,0.372,1,0,2.120,1.890,2.120,DN200 (not steepened),,P4-M1614,P4-M1613
1752,O9-P2722,P4-P1648,pipe,P4,200,61.100,0.510,0.510,0,0.390,0.390,1,0,1.710,1.690,1.710,DN200 (not steepened),,P4-M1648,P4-M1647
9948,O9-P2589,P4-P1515,pipe,P4,200,100.000,0.510,0.510,0,0.231,0.232,1,0,2.240,2.830,2.830,DN200 (not steepened),,P4-M1515,P4-M1514
1759,O9-P2644,P4-P1570,pipe,P4,200,64.100,0.510,0.510,0,0.059,0.105,1,0,1.790,1.980,1.980,DN200 (not steepened),,P4-M1570,P4-M1569
1761,O9-P2577,P4-P1503,pipe,P4,200,41.800,0.510,0.510,0,0.349,0.356,1,0,2.820,2.960,2.960,DN200 (not steepened),,P4-M1503,P4-M1502
1762,O9-P1171,P4-P570,pipe,P4,200,66.100,0.510,0.510,0,0.044,0.079,1,0,1.480,1.950,1.950,DN200 (not steepened),,P4-M570,P4-M556
9956,O9-P866,P4-P265,pipe,P4,200,100.000,0.510,0.510,0,0.409,0.422,1,0,7.950,7.890,7.950,DN200 (not steepened),,P4-M265,P4-M264
1766,O9-P2631,P4-P1557,pipe,P4,200,78.100,0.510,0.510,0,0.040,0.068,1,0,1.720,1.480,1.720,DN200 (not steepened),,P4-M1557,P4-M1556
9968,O9-P2213,P4-P1191,pipe,P4,200,100.000,0.510,0.510,0,0.310,0.317,1,0,1.820,1.760,1.820,DN200 (not steepened),,P4-M1191,P4-M1190
9976,O9-P868,P4-P267,pipe,P4,200,100.000,0.510,0.510,0,0.406,0.419,1,0,8.010,7.730,8.010,DN200 (not steepened),,P4-M267,P4-M266
9978,O9-P8,P4-P8,pipe,P4,500,100.000,0.155,0.254,1,0.756,0.836,0,0,9.800,9.660,9.800,Steepened up to 0.30 %,,P4-M8,P4-M7
10012,O9-P2233,P4-P1211,pipe,P4,200,95.700,0.510,0.510,0,0.127,0.132,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M1211,P4-M1202
18208,O9-P2772,P4-P1698,pipe,P4,200,24.000,0.510,0.510,0,0.352,0.389,1,0,3.620,3.650,3.650,DN200 (not steepened),,P4-M1698,P4-M107
18209,O9-P2378,P4-P107,pipe,P4,200,76.200,0.510,0.510,0,0.453,0.551,1,0,3.700,3.810,3.810,DN200 (not steepened),,P4-M107,P4-M106
1827,O9-P2692,P4-P1618,pipe,P4,200,57.200,0.510,0.510,0,0.273,0.281,1,0,7.580,6.820,7.580,DN200 (not steepened),,P4-M1618,P4-M1593
10021,O9-P2140,P4-P1118,pipe,P4,200,100.000,0.510,0.510,0,0.309,0.317,1,0,1.620,1.730,1.730,DN200 (not steepened),,P4-M1118,P4-M1117
18214,O9-P2414,P4-P1340,pipe,P4,200,69.800,0.510,0.510,0,0.385,0.416,1,0,4.260,4.320,4.320,DN200 (not steepened),,P4-M1340,P4-M1339
18215,O9-P2528,P4-P1454,pipe,P4,200,258.700,0.510,0.510,0,0.362,0.389,1,0,5.250,4.820,5.250,DN200 (not steepened),,P4-M1454,P4-M1342
18216,O9-P2489,P4-P1415,pipe,P4,200,94.600,0.510,0.510,0,0.200,0.319,1,0,2.600,2.410,2.600,DN200 (not steepened),,P4-M1415,P4-M1414
18217,O9-P2488,P4-P1414,pipe,P4,200,80.200,0.510,0.510,0,0.261,0.338,1,0,2.410,2.250,2.410,DN200 (not steepened),,P4-M1414,P4-M1413
18218,O9-P2487,P4-P1413,pipe,P4,200,84.200,0.510,0.510,0,0.272,0.358,1,0,2.250,2.240,2.250,DN200 (not steepened),,P4-M1413,P4-M1412
18219,O9-P2486,P4-P1412,pipe,P4,200,55.600,0.510,0.510,0,0.311,0.376,1,0,2.240,2.570,2.570,DN200 (not steepened),,P4-M1412,P4-M1411
18220,O9-P2485,P4-P1411,pipe,P4,200,61.100,0.510,0.510,0,0.320,0.386,1,0,2.570,3.330,3.330,DN200 (not steepened),,P4-M1411,P4-M1410
18221,O9-P2484,P4-P1410,pipe,P4,200,80.500,0.510,0.510,0,0.337,0.400,1,0,3.330,3.340,3.340,DN200 (not steepened),,P4-M1410,P4-M1409
18222,O9-P2527,P4-P1453,pipe,P4,200,53.100,0.510,0.510,0,0.215,0.225,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M1453,P4-M1408
18223,O9-P2482,P4-P1408,pipe,P4,200,29.700,0.510,0.510,0,0.360,0.417,1,0,3.360,3.480,3.480,DN200 (not steepened),,P4-M1408,P4-M1407
18224,O9-P2483,P4-P1409,pipe,P4,200,86.100,0.510,0.510,0,0.344,0.407,1,0,3.340,3.360,3.360,DN200 (not steepened),,P4-M1409,P4-M1408
18225,O9-P2500,P4-P1426,pipe,P4,200,81.900,0.510,0.510,0,0.204,0.221,1,0,2.470,2.470,2.470,DN200 (not steepened),,P4-M1426,P4-M1425
18226,O9-P2499,P4-P1425,pipe,P4,200,142.300,0.510,0.510,0,0.244,0.259,1,0,2.470,2.580,2.580,DN200 (not steepened),,P4-M1425,P4-M1424
18230,O9-P2505,P4-P1431,pipe,P4,200,102.900,0.510,0.510,0,0.048,0.072,1,0,2.120,2.600,2.600,DN200 (not steepened),,P4-M1431,P4-M1422
1848,O9-P2179,P4-P1157,pipe,P4,200,74.100,0.510,0.510,0,0.158,0.273,1,0,2.510,2.380,2.510,DN200 (not steepened),,P4-M1157,P4-M1156
1859,O9-P2198,P4-P1176,pipe,P4,200,96.100,0.510,0.510,0,0.275,0.300,1,0,3.310,4.640,4.640,DN200 (not steepened),,P4-M1176,P4-M1008
18284,O9-P1323,P4-P722,pipe,P4,200,108.500,0.510,0.510,0,0.212,0.293,1,0,2.870,2.840,2.870,DN200 (not steepened),,P4-M722,P4-M721
18285,O9-P1329,P4-P736,pipe,P4,200,50.700,0.510,0.510,0,0.155,0.196,1,0,3.270,2.780,3.270,DN200 (not steepened),,P4-M736,P4-M735
18286,O9-P1336,P4-P726,pipe,P4,200,58.900,0.510,0.510,0,0.161,0.221,1,0,3.270,3.270,3.270,DN200 (not steepened),,P4-M726,P4-M725
18287,O9-P1244,P4-P643,pipe,P4,200,65.300,0.510,0.510,0,0.040,0.072,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M643,P4-M642
10096,O9-P900,P4-P299,pipe,P4,200,71.300,0.510,0.510,0,0.180,0.181,1,0,1.480,3.260,3.260,DN200 (not steepened),,P4-M299,P4-M285
1905,O9-P22,P4-P22,pipe,P4,500,63.800,0.155,0.254,1,0.754,0.834,0,0,11.920,11.850,11.920,Steepened up to 0.30 %,,P4-M22,P4-M21
18288,O9-P1249,P4-P648,pipe,P4,200,100.000,0.510,0.510,0,0.203,0.325,1,0,4.220,4.140,4.220,DN200 (not steepened),,P4-M648,P4-M647
18289,O9-P1248,P4-P647,pipe,P4,200,90.600,0.510,0.510,0,0.204,0.327,1,0,4.140,4.280,4.280,DN200 (not steepened),,P4-M647,P4-M197
18290,O9-P1272,P4-P671,pipe,P4,200,21.400,0.510,0.510,0,0.054,0.099,1,0,1.500,1.750,1.750,DN200 (not steepened),,P4-M671,P4-M662
18291,O9-P1264,P4-P663,pipe,P4,200,58.400,0.510,0.510,0,0.142,0.237,1,0,2.550,2.460,2.550,DN200 (not steepened),,P4-M663,P4-M662
1910,O9-P1801,P4-P779,pipe,P4,200,83.400,0.510,0.510,0,0.184,0.317,1,0,3.740,2.020,3.740,DN200 (not steepened),,P4-M779,P4-M778
18292,O9-P1263,P4-P662,pipe,P4,200,103.200,0.510,0.510,0,0.148,0.246,1,0,2.460,2.770,2.770,DN200 (not steepened),,P4-M662,P4-M649
18293,O9-P1278,P4-P677,pipe,P4,200,105.700,0.510,0.510,0,0.066,0.114,1,0,1.600,1.560,1.600,DN200 (not steepened),,P4-M677,P4-M676
18294,O9-P1277,P4-P676,pipe,P4,200,87.000,0.510,0.510,0,0.076,0.132,1,0,1.560,1.540,1.560,DN200 (not steepened),,P4-M676,P4-M675
18295,O9-P1195,P4-P594,pipe,P4,200,40.600,0.510,0.510,0,0.020,0.020,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4-M594,P4-M535
18296,O9-P1115,P4-P514,pipe,P4,315,100.900,0.270,0.387,1,0.757,0.851,0,0,7.030,7.920,7.920,Steepened 0.30 to 0.50 %,,P4-M514,P4-M513
18297,O9-P1350,P4-P749,pipe,P4,200,98.900,0.510,0.510,0,0.139,0.175,1,0,3.470,3.590,3.590,DN200 (not steepened),,P4-M749,P4-M748
10109,O9-P1118,P4-P517,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,6.470,6.220,6.470,Steepened 0.30 to 0.50 %,,P4-M517,P4-M516
18298,O9-P1351,P4-P750,pipe,P4,200,92.600,0.510,0.510,0,0.084,0.141,1,0,3.420,3.470,3.470,DN200 (not steepened),,P4-M750,P4-M749
18299,O9-P1352,P4-P751,pipe,P4,200,88.300,0.510,0.510,0,0.076,0.128,1,0,2.830,3.420,3.420,DN200 (not steepened),,P4-M751,P4-M750
10114,O9-P11,P4-P11,pipe,P4,500,100.000,0.155,0.254,1,0.756,0.836,0,0,10.250,10.370,10.370,Steepened up to 0.30 %,,P4-M11,P4-M10
10115,O9-P863,P4-P262,pipe,P4,200,100.000,0.510,0.510,0,0.409,0.422,1,0,7.780,7.140,7.780,DN200 (not steepened),,P4-M262,P4-M261
1928,O9-P1002,P4-P401,pipe,P4,200,63.900,0.510,0.510,0,0.044,0.079,1,0,1.480,1.830,1.830,DN200 (not steepened),,P4-M401,P4-M400
10129,O9-P1114,P4-P513,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,7.920,8.340,8.340,Steepened 0.30 to 0.50 %,,P4-M513,P4-M512
10132,O9-P725,P4-P192,pipe,P4,200,72.700,0.510,0.510,0,0.604,0.713,1,0,8.910,8.990,8.990,DN200 (not steepened),,P4-M192,P4-M191
1950,O9-P2563,P4-P1489,pipe,P4,200,62.400,0.510,0.510,0,0.072,0.121,1,0,1.480,5.950,5.950,DN200 (not steepened),,P4-M1489,P4-M1356
18336,O9-P2572,P4-P1498,pipe,P4,200,100.000,0.510,0.510,0,0.388,0.397,1,0,3.920,4.130,4.130,DN200 (not steepened),,P4-M1498,P4-M1497
18338,O9-P2428,P4-P1354,pipe,P4,200,77.300,0.510,0.510,0,0.103,0.161,1,0,5.780,4.000,5.780,DN200 (not steepened),,P4-M1354,P4-M1353
10161,O9-P1126,P4-P525,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,7.650,6.950,7.650,Steepened 0.30 to 0.50 %,,P4-M525,P4-M524
10179,O9-P1119,P4-P518,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,6.180,6.470,6.470,Steepened 0.30 to 0.50 %,,P4-M518,P4-M517
1994,O9-P2561,P4-P1487,pipe,P4,200,70.500,0.510,0.510,0,0.160,0.169,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4-M1487,P4-M1352
10187,O9-P862,P4-P261,pipe,P4,200,100.000,0.510,0.510,0,0.409,0.422,1,0,7.140,6.960,7.140,DN200 (not steepened),,P4-M261,P4-M260
10210,O9-P1103,P4-P502,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,6.430,7.030,7.030,Steepened 0.30 to 0.50 %,,P4-M502,P4-M501
2027,O9-P1832,P4-P810,pipe,P4,200,33.700,0.510,0.510,0,0.019,0.019,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4-M810,P4-M15
10224,O9-P1120,P4-P519,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,5.920,6.180,6.180,Steepened 0.30 to 0.50 %,,P4-M519,P4-M518
18421,O9-P2042,P4-P1020,pipe,P4,200,81.700,0.510,0.510,0,0.630,0.657,1,0,7.830,7.950,7.950,DN200 (not steepened),,P4-M1020,P4-M1019
18422,O9-P2041,P4-P1019,pipe,P4,200,88.600,0.510,0.510,0,0.630,0.658,1,0,7.950,8.000,8.000,DN200 (not steepened),,P4-M1019,P4-M1018
18423,O9-P2040,P4-P1018,pipe,P4,200,74.100,0.510,0.510,0,0.630,0.658,1,0,8.000,7.860,8.000,DN200 (not steepened),,P4-M1018,P4-M1017
18424,O9-P2039,P4-P1017,pipe,P4,200,61.800,0.510,0.510,0,0.630,0.658,1,0,7.860,7.710,7.860,DN200 (not steepened),,P4-M1017,P4-M1016
18425,O9-P2038,P4-P1016,pipe,P4,200,65.600,0.510,0.510,0,0.630,0.658,1,0,7.710,8.160,8.160,DN200 (not steepened),,P4-M1016,P4-M1015
18426,O9-P2243,P4-P1221,pipe,P4,200,111.300,0.510,0.510,0,0.161,0.163,1,0,1.690,1.900,1.900,DN200 (not steepened),,P4-M1221,P4-M1220
18427,O9-P2242,P4-P1220,pipe,P4,200,94.900,0.510,0.510,0,0.162,0.163,1,0,1.900,1.930,1.930,DN200 (not steepened),,P4-M1220,P4-M1219
18428,O9-P2232,P4-P1210,pipe,P4,200,84.600,0.510,0.510,0,0.128,0.138,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M1210,P4-M1209
18429,O9-P2048,P4-P1026,pipe,P4,200,84.200,0.510,0.510,0,0.622,0.649,1,0,7.060,7.270,7.270,DN200 (not steepened),,P4-M1026,P4-M1025
18430,O9-P2047,P4-P1025,pipe,P4,200,84.200,0.510,0.510,0,0.622,0.649,1,0,7.270,7.480,7.480,DN200 (not steepened),,P4-M1025,P4-M1024
18431,O9-P2046,P4-P1024,pipe,P4,200,84.200,0.510,0.510,0,0.622,0.649,1,0,7.480,7.690,7.690,DN200 (not steepened),,P4-M1024,P4-M1023
18432,O9-P2045,P4-P1023,pipe,P4,200,84.200,0.510,0.510,0,0.622,0.649,1,0,7.690,7.900,7.900,DN200 (not steepened),,P4-M1023,P4-M1022
18433,O9-P2044,P4-P1022,pipe,P4,200,84.200,0.510,0.510,0,0.622,0.649,1,0,7.900,8.110,8.110,DN200 (not steepened),,P4-M1022,P4-M1021
18434,O9-P2206,P4-P1184,pipe,P4,200,55.300,0.510,0.510,0,0.357,0.367,1,0,1.900,3.730,3.730,DN200 (not steepened),,P4-M1184,P4-M1013
2051,O9-P1945,P4-P923,pipe,P4,200,62.200,0.510,0.510,0,0.137,0.173,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4-M923,P4-M878
18435,O9-P2035,P4-P1013,pipe,P4,200,44.800,0.510,0.510,0,0.668,0.694,1,0,10.310,14.660,14.660,DN200 (not steepened),,P4-M1013,P4-M1012
18436,O9-P2036,P4-P1014,pipe,P4,200,89.200,0.510,0.510,0,0.650,0.678,1,0,9.690,10.310,10.310,DN200 (not steepened),,P4-M1014,P4-M1013
18437,O9-P2413,P4-P1339,pipe,P4,200,45.300,0.510,0.510,0,0.485,0.590,1,0,6.270,6.370,6.370,DN200 (not steepened),,P4-M1339,P4-M1338
2055,O9-P1203,P4-P602,pipe,P4,200,82.500,0.510,0.510,0,0.085,0.152,1,0,2.310,3.200,3.200,DN200 (not steepened),,P4-M602,P4-M596
18438,O9-P2407,P4-P1333,pipe,P4,200,80.500,0.510,0.510,0,0.486,0.592,1,0,8.020,8.240,8.240,DN200 (not steepened),,P4-M1333,P4-M1332
18439,O9-P2403,P4-P1329,pipe,P4,200,100.100,0.510,0.510,0,0.491,0.600,1,0,7.480,7.130,7.480,DN200 (not steepened),,P4-M1329,P4-M1328
18440,O9-P2402,P4-P1328,pipe,P4,200,100.100,0.510,0.510,0,0.491,0.600,1,0,7.130,6.790,7.130,DN200 (not steepened),,P4-M1328,P4-M1327
18441,O9-P2447,P4-P1373,pipe,P4,200,77.900,0.510,0.510,0,0.064,0.107,1,0,2.000,2.180,2.180,DN200 (not steepened),,P4-M1373,P4-M1329
18442,O9-P2344,P4-P73,pipe,P4,250,79.000,0.375,0.483,1,0.752,0.767,0,0,12.510,12.440,12.510,Steepened 0.30 to 0.50 %,,P4-M73,P4-M72
18443,O9-P2596,P4-P1522,pipe,P4,200,71.100,0.510,0.510,0,0.365,0.377,1,0,4.950,5.340,5.340,DN200 (not steepened),,P4-M1522,P4-M72
18444,O9-P2600,P4-P1526,pipe,P4,200,167.200,0.510,0.510,0,0.338,0.354,1,0,4.340,4.570,4.570,DN200 (not steepened),,P4-M1526,P4-M1525
10255,O9-P1110,P4-P509,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,8.500,7.950,8.500,Steepened 0.30 to 0.50 %,,P4-M509,P4-M508
18445,O9-P61,P4-P1310,pipe,P4,280,189.800,0.375,0.611,1,0.750,0.926,0,0,5.000,6.550,6.550,Steepened 0.50 to 0.75 %,,P4-M1310,P4-M60
2065,O9-P1359,P4-P758,pipe,P4,200,61.900,0.510,0.510,0,0.076,0.136,1,0,1.730,2.080,2.080,DN200 (not steepened),,P4-M758,P4-M757
10257,O9-P2058,P4-P1036,pipe,P4,200,61.500,0.510,0.510,0,0.609,0.637,1,0,6.230,6.540,6.540,DN200 (not steepened),,P4-M1036,P4-M1035
2067,O9-P254,P4-P139,pipe,P4,200,34.200,0.510,0.510,0,0.307,0.307,1,0,1.840,1.620,1.840,DN200 (not steepened),,P4-M139,P4-M138
18452,O9-P71,P4-P1320,pipe,P4,280,105.100,0.375,0.611,1,0.750,0.926,0,0,1.550,1.860,1.860,Steepened 0.50 to 0.75 %,,P4-M1320,P4-M1319
10261,O9-P2112,P4-P1090,pipe,P4,200,100.000,0.510,0.510,0,0.339,0.353,1,0,2.110,2.340,2.340,DN200 (not steepened),,P4-M1090,P4-M1089
18453,O9-P70,P4-P1319,pipe,P4,280,105.100,0.375,0.611,1,0.750,0.926,0,0,1.860,2.180,2.180,Steepened 0.50 to 0.75 %,,P4-M1319,P4-M1318
18454,O9-P69,P4-P1318,pipe,P4,280,105.100,0.375,0.611,1,0.750,0.926,0,0,2.180,2.490,2.490,Steepened 0.50 to 0.75 %,,P4-M1318,P4-M1317
18455,O9-P68,P4-P1317,pipe,P4,280,113.700,0.375,0.611,1,0.750,0.926,0,0,2.490,2.850,2.850,Steepened 0.50 to 0.75 %,,P4-M1317,P4-M1316
18456,O9-P67,P4-P1316,pipe,P4,280,113.700,0.375,0.611,1,0.750,0.926,0,0,2.850,3.210,3.210,Steepened 0.50 to 0.75 %,,P4-M1316,P4-M1315
18457,O9-P66,P4-P1315,pipe,P4,280,113.700,0.375,0.611,1,0.750,0.926,0,0,3.210,3.570,3.570,Steepened 0.50 to 0.75 %,,P4-M1315,P4-M1314
18458,O9-P65,P4-P1314,pipe,P4,280,113.700,0.375,0.611,1,0.750,0.926,0,0,3.570,3.930,3.930,Steepened 0.50 to 0.75 %,,P4-M1314,P4-M1313
18459,O9-P64,P4-P1313,pipe,P4,280,113.700,0.375,0.611,1,0.750,0.926,0,0,3.930,4.280,4.280,Steepened 0.50 to 0.75 %,,P4-M1313,P4-M1312
18460,O9-P63,P4-P1312,pipe,P4,280,113.700,0.375,0.611,1,0.750,0.926,0,0,4.280,4.640,4.640,Steepened 0.50 to 0.75 %,,P4-M1312,P4-M1311
10270,O9-P2228,P4-P1206,pipe,P4,200,100.000,0.510,0.510,0,0.278,0.287,1,0,1.850,2.140,2.140,DN200 (not steepened),,P4-M1206,P4-M1205
18461,O9-P62,P4-P1311,pipe,P4,280,113.700,0.375,0.611,1,0.750,0.926,0,0,4.640,5.000,5.000,Steepened 0.50 to 0.75 %,,P4-M1311,P4-M1310
2080,O9-P2529,P4-P1455,pipe,P4,200,86.700,0.510,0.510,0,0.362,0.389,1,0,6.410,5.250,6.410,DN200 (not steepened),,P4-M1455,P4-M1454
18462,O9-P60,P4-P60,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.838,0,0,12.500,12.790,12.790,Steepened 0.30 to 0.50 %,,P4-M60,P4-M59
18463,O9-P59,P4-P59,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.839,0,0,12.790,13.090,13.090,Steepened 0.30 to 0.50 %,,P4-M59,P4-M58
2083,O9-P1853,P4-P831,pipe,P4,200,68.700,0.510,0.510,0,0.048,0.081,1,0,3.210,1.480,3.210,DN200 (not steepened),,P4-M831,P4-M819
2084,O9-P1174,P4-P573,pipe,P4,200,69.300,0.510,0.510,0,0.026,0.026,1,0,1.480,2.620,2.620,DN200 (not steepened),,P4-M573,P4-M572
18464,O9-P58,P4-P58,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.839,0,0,13.090,13.380,13.380,Steepened 0.30 to 0.50 %,,P4-M58,P4-M57
18465,O9-P57,P4-P57,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.839,0,0,13.380,13.670,13.670,Steepened 0.30 to 0.50 %,,P4-M57,P4-M56
18466,O9-P56,P4-P56,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.839,0,0,13.670,13.960,13.960,Steepened 0.30 to 0.50 %,,P4-M56,P4-M55
18467,O9-P55,P4-P55,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.839,0,0,13.960,14.260,14.260,Steepened 0.30 to 0.50 %,,P4-M55,P4-M54
18468,O9-P54,P4-P54,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.839,0,0,14.260,14.550,14.550,Steepened 0.30 to 0.50 %,,P4-M54,P4-M53
18469,O9-P53,P4-P53,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.839,0,0,14.550,14.840,14.840,Steepened 0.30 to 0.50 %,,P4-M53,P4-M52
18470,O9-P52,P4-P52,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.839,0,0,14.840,15.130,15.130,Steepened 0.30 to 0.50 %,,P4-M52,P4-M51
18471,O9-P51,P4-P51,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.839,0,0,15.130,15.430,15.430,Steepened 0.30 to 0.50 %,,P4-M51,P4-M50
18472,O9-P50,P4-P50,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.839,0,0,15.430,15.720,15.720,Steepened 0.30 to 0.50 %,,P4-M50,P4-M49
18473,O9-P49,P4-P49,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.839,0,0,15.720,16.010,16.010,Steepened 0.30 to 0.50 %,,P4-M49,P4-M48
18474,O9-P48,P4-P48,pipe,P4,450,96.000,0.205,0.305,1,0.750,0.839,0,0,16.010,14.520,16.010,Steepened 0.30 to 0.50 %,,P4-M48,P4-M47
10288,O9-P2117,P4-P1095,pipe,P4,200,100.000,0.510,0.510,0,0.311,0.322,1,0,2.290,2.240,2.290,DN200 (not steepened),,P4-M1095,P4-M1094
10313,O9-P3,P4-P3,pipe,P4,710,100.000,0.100,0.177,1,0.750,0.842,0,0,10.000,9.950,10.000,Steepened up to 0.30 %,,P4-M3,P4-M2
2122,O9-P2368,P4-P97,pipe,P4,200,64.800,0.510,0.510,0,0.563,0.602,1,0,3.780,4.350,4.350,DN200 (not steepened),,P4-M97,P4-M96
10314,O9-P2103,P4-P1081,pipe,P4,200,100.000,0.510,0.510,0,0.230,0.241,1,0,1.580,1.650,1.650,DN200 (not steepened),,P4-M1081,P4-M1080
10316,O9-P1112,P4-P511,pipe,P4,315,72.800,0.270,0.387,1,0.757,0.851,0,0,8.950,8.960,8.960,Steepened 0.30 to 0.50 %,,P4-M511,P4-M510
10331,O9-P160,P4-P144,pipe,P4,250,100.000,0.375,0.447,1,0.750,0.810,0,0,1.910,2.370,2.370,Steepened 0.30 to 0.50 %,,P4-M144,P4-M143
2148,O9-P2519,P4-P1445,pipe,P4,200,35.100,0.510,0.510,0,0.163,0.182,1,0,1.820,1.920,1.920,DN200 (not steepened),,P4-M1445,P4-M1444
2151,O9-P1166,P4-P565,pipe,P4,200,82.000,0.510,0.510,0,0.083,0.144,1,0,2.070,2.660,2.660,DN200 (not steepened),,P4-M565,P4-M554
10345,O9-P1127,P4-P526,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,8.660,7.650,8.660,Steepened 0.30 to 0.50 %,,P4-M526,P4-M525
2154,O9-P1190,P4-P589,pipe,P4,200,66.600,0.510,0.510,0,0.288,0.294,1,0,1.680,1.780,1.780,DN200 (not steepened),,P4-M589,P4-M588
10348,O9-P2059,P4-P1037,pipe,P4,200,66.200,0.510,0.510,0,0.575,0.597,1,0,6.260,6.230,6.260,DN200 (not steepened),,P4-M1037,P4-M1036
10355,O9-P1123,P4-P522,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,6.790,5.890,6.790,Steepened 0.30 to 0.50 %,,P4-M522,P4-M521
10356,O9-P2666,P4-P1592,pipe,P4,200,100.000,0.510,0.510,0,0.452,0.454,1,0,7.320,7.730,7.730,DN200 (not steepened),,P4-M1592,P4-M1591
2167,O9-P2582,P4-P1508,pipe,P4,200,82.400,0.510,0.510,0,0.315,0.317,1,0,1.680,1.670,1.680,DN200 (not steepened),,P4-M1508,P4-M1507
18557,O9-P960,P4-P359,pipe,P4,200,95.700,0.510,0.510,0,0.152,0.210,1,0,2.720,2.890,2.890,DN200 (not steepened),,P4-M359,P4-M358
18558,O9-P707,P4-P174,pipe,P4,500,32.500,0.155,0.339,1,0.750,0.872,0,0,10.430,10.570,10.570,Steepened 0.30 to 0.50 %,,P4-M174,P4-M173
18559,O9-P958,P4-P357,pipe,P4,200,67.500,0.510,0.510,0,0.125,0.127,1,0,1.480,1.880,1.880,DN200 (not steepened),,P4-M357,P4-M174
18560,O9-P708,P4-P175,pipe,P4,500,53.200,0.155,0.339,1,0.750,0.872,0,0,10.410,10.430,10.430,Steepened 0.30 to 0.50 %,,P4-M175,P4-M174
18561,O9-P938,P4-P337,pipe,P4,200,60.800,0.510,0.510,0,0.261,0.269,1,0,3.500,3.740,3.740,DN200 (not steepened),,P4-M337,P4-M336
18562,O9-P1039,P4-P438,pipe,P4,200,103.200,0.510,0.510,0,0.316,0.361,1,0,3.400,3.650,3.650,DN200 (not steepened),,P4-M438,P4-M437
2179,O9-P2468,P4-P1394,pipe,P4,200,35.500,0.510,0.510,0,0.108,0.112,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4-M1394,P4-M1391
18563,O9-P1038,P4-P437,pipe,P4,200,103.200,0.510,0.510,0,0.316,0.362,1,0,3.650,3.900,3.900,DN200 (not steepened),,P4-M437,P4-M436
18564,O9-P1037,P4-P436,pipe,P4,200,103.200,0.510,0.510,0,0.316,0.362,1,0,3.900,4.140,4.140,DN200 (not steepened),,P4-M436,P4-M435
10374,O9-P847,P4-P246,pipe,P4,200,100.000,0.510,0.510,0,0.250,0.258,1,0,3.420,4.450,4.450,DN200 (not steepened),,P4-M246,P4-M245
18565,O9-P1036,P4-P435,pipe,P4,200,103.200,0.510,0.510,0,0.316,0.362,1,0,4.140,4.390,4.390,DN200 (not steepened),,P4-M435,P4-M434
18566,O9-P1035,P4-P434,pipe,P4,200,103.200,0.510,0.510,0,0.317,0.362,1,0,4.390,4.630,4.630,DN200 (not steepened),,P4-M434,P4-M433
2185,O9-P2068,P4-P1046,pipe,P4,200,95.100,0.510,0.510,0,0.293,0.307,1,0,4.420,4.840,4.840,DN200 (not steepened),,P4-M1046,P4-M1045
2186,O9-P2138,P4-P1116,pipe,P4,200,70.200,0.510,0.510,0,0.314,0.323,1,0,1.760,1.840,1.840,DN200 (not steepened),,P4-M1116,P4-M1115
18567,O9-P1034,P4-P433,pipe,P4,200,103.200,0.510,0.510,0,0.317,0.362,1,0,4.630,4.880,4.880,DN200 (not steepened),,P4-M433,P4-M432
18568,O9-P1033,P4-P432,pipe,P4,200,103.200,0.510,0.510,0,0.317,0.362,1,0,4.880,5.130,5.130,DN200 (not steepened),,P4-M432,P4-M184
18569,O9-P717,P4-P184,pipe,P4,450,103.200,0.205,0.333,1,0.750,0.867,0,0,9.510,9.580,9.580,Steepened 0.30 to 0.50 %,,P4-M184,P4-M183
18570,O9-P1349,P4-P748,pipe,P4,200,91.800,0.510,0.510,0,0.142,0.180,1,0,3.590,3.990,3.990,DN200 (not steepened),,P4-M748,P4-M747
18571,O9-P1348,P4-P747,pipe,P4,200,126.300,0.510,0.510,0,0.159,0.227,1,0,3.990,4.430,4.430,DN200 (not steepened),,P4-M747,P4-M746
18572,O9-P1347,P4-P746,pipe,P4,200,83.000,0.510,0.510,0,0.160,0.228,1,0,4.430,4.940,4.940,DN200 (not steepened),,P4-M746,P4-M745
18573,O9-P1346,P4-P745,pipe,P4,200,95.500,0.510,0.510,0,0.160,0.228,1,0,4.940,4.750,4.940,DN200 (not steepened),,P4-M745,P4-M744
2194,O9-P934,P4-P333,pipe,P4,200,64.800,0.510,0.510,0,0.306,0.316,1,0,5.350,4.900,5.350,DN200 (not steepened),,P4-M333,P4-M169
18574,O9-P1345,P4-P744,pipe,P4,200,132.900,0.510,0.510,0,0.161,0.228,1,0,4.750,5.100,5.100,DN200 (not steepened),,P4-M744,P4-M212
18575,O9-P745,P4-P212,pipe,P4,200,116.800,0.510,0.510,0,0.585,0.688,1,0,5.100,5.010,5.100,DN200 (not steepened),,P4-M212,P4-M211
18576,O9-P746,P4-P213,pipe,P4,200,71.700,0.510,0.510,0,0.582,0.684,1,0,4.340,4.360,4.360,DN200 (not steepened),,P4-M213,P4-M212
10390,O9-P864,P4-P263,pipe,P4,200,100.000,0.510,0.510,0,0.409,0.422,1,0,7.920,7.780,7.920,DN200 (not steepened),,P4-M263,P4-M262
18577,O9-P1233,P4-P632,pipe,P4,200,107.900,0.510,0.510,0,0.110,0.185,1,0,2.520,2.450,2.520,DN200 (not steepened),,P4-M632,P4-M631
18578,O9-P724,P4-P191,pipe,P4,200,41.200,0.510,0.510,0,0.604,0.713,1,0,8.990,8.990,8.990,DN200 (not steepened),,P4-M191,P4-M190
18579,O9-P723,P4-P190,pipe,P4,200,45.900,0.510,0.510,0,0.604,0.713,1,0,8.990,9.060,9.060,DN200 (not steepened),,P4-M190,P4-M189
18580,O9-P721,P4-P188,pipe,P4,450,90.900,0.205,0.337,1,0.750,0.860,0,0,9.130,9.220,9.220,Steepened 0.30 to 0.50 %,,P4-M188,P4-M187
18581,O9-P720,P4-P187,pipe,P4,450,90.900,0.205,0.337,1,0.750,0.860,0,0,9.220,9.320,9.320,Steepened 0.30 to 0.50 %,,P4-M187,P4-M186
10396,O9-P1245,P4-P644,pipe,P4,200,100.000,0.510,0.510,0,0.062,0.101,1,0,1.930,2.980,2.980,DN200 (not steepened),,P4-M644,P4-M195
2205,O9-P2250,P4-P1228,pipe,P4,200,35.700,0.510,0.510,0,0.041,0.077,1,0,1.480,1.670,1.670,DN200 (not steepened),,P4-M1228,P4-M1227
10398,O9-P1222,P4-P621,pipe,P4,200,127.500,0.510,0.510,0,0.070,0.117,1,0,2.060,2.980,2.980,DN200 (not steepened),,P4-M621,P4-M191
18582,O9-P719,P4-P186,pipe,P4,450,90.900,0.205,0.337,1,0.750,0.860,0,0,9.320,9.420,9.420,Steepened 0.30 to 0.50 %,,P4-M186,P4-M185
18583,O9-P718,P4-P185,pipe,P4,450,90.900,0.205,0.337,1,0.750,0.860,0,0,9.420,9.510,9.510,Steepened 0.30 to 0.50 %,,P4-M185,P4-M184
18584,O9-P1156,P4-P555,pipe,P4,200,55.200,0.510,0.510,0,0.249,0.274,1,0,4.650,3.530,4.650,DN200 (not steepened),,P4-M555,P4-M554
18585,O9-P1172,P4-P571,pipe,P4,200,89.300,0.510,0.510,0,0.042,0.072,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M571,P4-M488
18587,O9-P762,P4-P229,pipe,P4,200,97.500,0.510,0.510,0,0.580,0.682,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M229,P4-M228
18588,O9-P761,P4-P228,pipe,P4,200,97.500,0.510,0.510,0,0.580,0.682,1,0,1.700,1.920,1.920,DN200 (not steepened),,P4-M228,P4-M227
18589,O9-P760,P4-P227,pipe,P4,200,97.500,0.510,0.510,0,0.580,0.682,1,0,1.920,2.150,2.150,DN200 (not steepened),,P4-M227,P4-M226
18590,O9-P759,P4-P226,pipe,P4,200,97.500,0.510,0.510,0,0.580,0.682,1,0,2.150,2.370,2.370,DN200 (not steepened),,P4-M226,P4-M225
18591,O9-P758,P4-P225,pipe,P4,200,97.500,0.510,0.510,0,0.580,0.682,1,0,2.370,2.590,2.590,DN200 (not steepened),,P4-M225,P4-M224
2216,O9-P842,P4-P241,pipe,P4,200,35.900,0.510,0.510,0,0.222,0.231,1,0,1.700,2.040,2.040,DN200 (not steepened),,P4-M241,P4-M240
18592,O9-P757,P4-P224,pipe,P4,200,97.500,0.510,0.510,0,0.580,0.682,1,0,2.590,2.810,2.810,DN200 (not steepened),,P4-M224,P4-M223
18593,O9-P756,P4-P223,pipe,P4,200,97.500,0.510,0.510,0,0.581,0.683,1,0,2.810,3.040,3.040,DN200 (not steepened),,P4-M223,P4-M222
18594,O9-P755,P4-P222,pipe,P4,200,97.500,0.510,0.510,0,0.581,0.683,1,0,3.040,3.260,3.260,DN200 (not steepened),,P4-M222,P4-M221
18595,O9-P754,P4-P221,pipe,P4,200,97.500,0.510,0.510,0,0.581,0.683,1,0,3.260,3.480,3.480,DN200 (not steepened),,P4-M221,P4-M220
18596,O9-P753,P4-P220,pipe,P4,200,107.800,0.510,0.510,0,0.581,0.683,1,0,3.480,3.110,3.480,DN200 (not steepened),,P4-M220,P4-M219
18597,O9-P752,P4-P219,pipe,P4,200,87.200,0.510,0.510,0,0.581,0.683,1,0,3.110,3.930,3.930,DN200 (not steepened),,P4-M219,P4-M218
18598,O9-P751,P4-P218,pipe,P4,200,97.500,0.510,0.510,0,0.582,0.683,1,0,3.930,4.150,4.150,DN200 (not steepened),,P4-M218,P4-M217
18599,O9-P750,P4-P217,pipe,P4,200,97.500,0.510,0.510,0,0.582,0.683,1,0,4.150,4.370,4.370,DN200 (not steepened),,P4-M217,P4-M216
2231,O9-P2696,P4-P1622,pipe,P4,200,65.700,0.510,0.510,0,0.070,0.120,1,0,5.370,5.510,5.510,DN200 (not steepened),,P4-M1622,P4-M1621
10435,O9-P2382,P4-P111,pipe,P4,200,100.000,0.510,0.510,0,0.389,0.421,1,0,4.310,5.730,5.730,DN200 (not steepened),,P4-M111,P4-M110
10441,O9-P2098,P4-P1076,pipe,P4,200,100.000,0.510,0.510,0,0.330,0.336,1,0,1.690,1.560,1.690,DN200 (not steepened),,P4-M1076,P4-M1075
2250,O9-P2389,P4-P118,pipe,P4,200,36.400,0.510,0.510,0,0.274,0.316,1,0,2.910,2.990,2.990,DN200 (not steepened),,P4-M118,P4-M117
10457,O9-P1125,P4-P524,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,6.950,6.470,6.950,Steepened 0.30 to 0.50 %,,P4-M524,P4-M523
10465,O9-P894,P4-P293,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,2.460,1.480,2.460,DN200 (not steepened),,P4-M293,P4-M292
10466,O9-P27,P4-P27,pipe,P4,500,59.600,0.155,0.254,1,0.754,0.833,0,0,13.090,12.940,13.090,Steepened up to 0.30 %,,P4-M27,P4-M26
10468,O9-P2383,P4-P112,pipe,P4,200,100.000,0.510,0.510,0,0.380,0.409,1,0,3.900,4.310,4.310,DN200 (not steepened),,P4-M112,P4-M111
10470,O9-P2669,P4-P1595,pipe,P4,200,57.400,0.510,0.510,0,0.420,0.420,1,0,2.290,2.580,2.580,DN200 (not steepened),,P4-M1595,P4-M1594
10490,O9-P2681,P4-P1607,pipe,P4,200,83.300,0.510,0.510,0,0.276,0.278,1,0,1.880,2.320,2.320,DN200 (not steepened),,P4-M1607,P4-M1606
2299,O9-P2004,P4-P982,pipe,P4,200,90.400,0.510,0.510,0,0.099,0.168,1,0,2.580,1.480,2.580,DN200 (not steepened),,P4-M982,P4-M944
2328,O9-P2017,P4-P995,pipe,P4,200,92.600,0.510,0.510,0,0.676,0.710,1,0,12.720,12.960,12.960,DN200 (not steepened),,P4-M995,P4-M994
2338,O9-P1306,P4-P705,pipe,P4,200,84.000,0.510,0.510,0,0.081,0.135,1,0,2.430,3.450,3.450,DN200 (not steepened),,P4-M705,P4-M704
2342,O9-P2193,P4-P1171,pipe,P4,200,79.300,0.510,0.510,0,0.089,0.159,1,0,3.450,1.480,3.450,DN200 (not steepened),,P4-M1171,P4-M1170
10535,O9-P37,P4-P37,pipe,P4,500,100.000,0.155,0.254,1,0.752,0.831,0,0,14.860,14.780,14.860,Steepened up to 0.30 %,,P4-M37,P4-M36
10541,O9-P2116,P4-P1094,pipe,P4,200,100.000,0.510,0.510,0,0.311,0.323,1,0,2.240,2.290,2.290,DN200 (not steepened),,P4-M1094,P4-M1093
2362,O9-P1206,P4-P605,pipe,P4,200,37.300,0.510,0.510,0,0.029,0.052,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4-M605,P4-M538
2366,O9-P2093,P4-P1071,pipe,P4,200,66.100,0.510,0.510,0,0.353,0.366,1,0,1.790,1.910,1.910,DN200 (not steepened),,P4-M1071,P4-M1070
10560,O9-P1139,P4-P538,pipe,P4,200,117.800,0.510,0.510,0,0.224,0.309,1,0,3.440,3.680,3.680,DN200 (not steepened),,P4-M538,P4-M537
2372,O9-P1303,P4-P702,pipe,P4,200,65.500,0.510,0.510,0,0.025,0.025,1,0,1.760,1.480,1.760,DN200 (not steepened),,P4-M702,P4-M701
2384,O9-P1212,P4-P611,pipe,P4,200,66.900,0.510,0.510,0,0.053,0.099,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4-M611,P4-M610
10578,O9-P2713,P4-P1639,pipe,P4,200,77.700,0.510,0.510,0,0.483,0.483,1,0,5.300,6.200,6.200,DN200 (not steepened),,P4-M1639,P4-M1638
2392,O9-P1201,P4-P600,pipe,P4,200,81.700,0.510,0.510,0,0.042,0.058,1,0,1.560,1.960,1.960,DN200 (not steepened),,P4-M600,P4-M599
2393,O9-P2750,P4-P1676,pipe,P4,200,37.600,0.510,0.510,0,0.174,0.174,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M1676,P4-M1644
10585,O9-P1179,P4-P578,pipe,P4,315,100.000,0.270,0.387,1,0.750,0.844,0,0,1.640,1.580,1.640,Steepened 0.30 to 0.50 %,,P4-M578,P4-M577
2402,O9-P1230,P4-P629,pipe,P4,200,70.900,0.510,0.510,0,0.151,0.205,1,0,2.540,2.590,2.590,DN200 (not steepened),,P4-M629,P4-M628
10603,O9-P2583,P4-P1509,pipe,P4,200,73.100,0.510,0.510,0,0.315,0.315,1,0,1.630,1.680,1.680,DN200 (not steepened),,P4-M1509,P4-M1508
2412,O9-P878,P4-P277,pipe,P4,200,61.800,0.510,0.510,0,0.240,0.287,1,0,4.680,4.720,4.720,DN200 (not steepened),,P4-M277,P4-M276
10607,O9-P2743,P4-P1669,pipe,P4,200,100.000,0.510,0.510,0,0.216,0.216,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4-M1669,P4-M1668
10608,O9-P2113,P4-P1091,pipe,P4,200,100.000,0.510,0.510,0,0.336,0.348,1,0,2.060,2.110,2.110,DN200 (not steepened),,P4-M1091,P4-M1090
10609,O9-P1138,P4-P537,pipe,P4,200,111.100,0.510,0.510,0,0.224,0.309,1,0,3.680,4.420,4.420,DN200 (not steepened),,P4-M537,P4-M536
2420,O9-P1788,P4-P766,pipe,P4,200,69.200,0.510,0.510,0,0.191,0.321,1,0,2.490,1.480,2.490,DN200 (not steepened),,P4-M766,P4-M765
2431,O9-P1210,P4-P609,pipe,P4,200,69.800,0.510,0.510,0,0.050,0.093,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M609,P4-M608
10625,O9-P2371,P4-P100,pipe,P4,200,101.900,0.510,0.510,0,0.560,0.600,1,0,3.740,3.810,3.810,DN200 (not steepened),,P4-M100,P4-M99
10626,O9-P2114,P4-P1092,pipe,P4,200,100.000,0.510,0.510,0,0.329,0.342,1,0,2.210,2.060,2.210,DN200 (not steepened),,P4-M1092,P4-M1091
10631,O9-P914,P4-P313,pipe,P4,200,76.400,0.510,0.510,0,0.027,0.027,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4-M313,P4-M312
10632,O9-P2673,P4-P1599,pipe,P4,200,58.900,0.510,0.510,0,0.343,0.343,1,0,1.520,1.540,1.540,DN200 (not steepened),,P4-M1599,P4-M1598
10645,O9-P30,P4-P30,pipe,P4,500,100.000,0.155,0.254,1,0.753,0.831,0,0,14.020,13.480,14.020,Steepened up to 0.30 %,,P4-M30,P4-M29
2455,O9-P2319,P4-P1297,pipe,P4,200,38.200,0.510,0.510,0,0.312,0.325,1,0,5.060,5.250,5.250,DN200 (not steepened),,P4-M1297,P4-M1296
10650,O9-P2101,P4-P1079,pipe,P4,200,100.000,0.510,0.510,0,0.312,0.317,1,0,1.710,1.740,1.740,DN200 (not steepened),,P4-M1079,P4-M1078
2459,O9-P1340,P4-P730,pipe,P4,200,63.100,0.510,0.510,0,0.139,0.146,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4-M730,P4-M729
10652,O9-P1129,P4-P528,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,8.890,8.730,8.890,Steepened 0.30 to 0.50 %,,P4-M528,P4-M527
10659,O9-P2372,P4-P101,pipe,P4,200,100.000,0.510,0.510,0,0.462,0.560,1,0,3.630,3.740,3.740,DN200 (not steepened),,P4-M101,P4-M100
2469,O9-P2534,P4-P1460,pipe,P4,200,38.400,0.510,0.510,0,0.257,0.284,1,0,3.210,3.410,3.410,DN200 (not steepened),,P4-M1460,P4-M1459
10668,O9-P904,P4-P303,pipe,P4,200,100.000,0.510,0.510,0,0.083,0.110,1,0,4.300,3.100,4.300,DN200 (not steepened),,P4-M303,P4-M302
10673,O9-P2705,P4-P1631,pipe,P4,200,100.000,0.510,0.510,0,0.234,0.235,1,0,4.180,1.480,4.180,DN200 (not steepened),,P4-M1631,P4-M1630
10674,O9-P2790,P4-P1716,pipe,P4,200,47.700,0.510,0.510,0,0.022,0.022,1,0,1.480,2.080,2.080,DN200 (not steepened),,P4-M1716,P4-M1715
10676,O9-P905,P4-P304,pipe,P4,200,100.000,0.510,0.510,0,0.081,0.109,1,0,3.800,4.300,4.300,DN200 (not steepened),,P4-M304,P4-M303
10678,O9-P2123,P4-P1101,pipe,P4,200,62.100,0.510,0.510,0,0.203,0.217,1,0,2.160,2.100,2.160,DN200 (not steepened),,P4-M1101,P4-M1100
10680,O9-P2009,P4-P987,pipe,P4,200,100.000,0.510,0.510,0,0.064,0.111,1,0,5.990,1.480,5.990,DN200 (not steepened),,P4-M987,P4-M986
2489,O9-P2195,P4-P1173,pipe,P4,200,88.500,0.510,0.510,0,0.062,0.114,1,0,12.760,1.480,12.760,DN200 (not steepened),,P4-M1173,P4-M1172
10682,O9-P2425,P4-P1351,pipe,P4,200,107.500,0.510,0.510,0,0.175,0.209,1,0,2.450,3.110,3.110,DN200 (not steepened),,P4-M1351,P4-M1350
2493,O9-P906,P4-P305,pipe,P4,200,63.600,0.510,0.510,0,0.075,0.106,1,0,3.010,3.800,3.800,DN200 (not steepened),,P4-M305,P4-M304
10693,O9-P2410,P4-P1336,pipe,P4,200,100.000,0.510,0.510,0,0.485,0.590,1,0,7.240,7.350,7.350,DN200 (not steepened),,P4-M1336,P4-M1335
10697,O9-P2736,P4-P1662,pipe,P4,200,67.900,0.510,0.510,0,0.168,0.168,1,0,1.730,2.080,2.080,DN200 (not steepened),,P4-M1662,P4-M1661
2508,O9-P2252,P4-P1230,pipe,P4,200,38.800,0.510,0.510,0,0.041,0.077,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M1230,P4-M1227
10710,O9-P255,P4-P140,pipe,P4,200,100.000,0.510,0.510,0,0.274,0.274,1,0,2.040,1.840,2.040,DN200 (not steepened),,P4-M140,P4-M139
10711,O9-P1250,P4-P649,pipe,P4,200,100.200,0.510,0.510,0,0.201,0.323,1,0,3.860,4.220,4.220,DN200 (not steepened),,P4-M649,P4-M648
2523,O9-P2404,P4-P1330,pipe,P4,200,68.500,0.510,0.510,0,0.491,0.600,1,0,7.980,7.480,7.980,DN200 (not steepened),,P4-M1330,P4-M1329
10725,O9-P1224,P4-P623,pipe,P4,200,100.000,0.510,0.510,0,0.041,0.069,1,0,1.480,1.810,1.810,DN200 (not steepened),,P4-M623,P4-M622
10729,O9-P2725,P4-P1651,pipe,P4,200,56.800,0.510,0.510,0,0.305,0.305,1,0,1.870,2.160,2.160,DN200 (not steepened),,P4-M1651,P4-M1650
2540,O9-P1867,P4-P845,pipe,P4,200,67.600,0.510,0.510,0,0.144,0.181,1,0,1.480,2.820,2.820,DN200 (not steepened),,P4-M845,P4-M844
10736,O9-P2412,P4-P1338,pipe,P4,200,77.200,0.510,0.510,0,0.485,0.590,1,0,6.370,6.960,6.960,DN200 (not steepened),,P4-M1338,P4-M1337
10748,O9-P2686,P4-P1612,pipe,P4,200,78.300,0.510,0.510,0,0.197,0.197,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4-M1612,P4-M1611
10753,O9-P1845,P4-P823,pipe,P4,200,71.400,0.510,0.510,0,0.049,0.081,1,0,1.720,1.480,1.720,DN200 (not steepened),,P4-M823,P4-M822
10759,O9-P1028,P4-P430,pipe,P4,200,100.000,0.510,0.510,0,0.161,0.169,1,0,2.230,3.200,3.200,DN200 (not steepened),,P4-M430,P4-M426
10762,O9-P2597,P4-P1523,pipe,P4,200,100.000,0.510,0.510,0,0.365,0.377,1,0,5.200,4.950,5.200,DN200 (not steepened),,P4-M1523,P4-M1522
10775,O9-P832,P4-P231,pipe,P4,200,100.000,0.510,0.510,0,0.189,0.190,1,0,1.480,1.950,1.950,DN200 (not steepened),,P4-M231,P4-M230
10777,O9-P1173,P4-P572,pipe,P4,200,65.100,0.510,0.510,0,0.054,0.094,1,0,2.620,2.460,2.620,DN200 (not steepened),,P4-M572,P4-M509
2605,O9-P2699,P4-P1625,pipe,P4,200,67.100,0.510,0.510,0,0.230,0.230,1,0,2.700,4.470,4.470,DN200 (not steepened),,P4-M1625,P4-M1619
10797,O9-P1353,P4-P752,pipe,P4,200,79.000,0.510,0.510,0,0.070,0.120,1,0,2.350,2.830,2.830,DN200 (not steepened),,P4-M752,P4-M751
2617,O9-P33,P4-P33,pipe,P4,500,52.500,0.155,0.254,1,0.752,0.831,0,0,14.430,14.400,14.430,Steepened up to 0.30 %,,P4-M33,P4-M32
10812,O9-P2357,P4-P86,pipe,P4,200,100.000,0.510,0.510,0,0.697,0.716,1,0,7.750,7.720,7.750,DN200 (not steepened),,P4-M86,P4-M85
10816,O9-P2555,P4-P1481,pipe,P4,200,90.700,0.510,0.510,0,0.160,0.165,1,0,1.910,2.370,2.370,DN200 (not steepened),,P4-M1481,P4-M1461
10825,O9-P1917,P4-P895,pipe,P4,200,100.000,0.510,0.510,0,0.083,0.146,1,0,1.480,2.850,2.850,DN200 (not steepened),,P4-M895,P4-M894
10826,O9-P1271,P4-P670,pipe,P4,200,93.900,0.510,0.510,0,0.052,0.094,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4-M670,P4-M669
2641,O9-P1846,P4-P824,pipe,P4,200,69.100,0.510,0.510,0,0.032,0.050,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4-M824,P4-M823
10833,O9-P2523,P4-P1449,pipe,P4,200,100.000,0.510,0.510,0,0.220,0.242,1,0,1.830,1.760,1.830,DN200 (not steepened),,P4-M1449,P4-M1448
10836,O9-P1311,P4-P710,pipe,P4,200,100.000,0.510,0.510,0,0.088,0.159,1,0,1.710,2.200,2.200,DN200 (not steepened),,P4-M710,P4-M703
2646,O9-P2707,P4-P1633,pipe,P4,200,40.600,0.510,0.510,0,0.225,0.225,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4-M1633,P4-M1599
