key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
12117,O21-P900,P12-P900,pipe,P12,200,103.100,0.510,0.510,0,0.412,0.448,1,0,8.040,8.110,8.110,DN200 (not steepened),,P12-M900,P12-M899
3931,O21-P944,P12-P944,pipe,P12,200,55.400,0.510,0.510,0,0.311,0.315,1,0,6.480,6.230,6.480,DN200 (not steepened),,P12-M944,P12-M943
12135,O21-P635,P12-P635,pipe,P12,200,100.000,0.510,0.510,0,0.115,0.205,1,0,5.470,6.220,6.220,DN200 (not steepened),,P12-M635,P12-M598
12138,O21-P653,P12-P653,pipe,P12,200,119.800,0.510,0.510,0,0.082,0.145,1,0,1.500,2.420,2.420,DN200 (not steepened),,P12-M653,P12-M641
3954,O21-P758,P12-P758,pipe,P12,200,55.600,0.510,0.510,0,0.359,0.401,1,0,3.010,2.730,3.010,DN200 (not steepened),,P12-M758,P12-M757
12146,O21-P267,P12-P267,pipe,P12,200,100.000,0.510,0.510,0,0.389,0.401,1,0,3.060,3.870,3.870,DN200 (not steepened),,P12-M267,P12-M266
12154,O21-P1267,P12-P1267,pipe,P12,200,100.000,0.510,0.510,0,0.220,0.339,1,0,3.850,5.780,5.780,DN200 (not steepened),,P12-M1267,P12-M1266
12163,O21-P527,P12-P527,pipe,P12,200,100.000,0.510,0.510,0,0.431,0.505,1,0,4.670,4.300,4.670,DN200 (not steepened),,P12-M527,P12-M526
3982,O21-P399,P12-P399,pipe,P12,200,56.000,0.510,0.510,0,0.074,0.087,1,0,1.530,1.480,1.530,DN200 (not steepened),,P12-M399,P12-M370
3989,O21-P645,P12-P645,pipe,P12,200,56.100,0.510,0.510,0,0.131,0.198,1,0,1.480,1.800,1.800,DN200 (not steepened),,P12-M645,P12-M640
12182,O21-P489,P12-P489,pipe,P12,200,106.300,0.510,0.510,0,0.338,0.368,1,0,2.570,1.760,2.570,DN200 (not steepened),,P12-M489,P12-M488
12184,O21-P136,P12-P136,pipe,P12,200,100.000,0.510,0.510,0,0.332,0.335,1,0,2.260,1.480,2.260,DN200 (not steepened),,P12-M136,P12-M135
12200,O21-P1225,P12-P1225,pipe,P12,200,113.500,0.510,0.510,0,0.252,0.283,1,0,1.580,1.750,1.750,DN200 (not steepened),,P12-M1225,P12-M1224
12207,O21-P497,P12-P497,pipe,P12,200,100.000,0.510,0.510,0,0.068,0.126,1,0,1.480,2.990,2.990,DN200 (not steepened),,P12-M497,P12-M486
4029,O21-P565,P12-P565,pipe,P12,200,93.000,0.510,0.510,0,0.215,0.230,1,0,1.490,1.480,1.490,DN200 (not steepened),,P12-M565,P12-M564
4034,O21-P336,P12-P336,pipe,P12,200,56.600,0.510,0.510,0,0.297,0.299,1,0,5.100,4.930,5.100,DN200 (not steepened),,P12-M336,P12-M335
4040,O21-P1312,P12-P1312,pipe,P12,200,56.600,0.510,0.510,0,0.123,0.224,1,0,1.480,2.180,2.180,DN200 (not steepened),,P12-M1312,P12-M1311
4041,O21-P641,P12-P641,pipe,P12,200,56.700,0.510,0.510,0,0.133,0.197,1,0,2.420,2.800,2.800,DN200 (not steepened),,P12-M641,P12-M640
4043,O21-P542,P12-P542,pipe,P12,200,56.700,0.510,0.510,0,0.113,0.113,1,0,4.210,4.740,4.740,DN200 (not steepened),,P12-M542,P12-M541
4044,O21-P1052,P12-P1052,pipe,P12,200,113.200,0.510,0.510,0,0.155,0.211,1,0,1.480,2.450,2.450,DN200 (not steepened),,P12-M1052,P12-M1049
12245,O21-P463,P12-P463,pipe,P12,200,100.000,0.510,0.510,0,0.251,0.260,1,0,3.430,3.660,3.660,DN200 (not steepened),,P12-M463,P12-M462
4067,O21-P610,P12-P610,pipe,P12,200,57.000,0.510,0.510,0,0.172,0.260,1,0,3.010,2.630,3.010,DN200 (not steepened),,P12-M610,P12-M609
4072,O21-P856,P12-P856,pipe,P12,200,57.100,0.510,0.510,0,0.644,0.709,1,0,6.580,6.840,6.840,DN200 (not steepened),,P12-M856,P12-M855
12264,O21-P195,P12-P195,pipe,P12,200,57.100,0.510,0.510,0,0.056,0.105,1,0,1.480,1.650,1.650,DN200 (not steepened),,P12-M195,P12-M194
12267,O21-P64,P12-P64,pipe,P12,355,100.000,0.270,0.270,0,0.754,0.804,0,0,8.520,8.610,8.610,"Above DN200, 0.75 m/s as laid",,P12-M64,P12-M63
12271,O21-P193,P12-P193,pipe,P12,200,54.700,0.510,0.510,0,0.064,0.121,1,0,1.480,1.610,1.610,DN200 (not steepened),,P12-M193,P12-M192
12280,O21-P511,P12-P511,pipe,P12,200,100.000,0.510,0.510,0,0.156,0.190,1,0,2.380,1.480,2.380,DN200 (not steepened),,P12-M511,P12-M494
12281,O21-P113,P12-P113,pipe,P12,200,79.100,0.510,0.510,0,0.613,0.642,1,0,2.850,4.790,4.790,DN200 (not steepened),,P12-M113,P12-M112
12284,O21-P405,P12-P405,pipe,P12,200,100.000,0.510,0.510,0,0.557,0.652,1,0,3.150,3.030,3.150,DN200 (not steepened),,P12-M405,P12-M404
4100,O21-P1091,P12-P1091,pipe,P12,200,57.400,0.510,0.510,0,0.181,0.213,1,0,1.480,1.750,1.750,DN200 (not steepened),,P12-M1091,P12-M1090
4103,O21-P891,P12-P891,pipe,P12,200,57.400,0.510,0.510,0,0.451,0.495,1,0,5.840,5.900,5.900,DN200 (not steepened),,P12-M891,P12-M852
12297,O21-P870,P12-P870,pipe,P12,200,128.100,0.510,0.510,0,0.409,0.454,1,0,3.820,4.470,4.470,DN200 (not steepened),,P12-M870,P12-M869
12299,O21-P465,P12-P465,pipe,P12,200,100.000,0.510,0.510,0,0.219,0.223,1,0,1.480,2.100,2.100,DN200 (not steepened),,P12-M465,P12-M464
4114,O21-P216,P12-P216,pipe,P12,200,57.500,0.510,0.510,0,0.056,0.087,1,0,1.520,1.630,1.630,DN200 (not steepened),,P12-M216,P12-M215
4117,O21-P1153,P12-P1153,pipe,P12,200,57.500,0.510,0.510,0,0.314,0.318,1,0,2.530,1.620,2.530,DN200 (not steepened),,P12-M1153,P12-M1152
12321,O21-P890,P12-P890,pipe,P12,200,64.300,0.510,0.510,0,0.101,0.188,1,0,1.580,1.480,1.580,DN200 (not steepened),,P12-M890,P12-M888
12322,O21-P1302,P12-P1302,pipe,P12,200,100.000,0.510,0.510,0,0.250,0.259,1,0,2.310,3.130,3.130,DN200 (not steepened),,P12-M1302,P12-M1297
4132,O21-P915,P12-P915,pipe,P12,200,57.700,0.510,0.510,0,0.113,0.142,1,0,1.480,1.740,1.740,DN200 (not steepened),,P12-M915,P12-M914
4141,O21-P1048,P12-P1048,pipe,P12,200,57.800,0.510,0.510,0,0.319,0.348,1,0,2.930,3.100,3.100,DN200 (not steepened),,P12-M1048,P12-M1029
12336,O21-P1044,P12-P1044,pipe,P12,200,100.000,0.510,0.510,0,0.205,0.231,1,0,1.480,1.940,1.940,DN200 (not steepened),,P12-M1044,P12-M1022
12352,O21-P208,P12-P208,pipe,P12,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.600,1.480,1.600,DN200 (not steepened),,P12-M208,P12-M207
4163,O21-P925,P12-P925,pipe,P12,200,58.000,0.510,0.510,0,0.353,0.374,1,0,3.870,3.960,3.960,DN200 (not steepened),,P12-M925,P12-M900
12356,O21-P337,P12-P337,pipe,P12,200,100.000,0.510,0.510,0,0.297,0.299,1,0,4.860,5.100,5.100,DN200 (not steepened),,P12-M337,P12-M336
4169,O21-P365,P12-P365,pipe,P12,200,58.100,0.510,0.510,0,0.466,0.483,1,0,12.690,12.770,12.770,DN200 (not steepened),,P12-M365,P12-M364
12370,O21-P1211,P12-P1211,pipe,P12,200,100.000,0.510,0.510,0,0.199,0.274,1,0,1.480,1.770,1.770,DN200 (not steepened),,P12-M1211,P12-M1210
12377,O21-P1188,P12-P1188,pipe,P12,200,100.000,0.510,0.510,0,0.144,0.170,1,0,1.480,1.560,1.560,DN200 (not steepened),,P12-M1188,P12-M1187
4192,O21-P1027,P12-P1027,pipe,P12,200,58.400,0.510,0.510,0,0.554,0.590,1,0,3.120,3.280,3.280,DN200 (not steepened),,P12-M1027,P12-M1026
12388,O21-P550,P12-P550,pipe,P12,200,100.000,0.510,0.510,0,0.056,0.056,1,0,2.210,1.480,2.210,DN200 (not steepened),,P12-M550,P12-M549
12390,O21-P231,P12-P231,pipe,P12,200,100.000,0.510,0.510,0,0.101,0.182,1,0,1.880,1.480,1.880,DN200 (not steepened),,P12-M231,P12-M230
4201,O21-P941,P12-P941,pipe,P12,200,96.400,0.510,0.510,0,0.089,0.164,1,0,2.040,1.480,2.040,DN200 (not steepened),,P12-M941,P12-M902
4205,O21-P1082,P12-P1082,pipe,P12,200,58.700,0.510,0.510,0,0.324,0.371,1,0,2.010,2.030,2.030,DN200 (not steepened),,P12-M1082,P12-M1081
12404,O21-P362,P12-P362,pipe,P12,200,100.000,0.510,0.510,0,0.470,0.486,1,0,13.240,13.840,13.840,DN200 (not steepened),,P12-M362,P12-M361
12409,O21-P910,P12-P910,pipe,P12,200,100.000,0.510,0.510,0,0.104,0.189,1,0,3.280,3.190,3.280,DN200 (not steepened),,P12-M910,P12-M909
12425,O21-P703,P12-P703,pipe,P12,200,100.000,0.510,0.510,0,0.058,0.098,1,0,2.130,2.690,2.690,DN200 (not steepened),,P12-M703,P12-M702
12436,O21-P48,P12-P48,pipe,P12,500,100.000,0.155,0.240,1,0.754,0.818,0,0,7.530,7.550,7.550,Steepened up to 0.30 %,,P12-M48,P12-M47
4246,O21-P1123,P12-P1123,pipe,P12,200,59.200,0.510,0.510,0,0.357,0.384,1,0,1.650,1.480,1.650,DN200 (not steepened),,P12-M1123,P12-M1122
4255,O21-P131,P12-P131,pipe,P12,200,82.200,0.510,0.510,0,0.464,0.465,1,0,4.960,8.770,8.770,DN200 (not steepened),,P12-M131,P12-M130
12449,O21-P965,P12-P965,pipe,P12,200,100.000,0.510,0.510,0,0.207,0.232,1,0,2.210,1.480,2.210,DN200 (not steepened),,P12-M965,P12-M964
12453,O21-P1169,P12-P1169,pipe,P12,200,98.400,0.510,0.510,0,0.308,0.316,1,0,1.660,2.080,2.080,DN200 (not steepened),,P12-M1169,P12-M1168
4267,O21-P500,P12-P500,pipe,P12,200,59.400,0.510,0.510,0,0.046,0.086,1,0,1.480,1.480,1.480,DN200 (not steepened),,P12-M500,P12-M499
12474,O21-P401,P12-P401,pipe,P12,200,100.000,0.510,0.510,0,0.643,0.701,1,0,4.460,4.880,4.880,DN200 (not steepened),,P12-M401,P12-M400
4289,O21-P846,P12-P846,pipe,P12,200,59.700,0.510,0.510,0,0.154,0.154,1,0,1.540,1.480,1.540,DN200 (not steepened),,P12-M846,P12-M828
12487,O21-P319,P12-P319,pipe,P12,200,100.000,0.510,0.510,0,0.205,0.234,1,0,1.590,1.480,1.590,DN200 (not steepened),,P12-M319,P12-M318
12495,O21-P690,P12-P690,pipe,P12,200,100.000,0.510,0.510,0,0.193,0.274,1,0,3.930,4.500,4.500,DN200 (not steepened),,P12-M690,P12-M689
4310,O21-P1193,P12-P1193,pipe,P12,200,59.900,0.510,0.510,0,0.202,0.283,1,0,1.990,2.020,2.020,DN200 (not steepened),,P12-M1193,P12-M1192
12503,O21-P953,P12-P953,pipe,P12,200,100.000,0.510,0.510,0,0.145,0.217,1,0,1.480,1.630,1.630,DN200 (not steepened),,P12-M953,P12-M952
4319,O21-P404,P12-P404,pipe,P12,200,60.100,0.510,0.510,0,0.557,0.652,1,0,3.030,3.390,3.390,DN200 (not steepened),,P12-M404,P12-M403
4326,O21-P1036,P12-P1036,pipe,P12,200,31.800,0.510,0.510,0,0.420,0.442,1,0,2.240,2.120,2.240,DN200 (not steepened),,P12-M1036,P12-M1035
4328,O21-P226,P12-P226,pipe,P12,200,60.200,0.510,0.510,0,0.174,0.208,1,0,1.480,1.530,1.530,DN200 (not steepened),,P12-M226,P12-M225
12522,O21-P533,P12-P533,pipe,P12,200,100.000,0.510,0.510,0,0.429,0.504,1,0,5.140,5.210,5.210,DN200 (not steepened),,P12-M533,P12-M532
12523,O21-P34,P12-P34,pipe,P12,560,100.000,0.155,0.235,1,0.756,0.821,0,0,11.060,11.680,11.680,Steepened up to 0.30 %,,P12-M34,P12-M33
12536,O21-P394,P12-P394,pipe,P12,200,100.000,0.510,0.510,0,0.416,0.426,1,0,2.670,3.150,3.150,DN200 (not steepened),,P12-M394,P12-M393
12538,O21-P679,P12-P679,pipe,P12,200,64.800,0.510,0.510,0,0.179,0.189,1,0,1.480,1.820,1.820,DN200 (not steepened),,P12-M679,P12-M678
4350,O21-P140,P12-P140,pipe,P12,200,60.700,0.510,0.510,0,0.070,0.131,1,0,1.480,1.840,1.840,DN200 (not steepened),,P12-M140,P12-M139
4355,O21-P755,P12-P755,pipe,P12,200,60.700,0.510,0.510,0,0.372,0.412,1,0,2.530,2.490,2.530,DN200 (not steepened),,P12-M755,P12-M754
12548,O21-P993,P12-P993,pipe,P12,200,71.300,0.510,0.510,0,0.600,0.606,1,0,2.610,2.480,2.610,DN200 (not steepened),,P12-M993,P12-M71
12552,O21-P1131,P12-P1131,pipe,P12,200,100.000,0.510,0.510,0,0.131,0.238,1,0,1.480,1.660,1.660,DN200 (not steepened),,P12-M1131,P12-M1130
12554,O21-P66,P12-P66,pipe,P12,355,100.000,0.270,0.270,0,0.752,0.803,0,0,8.500,8.550,8.550,"Above DN200, 0.75 m/s as laid",,P12-M66,P12-M65
12564,O21-P1323,P12-P1323,pipe,P12,200,100.000,0.510,0.510,0,0.233,0.243,1,0,2.780,7.370,7.370,DN200 (not steepened),,P12-M1323,P12-M125
12568,O21-P668,P12-P668,pipe,P12,200,60.100,0.510,0.510,0,0.132,0.141,1,0,1.480,1.570,1.570,DN200 (not steepened),,P12-M668,P12-M667
4402,O21-P141,P12-P141,pipe,P12,200,57.500,0.510,0.510,0,0.392,0.451,1,0,6.530,6.620,6.620,DN200 (not steepened),,P12-M141,P12-M1
4408,O21-P1317,P12-P1317,pipe,P12,200,61.400,0.510,0.510,0,0.233,0.262,1,0,2.040,1.480,2.040,DN200 (not steepened),,P12-M1317,P12-M1311
4410,O21-P692,P12-P692,pipe,P12,200,61.400,0.510,0.510,0,0.189,0.266,1,0,3.080,3.210,3.210,DN200 (not steepened),,P12-M692,P12-M691
4413,O21-P883,P12-P883,pipe,P12,200,61.400,0.510,0.510,0,0.305,0.334,1,0,3.720,4.380,4.380,DN200 (not steepened),,P12-M883,P12-M882
4415,O21-P827,P12-P827,pipe,P12,200,61.500,0.510,0.510,0,0.204,0.240,1,0,1.970,2.320,2.320,DN200 (not steepened),,P12-M827,P12-M826
12613,O21-P1262,P12-P1262,pipe,P12,200,54.000,0.510,0.510,0,0.151,0.151,1,0,1.480,1.590,1.590,DN200 (not steepened),,P12-M1262,P12-M1258
12618,O21-P1271,P12-P1271,pipe,P12,200,100.000,0.510,0.510,0,0.199,0.313,1,0,2.280,1.480,2.280,DN200 (not steepened),,P12-M1271,P12-M1270
12619,O21-P626,P12-P626,pipe,P12,200,81.800,0.510,0.510,0,0.084,0.154,1,0,1.690,1.480,1.690,DN200 (not steepened),,P12-M626,P12-M625
4431,O21-P1094,P12-P1094,pipe,P12,200,61.800,0.510,0.510,0,0.144,0.170,1,0,1.480,2.010,2.010,DN200 (not steepened),,P12-M1094,P12-M1083
4433,O21-P617,P12-P617,pipe,P12,200,61.800,0.510,0.510,0,0.200,0.265,1,0,2.020,1.960,2.020,DN200 (not steepened),,P12-M617,P12-M616
12626,O21-P485,P12-P485,pipe,P12,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.830,1.830,DN200 (not steepened),,P12-M485,P12-M444
12629,O21-P563,P12-P563,pipe,P12,200,102.500,0.510,0.510,0,0.224,0.242,1,0,2.330,1.480,2.330,DN200 (not steepened),,P12-M563,P12-M562
4448,O21-P126,P12-P126,pipe,P12,200,127.000,0.510,0.510,0,0.481,0.488,1,0,12.300,9.570,12.300,DN200 (not steepened),,P12-M126,P12-M125
4450,O21-P44,P12-P44,pipe,P12,560,62.000,0.155,0.235,1,0.750,0.816,0,0,7.990,8.480,8.480,Steepened up to 0.30 %,,P12-M44,P12-M43
4456,O21-P660,P12-P660,pipe,P12,200,62.000,0.510,0.510,0,0.058,0.098,1,0,2.480,2.140,2.480,DN200 (not steepened),,P12-M660,P12-M659
4465,O21-P1079,P12-P1079,pipe,P12,200,62.200,0.510,0.510,0,0.373,0.421,1,0,2.330,2.450,2.450,DN200 (not steepened),,P12-M1079,P12-M1078
4483,O21-P506,P12-P506,pipe,P12,200,67.500,0.510,0.510,0,0.104,0.119,1,0,1.480,2.210,2.210,DN200 (not steepened),,P12-M506,P12-M505
12697,O21-P1254,P12-P1254,pipe,P12,200,100.000,0.510,0.510,0,0.072,0.132,1,0,1.480,2.600,2.600,DN200 (not steepened),,P12-M1254,P12-M1253
12708,O21-P372,P12-P372,pipe,P12,200,100.000,0.510,0.510,0,0.460,0.474,1,0,10.310,10.460,10.460,DN200 (not steepened),,P12-M372,P12-M371
4520,O21-P712,P12-P712,pipe,P12,200,62.900,0.510,0.510,0,0.188,0.228,1,0,2.380,1.960,2.380,DN200 (not steepened),,P12-M712,P12-M711
4534,O21-P89,P12-P89,pipe,P12,250,63.000,0.375,0.499,1,0.750,0.788,0,0,6.720,6.560,6.720,Steepened 0.30 to 0.50 %,,P12-M89,P12-M88
12734,O21-P543,P12-P543,pipe,P12,200,100.000,0.510,0.510,0,0.112,0.112,1,0,3.580,4.210,4.210,DN200 (not steepened),,P12-M543,P12-M542
12750,O21-P1143,P12-P1143,pipe,P12,200,68.700,0.510,0.510,0,0.560,0.579,1,0,2.520,2.450,2.520,DN200 (not steepened),,P12-M1143,P12-M1142
4559,O21-P421,P12-P421,pipe,P12,200,63.400,0.510,0.510,0,0.221,0.274,1,0,2.150,1.480,2.150,DN200 (not steepened),,P12-M421,P12-M420
12753,O21-P1179,P12-P1179,pipe,P12,200,87.700,0.510,0.510,0,0.253,0.311,1,0,1.640,1.480,1.640,DN200 (not steepened),,P12-M1179,P12-M1178
4562,O21-P578,P12-P578,pipe,P12,200,63.400,0.510,0.510,0,0.255,0.298,1,0,1.800,1.480,1.800,DN200 (not steepened),,P12-M578,P12-M419
4563,O21-P1201,P12-P1201,pipe,P12,200,63.400,0.510,0.510,0,0.251,0.302,1,0,1.820,1.480,1.820,DN200 (not steepened),,P12-M1201,P12-M1123
12756,O21-P930,P12-P930,pipe,P12,200,68.100,0.510,0.510,0,0.286,0.303,1,0,2.730,3.240,3.240,DN200 (not steepened),,P12-M930,P12-M929
4571,O21-P332,P12-P332,pipe,P12,200,63.500,0.510,0.510,0,0.298,0.300,1,0,4.090,3.900,4.090,DN200 (not steepened),,P12-M332,P12-M331
12774,O21-P901,P12-P901,pipe,P12,200,100.000,0.510,0.510,0,0.350,0.390,1,0,7.510,8.040,8.040,DN200 (not steepened),,P12-M901,P12-M900
12779,O21-P88,P12-P88,pipe,P12,250,100.000,0.375,0.499,1,0.753,0.789,0,0,6.560,6.530,6.560,Steepened 0.30 to 0.50 %,,P12-M88,P12-M87
4591,O21-P818,P12-P818,pipe,P12,200,63.800,0.510,0.510,0,0.366,0.402,1,0,3.120,3.230,3.230,DN200 (not steepened),,P12-M818,P12-M52
4592,O21-P162,P12-P162,pipe,P12,200,71.000,0.510,0.510,0,0.346,0.368,1,0,3.200,2.830,3.200,DN200 (not steepened),,P12-M162,P12-M161
12792,O21-P85,P12-P85,pipe,P12,250,100.000,0.375,0.499,1,0.757,0.798,0,0,6.790,6.910,6.910,Steepened 0.30 to 0.50 %,,P12-M85,P12-M84
4601,O21-P588,P12-P588,pipe,P12,200,85.200,0.510,0.510,0,0.115,0.152,1,0,1.540,1.480,1.540,DN200 (not steepened),,P12-M588,P12-M23
12797,O21-P603,P12-P603,pipe,P12,200,100.000,0.510,0.510,0,0.277,0.340,1,0,4.070,4.310,4.310,DN200 (not steepened),,P12-M603,P12-M602
4616,O21-P1168,P12-P1168,pipe,P12,200,64.200,0.510,0.510,0,0.316,0.325,1,0,2.080,2.340,2.340,DN200 (not steepened),,P12-M1168,P12-M1167
12818,O21-P384,P12-P384,pipe,P12,200,100.000,0.510,0.510,0,0.425,0.443,1,0,4.530,4.860,4.860,DN200 (not steepened),,P12-M384,P12-M383
4655,O21-P650,P12-P650,pipe,P12,200,64.600,0.510,0.510,0,0.107,0.193,1,0,1.700,1.480,1.700,DN200 (not steepened),,P12-M650,P12-M640
4657,O21-P749,P12-P749,pipe,P12,200,64.600,0.510,0.510,0,0.419,0.457,1,0,3.880,3.740,3.880,DN200 (not steepened),,P12-M749,P12-M748
4661,O21-P781,P12-P781,pipe,P12,200,64.700,0.510,0.510,0,0.037,0.065,1,0,1.480,2.250,2.250,DN200 (not steepened),,P12-M781,P12-M780
4666,O21-P300,P12-P300,pipe,P12,200,64.700,0.510,0.510,0,0.345,0.345,1,0,3.110,2.980,3.110,DN200 (not steepened),,P12-M300,P12-M299
4669,O21-P1311,P12-P1311,pipe,P12,200,64.800,0.510,0.510,0,0.358,0.378,1,0,2.180,2.610,2.610,DN200 (not steepened),,P12-M1311,P12-M1310
12863,O21-P1029,P12-P1029,pipe,P12,200,100.000,0.510,0.510,0,0.496,0.585,1,0,3.100,3.250,3.250,DN200 (not steepened),,P12-M1029,P12-M1028
12865,O21-P1160,P12-P1160,pipe,P12,200,73.200,0.510,0.510,0,0.449,0.462,1,0,2.370,2.040,2.370,DN200 (not steepened),,P12-M1160,P12-M1159
12871,O21-P69,P12-P69,pipe,P12,355,100.000,0.270,0.270,0,0.750,0.802,0,0,8.820,8.430,8.820,"Above DN200, 0.75 m/s as laid",,P12-M69,P12-M68
12874,O21-P674,P12-P674,pipe,P12,200,100.000,0.510,0.510,0,0.105,0.112,1,0,1.480,2.970,2.970,DN200 (not steepened),,P12-M674,P12-M612
4694,O21-P628,P12-P628,pipe,P12,200,65.100,0.510,0.510,0,0.056,0.105,1,0,1.480,2.110,2.110,DN200 (not steepened),,P12-M628,P12-M620
12890,O21-P1105,P12-P1105,pipe,P12,200,100.000,0.510,0.510,0,0.693,0.747,1,0,4.980,4.820,4.980,DN200 (not steepened),,P12-M1105,P12-M1104
12911,O21-P1288,P12-P1288,pipe,P12,200,57.800,0.510,0.510,0,0.410,0.412,1,0,2.010,3.170,3.170,DN200 (not steepened),,P12-M1288,P12-M1287
4720,O21-P984,P12-P984,pipe,P12,200,65.400,0.510,0.510,0,0.169,0.274,1,0,1.740,1.580,1.740,DN200 (not steepened),,P12-M984,P12-M980
4722,O21-P1212,P12-P1212,pipe,P12,200,65.400,0.510,0.510,0,0.189,0.242,1,0,1.640,1.480,1.640,DN200 (not steepened),,P12-M1212,P12-M1211
4726,O21-P431,P12-P431,pipe,P12,200,65.400,0.510,0.510,0,0.390,0.427,1,0,4.440,4.500,4.500,DN200 (not steepened),,P12-M431,P12-M430
4744,O21-P98,P12-P98,pipe,P12,250,65.700,0.375,0.507,1,0.750,0.785,0,0,6.940,6.940,6.940,Steepened 0.50 to 0.75 %,,P12-M98,P12-M97
12949,O21-P853,P12-P853,pipe,P12,200,63.000,0.510,0.510,0,0.650,0.717,1,0,7.800,7.910,7.910,DN200 (not steepened),,P12-M853,P12-M852
12954,O21-P632,P12-P632,pipe,P12,200,100.000,0.510,0.510,0,0.124,0.181,1,0,1.830,1.480,1.830,DN200 (not steepened),,P12-M632,P12-M631
4769,O21-P1223,P12-P1223,pipe,P12,200,63.600,0.510,0.510,0,0.277,0.309,1,0,1.950,2.180,2.180,DN200 (not steepened),,P12-M1223,P12-M1222
12969,O21-P962,P12-P962,pipe,P12,200,100.000,0.510,0.510,0,0.317,0.357,1,0,2.250,2.910,2.910,DN200 (not steepened),,P12-M962,P12-M961
4778,O21-P253,P12-P253,pipe,P12,200,66.100,0.510,0.510,0,0.123,0.178,1,0,1.760,1.480,1.760,DN200 (not steepened),,P12-M253,P12-M252
4781,O21-P598,P12-P598,pipe,P12,200,54.600,0.510,0.510,0,0.305,0.380,1,0,6.220,6.020,6.220,DN200 (not steepened),,P12-M598,P12-M597
4787,O21-P1316,P12-P1316,pipe,P12,200,66.200,0.510,0.510,0,0.220,0.232,1,0,1.570,1.480,1.570,DN200 (not steepened),,P12-M1316,P12-M1310
4799,O21-P483,P12-P483,pipe,P12,200,86.400,0.510,0.510,0,0.135,0.161,1,0,1.900,1.480,1.900,DN200 (not steepened),,P12-M483,P12-M444
12992,O21-P1206,P12-P1206,pipe,P12,200,89.300,0.510,0.510,0,0.196,0.264,1,0,1.530,1.480,1.530,DN200 (not steepened),,P12-M1206,P12-M1205
12993,O21-P1019,P12-P1019,pipe,P12,200,100.000,0.510,0.510,0,0.598,0.644,1,0,3.510,3.640,3.640,DN200 (not steepened),,P12-M1019,P12-M1018
13012,O21-P1277,P12-P1277,pipe,P12,200,75.500,0.510,0.510,0,0.390,0.399,1,0,1.480,3.040,3.040,DN200 (not steepened),,P12-M1277,P12-M103
13022,O21-P265,P12-P265,pipe,P12,200,100.000,0.510,0.510,0,0.391,0.406,1,0,3.620,3.190,3.620,DN200 (not steepened),,P12-M265,P12-M264
4832,O21-P63,P12-P63,pipe,P12,355,66.800,0.270,0.270,0,0.754,0.804,0,0,8.610,8.370,8.610,"Above DN200, 0.75 m/s as laid",,P12-M63,P12-M62
4833,O21-P491,P12-P491,pipe,P12,200,66.800,0.510,0.510,0,0.315,0.341,1,0,1.900,1.930,1.930,DN200 (not steepened),,P12-M491,P12-M490
13028,O21-P53,P12-P53,pipe,P12,500,100.000,0.155,0.240,1,0.750,0.814,0,0,8.420,7.970,8.420,Steepened up to 0.30 %,,P12-M53,P12-M52
13036,O21-P675,P12-P675,pipe,P12,200,96.400,0.510,0.510,0,0.047,0.084,1,0,1.480,3.000,3.000,DN200 (not steepened),,P12-M675,P12-M613
13045,O21-P638,P12-P638,pipe,P12,200,100.000,0.510,0.510,0,0.105,0.191,1,0,2.220,3.360,3.360,DN200 (not steepened),,P12-M638,P12-M637
13047,O21-P1158,P12-P1158,pipe,P12,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.480,1.510,1.510,DN200 (not steepened),,P12-M1158,P12-M1137
4871,O21-P1037,P12-P1037,pipe,P12,200,67.800,0.510,0.510,0,0.417,0.435,1,0,3.000,2.240,3.000,DN200 (not steepened),,P12-M1037,P12-M1036
13069,O21-P173,P12-P173,pipe,P12,200,71.200,0.510,0.510,0,0.252,0.269,1,0,2.570,3.110,3.110,DN200 (not steepened),,P12-M173,P12-M172
13070,O21-P388,P12-P388,pipe,P12,200,100.000,0.510,0.510,0,0.418,0.435,1,0,3.640,4.310,4.310,DN200 (not steepened),,P12-M388,P12-M387
4896,O21-P580,P12-P580,pipe,P12,200,67.500,0.510,0.510,0,0.222,0.263,1,0,2.190,1.480,2.190,DN200 (not steepened),,P12-M580,P12-M579
4897,O21-P373,P12-P373,pipe,P12,200,67.500,0.510,0.510,0,0.460,0.474,1,0,10.010,10.310,10.310,DN200 (not steepened),,P12-M373,P12-M372
13092,O21-P922,P12-P922,pipe,P12,200,100.000,0.510,0.510,0,0.208,0.242,1,0,2.210,1.480,2.210,DN200 (not steepened),,P12-M922,P12-M921
4917,O21-P838,P12-P838,pipe,P12,200,100.000,0.510,0.510,0,0.179,0.279,1,0,2.640,2.500,2.640,DN200 (not steepened),,P12-M838,P12-M823
13117,O21-P725,P12-P725,pipe,P12,200,76.900,0.510,0.510,0,0.061,0.114,1,0,1.480,1.780,1.780,DN200 (not steepened),,P12-M725,P12-M724
4928,O21-P1030,P12-P1030,pipe,P12,200,67.800,0.510,0.510,0,0.479,0.559,1,0,2.390,1.990,2.390,DN200 (not steepened),,P12-M1030,P12-M1029
13123,O21-P1035,P12-P1035,pipe,P12,200,121.600,0.510,0.510,0,0.420,0.444,1,0,2.120,2.170,2.170,DN200 (not steepened),,P12-M1035,P12-M1034
13127,O21-P934,P12-P934,pipe,P12,200,60.700,0.510,0.510,0,0.170,0.170,1,0,1.590,1.480,1.590,DN200 (not steepened),,P12-M934,P12-M933
13134,O21-P86,P12-P86,pipe,P12,250,100.000,0.375,0.499,1,0.755,0.797,0,0,6.600,6.790,6.790,Steepened 0.30 to 0.50 %,,P12-M86,P12-M85
13145,O21-P770,P12-P770,pipe,P12,200,84.800,0.510,0.510,0,0.135,0.155,1,0,1.480,2.120,2.120,DN200 (not steepened),,P12-M770,P12-M769
13161,O21-P51,P12-P51,pipe,P12,500,100.000,0.155,0.240,1,0.754,0.818,0,0,8.110,8.370,8.370,Steepened up to 0.30 %,,P12-M51,P12-M50
4977,O21-P249,P12-P249,pipe,P12,200,68.400,0.510,0.510,0,0.192,0.206,1,0,1.480,1.480,1.480,DN200 (not steepened),,P12-M249,P12-M248
13178,O21-P1177,P12-P1177,pipe,P12,200,100.000,0.510,0.510,0,0.273,0.273,1,0,1.480,1.760,1.760,DN200 (not steepened),,P12-M1177,P12-M1171
13181,O21-P529,P12-P529,pipe,P12,200,100.000,0.510,0.510,0,0.431,0.505,1,0,5.120,4.820,5.120,DN200 (not steepened),,P12-M529,P12-M528
4990,O21-P741,P12-P741,pipe,P12,200,68.500,0.510,0.510,0,0.107,0.120,1,0,1.710,2.120,2.120,DN200 (not steepened),,P12-M741,P12-M39
13183,O21-P45,P12-P45,pipe,P12,500,100.000,0.155,0.240,1,0.754,0.818,0,0,7.880,7.940,7.940,Steepened up to 0.30 %,,P12-M45,P12-M44
13188,O21-P1318,P12-P1318,pipe,P12,200,66.700,0.510,0.510,0,0.133,0.215,1,0,2.950,1.480,2.950,DN200 (not steepened),,P12-M1318,P12-M119
13190,O21-P1209,P12-P1209,pipe,P12,200,100.000,0.510,0.510,0,0.244,0.315,1,0,1.850,1.900,1.900,DN200 (not steepened),,P12-M1209,P12-M1208
13195,O21-P1073,P12-P1073,pipe,P12,200,100.000,0.510,0.510,0,0.215,0.215,1,0,2.520,3.000,3.000,DN200 (not steepened),,P12-M1073,P12-M1072
5008,O21-P821,P12-P821,pipe,P12,200,68.600,0.510,0.510,0,0.346,0.376,1,0,3.920,3.370,3.920,DN200 (not steepened),,P12-M821,P12-M820
5012,O21-P39,P12-P39,pipe,P12,560,68.700,0.155,0.235,1,0.752,0.817,0,0,9.270,9.910,9.910,Steepened up to 0.30 %,,P12-M39,P12-M38
13215,O21-P146,P12-P146,pipe,P12,200,100.000,0.510,0.510,0,0.392,0.451,1,0,6.320,6.330,6.330,DN200 (not steepened),,P12-M146,P12-M145
13218,O21-P643,P12-P643,pipe,P12,200,100.000,0.510,0.510,0,0.072,0.129,1,0,1.990,1.480,1.990,DN200 (not steepened),,P12-M643,P12-M642
13227,O21-P920,P12-P920,pipe,P12,200,100.000,0.510,0.510,0,0.251,0.282,1,0,1.870,1.480,1.870,DN200 (not steepened),,P12-M920,P12-M919
13233,O21-P1165,P12-P1165,pipe,P12,200,101.300,0.510,0.510,0,0.364,0.391,1,0,2.300,2.080,2.300,DN200 (not steepened),,P12-M1165,P12-M1109
5045,O21-P1041,P12-P1041,pipe,P12,200,50.200,0.510,0.510,0,0.070,0.131,1,0,1.480,2.340,2.340,DN200 (not steepened),,P12-M1041,P12-M1040
5049,O21-P1286,P12-P1286,pipe,P12,200,69.100,0.510,0.510,0,0.198,0.198,1,0,1.480,2.410,2.410,DN200 (not steepened),,P12-M1286,P12-M1279
13242,O21-P723,P12-P723,pipe,P12,200,100.000,0.510,0.510,0,0.053,0.096,1,0,1.790,1.480,1.790,DN200 (not steepened),,P12-M723,P12-M722
13244,O21-P688,P12-P688,pipe,P12,200,100.000,0.510,0.510,0,0.365,0.401,1,0,5.040,5.400,5.400,DN200 (not steepened),,P12-M688,P12-M687
13245,O21-P1040,P12-P1040,pipe,P12,200,97.400,0.510,0.510,0,0.306,0.313,1,0,2.340,1.830,2.340,DN200 (not steepened),,P12-M1040,P12-M1039
5059,O21-P929,P12-P929,pipe,P12,200,69.600,0.510,0.510,0,0.309,0.322,1,0,3.240,4.030,4.030,DN200 (not steepened),,P12-M929,P12-M928
13251,O21-P1145,P12-P1145,pipe,P12,200,58.300,0.510,0.510,0,0.556,0.573,1,0,1.910,2.060,2.060,DN200 (not steepened),,P12-M1145,P12-M1144
5064,O21-P863,P12-P863,pipe,P12,200,69.300,0.510,0.510,0,0.482,0.596,1,0,5.180,5.560,5.560,DN200 (not steepened),,P12-M863,P12-M862
13265,O21-P1270,P12-P1270,pipe,P12,200,100.000,0.510,0.510,0,0.206,0.321,1,0,2.070,1.480,2.070,DN200 (not steepened),,P12-M1270,P12-M1269
13266,O21-P713,P12-P713,pipe,P12,200,58.300,0.510,0.510,0,0.089,0.162,1,0,1.700,2.380,2.380,DN200 (not steepened),,P12-M713,P12-M712
5076,O21-P1280,P12-P1280,pipe,P12,200,69.400,0.510,0.510,0,0.308,0.315,1,0,1.480,1.850,1.850,DN200 (not steepened),,P12-M1280,P12-M1279
13299,O21-P526,P12-P526,pipe,P12,200,100.000,0.510,0.510,0,0.431,0.505,1,0,4.300,4.030,4.300,DN200 (not steepened),,P12-M526,P12-M525
5137,O21-P1110,P12-P1110,pipe,P12,200,72.100,0.510,0.510,0,0.551,0.625,1,0,3.200,3.530,3.530,DN200 (not steepened),,P12-M1110,P12-M1109
5158,O21-P867,P12-P867,pipe,P12,200,70.400,0.510,0.510,0,0.413,0.462,1,0,4.830,5.000,5.000,DN200 (not steepened),,P12-M867,P12-M866
13356,O21-P1244,P12-P1244,pipe,P12,200,100.000,0.510,0.510,0,0.125,0.197,1,0,1.480,2.530,2.530,DN200 (not steepened),,P12-M1244,P12-M1243
5176,O21-P457,P12-P457,pipe,P12,200,100.600,0.510,0.510,0,0.108,0.199,1,0,1.920,1.480,1.920,DN200 (not steepened),,P12-M457,P12-M456
5178,O21-P1092,P12-P1092,pipe,P12,200,70.500,0.510,0.510,0,0.274,0.282,1,0,1.480,2.250,2.250,DN200 (not steepened),,P12-M1092,P12-M1090
5186,O21-P129,P12-P129,pipe,P12,200,46.200,0.510,0.510,0,0.479,0.481,1,0,11.570,13.180,13.180,DN200 (not steepened),,P12-M129,P12-M128
13381,O21-P994,P12-P994,pipe,P12,200,81.300,0.510,0.510,0,0.600,0.606,1,0,2.620,2.610,2.620,DN200 (not steepened),,P12-M994,P12-M993
13389,O21-P810,P12-P810,pipe,P12,200,100.000,0.510,0.510,0,0.192,0.260,1,0,2.370,1.480,2.370,DN200 (not steepened),,P12-M810,P12-M760
5199,O21-P1189,P12-P1189,pipe,P12,200,70.600,0.510,0.510,0,0.302,0.341,1,0,2.070,2.320,2.320,DN200 (not steepened),,P12-M1189,P12-M1115
5207,O21-P490,P12-P490,pipe,P12,200,70.700,0.510,0.510,0,0.327,0.352,1,0,1.930,1.740,1.930,DN200 (not steepened),,P12-M490,P12-M489
5217,O21-P1283,P12-P1283,pipe,P12,200,70.800,0.510,0.510,0,0.263,0.272,1,0,2.250,2.670,2.670,DN200 (not steepened),,P12-M1283,P12-M1279
13410,O21-P630,P12-P630,pipe,P12,200,100.000,0.510,0.510,0,0.106,0.119,1,0,1.480,2.290,2.290,DN200 (not steepened),,P12-M630,P12-M629
5220,O21-P837,P12-P837,pipe,P12,200,70.800,0.510,0.510,0,0.183,0.183,1,0,1.480,1.860,1.860,DN200 (not steepened),,P12-M837,P12-M821
13413,O21-P396,P12-P396,pipe,P12,200,100.000,0.510,0.510,0,0.383,0.387,1,0,2.170,2.320,2.320,DN200 (not steepened),,P12-M396,P12-M395
5223,O21-P510,P12-P510,pipe,P12,200,70.900,0.510,0.510,0,0.047,0.086,1,0,1.480,1.550,1.550,DN200 (not steepened),,P12-M510,P12-M509
5230,O21-P296,P12-P296,pipe,P12,200,50.900,0.510,0.510,0,0.037,0.067,1,0,1.480,2.080,2.080,DN200 (not steepened),,P12-M296,P12-M295
5250,O21-P975,P12-P975,pipe,P12,200,49.300,0.510,0.510,0,0.281,0.321,1,0,1.750,1.480,1.750,DN200 (not steepened),,P12-M975,P12-M862
5252,O21-P1261,P12-P1263,pipe,P12,200,71.300,0.510,0.510,0,0.026,0.026,1,0,1.710,1.480,1.710,DN200 (not steepened),,P12-M1263,P12-M1260
5257,O21-P411,P12-P411,pipe,P12,200,71.400,0.510,0.510,0,0.511,0.575,1,0,3.670,3.570,3.670,DN200 (not steepened),,P12-M411,P12-M410
13475,O21-P1208,P12-P1208,pipe,P12,200,100.000,0.510,0.510,0,0.274,0.335,1,0,1.900,2.110,2.110,DN200 (not steepened),,P12-M1208,P12-M83
5286,O21-P767,P12-P767,pipe,P12,200,71.700,0.510,0.510,0,0.097,0.176,1,0,1.580,1.480,1.580,DN200 (not steepened),,P12-M767,P12-M766
13485,O21-P387,P12-P387,pipe,P12,200,100.000,0.510,0.510,0,0.418,0.436,1,0,4.310,4.240,4.310,DN200 (not steepened),,P12-M387,P12-M386
5294,O21-P1140,P12-P1140,pipe,P12,200,85.700,0.510,0.510,0,0.569,0.591,1,0,2.630,2.730,2.730,DN200 (not steepened),,P12-M1140,P12-M1139
5296,O21-P52,P12-P52,pipe,P12,500,71.800,0.155,0.240,1,0.753,0.817,0,0,7.970,8.110,8.110,Steepened up to 0.30 %,,P12-M52,P12-M51
13488,O21-P379,P12-P379,pipe,P12,200,100.000,0.510,0.510,0,0.425,0.443,1,0,5.170,5.550,5.550,DN200 (not steepened),,P12-M379,P12-M378
13504,O21-P1156,P12-P1156,pipe,P12,200,100.000,0.510,0.510,0,0.168,0.188,1,0,1.740,1.480,1.740,DN200 (not steepened),,P12-M1156,P12-M1155
5328,O21-P1281,P12-P1281,pipe,P12,200,72.100,0.510,0.510,0,0.295,0.305,1,0,1.620,1.480,1.620,DN200 (not steepened),,P12-M1281,P12-M1280
5329,O21-P1186,P12-P1186,pipe,P12,200,72.100,0.510,0.510,0,0.174,0.174,1,0,1.480,1.800,1.800,DN200 (not steepened),,P12-M1186,P12-M1185
13520,O21-P830,P12-P830,pipe,P12,200,58.400,0.510,0.510,0,0.127,0.184,1,0,1.920,2.190,2.190,DN200 (not steepened),,P12-M830,P12-M829
5331,O21-P605,P12-P605,pipe,P12,200,72.100,0.510,0.510,0,0.271,0.336,1,0,3.220,3.730,3.730,DN200 (not steepened),,P12-M605,P12-M604
13522,O21-P381,P12-P381,pipe,P12,200,100.000,0.510,0.510,0,0.425,0.443,1,0,4.690,4.840,4.840,DN200 (not steepened),,P12-M381,P12-M380
13526,O21-P1136,P12-P1136,pipe,P12,200,100.000,0.510,0.510,0,0.213,0.266,1,0,1.480,1.560,1.560,DN200 (not steepened),,P12-M1136,P12-M1135
13540,O21-P374,P12-P374,pipe,P12,200,100.000,0.510,0.510,0,0.440,0.455,1,0,8.250,10.010,10.010,DN200 (not steepened),,P12-M374,P12-M373
13551,O21-P992,P12-P992,pipe,P12,200,100.000,0.510,0.510,0,0.244,0.244,1,0,1.480,1.600,1.600,DN200 (not steepened),,P12-M992,P12-M68
5377,O21-P619,P12-P619,pipe,P12,200,72.500,0.510,0.510,0,0.191,0.237,1,0,2.210,1.940,2.210,DN200 (not steepened),,P12-M619,P12-M618
5384,O21-P539,P12-P539,pipe,P12,200,72.600,0.510,0.510,0,0.116,0.116,1,0,3.870,3.110,3.870,DN200 (not steepened),,P12-M539,P12-M538
5392,O21-P607,P12-P607,pipe,P12,200,77.200,0.510,0.510,0,0.239,0.304,1,0,1.950,1.780,1.950,DN200 (not steepened),,P12-M607,P12-M606
5393,O21-P663,P12-P663,pipe,P12,200,69.700,0.510,0.510,0,0.126,0.187,1,0,2.160,2.760,2.760,DN200 (not steepened),,P12-M663,P12-M658
13589,O21-P20,P12-P20,pipe,P12,560,100.000,0.155,0.200,1,0.750,0.812,0,0,14.320,13.920,14.320,Steepened up to 0.30 %,,P12-M20,P12-M19
5399,O21-P1000,P12-P1000,pipe,P12,200,72.700,0.510,0.510,0,0.554,0.559,1,0,2.410,1.960,2.410,DN200 (not steepened),,P12-M1000,P12-M999
5401,O21-P586,P12-P586,pipe,P12,200,72.800,0.510,0.510,0,0.063,0.118,1,0,2.220,1.480,2.220,DN200 (not steepened),,P12-M586,P12-M423
13593,O21-P1164,P12-P1164,pipe,P12,200,50.700,0.510,0.510,0,0.200,0.238,1,0,1.480,2.710,2.710,DN200 (not steepened),,P12-M1164,P12-M1161
5414,O21-P850,P12-P850,pipe,P12,200,91.200,0.510,0.510,0,0.698,0.763,1,0,8.150,8.610,8.610,DN200 (not steepened),,P12-M850,P12-M56
5419,O21-P516,P12-P516,pipe,P12,200,73.000,0.510,0.510,0,0.254,0.271,1,0,1.480,2.570,2.570,DN200 (not steepened),,P12-M516,P12-M515
5424,O21-P278,P12-P278,pipe,P12,200,83.700,0.510,0.510,0,0.227,0.251,1,0,1.660,1.480,1.660,DN200 (not steepened),,P12-M278,P12-M277
13616,O21-P445,P12-P445,pipe,P12,200,100.000,0.510,0.510,0,0.200,0.218,1,0,2.230,1.480,2.230,DN200 (not steepened),,P12-M445,P12-M444
5430,O21-P744,P12-P744,pipe,P12,200,73.100,0.510,0.510,0,0.109,0.127,1,0,1.530,1.610,1.610,DN200 (not steepened),,P12-M744,P12-M743
13635,O21-P648,P12-P648,pipe,P12,200,83.000,0.510,0.510,0,0.092,0.169,1,0,1.900,1.480,1.900,DN200 (not steepened),,P12-M648,P12-M647
13646,O21-P745,P12-P745,pipe,P12,200,100.000,0.510,0.510,0,0.107,0.120,1,0,1.490,1.530,1.530,DN200 (not steepened),,P12-M745,P12-M744
13650,O21-P1276,P12-P1276,pipe,P12,200,100.000,0.510,0.510,0,0.210,0.255,1,0,2.340,1.480,2.340,DN200 (not steepened),,P12-M1276,P12-M101
5460,O21-P918,P12-P918,pipe,P12,200,73.300,0.510,0.510,0,0.269,0.306,1,0,2.440,2.560,2.560,DN200 (not steepened),,P12-M918,P12-M917
5480,O21-P341,P12-P341,pipe,P12,200,73.500,0.510,0.510,0,0.089,0.089,1,0,5.050,5.270,5.270,DN200 (not steepened),,P12-M341,P12-M340
13679,O21-P567,P12-P567,pipe,P12,200,100.000,0.510,0.510,0,0.059,0.101,1,0,2.140,1.480,2.140,DN200 (not steepened),,P12-M567,P12-M566
5501,O21-P803,P12-P803,pipe,P12,200,55.600,0.510,0.510,0,0.061,0.114,1,0,1.550,1.480,1.550,DN200 (not steepened),,P12-M803,P12-M802
13696,O21-P398,P12-P398,pipe,P12,200,100.000,0.510,0.510,0,0.302,0.302,1,0,1.480,2.020,2.020,DN200 (not steepened),,P12-M398,P12-M397
5506,O21-P950,P12-P950,pipe,P12,200,73.900,0.510,0.510,0,0.225,0.253,1,0,3.160,2.730,3.160,DN200 (not steepened),,P12-M950,P12-M906
13698,O21-P291,P12-P291,pipe,P12,200,75.600,0.510,0.510,0,0.145,0.188,1,0,2.980,2.880,2.980,DN200 (not steepened),,P12-M291,P12-M290
13701,O21-P429,P12-P429,pipe,P12,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.660,1.480,1.660,DN200 (not steepened),,P12-M429,P12-M428
5513,O21-P886,P12-P886,pipe,P12,200,100.000,0.510,0.510,0,0.207,0.232,1,0,1.480,1.840,1.840,DN200 (not steepened),,P12-M886,P12-M885
5526,O21-P1272,P12-P1272,pipe,P12,200,74.000,0.510,0.510,0,0.189,0.298,1,0,2.770,1.910,2.770,DN200 (not steepened),,P12-M1272,P12-M1271
5532,O21-P864,P12-P864,pipe,P12,200,74.100,0.510,0.510,0,0.479,0.591,1,0,5.150,5.180,5.180,DN200 (not steepened),,P12-M864,P12-M863
5542,O21-P1141,P12-P1141,pipe,P12,200,72.000,0.510,0.510,0,0.564,0.586,1,0,2.360,2.630,2.630,DN200 (not steepened),,P12-M1141,P12-M1140
5544,O21-P1218,P12-P1218,pipe,P12,200,36.100,0.510,0.510,0,0.375,0.430,1,0,5.700,5.800,5.800,DN200 (not steepened),,P12-M1218,P12-M1217
13741,O21-P819,P12-P819,pipe,P12,200,100.000,0.510,0.510,0,0.366,0.402,1,0,3.050,3.120,3.120,DN200 (not steepened),,P12-M819,P12-M818
13748,O21-P845,P12-P845,pipe,P12,200,60.400,0.510,0.510,0,0.254,0.254,1,0,1.690,1.480,1.690,DN200 (not steepened),,P12-M845,P12-M844
5559,O21-P258,P12-P258,pipe,P12,200,73.700,0.510,0.510,0,0.074,0.074,1,0,1.630,1.480,1.630,DN200 (not steepened),,P12-M258,P12-M170
13752,O21-P1113,P12-P1113,pipe,P12,200,100.000,0.510,0.510,0,0.466,0.578,1,0,3.320,3.050,3.320,DN200 (not steepened),,P12-M1113,P12-M1112
5561,O21-P1161,P12-P1161,pipe,P12,200,74.900,0.510,0.510,0,0.443,0.453,1,0,2.710,2.370,2.710,DN200 (not steepened),,P12-M1161,P12-M1160
13769,O21-P1240,P12-P1240,pipe,P12,200,25.100,0.510,0.510,0,0.211,0.335,1,0,3.420,3.410,3.420,DN200 (not steepened),,P12-M1240,P12-M86
13771,O21-P1178,P12-P1178,pipe,P12,200,72.200,0.510,0.510,0,0.299,0.339,1,0,1.690,1.480,1.690,DN200 (not steepened),,P12-M1178,P12-M1110
13774,O21-P61,P12-P61,pipe,P12,355,100.000,0.270,0.270,0,0.755,0.805,0,0,8.210,8.610,8.610,"Above DN200, 0.75 m/s as laid",,P12-M61,P12-M60
13775,O21-P185,P12-P185,pipe,P12,200,112.700,0.510,0.510,0,0.123,0.212,1,0,1.480,1.800,1.800,DN200 (not steepened),,P12-M185,P12-M184
5592,O21-P1275,P12-P1275,pipe,P12,200,74.700,0.510,0.510,0,0.027,0.027,1,0,1.480,2.430,2.430,DN200 (not steepened),,P12-M1275,P12-M1268
13785,O21-P343,P12-P343,pipe,P12,200,100.000,0.510,0.510,0,0.085,0.085,1,0,5.470,5.250,5.470,DN200 (not steepened),,P12-M343,P12-M342
5608,O21-P318,P12-P318,pipe,P12,200,71.900,0.510,0.510,0,0.215,0.248,1,0,1.520,1.480,1.520,DN200 (not steepened),,P12-M318,P12-M317
13804,O21-P383,P12-P383,pipe,P12,200,100.000,0.510,0.510,0,0.425,0.443,1,0,4.860,4.750,4.860,DN200 (not steepened),,P12-M383,P12-M382
5614,O21-P1011,P12-P1011,pipe,P12,200,74.900,0.510,0.510,0,0.027,0.027,1,0,1.480,1.990,1.990,DN200 (not steepened),,P12-M1011,P12-M995
13812,O21-P683,P12-P683,pipe,P12,200,81.400,0.510,0.510,0,0.139,0.170,1,0,2.010,2.620,2.620,DN200 (not steepened),,P12-M683,P12-M682
13824,O21-P1006,P12-P1006,pipe,P12,200,118.400,0.510,0.510,0,0.360,0.360,1,0,2.130,1.480,2.130,DN200 (not steepened),,P12-M1006,P12-M1005
5638,O21-P1219,P12-P1219,pipe,P12,200,75.100,0.510,0.510,0,0.367,0.417,1,0,4.800,5.700,5.700,DN200 (not steepened),,P12-M1219,P12-M1218
13830,O21-P659,P12-P659,pipe,P12,200,106.000,0.510,0.510,0,0.086,0.147,1,0,2.630,2.240,2.630,DN200 (not steepened),,P12-M659,P12-M658
13834,O21-P191,P12-P191,pipe,P12,200,82.100,0.510,0.510,0,0.028,0.028,1,0,1.480,1.990,1.990,DN200 (not steepened),,P12-M191,P12-M190
13838,O21-P1054,P12-P1054,pipe,P12,200,73.900,0.510,0.510,0,0.258,0.296,1,0,1.480,1.980,1.980,DN200 (not steepened),,P12-M1054,P12-M1053
5651,O21-P709,P12-P709,pipe,P12,200,75.200,0.510,0.510,0,0.317,0.339,1,0,2.930,2.760,2.930,DN200 (not steepened),,P12-M709,P12-M708
5654,O21-P748,P12-P748,pipe,P12,200,75.300,0.510,0.510,0,0.431,0.467,1,0,3.740,4.290,4.290,DN200 (not steepened),,P12-M748,P12-M747
5658,O21-P909,P12-P909,pipe,P12,200,100.000,0.510,0.510,0,0.154,0.223,1,0,3.190,3.510,3.510,DN200 (not steepened),,P12-M909,P12-M908
5667,O21-P582,P12-P582,pipe,P12,200,75.500,0.510,0.510,0,0.160,0.204,1,0,2.120,1.480,2.120,DN200 (not steepened),,P12-M582,P12-M581
5670,O21-P980,P12-P980,pipe,P12,200,75.500,0.510,0.510,0,0.257,0.332,1,0,2.010,2.400,2.400,DN200 (not steepened),,P12-M980,P12-M979
5673,O21-P858,P12-P858,pipe,P12,200,75.600,0.510,0.510,0,0.608,0.680,1,0,6.140,6.350,6.350,DN200 (not steepened),,P12-M858,P12-M857
13867,O21-P979,P12-P979,pipe,P12,200,100.000,0.510,0.510,0,0.346,0.384,1,0,2.400,2.910,2.910,DN200 (not steepened),,P12-M979,P12-M978
13871,O21-P287,P12-P287,pipe,P12,200,70.400,0.510,0.510,0,0.039,0.068,1,0,1.690,1.480,1.690,DN200 (not steepened),,P12-M287,P12-M286
13874,O21-P998,P12-P998,pipe,P12,200,87.100,0.510,0.510,0,0.586,0.591,1,0,2.330,2.540,2.540,DN200 (not steepened),,P12-M998,P12-M997
5684,O21-P386,P12-P386,pipe,P12,200,75.700,0.510,0.510,0,0.418,0.436,1,0,4.240,4.210,4.240,DN200 (not steepened),,P12-M386,P12-M385
5685,O21-P189,P12-P189,pipe,P12,200,75.700,0.510,0.510,0,0.080,0.141,1,0,2.360,1.670,2.360,DN200 (not steepened),,P12-M189,P12-M188
13888,O21-P1022,P12-P1022,pipe,P12,200,53.200,0.510,0.510,0,0.578,0.621,1,0,3.590,3.610,3.610,DN200 (not steepened),,P12-M1022,P12-M1021
5698,O21-P496,P12-P496,pipe,P12,200,75.900,0.510,0.510,0,0.162,0.162,1,0,1.480,2.650,2.650,DN200 (not steepened),,P12-M496,P12-M495
5704,O21-P1196,P12-P1196,pipe,P12,200,75.900,0.510,0.510,0,0.229,0.250,1,0,1.990,2.260,2.260,DN200 (not steepened),,P12-M1196,P12-M1195
5705,O21-P1190,P12-P1190,pipe,P12,200,75.900,0.510,0.510,0,0.289,0.323,1,0,2.050,2.070,2.070,DN200 (not steepened),,P12-M1190,P12-M1189
5707,O21-P314,P12-P314,pipe,P12,200,76.000,0.510,0.510,0,0.220,0.266,1,0,1.670,1.780,1.780,DN200 (not steepened),,P12-M314,P12-M14
13901,O21-P222,P12-P222,pipe,P12,200,100.000,0.510,0.510,0,0.203,0.274,1,0,1.970,1.480,1.970,DN200 (not steepened),,P12-M222,P12-M221
5711,O21-P780,P12-P780,pipe,P12,200,76.000,0.510,0.510,0,0.123,0.148,1,0,2.250,1.730,2.250,DN200 (not steepened),,P12-M780,P12-M779
5718,O21-P947,P12-P947,pipe,P12,200,76.100,0.510,0.510,0,0.027,0.027,1,0,1.480,2.800,2.800,DN200 (not steepened),,P12-M947,P12-M946
5732,O21-P612,P12-P612,pipe,P12,200,76.200,0.510,0.510,0,0.144,0.226,1,0,2.970,3.590,3.590,DN200 (not steepened),,P12-M612,P12-M611
13930,O21-P408,P12-P408,pipe,P12,200,100.000,0.510,0.510,0,0.531,0.591,1,0,2.840,3.420,3.420,DN200 (not steepened),,P12-M408,P12-M407
13938,O21-P888,P12-P888,pipe,P12,200,58.400,0.510,0.510,0,0.135,0.245,1,0,1.900,2.590,2.590,DN200 (not steepened),,P12-M888,P12-M887
13950,O21-P583,P12-P583,pipe,P12,200,100.000,0.510,0.510,0,0.116,0.160,1,0,2.380,1.480,2.380,DN200 (not steepened),,P12-M583,P12-M582
5759,O21-P1018,P12-P1018,pipe,P12,200,76.500,0.510,0.510,0,0.603,0.649,1,0,3.640,3.740,3.740,DN200 (not steepened),,P12-M1018,P12-M73
5761,O21-P613,P12-P613,pipe,P12,200,76.500,0.510,0.510,0,0.111,0.200,1,0,3.000,2.250,3.000,DN200 (not steepened),,P12-M613,P12-M612
13962,O21-P1202,P12-P1202,pipe,P12,200,100.000,0.510,0.510,0,0.192,0.244,1,0,1.480,1.680,1.680,DN200 (not steepened),,P12-M1202,P12-M1201
13963,O21-P826,P12-P826,pipe,P12,200,100.000,0.510,0.510,0,0.290,0.306,1,0,2.320,2.230,2.320,DN200 (not steepened),,P12-M826,P12-M825
5773,O21-P700,P12-P700,pipe,P12,200,84.900,0.510,0.510,0,0.083,0.137,1,0,3.990,3.680,3.990,DN200 (not steepened),,P12-M700,P12-M699
5775,O21-P101,P12-P101,pipe,P12,200,77.700,0.510,0.510,0,0.731,0.756,1,0,2.130,2.330,2.330,DN200 (not steepened),,P12-M101,P12-M100
5781,O21-P513,P12-P513,pipe,P12,200,76.700,0.510,0.510,0,0.054,0.099,1,0,1.850,1.480,1.850,DN200 (not steepened),,P12-M513,P12-M495
5783,O21-P308,P12-P308,pipe,P12,200,97.700,0.510,0.510,0,0.030,0.030,1,0,1.480,2.330,2.330,DN200 (not steepened),,P12-M308,P12-M307
5784,O21-P1047,P12-P1047,pipe,P12,200,77.200,0.510,0.510,0,0.221,0.233,1,0,1.480,1.620,1.620,DN200 (not steepened),,P12-M1047,P12-M1025
13977,O21-P541,P12-P541,pipe,P12,200,100.000,0.510,0.510,0,0.114,0.114,1,0,4.740,5.510,5.510,DN200 (not steepened),,P12-M541,P12-M540
5794,O21-P968,P12-P968,pipe,P12,200,76.800,0.510,0.510,0,0.305,0.328,1,0,1.480,1.930,1.930,DN200 (not steepened),,P12-M968,P12-M967
13993,O21-P963,P12-P963,pipe,P12,200,100.000,0.510,0.510,0,0.277,0.325,1,0,1.640,2.250,2.250,DN200 (not steepened),,P12-M963,P12-M962
13994,O21-P50,P12-P50,pipe,P12,500,100.000,0.155,0.240,1,0.754,0.818,0,0,8.370,8.460,8.460,Steepened up to 0.30 %,,P12-M50,P12-M49
5804,O21-P430,P12-P430,pipe,P12,200,76.900,0.510,0.510,0,0.410,0.443,1,0,4.500,4.080,4.500,DN200 (not steepened),,P12-M430,P12-M403
5817,O21-P1258,P12-P1258,pipe,P12,200,48.400,0.510,0.510,0,0.398,0.398,1,0,1.590,1.630,1.630,DN200 (not steepened),,P12-M1258,P12-M1257
14014,O21-P1268,P12-P1268,pipe,P12,200,100.000,0.510,0.510,0,0.215,0.333,1,0,2.430,3.850,3.850,DN200 (not steepened),,P12-M1268,P12-M1267
5826,O21-P439,P12-P439,pipe,P12,200,78.200,0.510,0.510,0,0.283,0.319,1,0,1.610,1.740,1.740,DN200 (not steepened),,P12-M439,P12-M438
14018,O21-P855,P12-P855,pipe,P12,200,100.000,0.510,0.510,0,0.645,0.710,1,0,6.840,7.220,7.220,DN200 (not steepened),,P12-M855,P12-M854
5829,O21-P1085,P12-P1085,pipe,P12,200,77.100,0.510,0.510,0,0.308,0.353,1,0,1.950,2.350,2.350,DN200 (not steepened),,P12-M1085,P12-M1084
14029,O21-P997,P12-P997,pipe,P12,200,93.900,0.510,0.510,0,0.587,0.592,1,0,2.540,2.740,2.740,DN200 (not steepened),,P12-M997,P12-M996
5842,O21-P1133,P12-P1133,pipe,P12,200,77.200,0.510,0.510,0,0.308,0.371,1,0,1.580,1.560,1.580,DN200 (not steepened),,P12-M1133,P12-M1104
5846,O21-P611,P12-P611,pipe,P12,200,77.200,0.510,0.510,0,0.165,0.245,1,0,3.590,2.630,3.590,DN200 (not steepened),,P12-M611,P12-M610
14044,O21-P339,P12-P339,pipe,P12,200,100.000,0.510,0.510,0,0.237,0.240,1,0,5.040,4.940,5.040,DN200 (not steepened),,P12-M339,P12-M338
14045,O21-P1301,P12-P1301,pipe,P12,200,63.600,0.510,0.510,0,0.217,0.217,1,0,1.480,2.710,2.710,DN200 (not steepened),,P12-M1301,P12-M1300
5855,O21-P687,P12-P687,pipe,P12,200,77.400,0.510,0.510,0,0.365,0.401,1,0,5.400,5.740,5.740,DN200 (not steepened),,P12-M687,P12-M36
5864,O21-P83,P12-P83,pipe,P12,250,78.800,0.375,0.464,1,0.754,0.802,0,0,8.390,8.290,8.390,Steepened 0.30 to 0.50 %,,P12-M83,P12-M82
5865,O21-P751,P12-P751,pipe,P12,200,77.400,0.510,0.510,0,0.404,0.445,1,0,3.490,3.920,3.920,DN200 (not steepened),,P12-M751,P12-M750
14060,O21-P1096,P12-P1096,pipe,P12,200,60.400,0.510,0.510,0,0.089,0.166,1,0,1.550,1.480,1.550,DN200 (not steepened),,P12-M1096,P12-M1095
14068,O21-P62,P12-P62,pipe,P12,355,100.000,0.270,0.270,0,0.754,0.804,0,0,8.370,8.210,8.370,"Above DN200, 0.75 m/s as laid",,P12-M62,P12-M61
5889,O21-P746,P12-P746,pipe,P12,200,54.800,0.510,0.510,0,0.102,0.102,1,0,1.480,1.490,1.490,DN200 (not steepened),,P12-M746,P12-M745
5891,O21-P631,P12-P631,pipe,P12,200,77.600,0.510,0.510,0,0.133,0.203,1,0,1.730,2.410,2.410,DN200 (not steepened),,P12-M631,P12-M593
14084,O21-P467,P12-P467,pipe,P12,200,100.000,0.510,0.510,0,0.206,0.249,1,0,1.480,1.740,1.740,DN200 (not steepened),,P12-M467,P12-M466
14090,O21-P427,P12-P427,pipe,P12,200,100.000,0.510,0.510,0,0.169,0.194,1,0,2.170,1.480,2.170,DN200 (not steepened),,P12-M427,P12-M426
14104,O21-P1106,P12-P1106,pipe,P12,200,100.000,0.510,0.510,0,0.692,0.744,1,0,5.000,4.980,5.000,DN200 (not steepened),,P12-M1106,P12-M1105
14106,O21-P1228,P12-P1228,pipe,P12,200,58.300,0.510,0.510,0,0.069,0.129,1,0,1.480,1.640,1.640,DN200 (not steepened),,P12-M1228,P12-M1227
14114,O21-P1205,P12-P1205,pipe,P12,200,80.200,0.510,0.510,0,0.208,0.299,1,0,1.480,1.560,1.560,DN200 (not steepened),,P12-M1205,P12-M1204
14131,O21-P991,P12-P991,pipe,P12,200,100.000,0.510,0.510,0,0.182,0.225,1,0,1.480,2.680,2.680,DN200 (not steepened),,P12-M991,P12-M885
14141,O21-P937,P12-P937,pipe,P12,200,100.000,0.510,0.510,0,0.160,0.197,1,0,2.780,2.880,2.880,DN200 (not steepened),,P12-M937,P12-M936
14164,O21-P183,P12-P183,pipe,P12,200,102.500,0.510,0.510,0,0.148,0.228,1,0,2.220,2.270,2.270,DN200 (not steepened),,P12-M183,P12-M182
5975,O21-P804,P12-P804,pipe,P12,200,78.300,0.510,0.510,0,0.319,0.330,1,0,2.660,1.480,2.660,DN200 (not steepened),,P12-M804,P12-M759
14169,O21-P806,P12-P806,pipe,P12,200,100.000,0.510,0.510,0,0.215,0.243,1,0,2.400,2.850,2.850,DN200 (not steepened),,P12-M806,P12-M805
5979,O21-P721,P12-P721,pipe,P12,200,78.300,0.510,0.510,0,0.137,0.160,1,0,1.840,1.480,1.840,DN200 (not steepened),,P12-M721,P12-M720
14174,O21-P450,P12-P450,pipe,P12,200,83.900,0.510,0.510,0,0.267,0.270,1,0,2.010,2.820,2.820,DN200 (not steepened),,P12-M450,P12-M449
14175,O21-P395,P12-P395,pipe,P12,200,100.000,0.510,0.510,0,0.399,0.410,1,0,2.320,2.670,2.670,DN200 (not steepened),,P12-M395,P12-M394
14178,O21-P973,P12-P973,pipe,P12,200,100.000,0.510,0.510,0,0.203,0.257,1,0,1.810,1.480,1.810,DN200 (not steepened),,P12-M973,P12-M861
14213,O21-P449,P12-P449,pipe,P12,200,75.900,0.510,0.510,0,0.268,0.275,1,0,2.820,3.650,3.650,DN200 (not steepened),,P12-M449,P12-M430
14220,O21-P833,P12-P833,pipe,P12,200,100.000,0.510,0.510,0,0.064,0.118,1,0,1.570,1.480,1.570,DN200 (not steepened),,P12-M833,P12-M832
6041,O21-P832,P12-P832,pipe,P12,200,78.900,0.510,0.510,0,0.188,0.211,1,0,1.490,1.480,1.490,DN200 (not steepened),,P12-M832,P12-M819
6042,O21-P740,P12-P740,pipe,P12,200,78.900,0.510,0.510,0,0.061,0.114,1,0,1.480,1.920,1.920,DN200 (not steepened),,P12-M740,P12-M699
14235,O21-P1210,P12-P1210,pipe,P12,200,100.000,0.510,0.510,0,0.205,0.292,1,0,1.770,1.850,1.850,DN200 (not steepened),,P12-M1210,P12-M1209
14238,O21-P385,P12-P385,pipe,P12,200,100.000,0.510,0.510,0,0.418,0.436,1,0,4.210,4.530,4.530,DN200 (not steepened),,P12-M385,P12-M384
14252,O21-P913,P12-P913,pipe,P12,200,100.000,0.510,0.510,0,0.200,0.259,1,0,2.250,2.610,2.610,DN200 (not steepened),,P12-M913,P12-M912
6062,O21-P1098,P12-P1098,pipe,P12,200,79.100,0.510,0.510,0,0.214,0.309,1,0,1.600,2.190,2.190,DN200 (not steepened),,P12-M1098,P12-M1097
14273,O21-P125,P12-P125,pipe,P12,200,63.200,0.510,0.510,0,0.492,0.554,1,0,9.570,8.040,9.570,DN200 (not steepened),,P12-M125,P12-M124
6095,O21-P184,P12-P184,pipe,P12,200,79.500,0.510,0.510,0,0.147,0.228,1,0,1.800,2.220,2.220,DN200 (not steepened),,P12-M184,P12-M183
6101,O21-P558,P12-P558,pipe,P12,200,79.000,0.510,0.510,0,0.027,0.027,1,0,3.830,1.480,3.830,DN200 (not steepened),,P12-M558,P12-M557
6105,O21-P678,P12-P678,pipe,P12,200,74.900,0.510,0.510,0,0.283,0.290,1,0,1.820,3.070,3.070,DN200 (not steepened),,P12-M678,P12-M677
6109,O21-P1081,P12-P1081,pipe,P12,200,79.600,0.510,0.510,0,0.332,0.383,1,0,2.030,2.230,2.230,DN200 (not steepened),,P12-M1081,P12-M1080
14310,O21-P123,P12-P123,pipe,P12,200,58.200,0.510,0.510,0,0.550,0.561,1,0,6.350,5.060,6.350,DN200 (not steepened),,P12-M123,P12-M122
6120,O21-P1203,P12-P1203,pipe,P12,200,78.900,0.510,0.510,0,0.236,0.343,1,0,1.600,1.640,1.640,DN200 (not steepened),,P12-M1203,P12-M82
